{
  "source_pdf": "aspiration--penumbra--penumbra-110-aspiration-tubing--510k.pdf",
  "clearance_number": "K151623",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK151623\nDevice Name\nPenumbra System 110 Aspiration Tubing\nIndications for Use (Describe)\nThe Penumbra System / Penumbra System MAX are intended for use in the revascularization of patients with acute\nischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid, middle cerebral - M1\nand M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\nDEPARTMENT OF HEALTH AND HUMAN SERVICES Form Approved: OMB No. 0910-0120\nFood and Drug Administration\nExpiration Date: January 31, 2017\nIndications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK151623\nDevice Name\nPenumbra System 110 Aspiration Tubing\nIndications for Use (Describe)\nThe Penumbra System is intended for use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (within the internal carotid, middle cerebral – M1 and M2 segments, basilar,\nand vertebral arteries) within 8 hours of symptom onset. The Reperfusion Catheters ACE 64 and ACE 68 are intended for\nuse in revascularization within the Internal Carotid Artery (ICA) within 8 hours of symptom onset.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n1 510(k) Summary\n(as required by 21 CFR 807.92)\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990,\nPenumbra Inc. is providing the summary of Substantial Equivalence for the Penumbra\nSystem 110 Aspiration Tubing.\n1.1 Sponsor/Applicant Name and Address\nPenumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA\n1.2 Sponsor Contact Information\nMichaela Mahl\nSenior Manager, Regulatory Affairs\nPhone: (510) 748-3288\nFAX: (510) 217-6414\nEmail: michaela.mahl@penumbrainc.com\n1.3 Date of Preparation of 510(k) Summary\nAugust 06, 2015\n1.4 Device Trade or Proprietary Name\nPenumbra System® 110 Aspiration Tubing\n1.5 Device Classification\nRegulatory Class: II\nClassification Panel: Neurology\nClassification Name: Percutaneous Catheter\nRegulation Number: 21 CFR §870.1250\nProduct Code: NRY (Catheter, Thrombus Removal)\n1.6 Predicate Devices\n510(k) Number / Clearance\nName of Predicate Device Name of Manufacturer\nDate\nPenumbra System® and\nK133317 [13MAY2014] Penumbra, Inc.\nPenumbra System MAX®\nOne Penumbra Place\nK142458 [22May2015] Penumbra System® ACE 64 and Alameda, CA 94502 USA\nACE 68 Reperfusion Catheters\nPage 1 of 6\n\n| 510(k) Number / Clearance\nDate | Name of Predicate Device | Name of Manufacturer |\n| --- | --- | --- |\n| K133317 [13MAY2014] | Penumbra System® and\nPenumbra System MAX® | Penumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA |\n| K142458 [22May2015] | Penumbra System® ACE 64 and\nACE 68 Reperfusion Catheters |  |\n\n1.7 Predicate Comparison\nPredicate 1:",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K133317",
      "K151623",
      "K133317",
      "K151623",
      "K142458",
      "K151623",
      "K142458",
      "K151623",
      "K133317",
      "K142458",
      "K133317",
      "K142458",
      "K133317",
      "K142458",
      "K133317",
      "K142458",
      "K133317",
      "K142458",
      "K133317",
      "K142458",
      "K133317",
      "K142458",
      "K133317",
      "K142458"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK151623\nDevice Name\nPenumbra System 110 Aspiration Tubing\nIndications for Use (Describe)\nThe Penumbra System / Penumbra System MAX are intended for use in the revascularization of patients with acute\nischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid, middle cerebral - M1\nand M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\nDEPARTMENT OF HEALTH AND HUMAN SERVICES Form Approved: OMB No. 0910-0120\nFood and Drug Administration\nExpiration Date: January 31, 2017\nIndications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK151623\nDevice Name\nPenumbra System 110 Aspiration Tubing\nIndications for Use (Describe)\nThe Penumbra System is intended for use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (within the internal carotid, middle cerebral – M1 and M2 segments, basilar,\nand vertebral arteries) within 8 hours of symptom onset. The Reperfusion Catheters ACE 64 and ACE 68 are intended for\nuse in revascularization within the Internal Carotid Artery (ICA) within 8 hours of symptom onset.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n1 510(k) Summary\n(as required by 21 CFR 807.92)\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990,\nPenumbra Inc. is providing the summary of Substantial Equivalence for the Penumbra\nSystem 110 Aspiration Tubing.\n1.1 Sponsor/Applicant Name and Address\nPenumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA\n1.2 Sponsor Contact Information\nMichaela Mahl\nSenior Manager, Regulatory Affairs\nPhone: (510) 748-3288\nFAX: (510) 217-6414\nEmail: michaela.mahl@penumbrainc.com\n1.3 Date of Preparation of 510(k) Summary\nAugust 06, 2015\n1.4 Device Trade or Proprietary Name\nPenumbra System® 110 Aspiration Tubing\n1.5 Device Classification\nRegulatory Class: II\nClassification Panel: Neurology\nClassification Name: Percutaneous Catheter\nRegulation Number: 21 CFR §870.1250\nProduct Code: NRY (Catheter, Thrombus Removal)\n1.6 Predicate Devices\n510(k) Number / Clearance\nName of Predicate Device Name of Manufacturer\nDate\nPenumbra System® and\nK133317 [13MAY2014] Penumbra, Inc.\nPenumbra System MAX®\nOne Penumbra Place\nK142458 [22May2015] Penumbra System® ACE 64 and Alameda, CA 94502 USA\nACE 68 Reperfusion Catheters\nPage 1 of 6\n\n| 510(k) Number / Clearance\nDate | Name of Predicate Device | Name of Manufacturer |\n| --- | --- | --- |\n| K133317 [13MAY2014] | Penumbra System® and\nPenumbra System MAX® | Penumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA |\n| K142458 [22May2015] | Penumbra System® ACE 64 and\nACE 68 Reperfusion Catheters |  |\n\n1.7 Predicate Comparison\nPredicate 1:",
    "Substantial Equivalence": "Predicate Device Subject Device\nDevice Name MAX Aspiration Tubing 110 Aspiration Tubing\n510(k) No. K133317 K151623\nClassification Class II, NRY SAME\nIndication The Penumbra System / Penumbra System\nMAX are intended for use in the\nrevascularization of patients with acute\nischemic stroke secondary to intracranial\nSAME\nlarge vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1 and\nM2 segments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset.\nMaterials\nLuer fittings Polycarbonate (2018-15-FC030004 or\nequivalent); Isoplast 2530; EPDM RED, SAME\nSilicone coated\nAdhesive Loctite 3311 (Acrylated Urethane) SAME\nSolvent Cyclohexanone, MEK solvent SAME\nVacuum connector Polyvinylchloride SAME\nTubing Polyurethane (Pellethane 2363-80A) and\nSAME\nNylon\nMale/Female adaptor Luer Polycarbonate (Makrolon or equivalent) SAME\nFlow control switch Polycarbonate (Lexan or equiv); Acetal\nSAME\n(Hostaform or equiv); ABS; Silicone\nOFF label Polyolefin (red) SAME\nON label MARAPROP PP black ink (solvent naphtha\n(petroleum); 2-methoxy-1-methylethyl SAME\nacetate; xylene; ethylbenzene)\nDimensions\nTubing OD 0.188in  0.005in SAME\nTubing ID 0.088in  0.005in 0.110in  0.005in\nOverall Length 112.0in  7.0in SAME\nDistal Length 7.0in  2.0in SAME\nAccessories None SAME\nPackaging Materials\nPolyester/Polyethylene/\nPouch SAME\nTyvek®\nDisplay Carton SBS Paperboard SAME\nPackaging Configuration Individual SAME\nSterilization EO SAME\nShelf-Life 36 Months SAME\nPage 2 of 6\n\n|  |  |  |  | Predicate Device |  |  | Subject Device |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Device Name |  |  | MAX Aspiration Tubing |  |  | 110 Aspiration Tubing |  |\n| 510(k) No. |  |  | K133317 |  |  | K151623 |  |  |\n| Classification |  |  | Class II, NRY |  |  | SAME |  |  |\n| Indication |  |  | The Penumbra System / Penumbra System\nMAX are intended for use in the\nrevascularization of patients with acute\nischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1 and\nM2 segments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset. |  |  | SAME |  |  |\n| Materials |  |  |  |  |  |  |  |  |\n| Luer fittings |  |  | Polycarbonate (2018-15-FC030004 or\nequivalent); Isoplast 2530; EPDM RED,\nSilicone coated |  |  | SAME |  |  |\n| Adhesive |  |  | Loctite 3311 (Acrylated Urethane) |  |  | SAME |  |  |\n| Solvent |  |  | Cyclohexanone, MEK solvent |  |  | SAME |  |  |\n| Vacuum connector |  |  | Polyvinylchloride |  |  | SAME |  |  |\n| Tubing |  |  | Polyurethane (Pellethane 2363-80A) and\nNylon |  |  | SAME |  |  |\n| Male/Female adaptor Luer |  |  | Polycarbonate (Makrolon or equivalent) |  |  | SAME |  |  |\n| Flow control switch |  |  | Polycarbonate (Lexan or equiv); Acetal\n(Hostaform or equiv); ABS; Silicone |  |  | SAME |  |  |\n| OFF label |  |  | Polyolefin (red) |  |  | SAME |  |  |\n| ON label |  |  | MARAPROP PP black ink (solvent naphtha\n(petroleum); 2-methoxy-1-methylethyl\nacetate; xylene; ethylbenzene) |  |  | SAME |  |  |\n| Dimensions |  |  |  |  |  |  |  |  |\n| Tubing OD |  |  | 0.188in  0.005in |  |  | SAME |  |  |\n| Tubing ID |  |  | 0.088in  0.005in |  |  | 0.110in  0.005in |  |  |\n| Overall Length |  |  | 112.0in  7.0in |  |  | SAME |  |  |\n| Distal Length |  |  | 7.0in  2.0in |  |  | SAME |  |  |\n| Accessories |  |  | None |  |  | SAME |  |  |\n| Packaging Materials |  |  |  |  |  |  |  |  |\n| Pouch |  |  | Polyester/Polyethylene/\nTyvek® |  |  | SAME |  |  |\n| Display Carton |  |  | SBS Paperboard |  |  | SAME |  |  |\n| Packaging Configuration |  |  | Individual |  |  | SAME |  |  |\n| Sterilization |  |  | EO |  |  | SAME |  |  |\n| Shelf-Life |  |  | 36 Months |  |  | SAME |  |  |\n\nPredicate 2:\nPredicate Device Subject Device\nDevice Name MAX Aspiration Tubing 110 Aspiration Tubing\n510(k) No. K142458 K151623\nClassification Class II, NRY SAME\nIndication The Penumbra System is intended for use in\nthe revascularization of patients with acute\nischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1 and\nM2 segments, basilar, and vertebral arteries) SAME\nwithin 8 hours of symptom onset. The\nReperfusion Catheters ACE 64 and ACE 68\nare intended for use in revascularization\nwithin the Internal Carotid Artery (ICA)\nwithin 8 hours of symptom onset.\nMaterials\nLuer fittings Polycarbonate (2018-15-FC030004 or\nequivalent); Isoplast 2530; EPDM RED, SAME\nSilicone coated\nAdhesive Loctite 3311 (Acrylated Urethane) SAME\nSolvent Cyclohexanone, MEK solvent SAME\nVacuum connector Polyvinylchloride SAME\nTubing Polyurethane (Pellethane 2363-80A) and\nSAME\nNylon\nMale/Female adaptor Luer Polycarbonate (Makrolon or equivalent) SAME\nFlow control switch Polycarbonate (Lexan or equiv); Acetal\nSAME\n(Hostaform or equiv); ABS; Silicone\nOFF label Polyolefin (red) SAME\nON label MARAPROP PP black ink (solvent naphtha\n(petroleum); 2-methoxy-1-methylethyl SAME\nacetate; xylene; ethylbenzene)\nDimensions\nTubing OD 0.188in  0.005in SAME\nTubing ID 0.088in  0.005in 0.110in  0.005in\nOverall Length 112.0in  7.0in SAME\nDistal Length 7.0in  2.0in SAME\nAccessories None SAME\nPackaging Materials\nPolyester/Polyethylene/\nPouch SAME\nTyvek®\nDisplay Carton SBS Paperboard SAME\nPackaging Configuration Individual SAME\nSterilization EO SAME\nShelf-Life 36 Months SAME\nPage 3 of 6\n\n|  |  |  |  | Predicate Device |  |  | Subject Device |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Device Name |  |  | MAX Aspiration Tubing |  |  | 110 Aspiration Tubing |  |\n| 510(k) No. |  |  | K142458 |  |  | K151623 |  |  |\n| Classification |  |  | Class II, NRY |  |  | SAME |  |  |\n| Indication |  |  | The Penumbra System is intended for use in\nthe revascularization of patients with acute\nischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1 and\nM2 segments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset. The\nReperfusion Catheters ACE 64 and ACE 68\nare intended for use in revascularization\nwithin the Internal Carotid Artery (ICA)\nwithin 8 hours of symptom onset. |  |  | SAME |  |  |\n| Materials |  |  |  |  |  |  |  |  |\n| Luer fittings |  |  | Polycarbonate (2018-15-FC030004 or\nequivalent); Isoplast 2530; EPDM RED,\nSilicone coated |  |  | SAME |  |  |\n| Adhesive |  |  | Loctite 3311 (Acrylated Urethane) |  |  | SAME |  |  |\n| Solvent |  |  | Cyclohexanone, MEK solvent |  |  | SAME |  |  |\n| Vacuum connector |  |  | Polyvinylchloride |  |  | SAME |  |  |\n| Tubing |  |  | Polyurethane (Pellethane 2363-80A) and\nNylon |  |  | SAME |  |  |\n| Male/Female adaptor Luer |  |  | Polycarbonate (Makrolon or equivalent) |  |  | SAME |  |  |\n| Flow control switch |  |  | Polycarbonate (Lexan or equiv); Acetal\n(Hostaform or equiv); ABS; Silicone |  |  | SAME |  |  |\n| OFF label |  |  | Polyolefin (red) |  |  | SAME |  |  |\n| ON label |  |  | MARAPROP PP black ink (solvent naphtha\n(petroleum); 2-methoxy-1-methylethyl\nacetate; xylene; ethylbenzene) |  |  | SAME |  |  |\n| Dimensions |  |  |  |  |  |  |  |  |\n| Tubing OD |  |  | 0.188in  0.005in |  |  | SAME |  |  |\n| Tubing ID |  |  | 0.088in  0.005in |  |  | 0.110in  0.005in |  |  |\n| Overall Length |  |  | 112.0in  7.0in |  |  | SAME |  |  |\n| Distal Length |  |  | 7.0in  2.0in |  |  | SAME |  |  |\n| Accessories |  |  | None |  |  | SAME |  |  |\n| Packaging Materials |  |  |  |  |  |  |  |  |\n| Pouch |  |  | Polyester/Polyethylene/\nTyvek® |  |  | SAME |  |  |\n| Display Carton |  |  | SBS Paperboard |  |  | SAME |  |  |\n| Packaging Configuration |  |  | Individual |  |  | SAME |  |  |\n| Sterilization |  |  | EO |  |  | SAME |  |  |\n| Shelf-Life |  |  | 36 Months |  |  | SAME |  |  |\n\n1.8 Device Description\nThe subject Penumbra System 110 Aspiration Tubing Assembly connects the Pump\nCanister to the Reperfusion Catheters, providing a means for introducing vacuum during\nprocedures, which is identical to the predicate MAX Aspiration Tubing [K133317 and\nK142458]. Furthermore, the 110 Aspiration Tubing has a flow valve that allows the\nphysician to start and stop the flow of aspiration, which is identical to the predicate MAX\nAspiration Tubing [K133317 and K142458]. The Penumbra System 110 Aspiration\nTubing has a slightly larger inner diameter of 0.110in compared to the predicate to\naccommodate larger clot burdens, this is the only difference to the predicate MAX\nAspiration Tubing [K133317 and K142458]. The Penumbra System 110 Aspiration\nTubing is compatible with all Penumbra System Reperfusion Catheters and Separators\nincluded in K133317 and K142458. The device is provided sterile, non-pyrogenic, and\nintended for single use only, which is identical to the predicate MAX Aspiration Tubing\n[K133317 and K142458].\n1.9 Indications For Use\nThe Penumbra System / Penumbra System MAX are intended for use in the\nrevascularization of patients with acute ischemic stroke secondary to intracranial large\nvessel occlusive disease (within the internal carotid, middle cerebral – M1 and M2\nsegments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nand\nThe Penumbra System is intended for use in the revascularization of patients with acute\nischemic stroke secondary to intracranial large vessel occlusive disease (within the\ninternal carotid, middle cerebral – M1 and M2 segments, basilar, and vertebral arteries)\nwithin 8 hours of symptom onset. The Reperfusion Catheters ACE 64 and ACE 68 are\nintended for use in revascularization within the Internal Carotid Artery (ICA) within 8\nhours of symptom onset.\n1.10 Summary of Non-Clinical Data\nAs required under Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of\n1990, a summary of any information regarding substantial equivalence of the\ndevice follows.\nPage 4 of 6\n\nIncluded in this section are summary descriptions of the testing, which\nsubstantiates the performance of the subject Penumbra System 110 Aspiration\nTubing as well as its substantial equivalence to the predicate device:\n Biocompatibility\n Design Verification (Bench-Top Testing)\nThe subject Penumbra System 110 Aspiration Tubing device met all established\nrequirements.\n1.10.1 Biocompatibility Testing\nEvidence of the biocompatibility of the 110 Aspiration Tubing materials is\nderived from a series of previously successfully performed studies on the\npredicate device. The studies were selected in accordance with EN ISO 10993-1\nguidelines. The studies were selected in accordance with EN ISO 10993-1\nguidelines (Biological Evaluation of Medical Devices) for a limited exposure (≤\n24 hours), surface device, with skin contact. All studies were conducted pursuant\nto 21 CFR, Part 58, Good Laboratory Practices (GLP). The following tests were\npreviously performed and all tests passed successfully:\nPass /\nTest / Standard Acceptance Criteria Results Fail\nCytotoxicity (MEM Elution) Sample extracts must yield a Grade 0: None Pass\n/ EN ISO 10993-5 cell lysis grade of 2 or lower\nSensitization / EN ISO Test Group shall yield Grade < Grade 0: No visible change Pass\n10993-10 1 score on Magnusson and\nKligman scale (provided\nControl Grade < 1)\nIrritation (Intracutaneous The difference in the mean test Grade 0.1 difference (saline Pass\nReactivity Irritation Test) / article and mean control score extract) and Grade 0.2\nEN ISO 10993-10 must be grade 1.0 or lower difference (cottonseed oil\nextract)\nAs all materials of the subject 110 Aspiration Tubing are identical to the materials\nof the predicate device [K133317 and K142458] biocompatibility is established.\nIn summary, non-clinical testing found the 110 Aspiration Tubing materials to be\nnon-cytotoxic, non-sensitizing, and a non-irritant.\n1.10.2 Bench-top Testing\nThe physical and mechanical properties of the Penumbra System 110 Aspiration\nTubing was assessed using the identical test methods and acceptance criteria as\nPage 5 of 6\n\n| Test / Standard | Acceptance Criteria | Results |  | Pass / |  |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  |  | Fail |  |\n| Cytotoxicity (MEM Elution)\n/ EN ISO 10993-5 | Sample extracts must yield a\ncell lysis grade of 2 or lower | Grade 0: None | Pass |  |  |\n| Sensitization / EN ISO\n10993-10 | Test Group shall yield Grade <\n1 score on Magnusson and\nKligman scale (provided\nControl Grade < 1) | Grade 0: No visible change | Pass |  |  |\n| Irritation (Intracutaneous\nReactivity Irritation Test) /\nEN ISO 10993-10 | The difference in the mean test\narticle and mean control score\nmust be grade 1.0 or lower | Grade 0.1 difference (saline\nextract) and Grade 0.2\ndifference (cottonseed oil\nextract) | Pass |  |  |\n\nthe predicate [K133317 and K142458]. The following tests were performed and\nall tests passed successfully:\nAttribute Specification Acceptance Criteria Results\nDimensional/ These evaluations confirm that the units used in this Design\nVisual Inspection Verification testing meet all inspection criteria for release of Pass\nfinished goods (clinically acceptable) product.\nPerformance/Simulated\nUse and Leak Test\n110 Aspiration Tubing securely 100% Must meet\nSuction Connector Pass\nattaches to canister lid Specification\n110 Aspiration Tubing Assembly\n100% Must meet\nRHV Compatibility distal luer securely connects to Pass\nSpecification\nRHV port\n110 Aspiration Tubing maintains\nfunctionality and maintains an\n100% Must meet\nLumen Ovalization open lumen at vacuum pressure of Pass\nSpecification\n25inHg minimum for 30 seconds\nminimum\n110 Aspiration Tubing Assembly\nmaintains functionality with no\n100% Must meet\nJoints Leak leaks at vacuum pressure of Pass\nSpecification\n25inHg minimum for 30 seconds\nminimum\nDestructive Testing\nSuction Connector / 100% Must meet\n2.0 lbf minimum Pass\nTubing Joint Specification\nDistal Rotating Male 100% Must meet\n2.0 lbf minimum Pass\nLuer / Tubing Joint Specification\nProximal Rotating\n100% Must meet\nMale Luer / Tubing 2.0 lbf minimum Pass\nSpecification\nJoint\nFemale Luer / Tubing 100% Must meet\n2.0 lbf minimum Pass\nJoint Specification\nThe results of the tests appropriately address the physical and mechanical\nperformance expectations of the device. Based on these overall results, the\nphysical and mechanical properties of the subject Penumbra System 110\nAspiration Tubing is acceptable for the intended use and substantially equivalent\nto the predicate device.\n1.10.3 Summary of Substantial Equivalence\nThe subject Penumbra System 110 Aspiration Tubing is substantially equivalent\nto the predicate device [K133317 and K142458] with regard to intended use,\noperating principle, design concept, materials, shelf-life, packaging and\nsterilization processes.\nPage 6 of 6\n\n|  | Attribute |  |  | Specification |  |  | Acceptance Criteria |  |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional/\nVisual Inspection |  |  | These evaluations confirm that the units used in this Design\nVerification testing meet all inspection criteria for release of\nfinished goods (clinically acceptable) product. |  |  |  |  |  |  | Pass |  |  |\n|  | Performance/Simulated |  |  |  |  |  |  |  |  |  |  |  |\n|  | Use and Leak Test |  |  |  |  |  |  |  |  |  |  |  |\n| Suction Connector |  |  | 110 Aspiration Tubing securely\nattaches to canister lid |  |  |  |  | 100% Must meet\nSpecification |  | Pass |  |  |\n| RHV Compatibility |  |  | 110 Aspiration Tubing Assembly\ndistal luer securely connects to\nRHV port |  |  |  |  | 100% Must meet\nSpecification |  | Pass |  |  |\n| Lumen Ovalization |  |  | 110 Aspiration Tubing maintains\nfunctionality and maintains an\nopen lumen at vacuum pressure of\n25inHg minimum for 30 seconds\nminimum |  |  |  |  | 100% Must meet\nSpecification |  | Pass |  |  |\n| Joints Leak |  |  | 110 Aspiration Tubing Assembly\nmaintains functionality with no\nleaks at vacuum pressure of\n25inHg minimum for 30 seconds\nminimum |  |  |  |  | 100% Must meet\nSpecification |  | Pass |  |  |\n|  | Destructive Testing |  |  |  |  |  |  |  |  |  |  |  |\n| Suction Connector /\nTubing Joint |  |  | 2.0 lbf minimum |  |  |  |  | 100% Must meet\nSpecification |  | Pass |  |  |\n| Distal Rotating Male\nLuer / Tubing Joint |  |  | 2.0 lbf minimum |  |  |  |  | 100% Must meet\nSpecification |  | Pass |  |  |\n| Proximal Rotating\nMale Luer / Tubing\nJoint |  |  | 2.0 lbf minimum |  |  |  |  | 100% Must meet\nSpecification |  | Pass |  |  |\n| Female Luer / Tubing\nJoint |  |  | 2.0 lbf minimum |  |  |  |  | 100% Must meet\nSpecification |  | Pass |  |  |"
  }
}