{
  "source_pdf": "aspiration--penumbra--penumbra-penumbra-jet-7x--510k.pdf",
  "clearance_number": "K191946",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK191946\nDevice Name\nPenumbra System® [JET™ 7 Reperfusion Catheter with MAX Delivery Device (JET™ 7MAX)]\nIndications for Use (Describe)\nPenumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion Catheters and Separators are indicated for use in the revascularization of\npatients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\nmiddle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra 3D Revascularization Device is indicated for use in the revascularization\nof patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\nmiddle cerebral – M1 and M2 segments) within 8 hours of symptom onset. Patients who are ineligible for intravenous\ntissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile Aspiration Tubing is indicated to connect the Penumbra\nReperfusion Catheters to the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a vacuum source for Penumbra Aspiration Systems.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK191946\n1 510(k) Summary\n(as required by 21 CFR 807.92)\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990, Penumbra,\nInc. is providing the summary of Substantial Equivalence for the Penumbra System®\nPenumbra JET™ 7MAX (Penumbra JET™ 7 Reperfusion Catheter with MAX Delivery\nDevice)\n1.1 Sponsor/Applicant Name and Address\nPenumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA\n1.2 Sponsor Contact Information\nMicaela Victoria\nRegulatory Affairs Specialist III\nPhone: (510) 748-2082\nFAX: (510) 217-6414\nEmail: mvictoria@penumbrainc.com\n1.3 Date of Preparation of 510(k) Summary\nJanuary 24, 2020\n1.4 Device Trade or Proprietary Name\nPenumbra System® [JET™ 7 Reperfusion Catheter with MAX Delivery Device (JET™ 7MAX)]\n1.5 Device Classification\nRegulatory Class: II\nClassification Panel: Neurology\nClassification Name: Percutaneous Catheter\nRegulation Number: 21 CFR §870.1250\nProduct Code: NRY (Catheter, Thrombus Removal)\n1.6 Predicate Devices\n510(k) Number / Clearance Date Name of Device Name of Manufacturer\nPrimary Predicate Device\nPenumbra System® – Penumbra, Inc.\nK190010 cleared on June 16, 2019 Penumbra JET™ 7 Reperfusion One Penumbra Place\nCatheter Alameda, CA 94502 USA\nReference Device\nPage 1 of 10\n\n| 510(k) Number / Clearance Date |  |  | Name of Device |  | Name of Manufacturer |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  | Primary Predicate Device |  |  |  |  |  |\n| K190010 cleared on June 16, 2019 |  |  | Penumbra System® –\nPenumbra JET™ 7 Reperfusion\nCatheter |  | Penumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA |  |\n|  | Reference Device |  |  |  |  |  |\n\nK191946\nPenumbra System® – Penumbra, Inc.\nK173761 cleared on August 8, 2018\nPenumbra JET™ 7 Reperfusion One Penumbra Place\n(Animal Testing only)\nCatheter Alameda, CA 94502 USA\nK083125 cleared on November 21, Neuron Intracranial Access Penumbra, Inc.\n2008 (Biocompatibility Testing System – Neuron Select Catheter One Penumbra Place\nonly) 070 Alameda, CA 94502 USA\n1.7 Predicate Comparison\nSystem Name Penumbra System®\nPenumbra JET 7 Penumbra JET 7MAX\nDevice Name\n(Predicate) (Subject)\n510(k) No. K190010 (applicable for Penumbra JET 7 with K191946\nAccess Assist Tool)\nK173761 (applicable for Animal Testing –\nReference Device)\nClassification Class II, NRY SAME\nPage 2 of 10\n\n| K173761 cleared on August 8, 2018\n(Animal Testing only) | Penumbra System® –\nPenumbra JET™ 7 Reperfusion\nCatheter | Penumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA |\n| --- | --- | --- |\n| K083125 cleared on November 21,\n2008 (Biocompatibility Testing\nonly) | Neuron Intracranial Access\nSystem – Neuron Select Catheter\n070 | Penumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA |\n\n|  | System Name |  |  | Penumbra System® |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Device Name |  |  |  | Penumbra JET 7 |  |  | Penumbra JET 7MAX |  |\n|  |  |  |  | (Predicate) |  |  | (Subject) |  |\n| 510(k) No. |  |  | K190010 (applicable for Penumbra JET 7 with\nAccess Assist Tool)\nK173761 (applicable for Animal Testing –\nReference Device) |  |  | K191946 |  |  |\n| Classification |  |  | Class II, NRY |  |  | SAME |  |  |\n\nK191946\nSystem Name Penumbra System®\nPenumbra JET 7 Penumbra JET 7MAX\nDevice Name\n(Predicate) (Subject)\nIndication Penumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the\nReperfusion Catheters and Separators are\nindicated for use in the revascularization of\npatients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease\n(within the internal carotid, middle cerebral –\nM1 and M2 segments, basilar, and vertebral\narteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail IV\nt-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra\n3D Revascularization Device is indicated for use\nin the revascularization of patients with acute\nischemic stroke secondary to intracranial large\nvessel occlusive disease (within the internal\ncarotid, middle cerebral – M1 and M2 segments)\nSAME\nwithin 8 hours of symptom onset. Patients who\nare ineligible for intravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-PA therapy\nare candidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra\nSterile Aspiration Tubing is indicated to connect\nthe Penumbra Reperfusion Catheters to the\nPenumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a\nvacuum source for Penumbra Aspiration\nSystems.\nReperfusion Catheter Penumbra JET™ 7 SAME\nAccessories\nPeelable Sheath PTFE SAME\nRotating Hemostasis Valve Polycarbonate, silicone o-ring SAME\nPage 3 of 10\n\n|  | System Name |  |  | Penumbra System® |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Device Name |  |  |  | Penumbra JET 7 |  |  | Penumbra JET 7MAX |  |\n|  |  |  |  | (Predicate) |  |  | (Subject) |  |\n| Indication |  |  | Penumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the\nReperfusion Catheters and Separators are\nindicated for use in the revascularization of\npatients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease\n(within the internal carotid, middle cerebral –\nM1 and M2 segments, basilar, and vertebral\narteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail IV\nt-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra\n3D Revascularization Device is indicated for use\nin the revascularization of patients with acute\nischemic stroke secondary to intracranial large\nvessel occlusive disease (within the internal\ncarotid, middle cerebral – M1 and M2 segments)\nwithin 8 hours of symptom onset. Patients who\nare ineligible for intravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-PA therapy\nare candidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra\nSterile Aspiration Tubing is indicated to connect\nthe Penumbra Reperfusion Catheters to the\nPenumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a\nvacuum source for Penumbra Aspiration\nSystems. |  |  | SAME |  |  |\n| Reperfusion Catheter |  |  | Penumbra JET™ 7 |  |  | SAME |  |  |\n| Accessories |  |  |  |  |  |  |  |  |\n| Peelable Sheath |  |  | PTFE |  |  | SAME |  |  |\n| Rotating Hemostasis Valve |  |  | Polycarbonate, silicone o-ring |  |  | SAME |  |  |\n\nK191946\nSystem Name Penumbra System®\nPenumbra JET 7 Penumbra JET 7MAX\nDevice Name\n(Predicate) (Subject)\nShaping Mandrel Stainless Steel SAME\nMaterials:\nNylon 12, Copolyester, Polyolefin,\nPolyurethane, Polyether Block\nAmide, PTFE, Platinum/Tungsten,\nAccess Assist Tool N/A – not included Hydrophilic Coating\nDimensions:\nID: 0.018in\nOD: 0.071in\nExtension Length: 1.5cm\nPackaging Materials\nPouch Polyester/Polyethylene/Tyvek SAME\nPackaging Tray\nPolyethylene terephthalate, Polystyrene SAME\n(Kit Configuration)\nDisplay Carton SBS Paperboard SAME\nKit Packaging Tray/Retainer/Lid/Aspiration Tubing/Accessory\nSAME\nConfiguration Pouch/Pouch/Box\nSterilization EO SAME\nShelf-Life 36 Months 12 Months\nUse Single use, disposable SAME\n1.8 Device Description\nThe Penumbra JET 7 with MAX Delivery Device, known as Penumbra JET 7MAX, is an\nadditional configuration being added to the currently available Penumbra System. The MAX\nDelivery Device is an optional accessory for use with the Penumbra JET 7 Reperfusion\nCatheter and is removed prior to aspiration. The Reperfusion Catheter Penumbra JET 7\ndelivers aspiration from the Aspiration Pump directly to the site of occlusion to assist in\nthe removal of thrombus from the neurovasculature. The devices are provided sterile, non-\npyrogenic, and intended for single use only.\nPage 4 of 10\n\n|  | System Name |  |  | Penumbra System® |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Device Name |  |  |  | Penumbra JET 7 |  |  | Penumbra JET 7MAX |  |\n|  |  |  |  | (Predicate) |  |  | (Subject) |  |\n| Shaping Mandrel |  |  | Stainless Steel |  |  | SAME |  |  |\n| Access Assist Tool |  |  | N/A – not included |  |  | Materials:\nNylon 12, Copolyester, Polyolefin,\nPolyurethane, Polyether Block\nAmide, PTFE, Platinum/Tungsten,\nHydrophilic Coating\nDimensions:\nID: 0.018in\nOD: 0.071in\nExtension Length: 1.5cm |  |  |\n| Packaging Materials |  |  |  |  |  |  |  |  |\n| Pouch |  |  | Polyester/Polyethylene/Tyvek |  |  | SAME |  |  |\n| Packaging Tray\n(Kit Configuration) |  |  | Polyethylene terephthalate, Polystyrene |  |  | SAME |  |  |\n| Display Carton |  |  | SBS Paperboard |  |  | SAME |  |  |\n| Kit Packaging\nConfiguration |  |  | Tray/Retainer/Lid/Aspiration Tubing/Accessory\nPouch/Pouch/Box |  |  | SAME |  |  |\n| Sterilization |  |  | EO |  |  | SAME |  |  |\n| Shelf-Life |  |  | 36 Months |  |  | 12 Months |  |  |\n| Use |  |  | Single use, disposable |  |  | SAME |  |  |\n\nK191946\n1.9 Indications for Use\nPenumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion Catheters and Separators are indicated for\nuse in the revascularization of patients with acute ischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the internal carotid, middle cerebral – M1 and M2\nsegments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy\nare candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra 3D Revascularization Device is indicated for\nuse in the revascularization of patients with acute ischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the internal carotid, middle cerebral – M1 and M2\nsegments) within 8 hours of symptom onset. Patients who are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile Aspiration Tubing is indicated to\nconnect the Penumbra Reperfusion Catheters to the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a vacuum source for Penumbra Aspiration\nSystems.\n1.10 Summary of Non-Clinical Data\nAs required under Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990, a\nsummary of any information regarding substantial equivalence of the device follows.\nIncluded in this section are summary descriptions of the testing, which substantiates the safe\nand effective performance of the subject Penumbra JET 7 with MAX Delivery Device as\nwell as its substantial equivalence to the predicate and reference devices:\n• Biocompatibility\n• Design Verification (Bench-Top Testing)\n• Design Validation (GLP Animal Testing)\nPage 5 of 10\n\nK191946\nThe subject Penumbra JET 7 with MAX Delivery Device met all established\nrequirements.\n1.10.1 Biocompatibility Testing\nBiocompatibility was conducted on the subject Penumbra JET 7 with MAX Delivery\nDevice. The studies were selected in accordance with ISO 10993-1 guidelines (Biological\nEvaluation of Medical Devices) for a limited exposure (< 24 hours), externally\ncommunicating device with circulating blood contact. All studies were conducted pursuant\nto 21 CFR, Part 58, Good Laboratory Practices (GLP). Reperfusion Catheter testing was\npreviously performed on the predicate Penumbra JET 7 [K190010]; therefore, the scope of\nthe testing (in the table below) was only performed on the MAX Delivery Device.\nBiocompatibility Test Results\nTests Acceptance Criteria Results Conclusion\nCytotoxicity: Sample extracts must have a\nPass\nMEM Elution cytotoxic reactivity score of grade Grade = 0 (Reactivity None)\nNon-cytotoxic\n(10993-5) 2 or lower\nSensitization: Test Group shall yield Grade < 1 NaCl Extract\nMagnusson- score on Magnusson and Kligman Grade = 0 Pass\nKligman Method scale (provided Control Group CSO Extract Non-sensitizing\n(10993-10) yields Grade < 1) Grade = 0\nIrritation: NaCl Extract\nThe difference between the\nIntracutaneous Difference = 0.0\naverage scores for the extract of Pass\nReactivity\nthe test article and the control is Non-irritating\nCSO Extract\n≤ 1.0\n(10993-10) Difference = 0.0\nSample extracts must not cause\nNo evidence of systemic\nsignificant biological reaction\ntoxicity from sample extracts\ngreater than control. That is:\nSystemic Toxicity: (both NaCl and CSO extracts).\n• Death in 2 or more animals\nAcute Systemic That is: Pass\n• Signs of toxicity in 2 or more\nInjection • No deaths Non-toxic\nanimals (i.e. convulsions,\n(10993-11) • No signs consistent with\nprostration)\ntoxicity\n• Weight loss > 10% in 3 or\n• No weight loss > 10%\nmore animals\nSystemic Toxicity:\nSample extracts must not cause a Non-pyrogenic: no single\nMaterial Mediated Pass\ntotal rise in body temperature of animal had an individual rise\nPyrogen Non-pyrogenic\n≥ 0.5 ◦C in body temperature ≥ 0.5 ◦C\n(10993-11, USP)\nHemocompatibility: Clotting times of test article must Test article coagulation times\nPass\nProthrombin Time be similar to predicate values using are statistically similar to\nHemocompatible\n(PT) analysis of variance. predicate\nPage 6 of 10\n\n|  | Tests |  |  | Acceptance Criteria |  |  | Results |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity:\nMEM Elution\n(10993-5) |  |  | Sample extracts must have a\ncytotoxic reactivity score of grade\n2 or lower |  |  | Grade = 0 (Reactivity None) |  |  | Pass\nNon-cytotoxic |  |  |\n| Sensitization:\nMagnusson-\nKligman Method\n(10993-10) |  |  | Test Group shall yield Grade < 1\nscore on Magnusson and Kligman\nscale (provided Control Group\nyields Grade < 1) |  |  | NaCl Extract\nGrade = 0 |  |  | Pass\nNon-sensitizing |  |  |\n|  |  |  |  |  |  | CSO Extract\nGrade = 0 |  |  |  |  |  |\n| Irritation:\nIntracutaneous\nReactivity\n(10993-10) |  |  | The difference between the\naverage scores for the extract of\nthe test article and the control is\n≤ 1.0 |  |  | NaCl Extract\nDifference = 0.0 |  |  | Pass\nNon-irritating |  |  |\n|  |  |  |  |  |  | CSO Extract\nDifference = 0.0 |  |  |  |  |  |\n| Systemic Toxicity:\nAcute Systemic\nInjection\n(10993-11) |  |  | Sample extracts must not cause\nsignificant biological reaction\ngreater than control. That is:\n• Death in 2 or more animals\n• Signs of toxicity in 2 or more\n•\nanimals (i.e. convulsions,\nprostration)\n• Weight loss > 10% in 3 or\n•\nmore animals |  |  | No evidence of systemic\ntoxicity from sample extracts\n(both NaCl and CSO extracts).\nThat is:\nNo deaths\n• No signs consistent with\ntoxicity\nNo weight loss > 10% |  |  | Pass\nNon-toxic |  |  |\n| Systemic Toxicity:\nMaterial Mediated\nPyrogen\n(10993-11, USP) |  |  | Sample extracts must not cause a\ntotal rise in body temperature of\n≥ 0.5 ◦C |  |  | Non-pyrogenic: no single\nanimal had an individual rise\nin body temperature ≥ 0.5 ◦C |  |  | Pass\nNon-pyrogenic |  |  |\n| Hemocompatibility:\nProthrombin Time\n(PT) |  |  | Clotting times of test article must\nbe similar to predicate values using\nanalysis of variance. |  |  | Test article coagulation times\nare statistically similar to\npredicate |  |  | Pass\nHemocompatible |  |  |\n\nK191946\nTests Acceptance Criteria Results Conclusion\n(10993-4)\nHemocompatibility:\nPartial\nClotting times of test article must Test article coagulation times\nThromboplastin Pass\nbe similar to predicate values using are statistically similar to\nTime (PTT) Hemocompatible\nanalysis of variance predicate\n(10993-4)\nSC5b-9\nHemocompatibility: Test article concentrations are\nThe concentration of SC5b-9 of\nComplement statistically similar to predicate\ntest article must be similar to Pass\nActivation at all exposure time points:\npredicate values using analysis of Hemocompatible\n• 30min\nvariance\n(10993-4) • 60min\n• 90min\nHemocompatibility:\nHemolysis (indirect\nSample extracts must be non- Pass\ncontact) Hemolytic Index = 0.22%\nhemolytic (≤ 2% hemolytic Non-hemolytic\nindex)\n(10993-4)\nHemocompatibility:\nHemolysis (direct\nSample must be non- Pass\ncontact) Hemolytic Index = 0.00%\nhemolytic (≤ 2% hemolytic Non-hemolytic\nindex)\n(10993-4)\nHemocompatibility:\nIn vitro Device must be non-thrombogenic Test article performed equal or\nPass\nThrombogenicity in vitro when compared to better than predicate in three\nNon-thrombogenic",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K191946",
      "K191946",
      "K173761",
      "K191946"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK191946\nDevice Name\nPenumbra System® [JET™ 7 Reperfusion Catheter with MAX Delivery Device (JET™ 7MAX)]\nIndications for Use (Describe)\nPenumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion Catheters and Separators are indicated for use in the revascularization of\npatients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\nmiddle cerebral – M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra 3D Revascularization Device is indicated for use in the revascularization\nof patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within the internal carotid,\nmiddle cerebral – M1 and M2 segments) within 8 hours of symptom onset. Patients who are ineligible for intravenous\ntissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile Aspiration Tubing is indicated to connect the Penumbra\nReperfusion Catheters to the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a vacuum source for Penumbra Aspiration Systems.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK191946\n1 510(k) Summary\n(as required by 21 CFR 807.92)\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990, Penumbra,\nInc. is providing the summary of Substantial Equivalence for the Penumbra System®\nPenumbra JET™ 7MAX (Penumbra JET™ 7 Reperfusion Catheter with MAX Delivery\nDevice)\n1.1 Sponsor/Applicant Name and Address\nPenumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA\n1.2 Sponsor Contact Information\nMicaela Victoria\nRegulatory Affairs Specialist III\nPhone: (510) 748-2082\nFAX: (510) 217-6414\nEmail: mvictoria@penumbrainc.com\n1.3 Date of Preparation of 510(k) Summary\nJanuary 24, 2020\n1.4 Device Trade or Proprietary Name\nPenumbra System® [JET™ 7 Reperfusion Catheter with MAX Delivery Device (JET™ 7MAX)]\n1.5 Device Classification\nRegulatory Class: II\nClassification Panel: Neurology\nClassification Name: Percutaneous Catheter\nRegulation Number: 21 CFR §870.1250\nProduct Code: NRY (Catheter, Thrombus Removal)\n1.6 Predicate Devices\n510(k) Number / Clearance Date Name of Device Name of Manufacturer\nPrimary Predicate Device\nPenumbra System® – Penumbra, Inc.\nK190010 cleared on June 16, 2019 Penumbra JET™ 7 Reperfusion One Penumbra Place\nCatheter Alameda, CA 94502 USA\nReference Device\nPage 1 of 10\n\n| 510(k) Number / Clearance Date |  |  | Name of Device |  | Name of Manufacturer |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  | Primary Predicate Device |  |  |  |  |  |\n| K190010 cleared on June 16, 2019 |  |  | Penumbra System® –\nPenumbra JET™ 7 Reperfusion\nCatheter |  | Penumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA |  |\n|  | Reference Device |  |  |  |  |  |\n\nK191946\nPenumbra System® – Penumbra, Inc.\nK173761 cleared on August 8, 2018\nPenumbra JET™ 7 Reperfusion One Penumbra Place\n(Animal Testing only)\nCatheter Alameda, CA 94502 USA\nK083125 cleared on November 21, Neuron Intracranial Access Penumbra, Inc.\n2008 (Biocompatibility Testing System – Neuron Select Catheter One Penumbra Place\nonly) 070 Alameda, CA 94502 USA\n1.7 Predicate Comparison\nSystem Name Penumbra System®\nPenumbra JET 7 Penumbra JET 7MAX\nDevice Name\n(Predicate) (Subject)\n510(k) No. K190010 (applicable for Penumbra JET 7 with K191946\nAccess Assist Tool)\nK173761 (applicable for Animal Testing –\nReference Device)\nClassification Class II, NRY SAME\nPage 2 of 10\n\n| K173761 cleared on August 8, 2018\n(Animal Testing only) | Penumbra System® –\nPenumbra JET™ 7 Reperfusion\nCatheter | Penumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA |\n| --- | --- | --- |\n| K083125 cleared on November 21,\n2008 (Biocompatibility Testing\nonly) | Neuron Intracranial Access\nSystem – Neuron Select Catheter\n070 | Penumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA |\n\n|  | System Name |  |  | Penumbra System® |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Device Name |  |  |  | Penumbra JET 7 |  |  | Penumbra JET 7MAX |  |\n|  |  |  |  | (Predicate) |  |  | (Subject) |  |\n| 510(k) No. |  |  | K190010 (applicable for Penumbra JET 7 with\nAccess Assist Tool)\nK173761 (applicable for Animal Testing –\nReference Device) |  |  | K191946 |  |  |\n| Classification |  |  | Class II, NRY |  |  | SAME |  |  |\n\nK191946\nSystem Name Penumbra System®\nPenumbra JET 7 Penumbra JET 7MAX\nDevice Name\n(Predicate) (Subject)\nIndication Penumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the\nReperfusion Catheters and Separators are\nindicated for use in the revascularization of\npatients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease\n(within the internal carotid, middle cerebral –\nM1 and M2 segments, basilar, and vertebral\narteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail IV\nt-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra\n3D Revascularization Device is indicated for use\nin the revascularization of patients with acute\nischemic stroke secondary to intracranial large\nvessel occlusive disease (within the internal\ncarotid, middle cerebral – M1 and M2 segments)\nSAME\nwithin 8 hours of symptom onset. Patients who\nare ineligible for intravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-PA therapy\nare candidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra\nSterile Aspiration Tubing is indicated to connect\nthe Penumbra Reperfusion Catheters to the\nPenumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a\nvacuum source for Penumbra Aspiration\nSystems.\nReperfusion Catheter Penumbra JET™ 7 SAME\nAccessories\nPeelable Sheath PTFE SAME\nRotating Hemostasis Valve Polycarbonate, silicone o-ring SAME\nPage 3 of 10\n\n|  | System Name |  |  | Penumbra System® |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Device Name |  |  |  | Penumbra JET 7 |  |  | Penumbra JET 7MAX |  |\n|  |  |  |  | (Predicate) |  |  | (Subject) |  |\n| Indication |  |  | Penumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the\nReperfusion Catheters and Separators are\nindicated for use in the revascularization of\npatients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease\n(within the internal carotid, middle cerebral –\nM1 and M2 segments, basilar, and vertebral\narteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail IV\nt-PA therapy are candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra\n3D Revascularization Device is indicated for use\nin the revascularization of patients with acute\nischemic stroke secondary to intracranial large\nvessel occlusive disease (within the internal\ncarotid, middle cerebral – M1 and M2 segments)\nwithin 8 hours of symptom onset. Patients who\nare ineligible for intravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV t-PA therapy\nare candidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra\nSterile Aspiration Tubing is indicated to connect\nthe Penumbra Reperfusion Catheters to the\nPenumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a\nvacuum source for Penumbra Aspiration\nSystems. |  |  | SAME |  |  |\n| Reperfusion Catheter |  |  | Penumbra JET™ 7 |  |  | SAME |  |  |\n| Accessories |  |  |  |  |  |  |  |  |\n| Peelable Sheath |  |  | PTFE |  |  | SAME |  |  |\n| Rotating Hemostasis Valve |  |  | Polycarbonate, silicone o-ring |  |  | SAME |  |  |\n\nK191946\nSystem Name Penumbra System®\nPenumbra JET 7 Penumbra JET 7MAX\nDevice Name\n(Predicate) (Subject)\nShaping Mandrel Stainless Steel SAME\nMaterials:\nNylon 12, Copolyester, Polyolefin,\nPolyurethane, Polyether Block\nAmide, PTFE, Platinum/Tungsten,\nAccess Assist Tool N/A – not included Hydrophilic Coating\nDimensions:\nID: 0.018in\nOD: 0.071in\nExtension Length: 1.5cm\nPackaging Materials\nPouch Polyester/Polyethylene/Tyvek SAME\nPackaging Tray\nPolyethylene terephthalate, Polystyrene SAME\n(Kit Configuration)\nDisplay Carton SBS Paperboard SAME\nKit Packaging Tray/Retainer/Lid/Aspiration Tubing/Accessory\nSAME\nConfiguration Pouch/Pouch/Box\nSterilization EO SAME\nShelf-Life 36 Months 12 Months\nUse Single use, disposable SAME\n1.8 Device Description\nThe Penumbra JET 7 with MAX Delivery Device, known as Penumbra JET 7MAX, is an\nadditional configuration being added to the currently available Penumbra System. The MAX\nDelivery Device is an optional accessory for use with the Penumbra JET 7 Reperfusion\nCatheter and is removed prior to aspiration. The Reperfusion Catheter Penumbra JET 7\ndelivers aspiration from the Aspiration Pump directly to the site of occlusion to assist in\nthe removal of thrombus from the neurovasculature. The devices are provided sterile, non-\npyrogenic, and intended for single use only.\nPage 4 of 10\n\n|  | System Name |  |  | Penumbra System® |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Device Name |  |  |  | Penumbra JET 7 |  |  | Penumbra JET 7MAX |  |\n|  |  |  |  | (Predicate) |  |  | (Subject) |  |\n| Shaping Mandrel |  |  | Stainless Steel |  |  | SAME |  |  |\n| Access Assist Tool |  |  | N/A – not included |  |  | Materials:\nNylon 12, Copolyester, Polyolefin,\nPolyurethane, Polyether Block\nAmide, PTFE, Platinum/Tungsten,\nHydrophilic Coating\nDimensions:\nID: 0.018in\nOD: 0.071in\nExtension Length: 1.5cm |  |  |\n| Packaging Materials |  |  |  |  |  |  |  |  |\n| Pouch |  |  | Polyester/Polyethylene/Tyvek |  |  | SAME |  |  |\n| Packaging Tray\n(Kit Configuration) |  |  | Polyethylene terephthalate, Polystyrene |  |  | SAME |  |  |\n| Display Carton |  |  | SBS Paperboard |  |  | SAME |  |  |\n| Kit Packaging\nConfiguration |  |  | Tray/Retainer/Lid/Aspiration Tubing/Accessory\nPouch/Pouch/Box |  |  | SAME |  |  |\n| Sterilization |  |  | EO |  |  | SAME |  |  |\n| Shelf-Life |  |  | 36 Months |  |  | 12 Months |  |  |\n| Use |  |  | Single use, disposable |  |  | SAME |  |  |\n\nK191946\n1.9 Indications for Use\nPenumbra Reperfusion Catheters and Separators\nAs part of the Penumbra System, the Reperfusion Catheters and Separators are indicated for\nuse in the revascularization of patients with acute ischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the internal carotid, middle cerebral – M1 and M2\nsegments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy\nare candidates for treatment.\nPenumbra 3D Revascularization Device\nAs part of the Penumbra System, the Penumbra 3D Revascularization Device is indicated for\nuse in the revascularization of patients with acute ischemic stroke secondary to intracranial\nlarge vessel occlusive disease (within the internal carotid, middle cerebral – M1 and M2\nsegments) within 8 hours of symptom onset. Patients who are ineligible for intravenous tissue\nplasminogen activator (IV t-PA) or who fail IV t-PA therapy are candidates for treatment.\nPenumbra Aspiration Tubing\nAs part of the Penumbra System, the Penumbra Sterile Aspiration Tubing is indicated to\nconnect the Penumbra Reperfusion Catheters to the Penumbra Aspiration Pump.\nPenumbra Aspiration Pump\nThe Penumbra Aspiration Pump is indicated as a vacuum source for Penumbra Aspiration\nSystems.\n1.10 Summary of Non-Clinical Data\nAs required under Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990, a\nsummary of any information regarding substantial equivalence of the device follows.\nIncluded in this section are summary descriptions of the testing, which substantiates the safe\nand effective performance of the subject Penumbra JET 7 with MAX Delivery Device as\nwell as its substantial equivalence to the predicate and reference devices:\n• Biocompatibility\n• Design Verification (Bench-Top Testing)\n• Design Validation (GLP Animal Testing)\nPage 5 of 10\n\nK191946\nThe subject Penumbra JET 7 with MAX Delivery Device met all established\nrequirements.\n1.10.1 Biocompatibility Testing\nBiocompatibility was conducted on the subject Penumbra JET 7 with MAX Delivery\nDevice. The studies were selected in accordance with ISO 10993-1 guidelines (Biological\nEvaluation of Medical Devices) for a limited exposure (< 24 hours), externally\ncommunicating device with circulating blood contact. All studies were conducted pursuant\nto 21 CFR, Part 58, Good Laboratory Practices (GLP). Reperfusion Catheter testing was\npreviously performed on the predicate Penumbra JET 7 [K190010]; therefore, the scope of\nthe testing (in the table below) was only performed on the MAX Delivery Device.\nBiocompatibility Test Results\nTests Acceptance Criteria Results Conclusion\nCytotoxicity: Sample extracts must have a\nPass\nMEM Elution cytotoxic reactivity score of grade Grade = 0 (Reactivity None)\nNon-cytotoxic\n(10993-5) 2 or lower\nSensitization: Test Group shall yield Grade < 1 NaCl Extract\nMagnusson- score on Magnusson and Kligman Grade = 0 Pass\nKligman Method scale (provided Control Group CSO Extract Non-sensitizing\n(10993-10) yields Grade < 1) Grade = 0\nIrritation: NaCl Extract\nThe difference between the\nIntracutaneous Difference = 0.0\naverage scores for the extract of Pass\nReactivity\nthe test article and the control is Non-irritating\nCSO Extract\n≤ 1.0\n(10993-10) Difference = 0.0\nSample extracts must not cause\nNo evidence of systemic\nsignificant biological reaction\ntoxicity from sample extracts\ngreater than control. That is:\nSystemic Toxicity: (both NaCl and CSO extracts).\n• Death in 2 or more animals\nAcute Systemic That is: Pass\n• Signs of toxicity in 2 or more\nInjection • No deaths Non-toxic\nanimals (i.e. convulsions,\n(10993-11) • No signs consistent with\nprostration)\ntoxicity\n• Weight loss > 10% in 3 or\n• No weight loss > 10%\nmore animals\nSystemic Toxicity:\nSample extracts must not cause a Non-pyrogenic: no single\nMaterial Mediated Pass\ntotal rise in body temperature of animal had an individual rise\nPyrogen Non-pyrogenic\n≥ 0.5 ◦C in body temperature ≥ 0.5 ◦C\n(10993-11, USP)\nHemocompatibility: Clotting times of test article must Test article coagulation times\nPass\nProthrombin Time be similar to predicate values using are statistically similar to\nHemocompatible\n(PT) analysis of variance. predicate\nPage 6 of 10\n\n|  | Tests |  |  | Acceptance Criteria |  |  | Results |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity:\nMEM Elution\n(10993-5) |  |  | Sample extracts must have a\ncytotoxic reactivity score of grade\n2 or lower |  |  | Grade = 0 (Reactivity None) |  |  | Pass\nNon-cytotoxic |  |  |\n| Sensitization:\nMagnusson-\nKligman Method\n(10993-10) |  |  | Test Group shall yield Grade < 1\nscore on Magnusson and Kligman\nscale (provided Control Group\nyields Grade < 1) |  |  | NaCl Extract\nGrade = 0 |  |  | Pass\nNon-sensitizing |  |  |\n|  |  |  |  |  |  | CSO Extract\nGrade = 0 |  |  |  |  |  |\n| Irritation:\nIntracutaneous\nReactivity\n(10993-10) |  |  | The difference between the\naverage scores for the extract of\nthe test article and the control is\n≤ 1.0 |  |  | NaCl Extract\nDifference = 0.0 |  |  | Pass\nNon-irritating |  |  |\n|  |  |  |  |  |  | CSO Extract\nDifference = 0.0 |  |  |  |  |  |\n| Systemic Toxicity:\nAcute Systemic\nInjection\n(10993-11) |  |  | Sample extracts must not cause\nsignificant biological reaction\ngreater than control. That is:\n• Death in 2 or more animals\n• Signs of toxicity in 2 or more\n•\nanimals (i.e. convulsions,\nprostration)\n• Weight loss > 10% in 3 or\n•\nmore animals |  |  | No evidence of systemic\ntoxicity from sample extracts\n(both NaCl and CSO extracts).\nThat is:\nNo deaths\n• No signs consistent with\ntoxicity\nNo weight loss > 10% |  |  | Pass\nNon-toxic |  |  |\n| Systemic Toxicity:\nMaterial Mediated\nPyrogen\n(10993-11, USP) |  |  | Sample extracts must not cause a\ntotal rise in body temperature of\n≥ 0.5 ◦C |  |  | Non-pyrogenic: no single\nanimal had an individual rise\nin body temperature ≥ 0.5 ◦C |  |  | Pass\nNon-pyrogenic |  |  |\n| Hemocompatibility:\nProthrombin Time\n(PT) |  |  | Clotting times of test article must\nbe similar to predicate values using\nanalysis of variance. |  |  | Test article coagulation times\nare statistically similar to\npredicate |  |  | Pass\nHemocompatible |  |  |\n\nK191946\nTests Acceptance Criteria Results Conclusion\n(10993-4)\nHemocompatibility:\nPartial\nClotting times of test article must Test article coagulation times\nThromboplastin Pass\nbe similar to predicate values using are statistically similar to\nTime (PTT) Hemocompatible\nanalysis of variance predicate\n(10993-4)\nSC5b-9\nHemocompatibility: Test article concentrations are\nThe concentration of SC5b-9 of\nComplement statistically similar to predicate\ntest article must be similar to Pass\nActivation at all exposure time points:\npredicate values using analysis of Hemocompatible\n• 30min\nvariance\n(10993-4) • 60min\n• 90min\nHemocompatibility:\nHemolysis (indirect\nSample extracts must be non- Pass\ncontact) Hemolytic Index = 0.22%\nhemolytic (≤ 2% hemolytic Non-hemolytic\nindex)\n(10993-4)\nHemocompatibility:\nHemolysis (direct\nSample must be non- Pass\ncontact) Hemolytic Index = 0.00%\nhemolytic (≤ 2% hemolytic Non-hemolytic\nindex)\n(10993-4)\nHemocompatibility:\nIn vitro Device must be non-thrombogenic Test article performed equal or\nPass\nThrombogenicity in vitro when compared to better than predicate in three\nNon-thrombogenic",
    "Substantial Equivalence": "predicate device separate in vitro assays\n(10993-4)\nIn summary, non-clinical testing substantiates that the Penumbra System Penumbra JET 7\nwith MAX Delivery Device is non-cytotoxic, non-sensitizing, non-irritating, non-toxic,\nnon-pyrogenic, non-hemolytic, and non-thrombogenic.\n1.10.2 Design Verification – Bench Top Testing\nThe physical and mechanical properties of the subject Penumbra JET 7 with MAX Delivery\nDevice was assessed using standard test methods and pre-determined acceptance criteria.\nThe following tests were performed and all tests passed successfully:\nPage 7 of 10\n\n|  | Tests |  |  | Acceptance Criteria |  |  | Results |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| (10993-4) |  |  |  |  |  |  |  |  |  |  |  |\n| Hemocompatibility:\nPartial\nThromboplastin\nTime (PTT)\n(10993-4) |  |  | Clotting times of test article must\nbe similar to predicate values using\nanalysis of variance |  |  | Test article coagulation times\nare statistically similar to\npredicate |  |  | Pass\nHemocompatible |  |  |\n| Hemocompatibility:\nComplement\nActivation\n(10993-4) |  |  | The concentration of SC5b-9 of\ntest article must be similar to\npredicate values using analysis of\nvariance |  |  | SC5b-9\nTest article concentrations are\nstatistically similar to predicate\nat all exposure time points:\n• 30min\n• 60min\n• 90min |  |  | Pass\nHemocompatible |  |  |\n| Hemocompatibility:\nHemolysis (indirect\ncontact)\n(10993-4) |  |  | Sample extracts must be non-\nhemolytic (≤ 2% hemolytic\nindex) |  |  | Hemolytic Index = 0.22% |  |  | Pass\nNon-hemolytic |  |  |\n| Hemocompatibility:\nHemolysis (direct\ncontact)\n(10993-4) |  |  | Sample must be non-\nhemolytic (≤ 2% hemolytic\nindex) |  |  | Hemolytic Index = 0.00% |  |  | Pass\nNon-hemolytic |  |  |\n| Hemocompatibility:\nIn vitro\nThrombogenicity\n(10993-4) |  |  | Device must be non-thrombogenic\nin vitro when compared to\npredicate device |  |  | Test article performed equal or\nbetter than predicate in three\nseparate in vitro assays |  |  | Pass\nNon-thrombogenic |  |  |\n\nK191946\nAttribute Specification Results\nDimensional/ These evaluations confirm that the units used in this Design\nPass\nVisual Inspection Verification testing meet all product specifications.\nSimulated Use\nSimulated use testing of the Access Assist Tool with Penumbra JET\n[Intracranial\n7 Reperfusion Catheter and relevant accessory devices in an\nAccess & Vessel\nanatomical model which simulated the tortuosity of the\nAccess Entry Pass\nneurovasculature. Devices were delivered through the tortuous\nPerformance,\nanatomical model to evaluate the effectiveness of the device to\nDelivery/Retrieval\nassist in the delivery of the Reperfusion Catheter to the target site.\nForces]\nReperfusion\nCatheter / Access\nAssist Tool Maximum value per specification Pass\ncompatibility\n(Friction Force)\nAccess Assist\nTool / 0.016”\nGuidewire Maximum value per specification Pass\ncompatibility\n(Friction Force)\nMarkercoil\nThe markercoil is fluoroscopically visible Pass\nVisibility\nNumber of turns will be recorded for informational purposes only\nTorsion FIPO\n[FIPO].\nCorrosion No visible corrosion immediately after Corrosion Testing procedure Pass\n 10 m will be  6000 particles Pass\n 25 m will be  600 particles Pass\nParticulate\nTesting  75 m particles will be recorded for informational purposes only\nFIPO\n[FIPO]\n 125 m particles will be recorded for informational purposes only\nFIPO\n[FIPO]\nCoating Integrity Coating has not delaminated, peeled, or flaked prior to simulated\nPass\n(Pre-Inspection) use particulate testing\nCoating Integrity Coating has not delaminated, peeled, or flaked after simulated use\nPass\n(Post-Inspection) particulate testing\nPage 8 of 10\n\n|  | Attribute |  |  | Specification |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional/\nVisual Inspection |  |  | These evaluations confirm that the units used in this Design\nVerification testing meet all product specifications. |  |  | Pass |  |  |\n| Simulated Use\n[Intracranial\nAccess & Vessel\nAccess Entry\nPerformance,\nDelivery/Retrieval\nForces] |  |  | Simulated use testing of the Access Assist Tool with Penumbra JET\n7 Reperfusion Catheter and relevant accessory devices in an\nanatomical model which simulated the tortuosity of the\nneurovasculature. Devices were delivered through the tortuous\nanatomical model to evaluate the effectiveness of the device to\nassist in the delivery of the Reperfusion Catheter to the target site. |  |  | Pass |  |  |\n| Reperfusion\nCatheter / Access\nAssist Tool\ncompatibility\n(Friction Force) |  |  | Maximum value per specification |  |  | Pass |  |  |\n| Access Assist\nTool / 0.016”\nGuidewire\ncompatibility\n(Friction Force) |  |  | Maximum value per specification |  |  | Pass |  |  |\n| Markercoil\nVisibility |  |  | The markercoil is fluoroscopically visible |  |  | Pass |  |  |\n| Torsion |  |  | Number of turns will be recorded for informational purposes only\n[FIPO]. |  |  | FIPO |  |  |\n| Corrosion |  |  | No visible corrosion immediately after Corrosion Testing procedure |  |  | Pass |  |  |\n| Particulate\nTesting |  |  |  10 m will be  6000 particles |  |  | Pass |  |  |\n|  |  |  |  25 m will be  600 particles |  |  | Pass |  |  |\n|  |  |  |  75 m particles will be recorded for informational purposes only\n[FIPO] |  |  | FIPO |  |  |\n|  |  |  |  125 m particles will be recorded for informational purposes only\n[FIPO] |  |  | FIPO |  |  |\n| Coating Integrity\n(Pre-Inspection) |  |  | Coating has not delaminated, peeled, or flaked prior to simulated\nuse particulate testing |  |  | Pass |  |  |\n| Coating Integrity\n(Post-Inspection) |  |  | Coating has not delaminated, peeled, or flaked after simulated use\nparticulate testing |  |  | Pass |  |  |\n\nK191946\nAttribute Specification Results\nHub/Air\nWhen negative pressure is pulled, no air may leak into hub Pass\nAspiration\nBond Strength\nMinimum value per specification Pass\nDistal Joint 1\nBond Strength\nMinimum value per specification Pass\nDistal Joint 2\nBond Strength\nMinimum value per specification Pass\nMidjoint 1\nBond Strength\nMinimum value per specification Pass\nMidjoint 2\nProximal Joint Minimum value per specification Pass\nHub to Shaft\nMinimum value per specification Pass\nBond Strength\nElongation to\nFailure – Access Meets value per specification Pass\nAssist Tool\nPressure Test Minimum value per specification Pass\n1.10.3 Design Validation - Animal Study\nThe safety and efficacy of the reference device, Penumbra JET 7 Reperfusion Catheter (Penumbra\nJET 7) was evaluated in the accepted porcine model [K173761]. The purpose of this study was to\nevaluate the aspiration vascular response of the reference device Penumbra JET 7. The subject\nPenumbra JET 7 with MAX Delivery Device consists of a Penumbra JET 7 Reperfusion Catheter\nand optional catheter accessory, which is removed from the Reperfusion Catheter prior to\naspiration. The subject, Penumbra JET 7 with MAX Delivery Device, Reperfusion Catheter\ndimensions are identical to that of the reference device Penumbra JET 7. As a result, no\nadditional animal testing was required.\nPage 9 of 10\n\n|  | Attribute |  |  | Specification |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Hub/Air\nAspiration |  |  | When negative pressure is pulled, no air may leak into hub |  |  | Pass |  |  |\n| Bond Strength\nDistal Joint 1 |  |  | Minimum value per specification |  |  | Pass |  |  |\n| Bond Strength\nDistal Joint 2 |  |  | Minimum value per specification |  |  | Pass |  |  |\n| Bond Strength\nMidjoint 1 |  |  | Minimum value per specification |  |  | Pass |  |  |\n| Bond Strength\nMidjoint 2 |  |  | Minimum value per specification |  |  | Pass |  |  |\n| Proximal Joint |  |  | Minimum value per specification |  |  | Pass |  |  |\n| Hub to Shaft\nBond Strength |  |  | Minimum value per specification |  |  | Pass |  |  |\n| Elongation to\nFailure – Access\nAssist Tool |  |  | Meets value per specification |  |  | Pass |  |  |\n| Pressure Test |  |  | Minimum value per specification |  |  | Pass |  |  |\n\nK191946\n1.11 Performance Data – Clinical:\nNo clinical study was conducted as bench and previously performed animal testing was determined\nsufficient for verification and validation purposes. A review was conducted considering published\nclinical study articles for devices with similar dimensions used for direct aspiration. The\nliterature review was used to support the determination of substantial equivalence by using\nclinical outcomes from devices that are considered technologically equivalent.\n1.12 Summary of Substantial Equivalence\nThe Penumbra JET 7 with MAX Delivery Device is substantially equivalent to the predicate and\nreference devices, provided in Section 1.6, with regard to indications, intended use, design,\nperformance, materials, sterilization and packaging.\nPage 10 of 10"
  }
}