{
  "source_pdf": "aspiration--penumbra--penumbra-separator-flex-026032041054-models--510k.pdf",
  "clearance_number": "K072718",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use\n510(k)Number(ifknown): Ko¶'\nDevice Name: Penumbra System®o Separator\"4 Flex\nIndications for Use:\nThe Penumbra System is intended for use in the revascularization of patients with acute ischemic\nstroke secondary to intracranial large vessel occlusive disease (in the internal carotid, middle\ncerebral - Ml and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom\nonset.\nPrescription Use X AND/OR Over The Counter Use\n___\n(Part24ICFR 801 Subpart D) (21 CFR 801 Subpart C)\n-\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE OF\nNEEDED)\nConcurrence of CDRH, Office of Device Evaluation (ODE)\nkL/, e BonsoL\n(Division Sign-Off)\nDivision of ophthalmiic, Neurological and Ear,\nNose and Throat Devices'\n51 0(k) Numbert ~1c!IO~t",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "substantial equivalence to the predicate devices:\n* Biocompatibility\n* Design Verification (Bench-Top Testing)\nThe subject Penumbra System Separator Flex met all established requirements.\n10.10.1 Biocompatibility\nBiocompatibility tests conducted for the Penumbra System Separator Flex were\nselected in accordance with ISO-1 0993 -1 (Biological Evaluation of Medical\nDevices) guidelines for a limited exposure (5 24 hours), externally Communicating\ndevice with circulating blood contact. All studies were conducted pursuant to 21\nCFR, Part 58, Good Laboratory Practices.\n15O-10993 GLP Testing Summary for Separator Flex\nTest Method Results\nIn Vitro ISO Elution Test (MEM No evidence of cell lysis\nCytotoxicity Extract) or toxicity\nAcute ISO Intracutaneous No evidence of irritation\nIntracutaneous (Intradermal) Injection\nReactivity Test\n(Irritation)\nAcute ISO Acute Systemic No evidence of systemic\nSystemic Injection Test toxicity\nToxicity _ _ _ _ _ _ _ _ _ _ _ _\nRabbit USP Material-Mediated No evidence of material-\nPyrogen Study Rabbit Pyrogen Test mediated pyrogenicity\nProprietary and Confidential Page 3 of 4\n510(K) SUMMARYR-VEI SED 20APR201C0 -FINAL\n\nPenumbra§\nPenumbra System® Separator Flex\nTest Method Results\nSensitization ISO Maximization Test Non-Sensitizing\nfor Delayed\nHypersensitivity\nHemo-co atbi\n-nVitro ASTM Methode Non-hernolytic\nHemolysis (Extraction & Direct\nHo lysis Contact)\nPrithrobin Time (PT) Coagulation times are\n-nlation Assay within the normal rang\nCoagu Partial Thromboplastin Non-Thrombogenic\n(PT, PY) Time (PTT)_Assay\nC3a and SC5b-9 through No greater biological\n-Complemn Enzyme Assay response than\nActivato corresponding control\nIn summary, non-clinical testing found the Penumbra System Separator Flex to be\nnon-cytotoxic, non-mutagenic, non-reactive (short and long-term implantation), non-\nsensitizing, a negligible irritant, non-pyrogenic, and non-toxic (acute systemic).\n10.10.2 Design Verification (Bench-Top Testing)\nDesign Verification testing was conducted to evaluate the physical and mechanical\nproperties of the Penumbra System Separator Flex. All studies were conducted using\ngood scientific practices and statistical sampling methods as required by the\nPenumbra Design Control procedures. All testing was performed using units which\nwere 2x sterilized and met finished goods release requirements. The packaging used\nfor the Penumbra System Separator Flex is identical to the predicate Penumbra\nSystem Separator packaging. Therefore, no packaging testing was conducted. The\ntests performed on the Penumbra System Separator Flex included:\n* Dimensional / Visual Inspection (all sizes)\n* Simulated Use (all sizes): Reperfusion Catheter / Separator Flex / Aspiration\nTubing Assembly Performance\n* Separator Flexibility Test (all sizes)\n* Separator Flex Bond Joint Test\nAll performed tests passed successfully.\nThe physical, mechanical and performance testing of the subject Penumbra\nSystem Separator Flex demonstrate that the product is safe and effective for its\nlabeled indications and is Substantially Equivalent to the currently marketed\npredicate devices.\nPage 4 of 4\nProprietary and Confidential\n5iO(K) SUMWARY -RFVISED 2OAPR2Ci O- FINAL\n\nDEPARTMENT OF HEALTH & HUMAN SERVICES Public Health Service\nFood and Drug Administration\n9200 Corporate Boulevard\nRockville MD 20850\nMAY 21 2010\nPenumbra, Inc.\nc/o Ms. Michaela Mahi, MSBE\nPrincipal Regulatory Specialist\n1351 H-arbor Bay Pkwy.\nAlamneda, CA 94502\nRe: Kl100769\nTrade/Device Name: Penumbra System® SeparatorT Flex (026, 032, 041, 054)\nRegulation Number: 21 CFR 870.1250\nRegulation Name: Percutaneous Catheter\nRegulatory Class: Class LI\nProduct Code: NRY\nDated: April 20, 201 0\nReceived: April 21, 201 0\nDear Ms. Mahl:\nWe have reviewed your Section 5 10(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class II (Special Controls) or class III (PMA), it\nmay be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 21, Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\n\nPage 2 - Ms. Michaela Mahi], MSBE\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CFR Part 801); medical device reporting (reporting of medical\ndevice-related adverse events) (21 CER 803); good manufacturing practice requirements as set\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 53 1-542 of the Act); 21 CFR 10 00-1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please\ngo to http://www. fdaizov/AboutFDA/CentersOffices/CDRH/CDRHOffices/ucni I 15809hltmn for\nthe Center for Devices and Radiological Health's (CDRH's) Office of Compliance. Also, please\nnote the regulation entitled, \"Misbranding by reference to premarket notification' (2ICFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttp://www.fda.gov/Medical Devices/Safety/ReportaProbleim/default.htm for the CDRH 's Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other genera] information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda.g~ov/MedicalDevices/Resour-cesforYou/lndustr-y/default~htm.\nSincerely yours,\nMalvina B. Eydelman,-i)\nDirector\nDivision of Ophthalmic, Neurological,\nand Ear, Nose and Throat Devices\nOffice of Device Evaluation\nCenter for Devices and\nRadiological Health\nEnclosure",
    "Indications for Use": "Indications for Use\n510(k)Number(ifknown): Ko¶'\nDevice Name: Penumbra System®o Separator\"4 Flex\nIndications for Use:\nThe Penumbra System is intended for use in the revascularization of patients with acute ischemic\nstroke secondary to intracranial large vessel occlusive disease (in the internal carotid, middle\ncerebral - Ml and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom\nonset.\nPrescription Use X AND/OR Over The Counter Use\n___\n(Part24ICFR 801 Subpart D) (21 CFR 801 Subpart C)\n-\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE OF\nNEEDED)\nConcurrence of CDRH, Office of Device Evaluation (ODE)\nkL/, e BonsoL\n(Division Sign-Off)\nDivision of ophthalmiic, Neurological and Ear,\nNose and Throat Devices'\n51 0(k) Numbert ~1c!IO~t"
  }
}