{
  "source_pdf": "aspiration--phenox--esperance-phlo-aspiration--510k.pdf",
  "clearance_number": "K251357",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe device is supplied as a kit consisting of a single Esperance® pHLO Aspiration Catheter, the\nEsperance Aspiration Tubing Set, and an introducer sheath, which combined comprise the Esperance®\npHLO Aspiration System.\nThe Esperance® pHLO Aspiration Catheter is single lumen, flexible, variable stiffness composite\ncatheter. A hub is attached to the proximal end, facilitating attachment of accessories, and the\npassage of devices into the inner lumen of the catheter, and connection to ancillary devices such as a\nvacuum source. A polymer sleeve is also attached to the hub and provides a gradual reduction in\nstiffness from the hub to the catheter shaft, in order to act as a strain relief.\nA radiopaque marker is located approximately 0.6mm from the distal end of the catheter to allow\nvisibility under fluoroscopy. Beyond the radiopaque marker comprises the soft atraumatic tip of the\ncatheter. The following components: inner liner(s), braid, coil and polymer jackets are a part of the\ninternal construction of the catheter. The distal 100cm of the catheter’s external surface has a\nhydrophilic coating for increased lubricity during use. The Esperance pHLO Aspiration Catheter is\noffered with effective lengths of 125cm and 135cm with an outer diameter (OD) of 6F (0.083”,\n2.1mm) and an inner diameter (ID) of 0.071” (1.8mm).\nThe Esperance® pHLO Aspiration System is a non-active, surgically invasive device intended for short\nterm use within the neurovasculature. The finished catheter is supplied sterile in a hoop, pouch and\nshelf carton configuration complete with an introducer sheath, aspiration tubing, and Directions for\nUse (DFU).\nPage 1 of 11\n-\n\n| Product Code | NRY |\n| --- | --- |\n| Review Panel | Neurology |\n\nEnvironment of Use:\nThe Esperance® pHLO Aspiration System is solely intended for use by trained physicians in a\nhealthcare facility/hospital.\nV. INDICATIONS FOR USE\nTable 1: Comparison of Indications for Use of the Esperance pHLO Aspiration System with the\npredicate and reference devices\nParameter Predicate Device Reference Device Subject Device\nEsperance Aspiration Penumbra System ACE Esperance pHLO Aspiration\nCatheter System 68 Reperfusion Catheter System\nK211697 K161640 K251357\nIndications The Esperance Aspiration As part of the As part of the Esperance\nfor Use Catheter with the Penumbra System, the pHLO Aspiration System,\nMedela Dominant Flex Reperfusion Catheters the Esperance pHLO\nSurgical Suction Pump and Separators are Aspiration Catheter with a\nand Wallaby Aspiration indicated for use in the compatible aspiration pump\nTubing set is intended for revascularization of and the Esperance\nuse in the patients with acute Aspiration Tubing Set is\nrevascularization of ischemic stroke indicated for use in the\npatients with acute secondary to revascularization of patients\nischemic stroke intracranial large vessel with acute ischemic stroke\nsecondary to intracranial occlusive disease secondary to intracranial\nlarge vessel (within the internal large vessel occlusive\nocclusive disease (within carotid, middle cerebral disease (within the internal\ninternal carotid, middle – M1 and M2 segments, carotid, middle cerebral -\ncerebral – M1 and M2 basilar, and vertebral M1 and M2 segments,\nsegments, basilar, and arteries) within 8 hours basilar, and vertebral\nvertebral arteries) within of symptom onset. arteries) within 8 hours of\n8 hours of symptom As part of the Penumbra symptom onset. Patients\nonset. Patients who are System, the Penumbra who are ineligible for\nineligible for intravenous Sterile Aspiration Tubing thrombolytic drug therapy\ntissue plasminogen is indicated to connect or who failed thrombolytic\nactivator (IV-tPA) or who the Penumbra drug therapy are candidates\nfail IV t-PA therapy are Reperfusion Catheters to for treatment.\ncandidates for the Penumbra Pump\ntreatment. MAX.\nThe Indications for Use statement of the subject device is similar to both the predicate and reference\ndevice’s intended use. All devices are intended to be used in the same segments of the\nnerovasculature and for the same treatment.\nPage 2 of 11\n-\n\n| Parameter | Predicate Device | Reference Device | Subject Device |\n| --- | --- | --- | --- |\n|  | Esperance Aspiration | Penumbra System ACE | Esperance pHLO Aspiration |\n|  | Catheter System | 68 Reperfusion Catheter | System |\n|  | K211697 | K161640 | K251357 |\n| Indications\nfor Use | The Esperance Aspiration\nCatheter with the\nMedela Dominant Flex\nSurgical Suction Pump\nand Wallaby Aspiration\nTubing set is intended for\nuse in the\nrevascularization of\npatients with acute\nischemic stroke\nsecondary to intracranial\nlarge vessel\nocclusive disease (within\ninternal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within\n8 hours of symptom\nonset. Patients who are\nineligible for intravenous\ntissue plasminogen\nactivator (IV-tPA) or who\nfail IV t-PA therapy are\ncandidates for\ntreatment. | As part of the\nPenumbra System, the\nReperfusion Catheters\nand Separators are\nindicated for use in the\nrevascularization of\npatients with acute\nischemic stroke\nsecondary to\nintracranial large vessel\nocclusive disease\n(within the internal\ncarotid, middle cerebral\n– M1 and M2 segments,\nbasilar, and vertebral\narteries) within 8 hours\nof symptom onset.\nAs part of the Penumbra\nSystem, the Penumbra\nSterile Aspiration Tubing\nis indicated to connect\nthe Penumbra\nReperfusion Catheters to\nthe Penumbra Pump\nMAX. | As part of the Esperance\npHLO Aspiration System,\nthe Esperance pHLO\nAspiration Catheter with a\ncompatible aspiration pump\nand the Esperance\nAspiration Tubing Set is\nindicated for use in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial\nlarge vessel occlusive\ndisease (within the internal\ncarotid, middle cerebral -\nM1 and M2 segments,\nbasilar, and vertebral\narteries) within 8 hours of\nsymptom onset. Patients\nwho are ineligible for\nthrombolytic drug therapy\nor who failed thrombolytic\ndrug therapy are candidates\nfor treatment. |\n\nVI. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH THE PREDICATE AND REFERENCE\nDEVICES\nTable 2: Comparison of technological characteristics of the Esperance pHLO Aspiration System, the",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK251357\nDevice Name\nEsperance pHLO Aspiration System\nIndications for Use (Describe)\nAs part of the Esperance pHLO Aspiration System, the Esperance pHLO Aspiration Catheter with a compatible aspiration\npump and the Esperance Aspiration Tubing Set is indicated for use in the revascularization of patients with acute ischemic\nstroke secondary to intracranial large vessel occlusive disease (within the internal carotid, middle cerebral - M1 and M2\nsegments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are ineligible for thrombolytic\ndrug therapy or who failed thrombolytic drug therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary (21 CFR 807.92)\nK251357\nI. SUBMITTER\nphenox Ltd.,\nKamrick Court,\nBallybrit Business Park,\nGalway, Ireland, H91 XY38\nContact Person: Rachel McDaid\nPhone: +353 (0)91 740128\nDate Prepared: December 12th, 2025\nII. DEVICE\nDevice Trade Name: Esperance pHLO Aspiration System\nCommon or Usual Name: Catheter, Thrombus Retriever\nClassification: Class II, 21 CFR 870.1250 (Percutaneous Catheter)\nProduct Code and Review Panel:\nProduct Code NRY\nReview Panel Neurology\nIII. PREDICATE AND REFERENCE DEVICES\nName of Predicate Device: Esperance Aspiration Catheter System\nName of Predicate Device Manufacturer: Wallaby Medical\n510(k) number of Predicate Device: K211697\nName of Reference Device: Penumbra System ACE 68 Reperfusion Catheter\nName of Reference Device Manufacturer: Penumbra, Inc.\n510(k) number of Reference Device: K161640\nIV. DEVICE DESCRIPTION",
    "contraindications": null,
    "sizing_specs": "Device Description:\nThe device is supplied as a kit consisting of a single Esperance® pHLO Aspiration Catheter, the\nEsperance Aspiration Tubing Set, and an introducer sheath, which combined comprise the Esperance®\npHLO Aspiration System.\nThe Esperance® pHLO Aspiration Catheter is single lumen, flexible, variable stiffness composite\ncatheter. A hub is attached to the proximal end, facilitating attachment of accessories, and the\npassage of devices into the inner lumen of the catheter, and connection to ancillary devices such as a\nvacuum source. A polymer sleeve is also attached to the hub and provides a gradual reduction in\nstiffness from the hub to the catheter shaft, in order to act as a strain relief.\nA radiopaque marker is located approximately 0.6mm from the distal end of the catheter to allow\nvisibility under fluoroscopy. Beyond the radiopaque marker comprises the soft atraumatic tip of the\ncatheter. The following components: inner liner(s), braid, coil and polymer jackets are a part of the\ninternal construction of the catheter. The distal 100cm of the catheter’s external surface has a\nhydrophilic coating for increased lubricity during use. The Esperance pHLO Aspiration Catheter is\noffered with effective lengths of 125cm and 135cm with an outer diameter (OD) of 6F (0.083”,\n2.1mm) and an inner diameter (ID) of 0.071” (1.8mm).\nThe Esperance® pHLO Aspiration System is a non-active, surgically invasive device intended for short\nterm use within the neurovasculature. The finished catheter is supplied sterile in a hoop, pouch and\nshelf carton configuration complete with an introducer sheath, aspiration tubing, and Directions for\nUse (DFU).\nPage 1 of 11\n-\n\n| Product Code | NRY |\n| --- | --- |\n| Review Panel | Neurology |\n\nEnvironment of Use:\nThe Esperance® pHLO Aspiration System is solely intended for use by trained physicians in a\nhealthcare facility/hospital.\nV. INDICATIONS FOR USE\nTable 1: Comparison of Indications for Use of the Esperance pHLO Aspiration System with the\npredicate and reference devices\nParameter Predicate Device Reference Device Subject Device\nEsperance Aspiration Penumbra System ACE Esperance pHLO Aspiration\nCatheter System 68 Reperfusion Catheter System\nK211697 K161640 K251357\nIndications The Esperance Aspiration As part of the As part of the Esperance\nfor Use Catheter with the Penumbra System, the pHLO Aspiration System,\nMedela Dominant Flex Reperfusion Catheters the Esperance pHLO\nSurgical Suction Pump and Separators are Aspiration Catheter with a\nand Wallaby Aspiration indicated for use in the compatible aspiration pump\nTubing set is intended for revascularization of and the Esperance\nuse in the patients with acute Aspiration Tubing Set is\nrevascularization of ischemic stroke indicated for use in the\npatients with acute secondary to revascularization of patients\nischemic stroke intracranial large vessel with acute ischemic stroke\nsecondary to intracranial occlusive disease secondary to intracranial\nlarge vessel (within the internal large vessel occlusive\nocclusive disease (within carotid, middle cerebral disease (within the internal\ninternal carotid, middle – M1 and M2 segments, carotid, middle cerebral -\ncerebral – M1 and M2 basilar, and vertebral M1 and M2 segments,\nsegments, basilar, and arteries) within 8 hours basilar, and vertebral\nvertebral arteries) within of symptom onset. arteries) within 8 hours of\n8 hours of symptom As part of the Penumbra symptom onset. Patients\nonset. Patients who are System, the Penumbra who are ineligible for\nineligible for intravenous Sterile Aspiration Tubing thrombolytic drug therapy\ntissue plasminogen is indicated to connect or who failed thrombolytic\nactivator (IV-tPA) or who the Penumbra drug therapy are candidates\nfail IV t-PA therapy are Reperfusion Catheters to for treatment.\ncandidates for the Penumbra Pump\ntreatment. MAX.\nThe Indications for Use statement of the subject device is similar to both the predicate and reference\ndevice’s intended use. All devices are intended to be used in the same segments of the\nnerovasculature and for the same treatment.\nPage 2 of 11\n-\n\n| Parameter | Predicate Device | Reference Device | Subject Device |\n| --- | --- | --- | --- |\n|  | Esperance Aspiration | Penumbra System ACE | Esperance pHLO Aspiration |\n|  | Catheter System | 68 Reperfusion Catheter | System |\n|  | K211697 | K161640 | K251357 |\n| Indications\nfor Use | The Esperance Aspiration\nCatheter with the\nMedela Dominant Flex\nSurgical Suction Pump\nand Wallaby Aspiration\nTubing set is intended for\nuse in the\nrevascularization of\npatients with acute\nischemic stroke\nsecondary to intracranial\nlarge vessel\nocclusive disease (within\ninternal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within\n8 hours of symptom\nonset. Patients who are\nineligible for intravenous\ntissue plasminogen\nactivator (IV-tPA) or who\nfail IV t-PA therapy are\ncandidates for\ntreatment. | As part of the\nPenumbra System, the\nReperfusion Catheters\nand Separators are\nindicated for use in the\nrevascularization of\npatients with acute\nischemic stroke\nsecondary to\nintracranial large vessel\nocclusive disease\n(within the internal\ncarotid, middle cerebral\n– M1 and M2 segments,\nbasilar, and vertebral\narteries) within 8 hours\nof symptom onset.\nAs part of the Penumbra\nSystem, the Penumbra\nSterile Aspiration Tubing\nis indicated to connect\nthe Penumbra\nReperfusion Catheters to\nthe Penumbra Pump\nMAX. | As part of the Esperance\npHLO Aspiration System,\nthe Esperance pHLO\nAspiration Catheter with a\ncompatible aspiration pump\nand the Esperance\nAspiration Tubing Set is\nindicated for use in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial\nlarge vessel occlusive\ndisease (within the internal\ncarotid, middle cerebral -\nM1 and M2 segments,\nbasilar, and vertebral\narteries) within 8 hours of\nsymptom onset. Patients\nwho are ineligible for\nthrombolytic drug therapy\nor who failed thrombolytic\ndrug therapy are candidates\nfor treatment. |\n\nVI. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH THE PREDICATE AND REFERENCE\nDEVICES\nTable 2: Comparison of technological characteristics of the Esperance pHLO Aspiration System, the",
    "also_known_as": [
      "K211697",
      "K161640",
      "K251357",
      "K211697",
      "K161640",
      "K251357",
      "K211697",
      "K161640",
      "K251357",
      "K211697",
      "K161640",
      "K251357",
      "K211697",
      "K211697"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK251357\nDevice Name\nEsperance pHLO Aspiration System\nIndications for Use (Describe)\nAs part of the Esperance pHLO Aspiration System, the Esperance pHLO Aspiration Catheter with a compatible aspiration\npump and the Esperance Aspiration Tubing Set is indicated for use in the revascularization of patients with acute ischemic\nstroke secondary to intracranial large vessel occlusive disease (within the internal carotid, middle cerebral - M1 and M2\nsegments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are ineligible for thrombolytic\ndrug therapy or who failed thrombolytic drug therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary (21 CFR 807.92)\nK251357\nI. SUBMITTER\nphenox Ltd.,\nKamrick Court,\nBallybrit Business Park,\nGalway, Ireland, H91 XY38\nContact Person: Rachel McDaid\nPhone: +353 (0)91 740128\nDate Prepared: December 12th, 2025\nII. DEVICE\nDevice Trade Name: Esperance pHLO Aspiration System\nCommon or Usual Name: Catheter, Thrombus Retriever\nClassification: Class II, 21 CFR 870.1250 (Percutaneous Catheter)\nProduct Code and Review Panel:\nProduct Code NRY\nReview Panel Neurology\nIII. PREDICATE AND REFERENCE DEVICES\nName of Predicate Device: Esperance Aspiration Catheter System\nName of Predicate Device Manufacturer: Wallaby Medical\n510(k) number of Predicate Device: K211697\nName of Reference Device: Penumbra System ACE 68 Reperfusion Catheter\nName of Reference Device Manufacturer: Penumbra, Inc.\n510(k) number of Reference Device: K161640\nIV. DEVICE DESCRIPTION",
    "Device Description": "Device Description:\nThe device is supplied as a kit consisting of a single Esperance® pHLO Aspiration Catheter, the\nEsperance Aspiration Tubing Set, and an introducer sheath, which combined comprise the Esperance®\npHLO Aspiration System.\nThe Esperance® pHLO Aspiration Catheter is single lumen, flexible, variable stiffness composite\ncatheter. A hub is attached to the proximal end, facilitating attachment of accessories, and the\npassage of devices into the inner lumen of the catheter, and connection to ancillary devices such as a\nvacuum source. A polymer sleeve is also attached to the hub and provides a gradual reduction in\nstiffness from the hub to the catheter shaft, in order to act as a strain relief.\nA radiopaque marker is located approximately 0.6mm from the distal end of the catheter to allow\nvisibility under fluoroscopy. Beyond the radiopaque marker comprises the soft atraumatic tip of the\ncatheter. The following components: inner liner(s), braid, coil and polymer jackets are a part of the\ninternal construction of the catheter. The distal 100cm of the catheter’s external surface has a\nhydrophilic coating for increased lubricity during use. The Esperance pHLO Aspiration Catheter is\noffered with effective lengths of 125cm and 135cm with an outer diameter (OD) of 6F (0.083”,\n2.1mm) and an inner diameter (ID) of 0.071” (1.8mm).\nThe Esperance® pHLO Aspiration System is a non-active, surgically invasive device intended for short\nterm use within the neurovasculature. The finished catheter is supplied sterile in a hoop, pouch and\nshelf carton configuration complete with an introducer sheath, aspiration tubing, and Directions for\nUse (DFU).\nPage 1 of 11\n-\n\n| Product Code | NRY |\n| --- | --- |\n| Review Panel | Neurology |\n\nEnvironment of Use:\nThe Esperance® pHLO Aspiration System is solely intended for use by trained physicians in a\nhealthcare facility/hospital.\nV. INDICATIONS FOR USE\nTable 1: Comparison of Indications for Use of the Esperance pHLO Aspiration System with the\npredicate and reference devices\nParameter Predicate Device Reference Device Subject Device\nEsperance Aspiration Penumbra System ACE Esperance pHLO Aspiration\nCatheter System 68 Reperfusion Catheter System\nK211697 K161640 K251357\nIndications The Esperance Aspiration As part of the As part of the Esperance\nfor Use Catheter with the Penumbra System, the pHLO Aspiration System,\nMedela Dominant Flex Reperfusion Catheters the Esperance pHLO\nSurgical Suction Pump and Separators are Aspiration Catheter with a\nand Wallaby Aspiration indicated for use in the compatible aspiration pump\nTubing set is intended for revascularization of and the Esperance\nuse in the patients with acute Aspiration Tubing Set is\nrevascularization of ischemic stroke indicated for use in the\npatients with acute secondary to revascularization of patients\nischemic stroke intracranial large vessel with acute ischemic stroke\nsecondary to intracranial occlusive disease secondary to intracranial\nlarge vessel (within the internal large vessel occlusive\nocclusive disease (within carotid, middle cerebral disease (within the internal\ninternal carotid, middle – M1 and M2 segments, carotid, middle cerebral -\ncerebral – M1 and M2 basilar, and vertebral M1 and M2 segments,\nsegments, basilar, and arteries) within 8 hours basilar, and vertebral\nvertebral arteries) within of symptom onset. arteries) within 8 hours of\n8 hours of symptom As part of the Penumbra symptom onset. Patients\nonset. Patients who are System, the Penumbra who are ineligible for\nineligible for intravenous Sterile Aspiration Tubing thrombolytic drug therapy\ntissue plasminogen is indicated to connect or who failed thrombolytic\nactivator (IV-tPA) or who the Penumbra drug therapy are candidates\nfail IV t-PA therapy are Reperfusion Catheters to for treatment.\ncandidates for the Penumbra Pump\ntreatment. MAX.\nThe Indications for Use statement of the subject device is similar to both the predicate and reference\ndevice’s intended use. All devices are intended to be used in the same segments of the\nnerovasculature and for the same treatment.\nPage 2 of 11\n-\n\n| Parameter | Predicate Device | Reference Device | Subject Device |\n| --- | --- | --- | --- |\n|  | Esperance Aspiration | Penumbra System ACE | Esperance pHLO Aspiration |\n|  | Catheter System | 68 Reperfusion Catheter | System |\n|  | K211697 | K161640 | K251357 |\n| Indications\nfor Use | The Esperance Aspiration\nCatheter with the\nMedela Dominant Flex\nSurgical Suction Pump\nand Wallaby Aspiration\nTubing set is intended for\nuse in the\nrevascularization of\npatients with acute\nischemic stroke\nsecondary to intracranial\nlarge vessel\nocclusive disease (within\ninternal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within\n8 hours of symptom\nonset. Patients who are\nineligible for intravenous\ntissue plasminogen\nactivator (IV-tPA) or who\nfail IV t-PA therapy are\ncandidates for\ntreatment. | As part of the\nPenumbra System, the\nReperfusion Catheters\nand Separators are\nindicated for use in the\nrevascularization of\npatients with acute\nischemic stroke\nsecondary to\nintracranial large vessel\nocclusive disease\n(within the internal\ncarotid, middle cerebral\n– M1 and M2 segments,\nbasilar, and vertebral\narteries) within 8 hours\nof symptom onset.\nAs part of the Penumbra\nSystem, the Penumbra\nSterile Aspiration Tubing\nis indicated to connect\nthe Penumbra\nReperfusion Catheters to\nthe Penumbra Pump\nMAX. | As part of the Esperance\npHLO Aspiration System,\nthe Esperance pHLO\nAspiration Catheter with a\ncompatible aspiration pump\nand the Esperance\nAspiration Tubing Set is\nindicated for use in the\nrevascularization of patients\nwith acute ischemic stroke\nsecondary to intracranial\nlarge vessel occlusive\ndisease (within the internal\ncarotid, middle cerebral -\nM1 and M2 segments,\nbasilar, and vertebral\narteries) within 8 hours of\nsymptom onset. Patients\nwho are ineligible for\nthrombolytic drug therapy\nor who failed thrombolytic\ndrug therapy are candidates\nfor treatment. |\n\nVI. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH THE PREDICATE AND REFERENCE\nDEVICES\nTable 2: Comparison of technological characteristics of the Esperance pHLO Aspiration System, the",
    "Substantial Equivalence": "predicate device Esperance Aspiration Catheter System, and reference device Penumbra System\nACE 68 Reperfusion Catheter\nParameter Predicate Device Reference Device Subject Device\nK211697 K161640 K251357\nDevice Name Esperance Aspiration Catheter Penumbra System ACE 68 Esperance pHLO Aspiration\nSystem Reperfusion Catheter System\nModel # ASP6F131KIT 5MAXACE068KIT PHLO-AC-71-135\nASP6F125KIT PHLO-AC-71-125\nASP6F115KIT\nASP6F131\nASP6F125\nASP6F115\n510(k) Number K211697 K161640 K251357\nProduct Class II Class II Class II\nClassification\nProduct Code NRY NRY NRY\nDevice Nitinol braided Stainless Steel, Nitinol coil Stainless Steel braided\nDesign/Materials shaft, Nitinol coil, polymeric reinforcement, polymeric shaft, Nitinol coil,\nexterior exterior polymeric exterior\nMarker Band Radiopaque C-cut Radiopaque Radiopaque C-cut\nMaterial/ Platinum/Iridium Platinum/Iridium Platinum/Iridium\nRadiopacity\nHub Material Nylon Grilamid Polyamide\nCoating Hydrophilic coating Hydrophilic coating Hydrophilic coating\nLength: 60cm Length: 30cm Length: 100cm\nWorking Length 115cm 115cm 125cm\n125cm 120cm 135cm\n131cm 125cm\n127cm\n132 cm\nOuter Diameter 0.084” max 0.084” max 0.083”\nInner Diameter 0.070” min 0.068” min 0.071”\nSterilization Ethylene Oxide Ethylene Oxide Ethylene Oxide\nShelf Life 12 months 8 months 12 months\nAccessory Devices Aspiration Tubing, Introducer Aspiration Tubing, Aspiration Tubing,\nSheath, Shaping Mandrel Peelable Sheath, Introducer Sheath\nShaping Mandrel,\nRHV\nPackaging Device is stored within a Device is stored within a Device is stored within a\nComponents/Confi HDPE Packaging Hoop sealed polyethylene HDPE Packaging Hoop sealed\nguration within a Tyvek to Nylon terephthalate, within a Tyvek to Nylon\nPouch, which is then Polystyrene packaging Pouch, which is then\npackaged in a product carton. tray, sealed within a packaged in a product carton.\nPolyester/Polyethylene/T\nyvek pouch, which is then\npackaged in a product\ncarton.\nPage 3 of 11\n-\n\n| Parameter | Predicate Device | Reference Device | Subject Device |\n| --- | --- | --- | --- |\n|  | K211697 | K161640 | K251357 |\n|  |  |  |  |\n| Device Name | Esperance Aspiration Catheter\nSystem | Penumbra System ACE 68\nReperfusion Catheter | Esperance pHLO Aspiration\nSystem |\n| Model # | ASP6F131KIT\nASP6F125KIT\nASP6F115KIT\nASP6F131\nASP6F125\nASP6F115 | 5MAXACE068KIT | PHLO-AC-71-135\nPHLO-AC-71-125 |\n| 510(k) Number | K211697 | K161640 | K251357 |\n| Product\nClassification | Class II | Class II | Class II |\n| Product Code | NRY | NRY | NRY |\n| Device\nDesign/Materials | Nitinol braided\nshaft, Nitinol coil, polymeric\nexterior | Stainless Steel, Nitinol coil\nreinforcement, polymeric\nexterior | Stainless Steel braided\nshaft, Nitinol coil,\npolymeric exterior |\n| Marker Band\nMaterial/\nRadiopacity | Radiopaque C-cut\nPlatinum/Iridium | Radiopaque\nPlatinum/Iridium | Radiopaque C-cut\nPlatinum/Iridium |\n| Hub Material | Nylon | Grilamid | Polyamide |\n| Coating | Hydrophilic coating\nLength: 60cm | Hydrophilic coating\nLength: 30cm | Hydrophilic coating\nLength: 100cm |\n| Working Length | 115cm\n125cm\n131cm | 115cm\n120cm\n125cm\n127cm\n132 cm | 125cm\n135cm |\n| Outer Diameter | 0.084” max | 0.084” max | 0.083” |\n| Inner Diameter | 0.070” min | 0.068” min | 0.071” |\n| Sterilization | Ethylene Oxide | Ethylene Oxide | Ethylene Oxide |\n| Shelf Life | 12 months | 8 months | 12 months |\n| Accessory Devices | Aspiration Tubing, Introducer\nSheath, Shaping Mandrel | Aspiration Tubing,\nPeelable Sheath,\nShaping Mandrel,\nRHV | Aspiration Tubing,\nIntroducer Sheath |\n| Packaging\nComponents/Confi\nguration | Device is stored within a\nHDPE Packaging Hoop sealed\nwithin a Tyvek to Nylon\nPouch, which is then\npackaged in a product carton. | Device is stored within a\npolyethylene\nterephthalate,\nPolystyrene packaging\ntray, sealed within a\nPolyester/Polyethylene/T\nyvek pouch, which is then\npackaged in a product\ncarton. | Device is stored within a\nHDPE Packaging Hoop sealed\nwithin a Tyvek to Nylon\nPouch, which is then\npackaged in a product carton. |\n\nVII. PERFORMANCE DATA\nBiocompatibility\nBiocompatibility testing for the Esperance pHLO Aspiration System was conducted based on\nInternational Organization for Standardization (ISO) 10993-1 “Biological Evaluation of Medical\nDevices - Part 1: Evaluation and testing within a risk management process,” and the US FDA\nguidance document “Use of International Standard ISO 10993-1, “Biological Evaluation of Medical\nDevices - Part 1: Evaluation and testing within a risk management process””. The aspiration tubing\nremains unchanged since prior clearance in K211697.\nTable 3 below summarizes biocompatibility testing performed on Esperance pHLO Aspiration System.\nTable 3: Biocompatibility Testing Results for Esperance pHLO Aspiration System\nTest Test Description Conclusion\nEsperance pHLO Aspiration Catheter Test Results\nCytotoxicity MTT- L929 Cytotoxicity Study No cytotoxic effect.\nISO 10993-5\nSensitization ISO Guinea Pig Maximization No sensitization indicated.\nISO 10993-10 Sensitization\nSkin Irritation ISO Intracutaneous Irritation No sensitization indicated.\nISO 10993-10\nSystemic Toxicity No acute systemic toxicity indicated.\nISO Acute Systemic Toxicity\nISO 10993-11\nMaterials Mediated Pyrogenicity ISO Materials Mediated Rabbit Esperance pHLO Aspiration Catheter\nISO 10993-11 Pyrogen (GLP) is deemed non- pyrogenic.\nUSP <151>\nHemocompatibility Hemolysis (ASTM method) Direct Esperance pHLO Aspiration Catheter\nISO 10993-4 and Indirect Contact is deemed non-hemolytic.\nPartial Thromboplastin Time (PTT) Esperance pHLO Aspiration Catheter\nis deemed comparable to predicate.\nDog Thrombogenicity Esperance pHLO Aspiration Catheter\nis deemed comparable to predicate.\nPlatelet and Leukocyte Count Esperance pHLO Aspiration Catheter\nis deemed comparable to predicate\nComplement Activation Assay Complement System Activation Esperance pHLO Aspiration Catheter\nISO 10993-4 Assay SC5b-9 Assay is deemed a non-activator of the\ncomplement system.\nIntroducer Sheath\nCytotoxicity ISO MEM Elution No cytotoxic effect.\nISO 10993-5\nSensitization Magnusson- Kligman No sensitization indicated.\nISO 10993-10 Guinea Pig Maximization\nSkin Irritation No sensitization indicated.\nIntracutaneous Reactivity\nISO 10993-23\nSystemic Toxicity No acute systemic toxicity indicated.\nAcute Systemic Toxicity\nISO 10993-11\nPage 4 of 11\n-\n\n| Test | Test Description | Conclusion |\n| --- | --- | --- |\n| Esperance pHLO Aspiration Catheter Test Results |  |  |\n| Cytotoxicity\nISO 10993-5 | MTT- L929 Cytotoxicity Study | No cytotoxic effect. |\n| Sensitization\nISO 10993-10 | ISO Guinea Pig Maximization\nSensitization | No sensitization indicated. |\n| Skin Irritation\nISO 10993-10 | ISO Intracutaneous Irritation | No sensitization indicated. |\n| Systemic Toxicity\nISO 10993-11 | ISO Acute Systemic Toxicity | No acute systemic toxicity indicated. |\n| Materials Mediated Pyrogenicity\nISO 10993-11\nUSP <151> | ISO Materials Mediated Rabbit\nPyrogen (GLP) | Esperance pHLO Aspiration Catheter\nis deemed non- pyrogenic. |\n| Hemocompatibility\nISO 10993-4 | Hemolysis (ASTM method) Direct\nand Indirect Contact | Esperance pHLO Aspiration Catheter\nis deemed non-hemolytic. |\n|  | Partial Thromboplastin Time (PTT) | Esperance pHLO Aspiration Catheter\nis deemed comparable to predicate. |\n|  | Dog Thrombogenicity | Esperance pHLO Aspiration Catheter\nis deemed comparable to predicate. |\n|  | Platelet and Leukocyte Count | Esperance pHLO Aspiration Catheter\nis deemed comparable to predicate |\n| Complement Activation Assay\nISO 10993-4 | Complement System Activation\nAssay SC5b-9 Assay | Esperance pHLO Aspiration Catheter\nis deemed a non-activator of the\ncomplement system. |\n| Introducer Sheath |  |  |\n| Cytotoxicity\nISO 10993-5 | ISO MEM Elution | No cytotoxic effect. |\n| Sensitization\nISO 10993-10 | Magnusson- Kligman\nGuinea Pig Maximization | No sensitization indicated. |\n| Skin Irritation\nISO 10993-23 | Intracutaneous Reactivity | No sensitization indicated. |\n| Systemic Toxicity\nISO 10993-11 | Acute Systemic Toxicity | No acute systemic toxicity indicated. |\n\n| ISO Guinea Pig Maximization |\n| --- |\n| Sensitization |\n\n| ISO Materials Mediated Rabbit |\n| --- |\n| Pyrogen (GLP) |\n\nMaterials Mediated Pyrogenicity Material Mediated Test articles are deemed non-\nISO 10993-11 Pyrogenicity pyrogenic.\nUSP <151>\nHemocompatibility Hemolysis (ASTM Introducer sheath is deemed non-\nmethod) Indirect Contact hemolytic.\nISO 10993-4\nSterilization\nThe Esperance pHLO Aspiration System is sterilized by Ethylene Oxide gas. The sterilization cycle was\nverified to ensure a sterility assurance level (SAL) of 10-6. Sterilization takes place in Rose, Trier,\nGermany.\nThe Esperance pHLO Aspiration System has been adopted into an existing validated cycle per EN ISO\n11135:2014 and AAMI TIR28:2009.\nStandards utilized with regards to Sterilization:\nISO 11135:2014 “Sterilization of health-care products - Ethylene oxide - Requirements for the\ndevelopment, validation and routine control of a sterilization process for medical devices”\nFDA Guidance Documents utilized with regards to Sterilization:\n“Submission and Review of Sterility Information in Premarket Notification (510(k)) Submissions for\nDevices Labelled as Sterile” (2024)The sterilization cycle has been validated via the half cycle method.\nShelf-Life\nShelf-life conditioning has been completed and testing has been performed on devices subjected to\nthe accelerated aging (AA) process to represent 1 year of aged units. Devices subjected to 1 year AA\nwere bench tested as per Table 4 below, which ensures design and performance specification\nrequirements were met after the one-year shelf-life that Esperance pHLO Aspiration System will\nhave at commercialization. All tests conducted after accelerated aging met the acceptance criteria.\nFDA Guidance Documents utilized with regards to Shelf Life:\n“Coronary, Peripheral, and Neurovascular Guidewires – Performance Tests and Recommended\nLabeling” (2019)\n“Certain Percutaneous Transluminal Coronary Angioplasty (PTCA) Catheters - Class II Special Controls\nGuidance for Industry and FDA” (2010)\nPage 5 of 11\n-\n\n| Materials Mediated Pyrogenicity\nISO 10993-11\nUSP <151> | Material Mediated\nPyrogenicity | Test articles are deemed non-\npyrogenic. |\n| --- | --- | --- |\n| Hemocompatibility\nISO 10993-4 | Hemolysis (ASTM\nmethod) Indirect Contact | Introducer sheath is deemed non-\nhemolytic. |\n\nNon-Clinical Performance Data\nThe following non-clinical performance tests were performed to support the substantial equivalence determination. These are summarized below.\nPERFORMANCE TESTING - BENCH\nA suite of performance testing on the bench was carried out on Esperance pHLO Aspiration System. The results of this testing demonstrated\ncompliance to all the design attributes and that the device performs as intended. The results of these tests, in conjunction with the substantial\nequivalence claims as outlined in the premarket notification, demonstrate substantial equivalence to the cited predicate device. Table 4 below\nsummarizes the tests and results.\nTable 4: Summary of Bench Performance Testing\nTest Test Method Summary Results\nManoeuvrability / The catheter is tested for its ability to reach target site in an\nAll samples met the acceptance criteria, confirming the device\nTrackability anatomical model.\nmeets requirements to ensure it performs as intended.\nTrackability (Catheter The forces required to deliver the catheter to the target site are\nAll samples met the acceptance criteria, confirming the device\nTrack Force) measured and compared to predicate device.\nmeets requirements to ensure it performs as intended. This is\ncomparable with the predicate device, thus supporting\nsubstantial equivalence.\nThe catheter is tested for its ability to reach a target site in an\nPushability All samples met the acceptance criteria, confirming the device\nanatomical model without damage to the device.\nmeets requirements to ensure it performs as intended.\nThe catheter was tested to demonstrate it can be safely and reliably\nSimulated Use All samples met the acceptance criteria, confirming the device\nprepared, delivered, and retracted as described in the instructions for\n(Clot Retrieval) meets requirements to ensure it performs as intended.\nuse without damage to the device.\nThe device system was tested to demonstrate is can retrieve\nsynthetic clots from a 3D neurovascular model as described in the\ninstructions for use.\nAncillary device compatibility is verified.\nPage 6 of 11\n-\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Manoeuvrability / | The catheter is tested for its ability to reach target site in an | All samples met the acceptance criteria, confirming the device |\n| Trackability | anatomical model. |  |\n|  |  | meets requirements to ensure it performs as intended. |\n|  |  |  |\n|  |  |  |\n| Trackability (Catheter | The forces required to deliver the catheter to the target site are | All samples met the acceptance criteria, confirming the device |\n| Track Force) | measured and compared to predicate device. |  |\n|  |  | meets requirements to ensure it performs as intended. This is |\n|  |  |  |\n|  |  | comparable with the predicate device, thus supporting |\n|  |  | substantial equivalence. |\n| Pushability | The catheter is tested for its ability to reach a target site in an | All samples met the acceptance criteria, confirming the device |\n|  | anatomical model without damage to the device. |  |\n|  |  | meets requirements to ensure it performs as intended. |\n|  |  |  |\n| Simulated Use | The catheter was tested to demonstrate it can be safely and reliably | All samples met the acceptance criteria, confirming the device |\n|  | prepared, delivered, and retracted as described in the instructions for |  |\n| (Clot Retrieval) |  | meets requirements to ensure it performs as intended. |\n|  | use without damage to the device. |  |\n|  |  |  |\n|  |  |  |\n|  | The device system was tested to demonstrate is can retrieve |  |\n|  | synthetic clots from a 3D neurovascular model as described in the |  |\n|  | instructions for use. |  |\n|  | Ancillary device compatibility is verified. |  |\n\nTest Test Method Summary Results\nThe device is connected to a vacuum pressure source and fluid is\nAspiration Flow All samples met the acceptance criteria, confirming the\naspirated for a set duration and pressure to determine the flow rate.\nRate device meets requirements to ensure it performs as\nintended. This is comparable with the predicate device, thus\nsupporting substantial equivalence.\nTorque Strength The catheter was evaluated for torque strength by rotating the test\nAll samples met the acceptance criteria, confirming the\nsample within an anatomical model. The catheter must exceed a\ndevice meets requirements to ensure it performs as\nspecified minimum number of rotations.\nintended. This is comparable with the predicate device, thus\nsupporting substantial equivalence.\nThe catheter is tested at different locations for its ability to bend to\nKink Resistance All samples met the acceptance criteria, confirming the\nclinically relevant radii without kinking.\ndevice meets requirements to ensure it performs as\nintended. This is comparable with the predicate device, thus\nsupporting substantial equivalence\nThe catheter is tested for its ability to maintain lumen patency during\nLumen Patency All samples met the acceptance criteria, confirming the\nsimulated use and under a specified vacuum pressure and duration.\ndevice meets requirements to ensure it performs as\nintended. This is comparable with the predicate device, thus\nsupporting substantial equivalence.\nThe distal soft portion of the catheter is deflected using a pin, and the\nTip Stiffness All samples met the acceptance criteria, confirming the\nmaximum force required to deflect the catheter tip by a specified\ndevice meets requirements to ensure it performs as\ndistance is measured.\nintended. The tip stiffness is similar or lower than the\npredicate device.\nThe catheter tip is inspected for smoothness.\nTip Configuration All samples met the acceptance criteria, confirming the\ndevice meets requirements to ensure it performs as\nintended.\nThe catheters flexural fatigue is tested by simulated use through a\nFlexural Fatigue All samples met the acceptance criteria, confirming the\nclinically relevant neurovascular model as a specified number of\ndevice meets requirements to ensure it performs as\ninsertions and withdrawals.\nintended.\nThe length of the hydrophilic coating is measured.\nHydrophilic All samples met the acceptance criteria, confirming the\nPage 7 of 11\n-\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Aspiration Flow | The device is connected to a vacuum pressure source and fluid is | All samples met the acceptance criteria, confirming the |\n|  | aspirated for a set duration and pressure to determine the flow rate. |  |\n| Rate |  | device meets requirements to ensure it performs as |\n|  |  |  |\n|  |  | intended. This is comparable with the predicate device, thus |\n|  |  | supporting substantial equivalence. |\n| Torque Strength | The catheter was evaluated for torque strength by rotating the test | All samples met the acceptance criteria, confirming the |\n|  | sample within an anatomical model. The catheter must exceed a |  |\n|  |  | device meets requirements to ensure it performs as |\n|  | specified minimum number of rotations. |  |\n|  |  | intended. This is comparable with the predicate device, thus |\n|  |  |  |\n|  |  | supporting substantial equivalence. |\n| Kink Resistance | The catheter is tested at different locations for its ability to bend to | All samples met the acceptance criteria, confirming the |\n|  | clinically relevant radii without kinking. |  |\n|  |  | device meets requirements to ensure it performs as |\n|  |  |  |\n|  |  | intended. This is comparable with the predicate device, thus |\n|  |  | supporting substantial equivalence |\n| Lumen Patency | The catheter is tested for its ability to maintain lumen patency during | All samples met the acceptance criteria, confirming the |\n|  | simulated use and under a specified vacuum pressure and duration. |  |\n|  |  | device meets requirements to ensure it performs as |\n|  |  |  |\n|  |  | intended. This is comparable with the predicate device, thus |\n|  |  | supporting substantial equivalence. |\n| Tip Stiffness | The distal soft portion of the catheter is deflected using a pin, and the | All samples met the acceptance criteria, confirming the |\n|  | maximum force required to deflect the catheter tip by a specified |  |\n|  |  | device meets requirements to ensure it performs as |\n|  | distance is measured. |  |\n|  |  | intended. The tip stiffness is similar or lower than the |\n|  |  |  |\n|  |  | predicate device. |\n| Tip Configuration | The catheter tip is inspected for smoothness. | All samples met the acceptance criteria, confirming the |\n|  |  |  |\n|  |  | device meets requirements to ensure it performs as |\n|  |  | intended. |\n|  |  |  |\n| Flexural Fatigue | The catheters flexural fatigue is tested by simulated use through a | All samples met the acceptance criteria, confirming the |\n|  | clinically relevant neurovascular model as a specified number of |  |\n|  |  | device meets requirements to ensure it performs as |\n|  | insertions and withdrawals. |  |\n|  |  | intended. |\n|  |  |  |\n| Hydrophilic | The length of the hydrophilic coating is measured. | All samples met the acceptance criteria, confirming the |\n|  |  |  |\n\nTest Test Method Summary Results\nCoating Length device meets requirements to ensure it performs as\nintended.\nThe catheter’s hydrophilic coating lubricity is tested by applying a\nHydrophilic All samples met the acceptance criteria, confirming the\nforce to the coated section of the catheter. The friction force shall be\nCoating Lubricity device meets requirements to ensure it performs as\nequal to or below the specified maximum friction values.\nintended. This is comparable with the reference device, thus\nsupporting substantial equivalence.\nThe catheter’s hydrophilic coating durability is tested by applying a\nHydrophilic All samples met the acceptance criteria, confirming the\nforce to the coated section of the catheter. The coating durability\nCoating Durability device meets requirements to ensure it performs as\nshall be equal to or below the specified maximum durability values.\nintended.\nHydrophilic Coating The coated length of device is inspected for defects post simulated\nAll samples met the acceptance criteria, confirming the\nIntegrity use.\ndevice meets requirements to ensure it performs as\nintended.\nTensile Strength Catheter sections are tensile tested to failure to verify a minimum\nAll samples met the acceptance criteria, confirming the\nspecification is met.\ndevice meets requirements to ensure it performs as\nintended.\nInner Diameter A calibrated pin of a specified diameter is passed through the inner\nAll samples met the acceptance criteria, confirming the\nlumen of the device.\ndevice meets requirements to ensure it performs as\nintended.\nChemical The catheter is inspected post exposure to saline and contrast media.\nAll samples met the acceptance criteria, confirming the\nCompatibility\ndevice meets requirements to ensure it performs as\nintended.\nCorrosion Resistance The catheter is inspected post exposure to a saline solution for a\nAll samples met the acceptance criteria, confirming the\nspecified period of time.\ndevice meets requirements to ensure it performs as\nintended.\nOuter Diameter The outer diameter of the catheter is measured.\nAll samples met the acceptance criteria, confirming the\ndevice meets requirements to ensure it performs as\nintended.\nPage 8 of 11\n-\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Coating Length |  | device meets requirements to ensure it performs as |\n|  |  | intended. |\n| Hydrophilic | The catheter’s hydrophilic coating lubricity is tested by applying a | All samples met the acceptance criteria, confirming the |\n|  | force to the coated section of the catheter. The friction force shall be |  |\n| Coating Lubricity |  | device meets requirements to ensure it performs as |\n|  | equal to or below the specified maximum friction values. |  |\n|  |  | intended. This is comparable with the reference device, thus |\n|  |  |  |\n|  |  | supporting substantial equivalence. |\n| Hydrophilic | The catheter’s hydrophilic coating durability is tested by applying a | All samples met the acceptance criteria, confirming the |\n|  | force to the coated section of the catheter. The coating durability |  |\n| Coating Durability |  | device meets requirements to ensure it performs as |\n|  | shall be equal to or below the specified maximum durability values. |  |\n|  |  | intended. |\n|  |  |  |\n| Hydrophilic Coating | The coated length of device is inspected for defects post simulated | All samples met the acceptance criteria, confirming the |\n| Integrity | use. |  |\n|  |  | device meets requirements to ensure it performs as |\n|  |  |  |\n|  |  | intended. |\n|  |  |  |\n| Tensile Strength | Catheter sections are tensile tested to failure to verify a minimum | All samples met the acceptance criteria, confirming the |\n|  | specification is met. |  |\n|  |  | device meets requirements to ensure it performs as |\n|  |  |  |\n|  |  | intended. |\n| Inner Diameter | A calibrated pin of a specified diameter is passed through the inner | All samples met the acceptance criteria, confirming the |\n|  | lumen of the device. |  |\n|  |  | device meets requirements to ensure it performs as |\n|  |  |  |\n|  |  | intended. |\n| Chemical | The catheter is inspected post exposure to saline and contrast media. | All samples met the acceptance criteria, confirming the |\n| Compatibility |  |  |\n|  |  | device meets requirements to ensure it performs as |\n|  |  |  |\n|  |  | intended. |\n| Corrosion Resistance | The catheter is inspected post exposure to a saline solution for a | All samples met the acceptance criteria, confirming the |\n|  | specified period of time. |  |\n|  |  | device meets requirements to ensure it performs as |\n|  |  |  |\n|  |  | intended. |\n| Outer Diameter | The outer diameter of the catheter is measured. | All samples met the acceptance criteria, confirming the |\n|  |  |  |\n|  |  | device meets requirements to ensure it performs as |\n|  |  | intended. |\n\nTest Test Method Summary Results\nCatheter External The catheter is inspected for pre-defined criteria.\nAll samples met the acceptance criteria, confirming the\nSurface Finish\ndevice meets requirements to ensure it performs as\nintended.\nFreedom from The catheter is tested for its ability to withstand specified internal\nAll samples met the acceptance criteria, confirming the\nLeakage at Rated pressure without leakage.\ndevice meets requirements to ensure it performs as\nBurst Pressure\nintended.\nStatic Burst Pressure The catheter is tested for burst pressure under static conditions.\nAll samples met the acceptance criteria, confirming the\ndevice meets requirements to ensure it performs as\nintended.\nFreedom from The catheter is tested to ensure that there is no leakage within the\nAll samples met the acceptance criteria, confirming the\nLeakage during catheter and tubing during aspiration.\ndevice meets requirements to ensure it performs as\nAspiration\nintended.\nVacuum Pressure The vacuum pressure at the device tip is measured during pump\nAll samples met the acceptance criteria, confirming the\nactivation and compared to the vacuum pressure generated at the\ndevice meets requirements to ensure it performs as\naspiration pump.\nintended. This is comparable with the predicate device, thus\nsupporting substantial equivalence.\nEffective Length The catheter’s effective length is measured.\nAll samples met the acceptance criteria, confirming the\ndevice meets requirements to ensure it performs as\nintended.\nTip Length The catheter’s tip length is measured.\nAll samples met the acceptance criteria, confirming the\ndevice meets requirements to ensure it performs as\nintended.\nRadio-Detectability The image of the catheter is captured under fluoroscopy and\nAll samples met the acceptance criteria, confirming the\ncompared with the predicate device.\ndevice meets requirements to ensure it performs as\nintended. This is comparable with the predicate device, thus\nPage 9 of 11\n-\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Catheter External | The catheter is inspected for pre-defined criteria. | All samples met the acceptance criteria, confirming the |\n| Surface Finish |  |  |\n|  |  | device meets requirements to ensure it performs as |\n|  |  |  |\n|  |  | intended. |\n|  |  |  |\n| Freedom from | The catheter is tested for its ability to withstand specified internal | All samples met the acceptance criteria, confirming the |\n| Leakage at Rated | pressure without leakage. |  |\n|  |  | device meets requirements to ensure it performs as |\n| Burst Pressure |  |  |\n|  |  | intended. |\n|  |  |  |\n|  |  |  |\n| Static Burst Pressure | The catheter is tested for burst pressure under static conditions. | All samples met the acceptance criteria, confirming the |\n|  |  |  |\n|  |  | device meets requirements to ensure it performs as |\n|  |  |  |\n|  |  | intended. |\n|  |  |  |\n|  |  |  |\n| Freedom from | The catheter is tested to ensure that there is no leakage within the | All samples met the acceptance criteria, confirming the |\n| Leakage during | catheter and tubing during aspiration. |  |\n|  |  | device meets requirements to ensure it performs as |\n| Aspiration |  |  |\n|  |  | intended. |\n|  |  |  |\n|  |  |  |\n| Vacuum Pressure | The vacuum pressure at the device tip is measured during pump | All samples met the acceptance criteria, confirming the |\n|  | activation and compared to the vacuum pressure generated at the |  |\n|  |  | device meets requirements to ensure it performs as |\n|  | aspiration pump. |  |\n|  |  | intended. This is comparable with the predicate device, thus |\n|  |  |  |\n|  |  | supporting substantial equivalence. |\n|  |  |  |\n| Effective Length | The catheter’s effective length is measured. | All samples met the acceptance criteria, confirming the |\n|  |  |  |\n|  |  | device meets requirements to ensure it performs as |\n|  |  |  |\n|  |  | intended. |\n| Tip Length | The catheter’s tip length is measured. | All samples met the acceptance criteria, confirming the |\n|  |  |  |\n|  |  | device meets requirements to ensure it performs as |\n|  |  |  |\n|  |  | intended. |\n| Radio-Detectability | The image of the catheter is captured under fluoroscopy and | All samples met the acceptance criteria, confirming the |\n|  | compared with the predicate device. |  |\n|  |  | device meets requirements to ensure it performs as |\n|  |  |  |\n|  |  | intended. This is comparable with the predicate device, thus |\n\nTest Test Method Summary Results\nsupporting substantial equivalence.\nParticulate The device is exposed to simulated use conditions. Effluent is\nAll samples met the acceptance criteria, confirming the\nGeneration collected during use, which is then analysed for particulates\ndevice meets requirements to ensure it performs as\ngenerated.\nintended. This is comparable with the predicate device, thus\nsupporting substantial equivalence.\nStandards utilized with regards to Bench Testing:\nISO 10555-1:2013/A1:2017 “Intravascular catheters - Sterile and single-use catheters - Part 1: General requirements”\nISO 80369-20: 2015&LC:2015 “Small-bore connectors for liquids and gases in healthcare applications - Part 20: Common test methods”\nISO 80369-7:2021 “Small-bore connectors for liquids and gases in healthcare application - Part 7: Connectors for intravascular or hypodermic applications”\nISO 62366-1: 2015 + AC:2015 &A1 2020 “Medical Devices- Part 1: Application of Usability Engineering to Medical Devices”\nFDA Guidance Documents utilized with regards to Bench Testing:\n“Coronary, Peripheral, and Neurovascular Guidewires – Performance Tests and Recommended Labeling” (2019)\n“Certain Percutaneous Transluminal Coronary Angioplasty (PTCA) Catheters - Class II Special Controls Guidance for Industry and FDA” (2010)\n“Applying Human Factors and Usability Engineering to Medical Devices” (2016)\nClinical Testing\nClinical testing was not performed on the Esperance pHLO Aspiration System as no human studies were deemed necessary to establish substantial\nequivalence.\nAnimal Testing\nAn animal study was not deemed necessary to support the substantial equivalence of the subject device to the predicate device. Bench testing was\ndetermined sufficient to support substantial equivalence.\nPage 10 of 11\n-\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n|  |  | supporting substantial equivalence. |\n|  |  |  |\n| Particulate | The device is exposed to simulated use conditions. Effluent is | All samples met the acceptance criteria, confirming the |\n| Generation | collected during use, which is then analysed for particulates |  |\n|  |  | device meets requirements to ensure it performs as |\n|  | generated. |  |\n|  |  | intended. This is comparable with the predicate device, thus |\n|  |  |  |\n|  |  | supporting substantial equivalence. |\n\nVIII. CONCLUSIONS\nPhenox Ltd. has demonstrated that the Esperance pHLO Aspiration System is substantially equivalent to the predicate Esperance Aspiration Catheter\nSystem (K211697). The subject device has the same intended use, similar technological characteristics, similar materials, and the same operating\nprinciple as the predicate device. The differences do not raise new questions of safety or effectiveness.\nThe subject device has been demonstrated to perform as intended through successful non-clinical performance testing.\nPage 11 of 11\n-"
  }
}