{
  "source_pdf": "aspiration--q-apel-medical-inc--072-aspiration--510k.pdf",
  "clearance_number": "K222786",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe 072 Aspiration Catheter is a single lumen, variable stiffness catheter. The catheter has a\nhydrophilic coating to reduce friction during use. The catheter includes radiopaque markers on\nthe distal end for angiographic visualization and a Luer hub on the proximal end allowing\nattachments for flushing and aspiration. The Delivery Tool is an optional accessory for use\nwith the 072 Aspiration Catheter and should be removed prior to aspiration. The 072\nAspiration Catheter, Delivery Tool, Rotating Hemostasis Valve, and Flow Switch are included\nin the package. The Aspiration Tubing is provided in a separate package.\nFor the aspiration source, the 072 Aspiration Catheter is used in conjunction with a compatible\nsuction pump with prespecified performance parameters that is connected using the\nAspiration Tubing.\nComparison of Technological characteristics with the Predicate Device:\nQ’Apel Medical, Inc. has demonstrated that the 072 Aspiration System is substantially equivalent\nto the predicate device, Penumbra System® [JET™ 7 Reperfusion Catheter with MAX Delivery\nDevice (JET™ 7MAX)] cleared under K191946, based on the same or similar materials, similar\ndesign, and the same fundamental operating principles. A comparison of the subject device with\nthe predicate and reference devices is summarized in the table below.\nComparison of the Subject, Predicate, and Reference Devices\nFeature Subject Device Predicate Device Reference Device Reference Device 2 Rationale for\n(K222786) (K191946) 1 (K193380) (K211654) difference (if\napplicable)\nDevice Name 072 Aspiration Penumbra System CERENOVUS Penumbra N/A\nSystem (JET 7MAX) Large Bore System\nCatheter; (Reperfusion\nCERENOVUS Catheter RED 72)\nAspiration Tubing\nSet\n510(k) Number K222786 K191946 K193380 K211654 N/A\nClassification Class II Class II Class II Class II Same\nProduct Code NRY NRY NRY NRY Same\nClassification 21CFR 870.1250 21CFR 870.1250 21 CFR 870.1250 21 CFR 870.1250 Same\nName\n2\n\n| Comparison of the Subject, Predicate, and Reference Devices |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |\n| Feature | Subject Device | Predicate Device | Reference Device | Reference Device 2 | Rationale for |\n|  | (K222786) | (K191946) | 1 (K193380) | (K211654) | difference (if |\n|  |  |  |  |  | applicable) |\n| Device Name | 072 Aspiration\nSystem | Penumbra System\n(JET 7MAX) | CERENOVUS\nLarge Bore\nCatheter;\nCERENOVUS\nAspiration Tubing\nSet | Penumbra\nSystem\n(Reperfusion\nCatheter RED 72) | N/A |\n| 510(k) Number | K222786 | K191946 | K193380 | K211654 | N/A |\n| Classification | Class II | Class II | Class II | Class II | Same |\n| Product Code | NRY | NRY | NRY | NRY | Same |\n| Classification\nName | 21CFR 870.1250 | 21CFR 870.1250 | 21 CFR 870.1250 | 21 CFR 870.1250 | Same |\n\n510(k) SUMMARY - K222786\nIndications for 072 Aspiration Penumbra The Penumbra Similar, the\nUse Catheter Reperfusion CERENOVUS Reperfusion differences do\nAs part of the 072 Catheters and Large Bore Catheters and not raise new\nAspiration System, Separators Catheter, with Separators questions\nthe 072 Aspiration As part of the\nthe As part of the regarding\nCatheter with a Penumbra System,\nCERENOVUS Penumbra System, safety and\ncompatible suction the Reperfusion\nAspiration Tubing the Reperfusion effectiveness.\npump is indicated for Catheters and\nSet and Catheters and\nuse in the Separators are\nNOUVAG Separators are\nrevascularization of indicated for use in\nVacuson 60 indicated for use in\npatients with acute the revascularization\nischemic stroke of patients with acute aspiration pump the revascularization\nsecondary to ischemic stroke (or equivalent of patients with\nintracranial large secondary to aspiration pump), acute ischemic\nvessel occlusive intracranial large is indicated for stroke secondary to\ndisease (within the vessel occlusive use in the intracranial large\ninternal carotid, disease (within the revascularization vessel occlusive\nmiddle cerebral - M1 internal carotid, of patients with disease (within the\nand M2 segments, middle cerebral – M1\nacute ischemic internal carotid,\nbasilar, and and M2 segments,\nstroke secondary middle cerebral –\nvertebral arteries) basilar, and vertebral\nto intracranial M1 and M2\nwithin 8 hours of arteries) within 8\nlarge vessel segments, basilar,\nsymptom onset. hours of symptom\nocclusive and vertebral\nPatients who are onset. Patients who\nineligible for are ineligible for disease (within arteries) within 8\nintravenous tissue intravenous tissue the internal hours of symptom\nplasminogen plasminogen activator carotid, middle onset. Patients who\nactivator (IV t-PA) or (IV t-PA) or who fail cerebral - M1 are ineligible for\nwho failed IV t-PA IV t-PA therapy are and M2 intravenous tissue\ntherapy are candidates for segments, plasminogen\ncandidates for treatment. basilar, and activator (IV t-PA) or\ntreatment. vertebral who fail IV tPA\nPenumbra 3D\narteries) within 8 therapy are\nRevascularization\nhours of candidates for\nAspiration Tubing Device\nsymptom onset. treatment.\nAs part of the 072 As part of the\nPatients who are\nAspiration System, Penumbra System,\nineligible for Penumbra 3D\nthe Penumbra 3D\nthe Aspiration\nRevascularization intravenous Revascularization\nTubing is intended to\nDevice is indicated for tissue Device\nconnect the 072\nuse in the plasminogen As part of the\nAspiration Catheter\nrevascularization of activator (IV t- Penumbra System,\nto a compatible\npatients with acute PA) or who failed the Penumbra 3D\nsuction pump. ischemic stroke IV t-PA are Revascularization\nsecondary to candidates for Device is indicated\nintracranial large\ntreatment. for use in the\nvessel occlusive\nThe CERENOVUS revascularization of\ndisease (within the\nAspiration Tubing patients with acute\ninternal carotid,\nSet is intended to ischemic stroke\nmiddle cerebral – M1\nconnect the secondary to\nand M2 segments)\nwithin 8 hours of CERENOVUS intracranial large\nsymptom onset. Large Bore vessel occlusive\nPatients who are Catheter to the disease (within the\nineligible for canister of the internal carotid,\nintravenous NOUVAG middle cerebral –\ntissue plasminogen Vacuson 60 M1 and M2\nactivator (IV t-PA) or Aspiration Pump segments) within 8\nwho fail IV t-PA hours of symptom\n3\n\n510(k) SUMMARY - K222786\ntherapy are (or equivalent onset. Patients who\ncandidates for vacuum pump) are ineligible for\ntreatment. and to allow the intravenous tissue\nuser to control plasminogen\nPenumbra Aspiration\nthe fluid flow. activator (IV t-PA) or\nTubing\nwho fail IV t-PA\nAs part of the\ntherapy are\nPenumbra System,\ncandidates for\nthe Penumbra Sterile\ntreatment.\nAspiration Tubing is\nindicated to connect\nthe Penumbra Penumbra\nReperfusion Aspiration Tubing\nCatheters to the As part of the\nPenumbra Aspiration Penumbra System,\nPump. the Penumbra\nSterile Aspiration\nPenumbra Aspiration Tubing is indicated\nPump\nto connect the\nThe Penumbra\nPenumbra\nAspiration Pump is\nReperfusion\nindicated as a\nCatheters to the\nvacuum source for\nPenumbra\nPenumbra Aspiration\nSystems. Aspiration Pump.\nPenumbra\nAspiration Pump\nThe Penumbra\nAspiration Pump is\nindicated as a\nvacuum source for\nPenumbra\nAspiration Systems.\n4\n\n510(k) SUMMARY - K222786\nComparison of the Subject, Predicate, and Reference Devices\nFeature Subject Device Predicate Device Reference Device Reference Device 2 Rationale for\n(K222786) (K191946) 1 (K193380) (K211654) difference (if\napplicable)\nAspiration 072 Aspiration Penumbra JET™ 7 CERENOVUS Reperfusion N/A\nCatheter Catheter Large Bore Catheter RED 72\nCatheter\nLength 132 cm 115, 120, 125, 127, 125-135 cm 115, 120, 125, 127, Same\n132 cm 132 cm\nID 0.072” 0.072” Min 0.071” 0.072” Same as\nK191946 and\nK211654\nDistal OD 0.0855” 0.085” Max 0.081” 0.085” Same as\nK191946 and\nK211654\nProximal OD 0.0855” 0.085” Max 0.0825” 0.085” Same as\nK191946 and\nK211654\nCatheter Hydrophilic Hydrophilic Hydrophilic Hydrophilic Same\nCoating (proprietary) (proprietary)\nTip Straight Straight Non-shapeable Straight Same as\nConfiguration tip K191946 and\nK211654\nCoating Length 28cm +/- 4cm 30 cm 30 cm 30 cm Similar, the\ndifferences do\nnot raise new\nquestions\nregarding\nsafety and\neffectiveness.\nMaterials:\nHub Polycarbonate Grilamid (TR55-LX) Polyamide (Nylon) Grilamid (TR55-LX) Similar, the\ndifferences do\nnot raise new\nquestions\nregarding\nsafety and\neffectiveness.\nLiner PTFE Liner PTFE PTFE Liner PTFE Liner Same\n5\n\n| Comparison of the Subject, Predicate, and Reference Devices |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |\n| Feature | Subject Device | Predicate Device | Reference Device | Reference Device 2 | Rationale for |\n|  | (K222786) | (K191946) | 1 (K193380) | (K211654) | difference (if |\n|  |  |  |  |  | applicable) |\n| Aspiration\nCatheter | 072 Aspiration\nCatheter | Penumbra JET™ 7 | CERENOVUS\nLarge Bore\nCatheter | Reperfusion\nCatheter RED 72 | N/A |\n| Length | 132 cm | 115, 120, 125, 127,\n132 cm | 125-135 cm | 115, 120, 125, 127,\n132 cm | Same |\n| ID | 0.072” | 0.072” Min | 0.071” | 0.072” | Same as\nK191946 and\nK211654 |\n| Distal OD | 0.0855” | 0.085” Max | 0.081” | 0.085” | Same as\nK191946 and\nK211654 |\n| Proximal OD | 0.0855” | 0.085” Max | 0.0825” | 0.085” | Same as\nK191946 and\nK211654 |\n| Catheter\nCoating | Hydrophilic | Hydrophilic\n(proprietary) | Hydrophilic | Hydrophilic\n(proprietary) | Same |\n| Tip\nConfiguration | Straight | Straight | Non-shapeable\ntip | Straight | Same as\nK191946 and\nK211654 |\n| Coating Length | 28cm +/- 4cm | 30 cm | 30 cm | 30 cm | Similar, the\ndifferences do\nnot raise new\nquestions\nregarding\nsafety and\neffectiveness. |\n| Materials: |  |  |  |  |  |\n| Hub | Polycarbonate | Grilamid (TR55-LX) | Polyamide (Nylon) | Grilamid (TR55-LX) | Similar, the\ndifferences do\nnot raise new\nquestions\nregarding\nsafety and\neffectiveness. |\n| Liner | PTFE Liner | PTFE | PTFE Liner | PTFE Liner | Same |\n\n510(k) SUMMARY - K222786\nCatheter\nShaft\nExtrusions Nylon Polyurethane Pebax Polyurethane Similar, the\nPebax Polyether Block Urethane Polyether Block differences do\nAmide Amide not raise new\nPolyurethane Nylon 12 Nylon Nylon 12 questions of\nsafety and\neffectiveness.\nMarker Band Metal Platinum Platinum (90%) /Iridium Metal Platinum Platinum (90%) Similar, the\n(90%) / Iridium (10%) (90%) / Iridium /Iridium (10%) differences do\n(10%), Tantalum (10%) not raise new\nquestions of\nsafety and\neffectiveness.\nReinforced Stainless Steel (SS), NiTi wire, SS wire Stainless Steel, NiTi wire, SS wire Similar, the\nShaft Coil Nitinol, braid differences do\nnot raise new\nquestions of\nsafety and\neffectiveness.\nStrain Relief Polyolefin Polyolefin Polyamide Polyolefin Same as\nK191946 and\nK211654\nAccessories\nPeelable N/A PTFE N/A PTFE N/A\nSheath\nHemostasis Silicone O-ring, Polycarbonate, Hemostasis Polycarbonate, Similar to\nValve Polycarbonate, silicone O-ring Valve with Side silicone O-ring K191946,\nEPDM Port Extension differences do\nTubing not raise new\nquestions of\nsafety and\neffectiveness.\nFlow Switch Silicone, N/A N/A N/A The difference\nPolycarbonate, does not raise\nAcetal, ABS new questions\nof safety and\neffectiveness.\nShaping N/A Stainless Steel N/A Stainless Steel N/A\nMandrel\n6\n\n| Catheter\nShaft |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |\n| Extrusions | Nylon | Polyurethane | Pebax | Polyurethane | Similar, the\ndifferences do\nnot raise new\nquestions of\nsafety and\neffectiveness. |\n|  | Pebax | Polyether Block\nAmide | Urethane | Polyether Block\nAmide |  |\n|  | Polyurethane | Nylon 12 | Nylon | Nylon 12 |  |\n| Marker Band | Metal Platinum\n(90%) / Iridium\n(10%), Tantalum | Platinum (90%) /Iridium\n(10%) | Metal Platinum\n(90%) / Iridium\n(10%) | Platinum (90%)\n/Iridium (10%) | Similar, the\ndifferences do\nnot raise new\nquestions of\nsafety and\neffectiveness. |\n| Reinforced\nShaft | Stainless Steel (SS),\nCoil | NiTi wire, SS wire | Stainless Steel,\nNitinol, braid | NiTi wire, SS wire | Similar, the\ndifferences do\nnot raise new\nquestions of\nsafety and\neffectiveness. |\n| Strain Relief | Polyolefin | Polyolefin | Polyamide | Polyolefin | Same as\nK191946 and\nK211654 |\n| Accessories |  |  |  |  |  |\n| Peelable\nSheath | N/A | PTFE | N/A | PTFE | N/A |\n| Hemostasis\nValve | Silicone O-ring,\nPolycarbonate,\nEPDM | Polycarbonate,\nsilicone O-ring | Hemostasis\nValve with Side\nPort Extension\nTubing | Polycarbonate,\nsilicone O-ring | Similar to\nK191946,\ndifferences do\nnot raise new\nquestions of\nsafety and\neffectiveness. |\n| Flow Switch | Silicone,\nPolycarbonate,\nAcetal, ABS | N/A | N/A | N/A | The difference\ndoes not raise\nnew questions\nof safety and\neffectiveness. |\n| Shaping\nMandrel | N/A | Stainless Steel | N/A | Stainless Steel | N/A |\n\n510(k) SUMMARY - K222786\nDelivery Tool Materials: Materials: N/A N/A Similar, the\nPebax, Tecoflex Nylon 12, differences do\n93A, Tungsten 75% Copolyester, not raise new\nFiller Polyolefin, questions of\nDimensions: Polyurethane, safety and\nID: 0.026 in Polyether Block\neffectiveness.\nOD: 0.042 in Amide, PTFE,\nExtension Length: Platinum/Tungsten,\n10 cm Hydrophilic Coating\nDimensions:\nID: 0.018 in\nOD: 0.071 in\nExtension Length:\n1.5 cm\nAspiration Dimensions: Dimensions: Dimensions: Dimensions: Similar, the\nTubing ID: 0.110 in Tubing ID: 0.110 in ± ID: 0.110 in Tubing ID: 0.110 in ± differences do\nTubing Length: 95 in 0.005 in Tubing Length: 0.005 in not raise new\nTubing Length: 112.0 112 in Tubing Length: questions of\nin ± 7.0 in 112.0 in ± 7.0 in safety and\neffectiveness.\nFlow Control Flow Control Switch Flow Control Switch Flow Control Flow Control Switch Same as\nMechanism Switch K191946,\nK193380,\nK211654\nPackaging\nMaterial\nPouch Tyvek Polyester / Polyethylene Polyester / Similar to\n(polyethylene), Mylar Polyethylene/Tyvek Hoop and Polyethylene/Tyvek K191946,\n(Polyester) Mounting Card, the\nPackaging PETG (Polyethylene Polyethylene Pouch, Carton Polyethylene differences do\nTray (Kit terephthalate glycol) terephthalate, terephthalate, not raise new\nConfiguration) Polystyrene Polystyrene questions of\nsafety and\neffectiveness.\nDisplay Carton SBS Paperboard, SBS Paperboard SBS Paperboard\nKit Packaging Tray/Retainer/Lid Tray/Retainer/Lid/ Tray/Retainer/Lid/\nConfiguration /Accessory Aspiration Aspiration\nPouch/Pouch/Box Tubing/Accessory Tubing/Accessory\nPouch/Pouch/Box Pouch/Pouch/Box\nShelf Life 6 months 36 months 1 year 36 months The differences\ndo not raise\nnew questions\nof safety and\neffectiveness.\nSterilization Ethylene oxide Ethylene Oxide Ethylene Oxide Ethylene Oxide Same\nMethod\nSterility 10-6 10-6 10-6 10-6 Same\nAssurance\nLevel (SAL)\n7\n\n| Delivery Tool | Materials:\nPebax, Tecoflex\n93A, Tungsten 75%\nFiller\nDimensions:\nID: 0.026 in\nOD: 0.042 in\nExtension Length:\n10 cm | Materials:\nNylon 12,\nCopolyester,\nPolyolefin,\nPolyurethane,\nPolyether Block\nAmide, PTFE,\nPlatinum/Tungsten,\nHydrophilic Coating\nDimensions:\nID: 0.018 in\nOD: 0.071 in\nExtension Length:\n1.5 cm | N/A | N/A | Similar, the\ndifferences do\nnot raise new\nquestions of\nsafety and\neffectiveness. |\n| --- | --- | --- | --- | --- | --- |\n| Aspiration\nTubing | Dimensions:\nID: 0.110 in\nTubing Length: 95 in | Dimensions:\nTubing ID: 0.110 in ±\n0.005 in\nTubing Length: 112.0\nin ± 7.0 in | Dimensions:\nID: 0.110 in\nTubing Length:\n112 in | Dimensions:\nTubing ID: 0.110 in ±\n0.005 in\nTubing Length:\n112.0 in ± 7.0 in | Similar, the\ndifferences do\nnot raise new\nquestions of\nsafety and\neffectiveness. |\n| Flow Control\nMechanism | Flow Control Switch | Flow Control Switch | Flow Control\nSwitch | Flow Control Switch | Same as\nK191946,\nK193380,\nK211654 |\n| Packaging\nMaterial |  |  |  |  |  |\n|  |  |  |  |  |  |\n| Pouch | Tyvek\n(polyethylene), Mylar\n(Polyester) | Polyester /\nPolyethylene/Tyvek | Polyethylene\nHoop and\nMounting Card,\nPouch, Carton | Polyester /\nPolyethylene/Tyvek | Similar to\nK191946,\nthe\ndifferences do\nnot raise new\nquestions of\nsafety and\neffectiveness. |\n| Packaging\nTray (Kit\nConfiguration) | PETG (Polyethylene\nterephthalate glycol) | Polyethylene\nterephthalate,\nPolystyrene |  | Polyethylene\nterephthalate,\nPolystyrene |  |\n| Display Carton | SBS Paperboard, | SBS Paperboard |  | SBS Paperboard |  |\n| Kit Packaging\nConfiguration | Tray/Retainer/Lid\n/Accessory\nPouch/Pouch/Box | Tray/Retainer/Lid/\nAspiration\nTubing/Accessory\nPouch/Pouch/Box |  | Tray/Retainer/Lid/\nAspiration\nTubing/Accessory\nPouch/Pouch/Box |  |\n| Shelf Life | 6 months | 36 months | 1 year | 36 months | The differences\ndo not raise\nnew questions\nof safety and\neffectiveness. |\n| Sterilization\nMethod | Ethylene oxide | Ethylene Oxide | Ethylene Oxide | Ethylene Oxide | Same |\n| Sterility\nAssurance\nLevel (SAL) | 10-6 | 10-6 | 10-6 | 10-6 | Same |\n\n510(k) SUMMARY - K222786\nPerformance Testing – Bench:\nThe necessary testing was identified based on design, risk analysis, and the intended use of the\n072 Aspiration System to verify the device performs as intended and to demonstrate that it is\nsubstantially equivalent to the predicate device. The following performance data have been\nprovided, supporting the substantial equivalence determination. All testing was conducted per\nQ’Apel Medical, Inc. Design Control procedures. The bench testing included the following\ntests:\nTest Test Summary Result\nVisual Surface Confirm that the device Pass\nRequirement meets the visual surface All samples met the\nrequirements. predetermined acceptance\ncriteria\nPackaging Visual Confirm that the packaging Pass\nInspection meets the visual inspection. All samples met the\npredetermined acceptance\ncriteria\nDimensional/Visual Device dimensions were Pass\nInspection measured to confirm All samples met the\nconformance to the predetermined acceptance\nspecifications. criteria\nLiquid Leakage Under Verify that the catheter joint Pass\nPressure strength meets the All samples met the\nfreedom from leakage predetermined acceptance\n(liquid leakage during criteria\npressurization)\nrequirements of ISO\n10555-1:2013, Annex C.\nHub Aspiration Air Confirm that the device Pass\nLeakage passes the hub aspiration All samples met the\nair leakage test of ISO predetermined acceptance\n10555-1:2013, Annex D. criteria\nSimulated Use Simulated use testing with Pass\naccessories in an All samples met the\nanatomical model which predetermined acceptance\nsimulated the tortuosity of criteria\nthe neurovasculature.\nDevices were delivered\nthrough the tortuous model\nto evaluate effectiveness of\nthe device at retrieval of soft\nand firm clots and\nmechanical integrity after\nmultiple passes. Testing\nperformed with reference\ndevice (K211564) for\ncomparison.\n8\n\n| Test | Test Summary | Result |\n| --- | --- | --- |\n| Visual Surface\nRequirement | Confirm that the device\nmeets the visual surface\nrequirements. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Packaging Visual\nInspection | Confirm that the packaging\nmeets the visual inspection. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Dimensional/Visual\nInspection | Device dimensions were\nmeasured to confirm\nconformance to the\nspecifications. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Liquid Leakage Under\nPressure | Verify that the catheter joint\nstrength meets the\nfreedom from leakage\n(liquid leakage during\npressurization)\nrequirements of ISO\n10555-1:2013, Annex C. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Hub Aspiration Air\nLeakage | Confirm that the device\npasses the hub aspiration\nair leakage test of ISO\n10555-1:2013, Annex D. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Simulated Use | Simulated use testing with\naccessories in an\nanatomical model which\nsimulated the tortuosity of\nthe neurovasculature.\nDevices were delivered\nthrough the tortuous model\nto evaluate effectiveness of\nthe device at retrieval of soft\nand firm clots and\nmechanical integrity after\nmultiple passes. Testing\nperformed with reference\ndevice (K211564) for\ncomparison. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n\n510(k) SUMMARY - K222786\nTest Test Summary Result\nFlex Fatigue Meets minimum value per Pass\nspecification for multiple All samples met the\npasses in the simulated use predetermined acceptance\nmodel. criteria\nTrack and Advance Test specimens were tested Pass\nForce for track and advance force. All samples met the\npredetermined acceptance\ncriteria\nTip Deflection Test specimens were tested Pass\nfor tip deflection forces and All samples met the\ncompared to predicate predetermined acceptance\ncatheters. criteria\nTorque Determine the number of Pass\nrevolutions to failure of the All samples met the\nCatheter in simulated predetermined acceptance\nanatomy. criteria\nTip Elongation and Test specimens were tested Pass\nCompression for tip elongation and All samples met the\ncompression. predetermined acceptance\ncriteria\nPeak Tensile The tensile strength of the Pass\ncatheter sections and bonds All samples met the\nwas tested after simulated predetermined acceptance\nuse. criteria\nParticulates, Coating The integrity of the Pass\nIntegrity hydrophilic coating was All samples met the\nevaluated after multiple predetermined acceptance\ninsertion and withdrawal criteria\ncycles. Particulates were\nmeasured during\nsimulated use and\ncompared to the reference\ndevice.\nFlow Rate Determine the flow rate Pass\nthrough a catheter, based All samples met the\non ISO 10555-1, Annex E. predetermined acceptance\ncriteria\nAspiration Flow Rate Determine the aspiration Pass\nflow rate through the All samples met the\naspiration catheter when the predetermined acceptance\ncatheter is connected to a criteria\nconstant vacuum source.\nKink Resistance Test specimen segments Pass\nwere formed into a defined All samples met the\nbend diameter to evaluate predetermined acceptance\nkink resistance. criteria\n9\n\n| Test | Test Summary | Result |\n| --- | --- | --- |\n| Flex Fatigue | Meets minimum value per\nspecification for multiple\npasses in the simulated use\nmodel. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Track and Advance\nForce | Test specimens were tested\nfor track and advance force. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Tip Deflection | Test specimens were tested\nfor tip deflection forces and\ncompared to predicate\ncatheters. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Torque | Determine the number of\nrevolutions to failure of the\nCatheter in simulated\nanatomy. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Tip Elongation and\nCompression | Test specimens were tested\nfor tip elongation and\ncompression. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Peak Tensile | The tensile strength of the\ncatheter sections and bonds\nwas tested after simulated\nuse. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Particulates, Coating\nIntegrity | The integrity of the\nhydrophilic coating was\nevaluated after multiple\ninsertion and withdrawal\ncycles. Particulates were\nmeasured during\nsimulated use and\ncompared to the reference\ndevice. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Flow Rate | Determine the flow rate\nthrough a catheter, based\non ISO 10555-1, Annex E. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Aspiration Flow Rate | Determine the aspiration\nflow rate through the\naspiration catheter when the\ncatheter is connected to a\nconstant vacuum source. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Kink Resistance | Test specimen segments\nwere formed into a defined\nbend diameter to evaluate\nkink resistance. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n\n510(k) SUMMARY - K222786\nTest Test Summary Result\nCorrosion Resistance No visible corrosion Pass\nimmediately after Corrosion All samples met the\nTesting procedure based on predetermined acceptance\nISO 10555-1, Annex A. criteria\nRadiopacity The marker band is Pass\nfluoroscopically visible. All samples met the\npredetermined acceptance\ncriteria\nBurst Pressure-Static Tested per ISO 10555- Pass\n1:2013, Annex F. Testing All samples met the\nconducted after simulated predetermined acceptance\nuse. criteria\nBurst Pressure-Dynamic Minimum value per Pass\nspecification. All samples met the\npredetermined acceptance\ncriteria\nConnectors for Hubs were tested per ISO Pass\nIntravascular or 80369-7. All samples met the\nHypodermic predetermined acceptance\nApplications criteria\nLumen Collapse Aspiration Catheter Pass\nsamples were tested for All samples met the\nlumen patency under predetermined acceptance\nmaximum applied criteria\nvacuum pressures.\nManual Syringe Injection Measure peak pressure Pass\nPeak Pressure (psi) during manual injection of All samples met the\ncontrast media with a predetermined acceptance\nsyringe. criteria\nQ’Apel also confirmed that the Aspiration Tubing meets all design and performance\nrequirements through the following bench testing:\nTest Test Summary Result\nDimensional/Visual Confirm that the Aspiration Pass\nInspection Tubing meets all dimensional All samples met the\nand visual specifications. predetermined\nacceptance criteria\nTensile Strength Confirm that the Aspiration Pass\nTubing meets the existing All samples met the\ntensile strength specifications. predetermined\nacceptance criteria\nSimulated Use Test Confirm that the Aspiration Pass\nTubing passes testing specified All samples met the\nin the simulated use test predetermined\nprotocol. acceptance criteria\n10\n\n| Test | Test Summary | Result |\n| --- | --- | --- |\n| Corrosion Resistance | No visible corrosion\nimmediately after Corrosion\nTesting procedure based on\nISO 10555-1, Annex A. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Radiopacity | The marker band is\nfluoroscopically visible. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Burst Pressure-Static | Tested per ISO 10555-\n1:2013, Annex F. Testing\nconducted after simulated\nuse. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Burst Pressure-Dynamic | Minimum value per\nspecification. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Connectors for\nIntravascular or\nHypodermic\nApplications | Hubs were tested per ISO\n80369-7. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Lumen Collapse | Aspiration Catheter\nsamples were tested for\nlumen patency under\nmaximum applied\nvacuum pressures. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Manual Syringe Injection\nPeak Pressure (psi) | Measure peak pressure\nduring manual injection of\ncontrast media with a\nsyringe. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n\n| Test | Test Summary | Result |\n| --- | --- | --- |\n| Dimensional/Visual\nInspection | Confirm that the Aspiration\nTubing meets all dimensional\nand visual specifications. | Pass\nAll samples met the\npredetermined\nacceptance criteria |\n| Tensile Strength | Confirm that the Aspiration\nTubing meets the existing\ntensile strength specifications. | Pass\nAll samples met the\npredetermined\nacceptance criteria |\n| Simulated Use Test | Confirm that the Aspiration\nTubing passes testing specified\nin the simulated use test\nprotocol. | Pass\nAll samples met the\npredetermined\nacceptance criteria |\n\n510(k) SUMMARY - K222786\nAspiration Tubing Confirm that the Aspiration Pass\nResistance to Collapse Tubing resistance to collapse at All samples met the\nand Leakage at maximum aspiration pressure predetermined\nMaximum Aspiration testing is as specified in the test acceptance criteria\nprotocol. Confirm that the\nPressures\nAspiration Tubing does not show\nsigns of leakage at maximum\naspiration pressure.\nFlow Switch The Flow Control Switch Pass\nFunctionality Testing completely and immediately All samples met the\nstops fluid flow after a specified predetermined\nnumber of ON/OFF cycles. acceptance criteria\nPerformance Testing – Animal:\nAn animal study was conducted to evaluate the safety, effectiveness, and usability of the 072\nAspiration System in comparison to cleared control devices, the CERENOVUS Large Bore\nCatheter (K193380) and the Penumbra System (Reperfusion Catheter RED 72) (K211654), in a\nporcine model according to Good Laboratory Practices (GLP) per 21 CFR Part 58. Sub-chronic\nand chronic time points were assessed. The study included aspiration of experimental clots and a\nworst-case wedge assessment. Clot aspiration and wedge assessment were comparable between\nthe test and control catheters, and both were shown to be safe in porcine vessels via angiography\nand vessel histology.\nPerformance Data – Clinical:\nNo clinical study was conducted as bench and animal testing was determined sufficient for\nverification and validation purposes and to support the substantial equivalence of the 072\nAspiration System.\nSterilization:\nThe 072 Aspiration System, which includes the Aspiration Tubing, is sterilized using a\nvalidated 100% Ethylene Oxide sterilization process to ensure sterility assurance level (SAL) of\n10-6 in accordance with AAMI TIR 28:2016 “Product Adoption and Process Equivalence for\nEthylene Oxide Sterilization” and per the requirements of ISO 11135:2014 “Sterilization of\nhealth-care products – Ethylene oxide – Requirements for the development, validation and\nroutine control of a sterilization process for medical devices.” The 072 Aspiration System,\naccessories, and Aspiration Tubing are for single use only.\nShelf-Life Testing:\nThe 072 Aspiration System, which includes the Aspiration Tubing, has a shelf life of six months\nbased on the successful completion of stability testing. Shelf-life testing was performed using\nstandard test methods and acceptance criteria. All samples were exposed to standard\ntransportation conditioning and distribution before aging. Results of testing on the subject device\nmet the established acceptance criteria.\n11\n\n| Aspiration Tubing\nResistance to Collapse\nand Leakage at\nMaximum Aspiration\nPressures | Confirm that the Aspiration\nTubing resistance to collapse at\nmaximum aspiration pressure\ntesting is as specified in the test\nprotocol. Confirm that the\nAspiration Tubing does not show\nsigns of leakage at maximum\naspiration pressure. | Pass\nAll samples met the\npredetermined\nacceptance criteria |\n| --- | --- | --- |\n| Flow Switch\nFunctionality Testing | The Flow Control Switch\ncompletely and immediately\nstops fluid flow after a specified\nnumber of ON/OFF cycles. | Pass\nAll samples met the\npredetermined\nacceptance criteria |\n\n510(k) SUMMARY - K222786\nBiocompatibility Testing:\nThe 072 Aspiration System was assessed for biocompatibility in accordance with ISO 10993-1,\n“Biological Evaluation of Medical Devices – Part 1: Evaluation of Testing within a Risk\nManagement Process,” and the FDA Guidance for Industry and FDA Staff, “Use of\nInternational Standard ISO 10993-1, “Biological evaluation of medical devices -Part 1:\nEvaluation and testing within a risk management process”,” (issued September 4, 2020).\nThe 072 Aspiration Catheter and the Delivery Tool are considered externally communicating\nmedical devices with direct contact with circulating blood for a limited (≤ 24 hours) duration.\nThe Rotating Hemostasis Valve (RHV), Flow Switch, and Hub are considered external\ncommunicating devices contacting blood indirectly for a limited (≤ 24 hours) duration.\nThe Aspiration Tubing is considered to have contact with intact skin for a limited (≤ 24 hours)\nduration.\nBiocompatibility testing on the 072 Aspiration System (072 Aspiration Catheter and Delivery\nTool) included:\nTest Name Acceptance Criteria Conclusion\nCytotoxicity – MEM Elution The achievement of a numerical\ngrade greater than 2 is considered Non-cytotoxic\nISO 10993-5:2009\na cytotoxic effect.\nMagnusson and Kligman grades\nof 1 or greater in the test group\ngenerally indicate sensitization,\nprovided grades of less than 1 are\nSensitization\nseen in control animals. If grades\nMagnusson- Kligman Method of 1 or greater are noted in control Non-sensitizing\nanimals, then the reactions of test\nISO 10993-10:2010\nanimals which exceed the most\nsevere reaction in control animals\nare presumed to be due to\nsensitization.\nIrritation: Intracutaneous The requirements of the test were\nReactivity met if the final test article score\nwas ≤ 1.0. Non-irritating\nISO 10993-23:2021\n12\n\n| Test Name | Acceptance Criteria | Conclusion |\n| --- | --- | --- |\n|  |  |  |\n| Cytotoxicity – MEM Elution\nISO 10993-5:2009 | The achievement of a numerical\ngrade greater than 2 is considered\na cytotoxic effect. | Non-cytotoxic |\n| Sensitization\nMagnusson- Kligman Method\nISO 10993-10:2010 | Magnusson and Kligman grades\nof 1 or greater in the test group\ngenerally indicate sensitization,\nprovided grades of less than 1 are\nseen in control animals. If grades\nof 1 or greater are noted in control\nanimals, then the reactions of test\nanimals which exceed the most\nsevere reaction in control animals\nare presumed to be due to\nsensitization. | Non-sensitizing |\n| Irritation: Intracutaneous\nReactivity\nISO 10993-23:2021 | The requirements of the test were\nmet if the final test article score\nwas ≤ 1.0. | Non-irritating |\n\n510(k) SUMMARY - K222786\nIf using five animals per group, the\ntest article meets the requirement\nof the test if none of the following\ncircumstances occur:\n1. Two or more animals from the\nAcute Systemic Toxicity test group die.\n2. Animal behavior, such as\nISO 10993-11:2017 Non-toxic\nconvulsions or prostration, occurs\nin two or more animals from the\ntest group.\n3. A final (end of study) body\nweight loss > 10% occurs in three\nor more animals from the test\ngroup.\nMaterial Mediated Pyrogenicity\nThe requirements of the test were\nISO 10993-11:2017, USP 151 met if no rabbit showed an Non-pyrogenic\nindividual rise in temperature of\n0.5 °C or more above its\nrespective baseline temperature\nthroughout the duration of the test.\nASTM Hemolysis- Direct The positive control’s mean\n(direct blood contact hemolytic index above the\ncomponents only) negative control must be ≥ 5% for\nNon-hemolytic for the Direct Method\nISO 10993-4: 2017 the direct method.\nThe negative control must display\nASTM F756-17\na mean hemolytic index of < 2 %\nfor the direct method.\nASTM Hemolysis- Indirect The positive control’s mean\n(indirect blood contact hemolytic index above the\ncomponents only) negative control must be ≥ 5% for Non-hemolytic for the Indirect\nthe indirect method. Method\nISO 10993-4: 2017\nThe negative control must display\nASTM F756-17\na mean hemolytic index of < 2 %\nfor the indirect method.\nThe negative control (HDPE)\nconcentration must not be\nsignificantly higher when\ncompared to the NHS at 37 °C\nconcentration or the final\nconcentration must fall within ± 1\nHemocompatibility- standard deviation of the mean in\nComplement Activation the test facility historical range Non-activator of the Complement\n(direct blood contact for HDPE. System\ncomponents only) The positive reference control\nISO 10993-4: 2017 (Latex) concentration must be\nstatistically significant when\ncompared to the NHS at 37 °C\nconcentration or the final\nconcentration must fall within ± 1\nstandard deviation of the mean in\nthe test facility historical range\nfor Latex.\n13\n\n| Acute Systemic Toxicity\nISO 10993-11:2017 | If using five animals per group, the\ntest article meets the requirement\nof the test if none of the following\ncircumstances occur:\n1. Two or more animals from the\ntest group die.\n2. Animal behavior, such as\nconvulsions or prostration, occurs\nin two or more animals from the\ntest group.\n3. A final (end of study) body\nweight loss > 10% occurs in three\nor more animals from the test\ngroup. | Non-toxic |\n| --- | --- | --- |\n| Material Mediated Pyrogenicity\nISO 10993-11:2017, USP 151 | The requirements of the test were\nmet if no rabbit showed an\nindividual rise in temperature of\n0.5 °C or more above its\nrespective baseline temperature\nthroughout the duration of the test. | Non-pyrogenic |\n| ASTM Hemolysis- Direct\n(direct blood contact\ncomponents only)\nISO 10993-4: 2017\nASTM F756-17 | The positive control’s mean\nhemolytic index above the\nnegative control must be ≥ 5% for\nthe direct method.\nThe negative control must display\na mean hemolytic index of < 2 %\nfor the direct method. | Non-hemolytic for the Direct Method |\n| ASTM Hemolysis- Indirect\n(indirect blood contact\ncomponents only)\nISO 10993-4: 2017\nASTM F756-17 | The positive control’s mean\nhemolytic index above the\nnegative control must be ≥ 5% for\nthe indirect method.\nThe negative control must display\na mean hemolytic index of < 2 %\nfor the indirect method. | Non-hemolytic for the Indirect\nMethod |\n| Hemocompatibility-\nComplement Activation\n(direct blood contact\ncomponents only)\nISO 10993-4: 2017 | The negative control (HDPE)\nconcentration must not be\nsignificantly higher when\ncompared to the NHS at 37 °C\nconcentration or the final\nconcentration must fall within ± 1\nstandard deviation of the mean in\nthe test facility historical range\nfor HDPE.\nThe positive reference control\n(Latex) concentration must be\nstatistically significant when\ncompared to the NHS at 37 °C\nconcentration or the final\nconcentration must fall within ± 1\nstandard deviation of the mean in\nthe test facility historical range\nfor Latex. | Non-activator of the Complement\nSystem |\n\n510(k) SUMMARY - K222786\nThrombogenicity The thrombogenic potential of a\nISO 10993-4: 2017 blood-contacting medical device Non-thrombogenic\nmust be comparable to a\npredicate device.\nBiocompatibility testing on the Aspiration Tubing included:\nTest Name Acceptance Criteria Conclusion\nCytotoxicity – MEM Elution The achievement of a numerical Non-cytotoxic\nISO 10993-5:2009 grade greater than 2 is\nconsidered a cytotoxic effect.\nSensitization Magnusson- Test group shall yield Grade < 1\nKligman Method score on Magnusson and Non-sensitizer\nISO 10993-10:2010 Kligman scale (provided control\ngroup yields Grade < 1)\nIrritation: Intracutaneous The test requirements are met if Non-irritant\nReactivity the difference between the test\nISO 10993-23:2021 mean score and the control\nmean score is 1.0 or less and\nthe test does not fail at any\nobservation period. Differences\nof less than 0 are reported as 0.\nConclusion:\nThe performance characteristics and the test results demonstrate that the 072 Aspiration System\nmeets the test acceptance criteria, performs as well as, and is substantially equivalent to the\npredicate device, Penumbra System® [JET™ 7 Reperfusion Catheter with MAX Delivery\nDevice (JET™ 7MAX)] (K191946), and reference devices.\n14\n\n| Test Name | Acceptance Criteria | Conclusion |\n| --- | --- | --- |\n| Cytotoxicity – MEM Elution\nISO 10993-5:2009 | The achievement of a numerical\ngrade greater than 2 is\nconsidered a cytotoxic effect. | Non-cytotoxic |\n| Sensitization Magnusson-\nKligman Method\nISO 10993-10:2010 | Test group shall yield Grade < 1\nscore on Magnusson and\nKligman scale (provided control\ngroup yields Grade < 1) | Non-sensitizer |\n| Irritation: Intracutaneous\nReactivity\nISO 10993-23:2021 | The test requirements are met if\nthe difference between the test\nmean score and the control\nmean score is 1.0 or less and\nthe test does not fail at any\nobservation period. Differences\nof less than 0 are reported as 0. | Non-irritant |",
    "indications": "Indications for Use See PRA Statement below.\n51 0(k) Number (if known)\nK222786\nDevice Name\n072 Aspiration System\nIndications for Use (Describe)\n072 Aspiration Catheter:\nAs part of the 072 Aspiration System, the 072 Aspiration Catheter with a compatible suction pump is indicated for use in\nthe revascularization of patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within\nthe internal carotid, middle cerebral - Ml and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom\nonset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who failed IV t-PA therapy\nare candidates for treatment.\nAspiration Tubing:\nAs part of the 072 Aspiration System, the Aspiration Tubing is intended to connect the 072 Aspiration Catheter to a\ncompatible suction pump.\nType of Use (Select one or both, as applicable)\nIZI D\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid 0MB number.\"\nFORM FDA 3881 (6120) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY - K222786\n510(k) SUMMARY\nAs required by 21 CFR 807.92\nApplicant:\nSubmitter’s Name: Q’Apel Medical, Inc.\nAddress: 4245 Technology Drive\nFremont, CA 94538\nTelephone: 510-738-6255\nContact Person: Kim Ky\nTitle: Manager, Regulatory Affairs\nTelephone: 510-828-4757\nDate Prepared: August 25, 2023\nDevice Name /Common name: 072 Aspiration System\nClassification: Class II\nProduct Code(s): NRY\nRegulation Number(s): 21 CFR 870.1250\nClassification Name: Percutaneous, Catheter",
    "contraindications": null,
    "sizing_specs": "Device Description:\nThe 072 Aspiration Catheter is a single lumen, variable stiffness catheter. The catheter has a\nhydrophilic coating to reduce friction during use. The catheter includes radiopaque markers on\nthe distal end for angiographic visualization and a Luer hub on the proximal end allowing\nattachments for flushing and aspiration. The Delivery Tool is an optional accessory for use\nwith the 072 Aspiration Catheter and should be removed prior to aspiration. The 072\nAspiration Catheter, Delivery Tool, Rotating Hemostasis Valve, and Flow Switch are included\nin the package. The Aspiration Tubing is provided in a separate package.\nFor the aspiration source, the 072 Aspiration Catheter is used in conjunction with a compatible\nsuction pump with prespecified performance parameters that is connected using the\nAspiration Tubing.\nComparison of Technological characteristics with the Predicate Device:\nQ’Apel Medical, Inc. has demonstrated that the 072 Aspiration System is substantially equivalent\nto the predicate device, Penumbra System® [JET™ 7 Reperfusion Catheter with MAX Delivery\nDevice (JET™ 7MAX)] cleared under K191946, based on the same or similar materials, similar\ndesign, and the same fundamental operating principles. A comparison of the subject device with\nthe predicate and reference devices is summarized in the table below.\nComparison of the Subject, Predicate, and Reference Devices\nFeature Subject Device Predicate Device Reference Device Reference Device 2 Rationale for\n(K222786) (K191946) 1 (K193380) (K211654) difference (if\napplicable)\nDevice Name 072 Aspiration Penumbra System CERENOVUS Penumbra N/A\nSystem (JET 7MAX) Large Bore System\nCatheter; (Reperfusion\nCERENOVUS Catheter RED 72)\nAspiration Tubing\nSet\n510(k) Number K222786 K191946 K193380 K211654 N/A\nClassification Class II Class II Class II Class II Same\nProduct Code NRY NRY NRY NRY Same\nClassification 21CFR 870.1250 21CFR 870.1250 21 CFR 870.1250 21 CFR 870.1250 Same\nName\n2\n\n| Comparison of the Subject, Predicate, and Reference Devices |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |\n| Feature | Subject Device | Predicate Device | Reference Device | Reference Device 2 | Rationale for |\n|  | (K222786) | (K191946) | 1 (K193380) | (K211654) | difference (if |\n|  |  |  |  |  | applicable) |\n| Device Name | 072 Aspiration\nSystem | Penumbra System\n(JET 7MAX) | CERENOVUS\nLarge Bore\nCatheter;\nCERENOVUS\nAspiration Tubing\nSet | Penumbra\nSystem\n(Reperfusion\nCatheter RED 72) | N/A |\n| 510(k) Number | K222786 | K191946 | K193380 | K211654 | N/A |\n| Classification | Class II | Class II | Class II | Class II | Same |\n| Product Code | NRY | NRY | NRY | NRY | Same |\n| Classification\nName | 21CFR 870.1250 | 21CFR 870.1250 | 21 CFR 870.1250 | 21 CFR 870.1250 | Same |\n\n510(k) SUMMARY - K222786\nIndications for 072 Aspiration Penumbra The Penumbra Similar, the\nUse Catheter Reperfusion CERENOVUS Reperfusion differences do\nAs part of the 072 Catheters and Large Bore Catheters and not raise new\nAspiration System, Separators Catheter, with Separators questions\nthe 072 Aspiration As part of the\nthe As part of the regarding\nCatheter with a Penumbra System,\nCERENOVUS Penumbra System, safety and\ncompatible suction the Reperfusion\nAspiration Tubing the Reperfusion effectiveness.\npump is indicated for Catheters and\nSet and Catheters and\nuse in the Separators are\nNOUVAG Separators are\nrevascularization of indicated for use in\nVacuson 60 indicated for use in\npatients with acute the revascularization\nischemic stroke of patients with acute aspiration pump the revascularization\nsecondary to ischemic stroke (or equivalent of patients with\nintracranial large secondary to aspiration pump), acute ischemic\nvessel occlusive intracranial large is indicated for stroke secondary to\ndisease (within the vessel occlusive use in the intracranial large\ninternal carotid, disease (within the revascularization vessel occlusive\nmiddle cerebral - M1 internal carotid, of patients with disease (within the\nand M2 segments, middle cerebral – M1\nacute ischemic internal carotid,\nbasilar, and and M2 segments,\nstroke secondary middle cerebral –\nvertebral arteries) basilar, and vertebral\nto intracranial M1 and M2\nwithin 8 hours of arteries) within 8\nlarge vessel segments, basilar,\nsymptom onset. hours of symptom\nocclusive and vertebral\nPatients who are onset. Patients who\nineligible for are ineligible for disease (within arteries) within 8\nintravenous tissue intravenous tissue the internal hours of symptom\nplasminogen plasminogen activator carotid, middle onset. Patients who\nactivator (IV t-PA) or (IV t-PA) or who fail cerebral - M1 are ineligible for\nwho failed IV t-PA IV t-PA therapy are and M2 intravenous tissue\ntherapy are candidates for segments, plasminogen\ncandidates for treatment. basilar, and activator (IV t-PA) or\ntreatment. vertebral who fail IV tPA\nPenumbra 3D\narteries) within 8 therapy are\nRevascularization\nhours of candidates for\nAspiration Tubing Device\nsymptom onset. treatment.\nAs part of the 072 As part of the\nPatients who are\nAspiration System, Penumbra System,\nineligible for Penumbra 3D\nthe Penumbra 3D\nthe Aspiration\nRevascularization intravenous Revascularization\nTubing is intended to\nDevice is indicated for tissue Device\nconnect the 072\nuse in the plasminogen As part of the\nAspiration Catheter\nrevascularization of activator (IV t- Penumbra System,\nto a compatible\npatients with acute PA) or who failed the Penumbra 3D\nsuction pump. ischemic stroke IV t-PA are Revascularization\nsecondary to candidates for Device is indicated\nintracranial large\ntreatment. for use in the\nvessel occlusive\nThe CERENOVUS revascularization of\ndisease (within the\nAspiration Tubing patients with acute\ninternal carotid,\nSet is intended to ischemic stroke\nmiddle cerebral – M1\nconnect the secondary to\nand M2 segments)\nwithin 8 hours of CERENOVUS intracranial large\nsymptom onset. Large Bore vessel occlusive\nPatients who are Catheter to the disease (within the\nineligible for canister of the internal carotid,\nintravenous NOUVAG middle cerebral –\ntissue plasminogen Vacuson 60 M1 and M2\nactivator (IV t-PA) or Aspiration Pump segments) within 8\nwho fail IV t-PA hours of symptom\n3\n\n510(k) SUMMARY - K222786\ntherapy are (or equivalent onset. Patients who\ncandidates for vacuum pump) are ineligible for\ntreatment. and to allow the intravenous tissue\nuser to control plasminogen\nPenumbra Aspiration\nthe fluid flow. activator (IV t-PA) or\nTubing\nwho fail IV t-PA\nAs part of the\ntherapy are\nPenumbra System,\ncandidates for\nthe Penumbra Sterile\ntreatment.\nAspiration Tubing is\nindicated to connect\nthe Penumbra Penumbra\nReperfusion Aspiration Tubing\nCatheters to the As part of the\nPenumbra Aspiration Penumbra System,\nPump. the Penumbra\nSterile Aspiration\nPenumbra Aspiration Tubing is indicated\nPump\nto connect the\nThe Penumbra\nPenumbra\nAspiration Pump is\nReperfusion\nindicated as a\nCatheters to the\nvacuum source for\nPenumbra\nPenumbra Aspiration\nSystems. Aspiration Pump.\nPenumbra\nAspiration Pump\nThe Penumbra\nAspiration Pump is\nindicated as a\nvacuum source for\nPenumbra\nAspiration Systems.\n4\n\n510(k) SUMMARY - K222786\nComparison of the Subject, Predicate, and Reference Devices\nFeature Subject Device Predicate Device Reference Device Reference Device 2 Rationale for\n(K222786) (K191946) 1 (K193380) (K211654) difference (if\napplicable)\nAspiration 072 Aspiration Penumbra JET™ 7 CERENOVUS Reperfusion N/A\nCatheter Catheter Large Bore Catheter RED 72\nCatheter\nLength 132 cm 115, 120, 125, 127, 125-135 cm 115, 120, 125, 127, Same\n132 cm 132 cm\nID 0.072” 0.072” Min 0.071” 0.072” Same as\nK191946 and\nK211654\nDistal OD 0.0855” 0.085” Max 0.081” 0.085” Same as\nK191946 and\nK211654\nProximal OD 0.0855” 0.085” Max 0.0825” 0.085” Same as\nK191946 and\nK211654\nCatheter Hydrophilic Hydrophilic Hydrophilic Hydrophilic Same\nCoating (proprietary) (proprietary)\nTip Straight Straight Non-shapeable Straight Same as\nConfiguration tip K191946 and\nK211654\nCoating Length 28cm +/- 4cm 30 cm 30 cm 30 cm Similar, the\ndifferences do\nnot raise new\nquestions\nregarding\nsafety and\neffectiveness.\nMaterials:\nHub Polycarbonate Grilamid (TR55-LX) Polyamide (Nylon) Grilamid (TR55-LX) Similar, the\ndifferences do\nnot raise new\nquestions\nregarding\nsafety and\neffectiveness.\nLiner PTFE Liner PTFE PTFE Liner PTFE Liner Same\n5\n\n| Comparison of the Subject, Predicate, and Reference Devices |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |\n| Feature | Subject Device | Predicate Device | Reference Device | Reference Device 2 | Rationale for |\n|  | (K222786) | (K191946) | 1 (K193380) | (K211654) | difference (if |\n|  |  |  |  |  | applicable) |\n| Aspiration\nCatheter | 072 Aspiration\nCatheter | Penumbra JET™ 7 | CERENOVUS\nLarge Bore\nCatheter | Reperfusion\nCatheter RED 72 | N/A |\n| Length | 132 cm | 115, 120, 125, 127,\n132 cm | 125-135 cm | 115, 120, 125, 127,\n132 cm | Same |\n| ID | 0.072” | 0.072” Min | 0.071” | 0.072” | Same as\nK191946 and\nK211654 |\n| Distal OD | 0.0855” | 0.085” Max | 0.081” | 0.085” | Same as\nK191946 and\nK211654 |\n| Proximal OD | 0.0855” | 0.085” Max | 0.0825” | 0.085” | Same as\nK191946 and\nK211654 |\n| Catheter\nCoating | Hydrophilic | Hydrophilic\n(proprietary) | Hydrophilic | Hydrophilic\n(proprietary) | Same |\n| Tip\nConfiguration | Straight | Straight | Non-shapeable\ntip | Straight | Same as\nK191946 and\nK211654 |\n| Coating Length | 28cm +/- 4cm | 30 cm | 30 cm | 30 cm | Similar, the\ndifferences do\nnot raise new\nquestions\nregarding\nsafety and\neffectiveness. |\n| Materials: |  |  |  |  |  |\n| Hub | Polycarbonate | Grilamid (TR55-LX) | Polyamide (Nylon) | Grilamid (TR55-LX) | Similar, the\ndifferences do\nnot raise new\nquestions\nregarding\nsafety and\neffectiveness. |\n| Liner | PTFE Liner | PTFE | PTFE Liner | PTFE Liner | Same |\n\n510(k) SUMMARY - K222786\nCatheter\nShaft\nExtrusions Nylon Polyurethane Pebax Polyurethane Similar, the\nPebax Polyether Block Urethane Polyether Block differences do\nAmide Amide not raise new\nPolyurethane Nylon 12 Nylon Nylon 12 questions of\nsafety and\neffectiveness.\nMarker Band Metal Platinum Platinum (90%) /Iridium Metal Platinum Platinum (90%) Similar, the\n(90%) / Iridium (10%) (90%) / Iridium /Iridium (10%) differences do\n(10%), Tantalum (10%) not raise new\nquestions of\nsafety and\neffectiveness.\nReinforced Stainless Steel (SS), NiTi wire, SS wire Stainless Steel, NiTi wire, SS wire Similar, the\nShaft Coil Nitinol, braid differences do\nnot raise new\nquestions of\nsafety and\neffectiveness.\nStrain Relief Polyolefin Polyolefin Polyamide Polyolefin Same as\nK191946 and\nK211654\nAccessories\nPeelable N/A PTFE N/A PTFE N/A\nSheath\nHemostasis Silicone O-ring, Polycarbonate, Hemostasis Polycarbonate, Similar to\nValve Polycarbonate, silicone O-ring Valve with Side silicone O-ring K191946,\nEPDM Port Extension differences do\nTubing not raise new\nquestions of\nsafety and\neffectiveness.\nFlow Switch Silicone, N/A N/A N/A The difference\nPolycarbonate, does not raise\nAcetal, ABS new questions\nof safety and\neffectiveness.\nShaping N/A Stainless Steel N/A Stainless Steel N/A\nMandrel\n6\n\n| Catheter\nShaft |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |\n| Extrusions | Nylon | Polyurethane | Pebax | Polyurethane | Similar, the\ndifferences do\nnot raise new\nquestions of\nsafety and\neffectiveness. |\n|  | Pebax | Polyether Block\nAmide | Urethane | Polyether Block\nAmide |  |\n|  | Polyurethane | Nylon 12 | Nylon | Nylon 12 |  |\n| Marker Band | Metal Platinum\n(90%) / Iridium\n(10%), Tantalum | Platinum (90%) /Iridium\n(10%) | Metal Platinum\n(90%) / Iridium\n(10%) | Platinum (90%)\n/Iridium (10%) | Similar, the\ndifferences do\nnot raise new\nquestions of\nsafety and\neffectiveness. |\n| Reinforced\nShaft | Stainless Steel (SS),\nCoil | NiTi wire, SS wire | Stainless Steel,\nNitinol, braid | NiTi wire, SS wire | Similar, the\ndifferences do\nnot raise new\nquestions of\nsafety and\neffectiveness. |\n| Strain Relief | Polyolefin | Polyolefin | Polyamide | Polyolefin | Same as\nK191946 and\nK211654 |\n| Accessories |  |  |  |  |  |\n| Peelable\nSheath | N/A | PTFE | N/A | PTFE | N/A |\n| Hemostasis\nValve | Silicone O-ring,\nPolycarbonate,\nEPDM | Polycarbonate,\nsilicone O-ring | Hemostasis\nValve with Side\nPort Extension\nTubing | Polycarbonate,\nsilicone O-ring | Similar to\nK191946,\ndifferences do\nnot raise new\nquestions of\nsafety and\neffectiveness. |\n| Flow Switch | Silicone,\nPolycarbonate,\nAcetal, ABS | N/A | N/A | N/A | The difference\ndoes not raise\nnew questions\nof safety and\neffectiveness. |\n| Shaping\nMandrel | N/A | Stainless Steel | N/A | Stainless Steel | N/A |\n\n510(k) SUMMARY - K222786\nDelivery Tool Materials: Materials: N/A N/A Similar, the\nPebax, Tecoflex Nylon 12, differences do\n93A, Tungsten 75% Copolyester, not raise new\nFiller Polyolefin, questions of\nDimensions: Polyurethane, safety and\nID: 0.026 in Polyether Block\neffectiveness.\nOD: 0.042 in Amide, PTFE,\nExtension Length: Platinum/Tungsten,\n10 cm Hydrophilic Coating\nDimensions:\nID: 0.018 in\nOD: 0.071 in\nExtension Length:\n1.5 cm\nAspiration Dimensions: Dimensions: Dimensions: Dimensions: Similar, the\nTubing ID: 0.110 in Tubing ID: 0.110 in ± ID: 0.110 in Tubing ID: 0.110 in ± differences do\nTubing Length: 95 in 0.005 in Tubing Length: 0.005 in not raise new\nTubing Length: 112.0 112 in Tubing Length: questions of\nin ± 7.0 in 112.0 in ± 7.0 in safety and\neffectiveness.\nFlow Control Flow Control Switch Flow Control Switch Flow Control Flow Control Switch Same as\nMechanism Switch K191946,\nK193380,\nK211654\nPackaging\nMaterial\nPouch Tyvek Polyester / Polyethylene Polyester / Similar to\n(polyethylene), Mylar Polyethylene/Tyvek Hoop and Polyethylene/Tyvek K191946,\n(Polyester) Mounting Card, the\nPackaging PETG (Polyethylene Polyethylene Pouch, Carton Polyethylene differences do\nTray (Kit terephthalate glycol) terephthalate, terephthalate, not raise new\nConfiguration) Polystyrene Polystyrene questions of\nsafety and\neffectiveness.\nDisplay Carton SBS Paperboard, SBS Paperboard SBS Paperboard\nKit Packaging Tray/Retainer/Lid Tray/Retainer/Lid/ Tray/Retainer/Lid/\nConfiguration /Accessory Aspiration Aspiration\nPouch/Pouch/Box Tubing/Accessory Tubing/Accessory\nPouch/Pouch/Box Pouch/Pouch/Box\nShelf Life 6 months 36 months 1 year 36 months The differences\ndo not raise\nnew questions\nof safety and\neffectiveness.\nSterilization Ethylene oxide Ethylene Oxide Ethylene Oxide Ethylene Oxide Same\nMethod\nSterility 10-6 10-6 10-6 10-6 Same\nAssurance\nLevel (SAL)\n7\n\n| Delivery Tool | Materials:\nPebax, Tecoflex\n93A, Tungsten 75%\nFiller\nDimensions:\nID: 0.026 in\nOD: 0.042 in\nExtension Length:\n10 cm | Materials:\nNylon 12,\nCopolyester,\nPolyolefin,\nPolyurethane,\nPolyether Block\nAmide, PTFE,\nPlatinum/Tungsten,\nHydrophilic Coating\nDimensions:\nID: 0.018 in\nOD: 0.071 in\nExtension Length:\n1.5 cm | N/A | N/A | Similar, the\ndifferences do\nnot raise new\nquestions of\nsafety and\neffectiveness. |\n| --- | --- | --- | --- | --- | --- |\n| Aspiration\nTubing | Dimensions:\nID: 0.110 in\nTubing Length: 95 in | Dimensions:\nTubing ID: 0.110 in ±\n0.005 in\nTubing Length: 112.0\nin ± 7.0 in | Dimensions:\nID: 0.110 in\nTubing Length:\n112 in | Dimensions:\nTubing ID: 0.110 in ±\n0.005 in\nTubing Length:\n112.0 in ± 7.0 in | Similar, the\ndifferences do\nnot raise new\nquestions of\nsafety and\neffectiveness. |\n| Flow Control\nMechanism | Flow Control Switch | Flow Control Switch | Flow Control\nSwitch | Flow Control Switch | Same as\nK191946,\nK193380,\nK211654 |\n| Packaging\nMaterial |  |  |  |  |  |\n|  |  |  |  |  |  |\n| Pouch | Tyvek\n(polyethylene), Mylar\n(Polyester) | Polyester /\nPolyethylene/Tyvek | Polyethylene\nHoop and\nMounting Card,\nPouch, Carton | Polyester /\nPolyethylene/Tyvek | Similar to\nK191946,\nthe\ndifferences do\nnot raise new\nquestions of\nsafety and\neffectiveness. |\n| Packaging\nTray (Kit\nConfiguration) | PETG (Polyethylene\nterephthalate glycol) | Polyethylene\nterephthalate,\nPolystyrene |  | Polyethylene\nterephthalate,\nPolystyrene |  |\n| Display Carton | SBS Paperboard, | SBS Paperboard |  | SBS Paperboard |  |\n| Kit Packaging\nConfiguration | Tray/Retainer/Lid\n/Accessory\nPouch/Pouch/Box | Tray/Retainer/Lid/\nAspiration\nTubing/Accessory\nPouch/Pouch/Box |  | Tray/Retainer/Lid/\nAspiration\nTubing/Accessory\nPouch/Pouch/Box |  |\n| Shelf Life | 6 months | 36 months | 1 year | 36 months | The differences\ndo not raise\nnew questions\nof safety and\neffectiveness. |\n| Sterilization\nMethod | Ethylene oxide | Ethylene Oxide | Ethylene Oxide | Ethylene Oxide | Same |\n| Sterility\nAssurance\nLevel (SAL) | 10-6 | 10-6 | 10-6 | 10-6 | Same |\n\n510(k) SUMMARY - K222786\nPerformance Testing – Bench:\nThe necessary testing was identified based on design, risk analysis, and the intended use of the\n072 Aspiration System to verify the device performs as intended and to demonstrate that it is\nsubstantially equivalent to the predicate device. The following performance data have been\nprovided, supporting the substantial equivalence determination. All testing was conducted per\nQ’Apel Medical, Inc. Design Control procedures. The bench testing included the following\ntests:\nTest Test Summary Result\nVisual Surface Confirm that the device Pass\nRequirement meets the visual surface All samples met the\nrequirements. predetermined acceptance\ncriteria\nPackaging Visual Confirm that the packaging Pass\nInspection meets the visual inspection. All samples met the\npredetermined acceptance\ncriteria\nDimensional/Visual Device dimensions were Pass\nInspection measured to confirm All samples met the\nconformance to the predetermined acceptance\nspecifications. criteria\nLiquid Leakage Under Verify that the catheter joint Pass\nPressure strength meets the All samples met the\nfreedom from leakage predetermined acceptance\n(liquid leakage during criteria\npressurization)\nrequirements of ISO\n10555-1:2013, Annex C.\nHub Aspiration Air Confirm that the device Pass\nLeakage passes the hub aspiration All samples met the\nair leakage test of ISO predetermined acceptance\n10555-1:2013, Annex D. criteria\nSimulated Use Simulated use testing with Pass\naccessories in an All samples met the\nanatomical model which predetermined acceptance\nsimulated the tortuosity of criteria\nthe neurovasculature.\nDevices were delivered\nthrough the tortuous model\nto evaluate effectiveness of\nthe device at retrieval of soft\nand firm clots and\nmechanical integrity after\nmultiple passes. Testing\nperformed with reference\ndevice (K211564) for\ncomparison.\n8\n\n| Test | Test Summary | Result |\n| --- | --- | --- |\n| Visual Surface\nRequirement | Confirm that the device\nmeets the visual surface\nrequirements. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Packaging Visual\nInspection | Confirm that the packaging\nmeets the visual inspection. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Dimensional/Visual\nInspection | Device dimensions were\nmeasured to confirm\nconformance to the\nspecifications. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Liquid Leakage Under\nPressure | Verify that the catheter joint\nstrength meets the\nfreedom from leakage\n(liquid leakage during\npressurization)\nrequirements of ISO\n10555-1:2013, Annex C. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Hub Aspiration Air\nLeakage | Confirm that the device\npasses the hub aspiration\nair leakage test of ISO\n10555-1:2013, Annex D. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Simulated Use | Simulated use testing with\naccessories in an\nanatomical model which\nsimulated the tortuosity of\nthe neurovasculature.\nDevices were delivered\nthrough the tortuous model\nto evaluate effectiveness of\nthe device at retrieval of soft\nand firm clots and\nmechanical integrity after\nmultiple passes. Testing\nperformed with reference\ndevice (K211564) for\ncomparison. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n\n510(k) SUMMARY - K222786\nTest Test Summary Result\nFlex Fatigue Meets minimum value per Pass\nspecification for multiple All samples met the\npasses in the simulated use predetermined acceptance\nmodel. criteria\nTrack and Advance Test specimens were tested Pass\nForce for track and advance force. All samples met the\npredetermined acceptance\ncriteria\nTip Deflection Test specimens were tested Pass\nfor tip deflection forces and All samples met the\ncompared to predicate predetermined acceptance\ncatheters. criteria\nTorque Determine the number of Pass\nrevolutions to failure of the All samples met the\nCatheter in simulated predetermined acceptance\nanatomy. criteria\nTip Elongation and Test specimens were tested Pass\nCompression for tip elongation and All samples met the\ncompression. predetermined acceptance\ncriteria\nPeak Tensile The tensile strength of the Pass\ncatheter sections and bonds All samples met the\nwas tested after simulated predetermined acceptance\nuse. criteria\nParticulates, Coating The integrity of the Pass\nIntegrity hydrophilic coating was All samples met the\nevaluated after multiple predetermined acceptance\ninsertion and withdrawal criteria\ncycles. Particulates were\nmeasured during\nsimulated use and\ncompared to the reference\ndevice.\nFlow Rate Determine the flow rate Pass\nthrough a catheter, based All samples met the\non ISO 10555-1, Annex E. predetermined acceptance\ncriteria\nAspiration Flow Rate Determine the aspiration Pass\nflow rate through the All samples met the\naspiration catheter when the predetermined acceptance\ncatheter is connected to a criteria\nconstant vacuum source.\nKink Resistance Test specimen segments Pass\nwere formed into a defined All samples met the\nbend diameter to evaluate predetermined acceptance\nkink resistance. criteria\n9\n\n| Test | Test Summary | Result |\n| --- | --- | --- |\n| Flex Fatigue | Meets minimum value per\nspecification for multiple\npasses in the simulated use\nmodel. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Track and Advance\nForce | Test specimens were tested\nfor track and advance force. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Tip Deflection | Test specimens were tested\nfor tip deflection forces and\ncompared to predicate\ncatheters. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Torque | Determine the number of\nrevolutions to failure of the\nCatheter in simulated\nanatomy. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Tip Elongation and\nCompression | Test specimens were tested\nfor tip elongation and\ncompression. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Peak Tensile | The tensile strength of the\ncatheter sections and bonds\nwas tested after simulated\nuse. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Particulates, Coating\nIntegrity | The integrity of the\nhydrophilic coating was\nevaluated after multiple\ninsertion and withdrawal\ncycles. Particulates were\nmeasured during\nsimulated use and\ncompared to the reference\ndevice. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Flow Rate | Determine the flow rate\nthrough a catheter, based\non ISO 10555-1, Annex E. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Aspiration Flow Rate | Determine the aspiration\nflow rate through the\naspiration catheter when the\ncatheter is connected to a\nconstant vacuum source. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Kink Resistance | Test specimen segments\nwere formed into a defined\nbend diameter to evaluate\nkink resistance. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n\n510(k) SUMMARY - K222786\nTest Test Summary Result\nCorrosion Resistance No visible corrosion Pass\nimmediately after Corrosion All samples met the\nTesting procedure based on predetermined acceptance\nISO 10555-1, Annex A. criteria\nRadiopacity The marker band is Pass\nfluoroscopically visible. All samples met the\npredetermined acceptance\ncriteria\nBurst Pressure-Static Tested per ISO 10555- Pass\n1:2013, Annex F. Testing All samples met the\nconducted after simulated predetermined acceptance\nuse. criteria\nBurst Pressure-Dynamic Minimum value per Pass\nspecification. All samples met the\npredetermined acceptance\ncriteria\nConnectors for Hubs were tested per ISO Pass\nIntravascular or 80369-7. All samples met the\nHypodermic predetermined acceptance\nApplications criteria\nLumen Collapse Aspiration Catheter Pass\nsamples were tested for All samples met the\nlumen patency under predetermined acceptance\nmaximum applied criteria\nvacuum pressures.\nManual Syringe Injection Measure peak pressure Pass\nPeak Pressure (psi) during manual injection of All samples met the\ncontrast media with a predetermined acceptance\nsyringe. criteria\nQ’Apel also confirmed that the Aspiration Tubing meets all design and performance\nrequirements through the following bench testing:\nTest Test Summary Result\nDimensional/Visual Confirm that the Aspiration Pass\nInspection Tubing meets all dimensional All samples met the\nand visual specifications. predetermined\nacceptance criteria\nTensile Strength Confirm that the Aspiration Pass\nTubing meets the existing All samples met the\ntensile strength specifications. predetermined\nacceptance criteria\nSimulated Use Test Confirm that the Aspiration Pass\nTubing passes testing specified All samples met the\nin the simulated use test predetermined\nprotocol. acceptance criteria\n10\n\n| Test | Test Summary | Result |\n| --- | --- | --- |\n| Corrosion Resistance | No visible corrosion\nimmediately after Corrosion\nTesting procedure based on\nISO 10555-1, Annex A. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Radiopacity | The marker band is\nfluoroscopically visible. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Burst Pressure-Static | Tested per ISO 10555-\n1:2013, Annex F. Testing\nconducted after simulated\nuse. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Burst Pressure-Dynamic | Minimum value per\nspecification. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Connectors for\nIntravascular or\nHypodermic\nApplications | Hubs were tested per ISO\n80369-7. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Lumen Collapse | Aspiration Catheter\nsamples were tested for\nlumen patency under\nmaximum applied\nvacuum pressures. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Manual Syringe Injection\nPeak Pressure (psi) | Measure peak pressure\nduring manual injection of\ncontrast media with a\nsyringe. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n\n| Test | Test Summary | Result |\n| --- | --- | --- |\n| Dimensional/Visual\nInspection | Confirm that the Aspiration\nTubing meets all dimensional\nand visual specifications. | Pass\nAll samples met the\npredetermined\nacceptance criteria |\n| Tensile Strength | Confirm that the Aspiration\nTubing meets the existing\ntensile strength specifications. | Pass\nAll samples met the\npredetermined\nacceptance criteria |\n| Simulated Use Test | Confirm that the Aspiration\nTubing passes testing specified\nin the simulated use test\nprotocol. | Pass\nAll samples met the\npredetermined\nacceptance criteria |\n\n510(k) SUMMARY - K222786\nAspiration Tubing Confirm that the Aspiration Pass\nResistance to Collapse Tubing resistance to collapse at All samples met the\nand Leakage at maximum aspiration pressure predetermined\nMaximum Aspiration testing is as specified in the test acceptance criteria\nprotocol. Confirm that the\nPressures\nAspiration Tubing does not show\nsigns of leakage at maximum\naspiration pressure.\nFlow Switch The Flow Control Switch Pass\nFunctionality Testing completely and immediately All samples met the\nstops fluid flow after a specified predetermined\nnumber of ON/OFF cycles. acceptance criteria\nPerformance Testing – Animal:\nAn animal study was conducted to evaluate the safety, effectiveness, and usability of the 072\nAspiration System in comparison to cleared control devices, the CERENOVUS Large Bore\nCatheter (K193380) and the Penumbra System (Reperfusion Catheter RED 72) (K211654), in a\nporcine model according to Good Laboratory Practices (GLP) per 21 CFR Part 58. Sub-chronic\nand chronic time points were assessed. The study included aspiration of experimental clots and a\nworst-case wedge assessment. Clot aspiration and wedge assessment were comparable between\nthe test and control catheters, and both were shown to be safe in porcine vessels via angiography\nand vessel histology.\nPerformance Data – Clinical:\nNo clinical study was conducted as bench and animal testing was determined sufficient for\nverification and validation purposes and to support the substantial equivalence of the 072\nAspiration System.\nSterilization:\nThe 072 Aspiration System, which includes the Aspiration Tubing, is sterilized using a\nvalidated 100% Ethylene Oxide sterilization process to ensure sterility assurance level (SAL) of\n10-6 in accordance with AAMI TIR 28:2016 “Product Adoption and Process Equivalence for\nEthylene Oxide Sterilization” and per the requirements of ISO 11135:2014 “Sterilization of\nhealth-care products – Ethylene oxide – Requirements for the development, validation and\nroutine control of a sterilization process for medical devices.” The 072 Aspiration System,\naccessories, and Aspiration Tubing are for single use only.\nShelf-Life Testing:\nThe 072 Aspiration System, which includes the Aspiration Tubing, has a shelf life of six months\nbased on the successful completion of stability testing. Shelf-life testing was performed using\nstandard test methods and acceptance criteria. All samples were exposed to standard\ntransportation conditioning and distribution before aging. Results of testing on the subject device\nmet the established acceptance criteria.\n11\n\n| Aspiration Tubing\nResistance to Collapse\nand Leakage at\nMaximum Aspiration\nPressures | Confirm that the Aspiration\nTubing resistance to collapse at\nmaximum aspiration pressure\ntesting is as specified in the test\nprotocol. Confirm that the\nAspiration Tubing does not show\nsigns of leakage at maximum\naspiration pressure. | Pass\nAll samples met the\npredetermined\nacceptance criteria |\n| --- | --- | --- |\n| Flow Switch\nFunctionality Testing | The Flow Control Switch\ncompletely and immediately\nstops fluid flow after a specified\nnumber of ON/OFF cycles. | Pass\nAll samples met the\npredetermined\nacceptance criteria |\n\n510(k) SUMMARY - K222786\nBiocompatibility Testing:\nThe 072 Aspiration System was assessed for biocompatibility in accordance with ISO 10993-1,\n“Biological Evaluation of Medical Devices – Part 1: Evaluation of Testing within a Risk\nManagement Process,” and the FDA Guidance for Industry and FDA Staff, “Use of\nInternational Standard ISO 10993-1, “Biological evaluation of medical devices -Part 1:\nEvaluation and testing within a risk management process”,” (issued September 4, 2020).\nThe 072 Aspiration Catheter and the Delivery Tool are considered externally communicating\nmedical devices with direct contact with circulating blood for a limited (≤ 24 hours) duration.\nThe Rotating Hemostasis Valve (RHV), Flow Switch, and Hub are considered external\ncommunicating devices contacting blood indirectly for a limited (≤ 24 hours) duration.\nThe Aspiration Tubing is considered to have contact with intact skin for a limited (≤ 24 hours)\nduration.\nBiocompatibility testing on the 072 Aspiration System (072 Aspiration Catheter and Delivery\nTool) included:\nTest Name Acceptance Criteria Conclusion\nCytotoxicity – MEM Elution The achievement of a numerical\ngrade greater than 2 is considered Non-cytotoxic\nISO 10993-5:2009\na cytotoxic effect.\nMagnusson and Kligman grades\nof 1 or greater in the test group\ngenerally indicate sensitization,\nprovided grades of less than 1 are\nSensitization\nseen in control animals. If grades\nMagnusson- Kligman Method of 1 or greater are noted in control Non-sensitizing\nanimals, then the reactions of test\nISO 10993-10:2010\nanimals which exceed the most\nsevere reaction in control animals\nare presumed to be due to\nsensitization.\nIrritation: Intracutaneous The requirements of the test were\nReactivity met if the final test article score\nwas ≤ 1.0. Non-irritating\nISO 10993-23:2021\n12\n\n| Test Name | Acceptance Criteria | Conclusion |\n| --- | --- | --- |\n|  |  |  |\n| Cytotoxicity – MEM Elution\nISO 10993-5:2009 | The achievement of a numerical\ngrade greater than 2 is considered\na cytotoxic effect. | Non-cytotoxic |\n| Sensitization\nMagnusson- Kligman Method\nISO 10993-10:2010 | Magnusson and Kligman grades\nof 1 or greater in the test group\ngenerally indicate sensitization,\nprovided grades of less than 1 are\nseen in control animals. If grades\nof 1 or greater are noted in control\nanimals, then the reactions of test\nanimals which exceed the most\nsevere reaction in control animals\nare presumed to be due to\nsensitization. | Non-sensitizing |\n| Irritation: Intracutaneous\nReactivity\nISO 10993-23:2021 | The requirements of the test were\nmet if the final test article score\nwas ≤ 1.0. | Non-irritating |\n\n510(k) SUMMARY - K222786\nIf using five animals per group, the\ntest article meets the requirement\nof the test if none of the following\ncircumstances occur:\n1. Two or more animals from the\nAcute Systemic Toxicity test group die.\n2. Animal behavior, such as\nISO 10993-11:2017 Non-toxic\nconvulsions or prostration, occurs\nin two or more animals from the\ntest group.\n3. A final (end of study) body\nweight loss > 10% occurs in three\nor more animals from the test\ngroup.\nMaterial Mediated Pyrogenicity\nThe requirements of the test were\nISO 10993-11:2017, USP 151 met if no rabbit showed an Non-pyrogenic\nindividual rise in temperature of\n0.5 °C or more above its\nrespective baseline temperature\nthroughout the duration of the test.\nASTM Hemolysis- Direct The positive control’s mean\n(direct blood contact hemolytic index above the\ncomponents only) negative control must be ≥ 5% for\nNon-hemolytic for the Direct Method\nISO 10993-4: 2017 the direct method.\nThe negative control must display\nASTM F756-17\na mean hemolytic index of < 2 %\nfor the direct method.\nASTM Hemolysis- Indirect The positive control’s mean\n(indirect blood contact hemolytic index above the\ncomponents only) negative control must be ≥ 5% for Non-hemolytic for the Indirect\nthe indirect method. Method\nISO 10993-4: 2017\nThe negative control must display\nASTM F756-17\na mean hemolytic index of < 2 %\nfor the indirect method.\nThe negative control (HDPE)\nconcentration must not be\nsignificantly higher when\ncompared to the NHS at 37 °C\nconcentration or the final\nconcentration must fall within ± 1\nHemocompatibility- standard deviation of the mean in\nComplement Activation the test facility historical range Non-activator of the Complement\n(direct blood contact for HDPE. System\ncomponents only) The positive reference control\nISO 10993-4: 2017 (Latex) concentration must be\nstatistically significant when\ncompared to the NHS at 37 °C\nconcentration or the final\nconcentration must fall within ± 1\nstandard deviation of the mean in\nthe test facility historical range\nfor Latex.\n13\n\n| Acute Systemic Toxicity\nISO 10993-11:2017 | If using five animals per group, the\ntest article meets the requirement\nof the test if none of the following\ncircumstances occur:\n1. Two or more animals from the\ntest group die.\n2. Animal behavior, such as\nconvulsions or prostration, occurs\nin two or more animals from the\ntest group.\n3. A final (end of study) body\nweight loss > 10% occurs in three\nor more animals from the test\ngroup. | Non-toxic |\n| --- | --- | --- |\n| Material Mediated Pyrogenicity\nISO 10993-11:2017, USP 151 | The requirements of the test were\nmet if no rabbit showed an\nindividual rise in temperature of\n0.5 °C or more above its\nrespective baseline temperature\nthroughout the duration of the test. | Non-pyrogenic |\n| ASTM Hemolysis- Direct\n(direct blood contact\ncomponents only)\nISO 10993-4: 2017\nASTM F756-17 | The positive control’s mean\nhemolytic index above the\nnegative control must be ≥ 5% for\nthe direct method.\nThe negative control must display\na mean hemolytic index of < 2 %\nfor the direct method. | Non-hemolytic for the Direct Method |\n| ASTM Hemolysis- Indirect\n(indirect blood contact\ncomponents only)\nISO 10993-4: 2017\nASTM F756-17 | The positive control’s mean\nhemolytic index above the\nnegative control must be ≥ 5% for\nthe indirect method.\nThe negative control must display\na mean hemolytic index of < 2 %\nfor the indirect method. | Non-hemolytic for the Indirect\nMethod |\n| Hemocompatibility-\nComplement Activation\n(direct blood contact\ncomponents only)\nISO 10993-4: 2017 | The negative control (HDPE)\nconcentration must not be\nsignificantly higher when\ncompared to the NHS at 37 °C\nconcentration or the final\nconcentration must fall within ± 1\nstandard deviation of the mean in\nthe test facility historical range\nfor HDPE.\nThe positive reference control\n(Latex) concentration must be\nstatistically significant when\ncompared to the NHS at 37 °C\nconcentration or the final\nconcentration must fall within ± 1\nstandard deviation of the mean in\nthe test facility historical range\nfor Latex. | Non-activator of the Complement\nSystem |\n\n510(k) SUMMARY - K222786\nThrombogenicity The thrombogenic potential of a\nISO 10993-4: 2017 blood-contacting medical device Non-thrombogenic\nmust be comparable to a\npredicate device.\nBiocompatibility testing on the Aspiration Tubing included:\nTest Name Acceptance Criteria Conclusion\nCytotoxicity – MEM Elution The achievement of a numerical Non-cytotoxic\nISO 10993-5:2009 grade greater than 2 is\nconsidered a cytotoxic effect.\nSensitization Magnusson- Test group shall yield Grade < 1\nKligman Method score on Magnusson and Non-sensitizer\nISO 10993-10:2010 Kligman scale (provided control\ngroup yields Grade < 1)\nIrritation: Intracutaneous The test requirements are met if Non-irritant\nReactivity the difference between the test\nISO 10993-23:2021 mean score and the control\nmean score is 1.0 or less and\nthe test does not fail at any\nobservation period. Differences\nof less than 0 are reported as 0.\nConclusion:\nThe performance characteristics and the test results demonstrate that the 072 Aspiration System\nmeets the test acceptance criteria, performs as well as, and is substantially equivalent to the\npredicate device, Penumbra System® [JET™ 7 Reperfusion Catheter with MAX Delivery\nDevice (JET™ 7MAX)] (K191946), and reference devices.\n14\n\n| Test Name | Acceptance Criteria | Conclusion |\n| --- | --- | --- |\n| Cytotoxicity – MEM Elution\nISO 10993-5:2009 | The achievement of a numerical\ngrade greater than 2 is\nconsidered a cytotoxic effect. | Non-cytotoxic |\n| Sensitization Magnusson-\nKligman Method\nISO 10993-10:2010 | Test group shall yield Grade < 1\nscore on Magnusson and\nKligman scale (provided control\ngroup yields Grade < 1) | Non-sensitizer |\n| Irritation: Intracutaneous\nReactivity\nISO 10993-23:2021 | The test requirements are met if\nthe difference between the test\nmean score and the control\nmean score is 1.0 or less and\nthe test does not fail at any\nobservation period. Differences\nof less than 0 are reported as 0. | Non-irritant |",
    "also_known_as": [
      "K191946",
      "K193380",
      "K211654",
      "K222786"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n51 0(k) Number (if known)\nK222786\nDevice Name\n072 Aspiration System\nIndications for Use (Describe)\n072 Aspiration Catheter:\nAs part of the 072 Aspiration System, the 072 Aspiration Catheter with a compatible suction pump is indicated for use in\nthe revascularization of patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (within\nthe internal carotid, middle cerebral - Ml and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom\nonset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who failed IV t-PA therapy\nare candidates for treatment.\nAspiration Tubing:\nAs part of the 072 Aspiration System, the Aspiration Tubing is intended to connect the 072 Aspiration Catheter to a\ncompatible suction pump.\nType of Use (Select one or both, as applicable)\nIZI D\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid 0MB number.\"\nFORM FDA 3881 (6120) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY - K222786\n510(k) SUMMARY\nAs required by 21 CFR 807.92\nApplicant:\nSubmitter’s Name: Q’Apel Medical, Inc.\nAddress: 4245 Technology Drive\nFremont, CA 94538\nTelephone: 510-738-6255\nContact Person: Kim Ky\nTitle: Manager, Regulatory Affairs\nTelephone: 510-828-4757\nDate Prepared: August 25, 2023\nDevice Name /Common name: 072 Aspiration System\nClassification: Class II\nProduct Code(s): NRY\nRegulation Number(s): 21 CFR 870.1250\nClassification Name: Percutaneous, Catheter",
    "Substantial Equivalence": "Predicate Device: Penumbra System® [JET™ 7 Reperfusion Catheter with MAX Delivery\nDevice (JET™ 7MAX)] (K191946)\nReference Devices: CERENOVUS Large Bore Catheter; CERENOVUS Aspiration Tubing Set\n(K193380)\nPenumbra System® (Reperfusion Catheter RED™ 72) (K211654)\nIndications for Use:\n072 Aspiration Catheter\nAs part of the 072 Aspiration System, the 072 Aspiration Catheter with a compatible suction\npump is indicated for use in the revascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease (within the internal carotid, middle\ncerebral - M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who failed\nIV t-PA therapy are candidates for treatment.\n1\n\n510(k) SUMMARY - K222786\nAspiration Tubing\nAs part of the 072 Aspiration System, the Aspiration Tubing is intended to connect the 072\nAspiration Catheter to a compatible suction pump.",
    "Device Description": "Device Description:\nThe 072 Aspiration Catheter is a single lumen, variable stiffness catheter. The catheter has a\nhydrophilic coating to reduce friction during use. The catheter includes radiopaque markers on\nthe distal end for angiographic visualization and a Luer hub on the proximal end allowing\nattachments for flushing and aspiration. The Delivery Tool is an optional accessory for use\nwith the 072 Aspiration Catheter and should be removed prior to aspiration. The 072\nAspiration Catheter, Delivery Tool, Rotating Hemostasis Valve, and Flow Switch are included\nin the package. The Aspiration Tubing is provided in a separate package.\nFor the aspiration source, the 072 Aspiration Catheter is used in conjunction with a compatible\nsuction pump with prespecified performance parameters that is connected using the\nAspiration Tubing.\nComparison of Technological characteristics with the Predicate Device:\nQ’Apel Medical, Inc. has demonstrated that the 072 Aspiration System is substantially equivalent\nto the predicate device, Penumbra System® [JET™ 7 Reperfusion Catheter with MAX Delivery\nDevice (JET™ 7MAX)] cleared under K191946, based on the same or similar materials, similar\ndesign, and the same fundamental operating principles. A comparison of the subject device with\nthe predicate and reference devices is summarized in the table below.\nComparison of the Subject, Predicate, and Reference Devices\nFeature Subject Device Predicate Device Reference Device Reference Device 2 Rationale for\n(K222786) (K191946) 1 (K193380) (K211654) difference (if\napplicable)\nDevice Name 072 Aspiration Penumbra System CERENOVUS Penumbra N/A\nSystem (JET 7MAX) Large Bore System\nCatheter; (Reperfusion\nCERENOVUS Catheter RED 72)\nAspiration Tubing\nSet\n510(k) Number K222786 K191946 K193380 K211654 N/A\nClassification Class II Class II Class II Class II Same\nProduct Code NRY NRY NRY NRY Same\nClassification 21CFR 870.1250 21CFR 870.1250 21 CFR 870.1250 21 CFR 870.1250 Same\nName\n2\n\n| Comparison of the Subject, Predicate, and Reference Devices |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |\n| Feature | Subject Device | Predicate Device | Reference Device | Reference Device 2 | Rationale for |\n|  | (K222786) | (K191946) | 1 (K193380) | (K211654) | difference (if |\n|  |  |  |  |  | applicable) |\n| Device Name | 072 Aspiration\nSystem | Penumbra System\n(JET 7MAX) | CERENOVUS\nLarge Bore\nCatheter;\nCERENOVUS\nAspiration Tubing\nSet | Penumbra\nSystem\n(Reperfusion\nCatheter RED 72) | N/A |\n| 510(k) Number | K222786 | K191946 | K193380 | K211654 | N/A |\n| Classification | Class II | Class II | Class II | Class II | Same |\n| Product Code | NRY | NRY | NRY | NRY | Same |\n| Classification\nName | 21CFR 870.1250 | 21CFR 870.1250 | 21 CFR 870.1250 | 21 CFR 870.1250 | Same |\n\n510(k) SUMMARY - K222786\nIndications for 072 Aspiration Penumbra The Penumbra Similar, the\nUse Catheter Reperfusion CERENOVUS Reperfusion differences do\nAs part of the 072 Catheters and Large Bore Catheters and not raise new\nAspiration System, Separators Catheter, with Separators questions\nthe 072 Aspiration As part of the\nthe As part of the regarding\nCatheter with a Penumbra System,\nCERENOVUS Penumbra System, safety and\ncompatible suction the Reperfusion\nAspiration Tubing the Reperfusion effectiveness.\npump is indicated for Catheters and\nSet and Catheters and\nuse in the Separators are\nNOUVAG Separators are\nrevascularization of indicated for use in\nVacuson 60 indicated for use in\npatients with acute the revascularization\nischemic stroke of patients with acute aspiration pump the revascularization\nsecondary to ischemic stroke (or equivalent of patients with\nintracranial large secondary to aspiration pump), acute ischemic\nvessel occlusive intracranial large is indicated for stroke secondary to\ndisease (within the vessel occlusive use in the intracranial large\ninternal carotid, disease (within the revascularization vessel occlusive\nmiddle cerebral - M1 internal carotid, of patients with disease (within the\nand M2 segments, middle cerebral – M1\nacute ischemic internal carotid,\nbasilar, and and M2 segments,\nstroke secondary middle cerebral –\nvertebral arteries) basilar, and vertebral\nto intracranial M1 and M2\nwithin 8 hours of arteries) within 8\nlarge vessel segments, basilar,\nsymptom onset. hours of symptom\nocclusive and vertebral\nPatients who are onset. Patients who\nineligible for are ineligible for disease (within arteries) within 8\nintravenous tissue intravenous tissue the internal hours of symptom\nplasminogen plasminogen activator carotid, middle onset. Patients who\nactivator (IV t-PA) or (IV t-PA) or who fail cerebral - M1 are ineligible for\nwho failed IV t-PA IV t-PA therapy are and M2 intravenous tissue\ntherapy are candidates for segments, plasminogen\ncandidates for treatment. basilar, and activator (IV t-PA) or\ntreatment. vertebral who fail IV tPA\nPenumbra 3D\narteries) within 8 therapy are\nRevascularization\nhours of candidates for\nAspiration Tubing Device\nsymptom onset. treatment.\nAs part of the 072 As part of the\nPatients who are\nAspiration System, Penumbra System,\nineligible for Penumbra 3D\nthe Penumbra 3D\nthe Aspiration\nRevascularization intravenous Revascularization\nTubing is intended to\nDevice is indicated for tissue Device\nconnect the 072\nuse in the plasminogen As part of the\nAspiration Catheter\nrevascularization of activator (IV t- Penumbra System,\nto a compatible\npatients with acute PA) or who failed the Penumbra 3D\nsuction pump. ischemic stroke IV t-PA are Revascularization\nsecondary to candidates for Device is indicated\nintracranial large\ntreatment. for use in the\nvessel occlusive\nThe CERENOVUS revascularization of\ndisease (within the\nAspiration Tubing patients with acute\ninternal carotid,\nSet is intended to ischemic stroke\nmiddle cerebral – M1\nconnect the secondary to\nand M2 segments)\nwithin 8 hours of CERENOVUS intracranial large\nsymptom onset. Large Bore vessel occlusive\nPatients who are Catheter to the disease (within the\nineligible for canister of the internal carotid,\nintravenous NOUVAG middle cerebral –\ntissue plasminogen Vacuson 60 M1 and M2\nactivator (IV t-PA) or Aspiration Pump segments) within 8\nwho fail IV t-PA hours of symptom\n3\n\n510(k) SUMMARY - K222786\ntherapy are (or equivalent onset. Patients who\ncandidates for vacuum pump) are ineligible for\ntreatment. and to allow the intravenous tissue\nuser to control plasminogen\nPenumbra Aspiration\nthe fluid flow. activator (IV t-PA) or\nTubing\nwho fail IV t-PA\nAs part of the\ntherapy are\nPenumbra System,\ncandidates for\nthe Penumbra Sterile\ntreatment.\nAspiration Tubing is\nindicated to connect\nthe Penumbra Penumbra\nReperfusion Aspiration Tubing\nCatheters to the As part of the\nPenumbra Aspiration Penumbra System,\nPump. the Penumbra\nSterile Aspiration\nPenumbra Aspiration Tubing is indicated\nPump\nto connect the\nThe Penumbra\nPenumbra\nAspiration Pump is\nReperfusion\nindicated as a\nCatheters to the\nvacuum source for\nPenumbra\nPenumbra Aspiration\nSystems. Aspiration Pump.\nPenumbra\nAspiration Pump\nThe Penumbra\nAspiration Pump is\nindicated as a\nvacuum source for\nPenumbra\nAspiration Systems.\n4\n\n510(k) SUMMARY - K222786\nComparison of the Subject, Predicate, and Reference Devices\nFeature Subject Device Predicate Device Reference Device Reference Device 2 Rationale for\n(K222786) (K191946) 1 (K193380) (K211654) difference (if\napplicable)\nAspiration 072 Aspiration Penumbra JET™ 7 CERENOVUS Reperfusion N/A\nCatheter Catheter Large Bore Catheter RED 72\nCatheter\nLength 132 cm 115, 120, 125, 127, 125-135 cm 115, 120, 125, 127, Same\n132 cm 132 cm\nID 0.072” 0.072” Min 0.071” 0.072” Same as\nK191946 and\nK211654\nDistal OD 0.0855” 0.085” Max 0.081” 0.085” Same as\nK191946 and\nK211654\nProximal OD 0.0855” 0.085” Max 0.0825” 0.085” Same as\nK191946 and\nK211654\nCatheter Hydrophilic Hydrophilic Hydrophilic Hydrophilic Same\nCoating (proprietary) (proprietary)\nTip Straight Straight Non-shapeable Straight Same as\nConfiguration tip K191946 and\nK211654\nCoating Length 28cm +/- 4cm 30 cm 30 cm 30 cm Similar, the\ndifferences do\nnot raise new\nquestions\nregarding\nsafety and\neffectiveness.\nMaterials:\nHub Polycarbonate Grilamid (TR55-LX) Polyamide (Nylon) Grilamid (TR55-LX) Similar, the\ndifferences do\nnot raise new\nquestions\nregarding\nsafety and\neffectiveness.\nLiner PTFE Liner PTFE PTFE Liner PTFE Liner Same\n5\n\n| Comparison of the Subject, Predicate, and Reference Devices |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |\n| Feature | Subject Device | Predicate Device | Reference Device | Reference Device 2 | Rationale for |\n|  | (K222786) | (K191946) | 1 (K193380) | (K211654) | difference (if |\n|  |  |  |  |  | applicable) |\n| Aspiration\nCatheter | 072 Aspiration\nCatheter | Penumbra JET™ 7 | CERENOVUS\nLarge Bore\nCatheter | Reperfusion\nCatheter RED 72 | N/A |\n| Length | 132 cm | 115, 120, 125, 127,\n132 cm | 125-135 cm | 115, 120, 125, 127,\n132 cm | Same |\n| ID | 0.072” | 0.072” Min | 0.071” | 0.072” | Same as\nK191946 and\nK211654 |\n| Distal OD | 0.0855” | 0.085” Max | 0.081” | 0.085” | Same as\nK191946 and\nK211654 |\n| Proximal OD | 0.0855” | 0.085” Max | 0.0825” | 0.085” | Same as\nK191946 and\nK211654 |\n| Catheter\nCoating | Hydrophilic | Hydrophilic\n(proprietary) | Hydrophilic | Hydrophilic\n(proprietary) | Same |\n| Tip\nConfiguration | Straight | Straight | Non-shapeable\ntip | Straight | Same as\nK191946 and\nK211654 |\n| Coating Length | 28cm +/- 4cm | 30 cm | 30 cm | 30 cm | Similar, the\ndifferences do\nnot raise new\nquestions\nregarding\nsafety and\neffectiveness. |\n| Materials: |  |  |  |  |  |\n| Hub | Polycarbonate | Grilamid (TR55-LX) | Polyamide (Nylon) | Grilamid (TR55-LX) | Similar, the\ndifferences do\nnot raise new\nquestions\nregarding\nsafety and\neffectiveness. |\n| Liner | PTFE Liner | PTFE | PTFE Liner | PTFE Liner | Same |\n\n510(k) SUMMARY - K222786\nCatheter\nShaft\nExtrusions Nylon Polyurethane Pebax Polyurethane Similar, the\nPebax Polyether Block Urethane Polyether Block differences do\nAmide Amide not raise new\nPolyurethane Nylon 12 Nylon Nylon 12 questions of\nsafety and\neffectiveness.\nMarker Band Metal Platinum Platinum (90%) /Iridium Metal Platinum Platinum (90%) Similar, the\n(90%) / Iridium (10%) (90%) / Iridium /Iridium (10%) differences do\n(10%), Tantalum (10%) not raise new\nquestions of\nsafety and\neffectiveness.\nReinforced Stainless Steel (SS), NiTi wire, SS wire Stainless Steel, NiTi wire, SS wire Similar, the\nShaft Coil Nitinol, braid differences do\nnot raise new\nquestions of\nsafety and\neffectiveness.\nStrain Relief Polyolefin Polyolefin Polyamide Polyolefin Same as\nK191946 and\nK211654\nAccessories\nPeelable N/A PTFE N/A PTFE N/A\nSheath\nHemostasis Silicone O-ring, Polycarbonate, Hemostasis Polycarbonate, Similar to\nValve Polycarbonate, silicone O-ring Valve with Side silicone O-ring K191946,\nEPDM Port Extension differences do\nTubing not raise new\nquestions of\nsafety and\neffectiveness.\nFlow Switch Silicone, N/A N/A N/A The difference\nPolycarbonate, does not raise\nAcetal, ABS new questions\nof safety and\neffectiveness.\nShaping N/A Stainless Steel N/A Stainless Steel N/A\nMandrel\n6\n\n| Catheter\nShaft |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |\n| Extrusions | Nylon | Polyurethane | Pebax | Polyurethane | Similar, the\ndifferences do\nnot raise new\nquestions of\nsafety and\neffectiveness. |\n|  | Pebax | Polyether Block\nAmide | Urethane | Polyether Block\nAmide |  |\n|  | Polyurethane | Nylon 12 | Nylon | Nylon 12 |  |\n| Marker Band | Metal Platinum\n(90%) / Iridium\n(10%), Tantalum | Platinum (90%) /Iridium\n(10%) | Metal Platinum\n(90%) / Iridium\n(10%) | Platinum (90%)\n/Iridium (10%) | Similar, the\ndifferences do\nnot raise new\nquestions of\nsafety and\neffectiveness. |\n| Reinforced\nShaft | Stainless Steel (SS),\nCoil | NiTi wire, SS wire | Stainless Steel,\nNitinol, braid | NiTi wire, SS wire | Similar, the\ndifferences do\nnot raise new\nquestions of\nsafety and\neffectiveness. |\n| Strain Relief | Polyolefin | Polyolefin | Polyamide | Polyolefin | Same as\nK191946 and\nK211654 |\n| Accessories |  |  |  |  |  |\n| Peelable\nSheath | N/A | PTFE | N/A | PTFE | N/A |\n| Hemostasis\nValve | Silicone O-ring,\nPolycarbonate,\nEPDM | Polycarbonate,\nsilicone O-ring | Hemostasis\nValve with Side\nPort Extension\nTubing | Polycarbonate,\nsilicone O-ring | Similar to\nK191946,\ndifferences do\nnot raise new\nquestions of\nsafety and\neffectiveness. |\n| Flow Switch | Silicone,\nPolycarbonate,\nAcetal, ABS | N/A | N/A | N/A | The difference\ndoes not raise\nnew questions\nof safety and\neffectiveness. |\n| Shaping\nMandrel | N/A | Stainless Steel | N/A | Stainless Steel | N/A |\n\n510(k) SUMMARY - K222786\nDelivery Tool Materials: Materials: N/A N/A Similar, the\nPebax, Tecoflex Nylon 12, differences do\n93A, Tungsten 75% Copolyester, not raise new\nFiller Polyolefin, questions of\nDimensions: Polyurethane, safety and\nID: 0.026 in Polyether Block\neffectiveness.\nOD: 0.042 in Amide, PTFE,\nExtension Length: Platinum/Tungsten,\n10 cm Hydrophilic Coating\nDimensions:\nID: 0.018 in\nOD: 0.071 in\nExtension Length:\n1.5 cm\nAspiration Dimensions: Dimensions: Dimensions: Dimensions: Similar, the\nTubing ID: 0.110 in Tubing ID: 0.110 in ± ID: 0.110 in Tubing ID: 0.110 in ± differences do\nTubing Length: 95 in 0.005 in Tubing Length: 0.005 in not raise new\nTubing Length: 112.0 112 in Tubing Length: questions of\nin ± 7.0 in 112.0 in ± 7.0 in safety and\neffectiveness.\nFlow Control Flow Control Switch Flow Control Switch Flow Control Flow Control Switch Same as\nMechanism Switch K191946,\nK193380,\nK211654\nPackaging\nMaterial\nPouch Tyvek Polyester / Polyethylene Polyester / Similar to\n(polyethylene), Mylar Polyethylene/Tyvek Hoop and Polyethylene/Tyvek K191946,\n(Polyester) Mounting Card, the\nPackaging PETG (Polyethylene Polyethylene Pouch, Carton Polyethylene differences do\nTray (Kit terephthalate glycol) terephthalate, terephthalate, not raise new\nConfiguration) Polystyrene Polystyrene questions of\nsafety and\neffectiveness.\nDisplay Carton SBS Paperboard, SBS Paperboard SBS Paperboard\nKit Packaging Tray/Retainer/Lid Tray/Retainer/Lid/ Tray/Retainer/Lid/\nConfiguration /Accessory Aspiration Aspiration\nPouch/Pouch/Box Tubing/Accessory Tubing/Accessory\nPouch/Pouch/Box Pouch/Pouch/Box\nShelf Life 6 months 36 months 1 year 36 months The differences\ndo not raise\nnew questions\nof safety and\neffectiveness.\nSterilization Ethylene oxide Ethylene Oxide Ethylene Oxide Ethylene Oxide Same\nMethod\nSterility 10-6 10-6 10-6 10-6 Same\nAssurance\nLevel (SAL)\n7\n\n| Delivery Tool | Materials:\nPebax, Tecoflex\n93A, Tungsten 75%\nFiller\nDimensions:\nID: 0.026 in\nOD: 0.042 in\nExtension Length:\n10 cm | Materials:\nNylon 12,\nCopolyester,\nPolyolefin,\nPolyurethane,\nPolyether Block\nAmide, PTFE,\nPlatinum/Tungsten,\nHydrophilic Coating\nDimensions:\nID: 0.018 in\nOD: 0.071 in\nExtension Length:\n1.5 cm | N/A | N/A | Similar, the\ndifferences do\nnot raise new\nquestions of\nsafety and\neffectiveness. |\n| --- | --- | --- | --- | --- | --- |\n| Aspiration\nTubing | Dimensions:\nID: 0.110 in\nTubing Length: 95 in | Dimensions:\nTubing ID: 0.110 in ±\n0.005 in\nTubing Length: 112.0\nin ± 7.0 in | Dimensions:\nID: 0.110 in\nTubing Length:\n112 in | Dimensions:\nTubing ID: 0.110 in ±\n0.005 in\nTubing Length:\n112.0 in ± 7.0 in | Similar, the\ndifferences do\nnot raise new\nquestions of\nsafety and\neffectiveness. |\n| Flow Control\nMechanism | Flow Control Switch | Flow Control Switch | Flow Control\nSwitch | Flow Control Switch | Same as\nK191946,\nK193380,\nK211654 |\n| Packaging\nMaterial |  |  |  |  |  |\n|  |  |  |  |  |  |\n| Pouch | Tyvek\n(polyethylene), Mylar\n(Polyester) | Polyester /\nPolyethylene/Tyvek | Polyethylene\nHoop and\nMounting Card,\nPouch, Carton | Polyester /\nPolyethylene/Tyvek | Similar to\nK191946,\nthe\ndifferences do\nnot raise new\nquestions of\nsafety and\neffectiveness. |\n| Packaging\nTray (Kit\nConfiguration) | PETG (Polyethylene\nterephthalate glycol) | Polyethylene\nterephthalate,\nPolystyrene |  | Polyethylene\nterephthalate,\nPolystyrene |  |\n| Display Carton | SBS Paperboard, | SBS Paperboard |  | SBS Paperboard |  |\n| Kit Packaging\nConfiguration | Tray/Retainer/Lid\n/Accessory\nPouch/Pouch/Box | Tray/Retainer/Lid/\nAspiration\nTubing/Accessory\nPouch/Pouch/Box |  | Tray/Retainer/Lid/\nAspiration\nTubing/Accessory\nPouch/Pouch/Box |  |\n| Shelf Life | 6 months | 36 months | 1 year | 36 months | The differences\ndo not raise\nnew questions\nof safety and\neffectiveness. |\n| Sterilization\nMethod | Ethylene oxide | Ethylene Oxide | Ethylene Oxide | Ethylene Oxide | Same |\n| Sterility\nAssurance\nLevel (SAL) | 10-6 | 10-6 | 10-6 | 10-6 | Same |\n\n510(k) SUMMARY - K222786\nPerformance Testing – Bench:\nThe necessary testing was identified based on design, risk analysis, and the intended use of the\n072 Aspiration System to verify the device performs as intended and to demonstrate that it is\nsubstantially equivalent to the predicate device. The following performance data have been\nprovided, supporting the substantial equivalence determination. All testing was conducted per\nQ’Apel Medical, Inc. Design Control procedures. The bench testing included the following\ntests:\nTest Test Summary Result\nVisual Surface Confirm that the device Pass\nRequirement meets the visual surface All samples met the\nrequirements. predetermined acceptance\ncriteria\nPackaging Visual Confirm that the packaging Pass\nInspection meets the visual inspection. All samples met the\npredetermined acceptance\ncriteria\nDimensional/Visual Device dimensions were Pass\nInspection measured to confirm All samples met the\nconformance to the predetermined acceptance\nspecifications. criteria\nLiquid Leakage Under Verify that the catheter joint Pass\nPressure strength meets the All samples met the\nfreedom from leakage predetermined acceptance\n(liquid leakage during criteria\npressurization)\nrequirements of ISO\n10555-1:2013, Annex C.\nHub Aspiration Air Confirm that the device Pass\nLeakage passes the hub aspiration All samples met the\nair leakage test of ISO predetermined acceptance\n10555-1:2013, Annex D. criteria\nSimulated Use Simulated use testing with Pass\naccessories in an All samples met the\nanatomical model which predetermined acceptance\nsimulated the tortuosity of criteria\nthe neurovasculature.\nDevices were delivered\nthrough the tortuous model\nto evaluate effectiveness of\nthe device at retrieval of soft\nand firm clots and\nmechanical integrity after\nmultiple passes. Testing\nperformed with reference\ndevice (K211564) for\ncomparison.\n8\n\n| Test | Test Summary | Result |\n| --- | --- | --- |\n| Visual Surface\nRequirement | Confirm that the device\nmeets the visual surface\nrequirements. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Packaging Visual\nInspection | Confirm that the packaging\nmeets the visual inspection. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Dimensional/Visual\nInspection | Device dimensions were\nmeasured to confirm\nconformance to the\nspecifications. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Liquid Leakage Under\nPressure | Verify that the catheter joint\nstrength meets the\nfreedom from leakage\n(liquid leakage during\npressurization)\nrequirements of ISO\n10555-1:2013, Annex C. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Hub Aspiration Air\nLeakage | Confirm that the device\npasses the hub aspiration\nair leakage test of ISO\n10555-1:2013, Annex D. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Simulated Use | Simulated use testing with\naccessories in an\nanatomical model which\nsimulated the tortuosity of\nthe neurovasculature.\nDevices were delivered\nthrough the tortuous model\nto evaluate effectiveness of\nthe device at retrieval of soft\nand firm clots and\nmechanical integrity after\nmultiple passes. Testing\nperformed with reference\ndevice (K211564) for\ncomparison. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n\n510(k) SUMMARY - K222786\nTest Test Summary Result\nFlex Fatigue Meets minimum value per Pass\nspecification for multiple All samples met the\npasses in the simulated use predetermined acceptance\nmodel. criteria\nTrack and Advance Test specimens were tested Pass\nForce for track and advance force. All samples met the\npredetermined acceptance\ncriteria\nTip Deflection Test specimens were tested Pass\nfor tip deflection forces and All samples met the\ncompared to predicate predetermined acceptance\ncatheters. criteria\nTorque Determine the number of Pass\nrevolutions to failure of the All samples met the\nCatheter in simulated predetermined acceptance\nanatomy. criteria\nTip Elongation and Test specimens were tested Pass\nCompression for tip elongation and All samples met the\ncompression. predetermined acceptance\ncriteria\nPeak Tensile The tensile strength of the Pass\ncatheter sections and bonds All samples met the\nwas tested after simulated predetermined acceptance\nuse. criteria\nParticulates, Coating The integrity of the Pass\nIntegrity hydrophilic coating was All samples met the\nevaluated after multiple predetermined acceptance\ninsertion and withdrawal criteria\ncycles. Particulates were\nmeasured during\nsimulated use and\ncompared to the reference\ndevice.\nFlow Rate Determine the flow rate Pass\nthrough a catheter, based All samples met the\non ISO 10555-1, Annex E. predetermined acceptance\ncriteria\nAspiration Flow Rate Determine the aspiration Pass\nflow rate through the All samples met the\naspiration catheter when the predetermined acceptance\ncatheter is connected to a criteria\nconstant vacuum source.\nKink Resistance Test specimen segments Pass\nwere formed into a defined All samples met the\nbend diameter to evaluate predetermined acceptance\nkink resistance. criteria\n9\n\n| Test | Test Summary | Result |\n| --- | --- | --- |\n| Flex Fatigue | Meets minimum value per\nspecification for multiple\npasses in the simulated use\nmodel. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Track and Advance\nForce | Test specimens were tested\nfor track and advance force. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Tip Deflection | Test specimens were tested\nfor tip deflection forces and\ncompared to predicate\ncatheters. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Torque | Determine the number of\nrevolutions to failure of the\nCatheter in simulated\nanatomy. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Tip Elongation and\nCompression | Test specimens were tested\nfor tip elongation and\ncompression. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Peak Tensile | The tensile strength of the\ncatheter sections and bonds\nwas tested after simulated\nuse. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Particulates, Coating\nIntegrity | The integrity of the\nhydrophilic coating was\nevaluated after multiple\ninsertion and withdrawal\ncycles. Particulates were\nmeasured during\nsimulated use and\ncompared to the reference\ndevice. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Flow Rate | Determine the flow rate\nthrough a catheter, based\non ISO 10555-1, Annex E. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Aspiration Flow Rate | Determine the aspiration\nflow rate through the\naspiration catheter when the\ncatheter is connected to a\nconstant vacuum source. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Kink Resistance | Test specimen segments\nwere formed into a defined\nbend diameter to evaluate\nkink resistance. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n\n510(k) SUMMARY - K222786\nTest Test Summary Result\nCorrosion Resistance No visible corrosion Pass\nimmediately after Corrosion All samples met the\nTesting procedure based on predetermined acceptance\nISO 10555-1, Annex A. criteria\nRadiopacity The marker band is Pass\nfluoroscopically visible. All samples met the\npredetermined acceptance\ncriteria\nBurst Pressure-Static Tested per ISO 10555- Pass\n1:2013, Annex F. Testing All samples met the\nconducted after simulated predetermined acceptance\nuse. criteria\nBurst Pressure-Dynamic Minimum value per Pass\nspecification. All samples met the\npredetermined acceptance\ncriteria\nConnectors for Hubs were tested per ISO Pass\nIntravascular or 80369-7. All samples met the\nHypodermic predetermined acceptance\nApplications criteria\nLumen Collapse Aspiration Catheter Pass\nsamples were tested for All samples met the\nlumen patency under predetermined acceptance\nmaximum applied criteria\nvacuum pressures.\nManual Syringe Injection Measure peak pressure Pass\nPeak Pressure (psi) during manual injection of All samples met the\ncontrast media with a predetermined acceptance\nsyringe. criteria\nQ’Apel also confirmed that the Aspiration Tubing meets all design and performance\nrequirements through the following bench testing:\nTest Test Summary Result\nDimensional/Visual Confirm that the Aspiration Pass\nInspection Tubing meets all dimensional All samples met the\nand visual specifications. predetermined\nacceptance criteria\nTensile Strength Confirm that the Aspiration Pass\nTubing meets the existing All samples met the\ntensile strength specifications. predetermined\nacceptance criteria\nSimulated Use Test Confirm that the Aspiration Pass\nTubing passes testing specified All samples met the\nin the simulated use test predetermined\nprotocol. acceptance criteria\n10\n\n| Test | Test Summary | Result |\n| --- | --- | --- |\n| Corrosion Resistance | No visible corrosion\nimmediately after Corrosion\nTesting procedure based on\nISO 10555-1, Annex A. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Radiopacity | The marker band is\nfluoroscopically visible. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Burst Pressure-Static | Tested per ISO 10555-\n1:2013, Annex F. Testing\nconducted after simulated\nuse. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Burst Pressure-Dynamic | Minimum value per\nspecification. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Connectors for\nIntravascular or\nHypodermic\nApplications | Hubs were tested per ISO\n80369-7. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Lumen Collapse | Aspiration Catheter\nsamples were tested for\nlumen patency under\nmaximum applied\nvacuum pressures. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n| Manual Syringe Injection\nPeak Pressure (psi) | Measure peak pressure\nduring manual injection of\ncontrast media with a\nsyringe. | Pass\nAll samples met the\npredetermined acceptance\ncriteria |\n\n| Test | Test Summary | Result |\n| --- | --- | --- |\n| Dimensional/Visual\nInspection | Confirm that the Aspiration\nTubing meets all dimensional\nand visual specifications. | Pass\nAll samples met the\npredetermined\nacceptance criteria |\n| Tensile Strength | Confirm that the Aspiration\nTubing meets the existing\ntensile strength specifications. | Pass\nAll samples met the\npredetermined\nacceptance criteria |\n| Simulated Use Test | Confirm that the Aspiration\nTubing passes testing specified\nin the simulated use test\nprotocol. | Pass\nAll samples met the\npredetermined\nacceptance criteria |\n\n510(k) SUMMARY - K222786\nAspiration Tubing Confirm that the Aspiration Pass\nResistance to Collapse Tubing resistance to collapse at All samples met the\nand Leakage at maximum aspiration pressure predetermined\nMaximum Aspiration testing is as specified in the test acceptance criteria\nprotocol. Confirm that the\nPressures\nAspiration Tubing does not show\nsigns of leakage at maximum\naspiration pressure.\nFlow Switch The Flow Control Switch Pass\nFunctionality Testing completely and immediately All samples met the\nstops fluid flow after a specified predetermined\nnumber of ON/OFF cycles. acceptance criteria\nPerformance Testing – Animal:\nAn animal study was conducted to evaluate the safety, effectiveness, and usability of the 072\nAspiration System in comparison to cleared control devices, the CERENOVUS Large Bore\nCatheter (K193380) and the Penumbra System (Reperfusion Catheter RED 72) (K211654), in a\nporcine model according to Good Laboratory Practices (GLP) per 21 CFR Part 58. Sub-chronic\nand chronic time points were assessed. The study included aspiration of experimental clots and a\nworst-case wedge assessment. Clot aspiration and wedge assessment were comparable between\nthe test and control catheters, and both were shown to be safe in porcine vessels via angiography\nand vessel histology.\nPerformance Data – Clinical:\nNo clinical study was conducted as bench and animal testing was determined sufficient for\nverification and validation purposes and to support the substantial equivalence of the 072\nAspiration System.\nSterilization:\nThe 072 Aspiration System, which includes the Aspiration Tubing, is sterilized using a\nvalidated 100% Ethylene Oxide sterilization process to ensure sterility assurance level (SAL) of\n10-6 in accordance with AAMI TIR 28:2016 “Product Adoption and Process Equivalence for\nEthylene Oxide Sterilization” and per the requirements of ISO 11135:2014 “Sterilization of\nhealth-care products – Ethylene oxide – Requirements for the development, validation and\nroutine control of a sterilization process for medical devices.” The 072 Aspiration System,\naccessories, and Aspiration Tubing are for single use only.\nShelf-Life Testing:\nThe 072 Aspiration System, which includes the Aspiration Tubing, has a shelf life of six months\nbased on the successful completion of stability testing. Shelf-life testing was performed using\nstandard test methods and acceptance criteria. All samples were exposed to standard\ntransportation conditioning and distribution before aging. Results of testing on the subject device\nmet the established acceptance criteria.\n11\n\n| Aspiration Tubing\nResistance to Collapse\nand Leakage at\nMaximum Aspiration\nPressures | Confirm that the Aspiration\nTubing resistance to collapse at\nmaximum aspiration pressure\ntesting is as specified in the test\nprotocol. Confirm that the\nAspiration Tubing does not show\nsigns of leakage at maximum\naspiration pressure. | Pass\nAll samples met the\npredetermined\nacceptance criteria |\n| --- | --- | --- |\n| Flow Switch\nFunctionality Testing | The Flow Control Switch\ncompletely and immediately\nstops fluid flow after a specified\nnumber of ON/OFF cycles. | Pass\nAll samples met the\npredetermined\nacceptance criteria |\n\n510(k) SUMMARY - K222786\nBiocompatibility Testing:\nThe 072 Aspiration System was assessed for biocompatibility in accordance with ISO 10993-1,\n“Biological Evaluation of Medical Devices – Part 1: Evaluation of Testing within a Risk\nManagement Process,” and the FDA Guidance for Industry and FDA Staff, “Use of\nInternational Standard ISO 10993-1, “Biological evaluation of medical devices -Part 1:\nEvaluation and testing within a risk management process”,” (issued September 4, 2020).\nThe 072 Aspiration Catheter and the Delivery Tool are considered externally communicating\nmedical devices with direct contact with circulating blood for a limited (≤ 24 hours) duration.\nThe Rotating Hemostasis Valve (RHV), Flow Switch, and Hub are considered external\ncommunicating devices contacting blood indirectly for a limited (≤ 24 hours) duration.\nThe Aspiration Tubing is considered to have contact with intact skin for a limited (≤ 24 hours)\nduration.\nBiocompatibility testing on the 072 Aspiration System (072 Aspiration Catheter and Delivery\nTool) included:\nTest Name Acceptance Criteria Conclusion\nCytotoxicity – MEM Elution The achievement of a numerical\ngrade greater than 2 is considered Non-cytotoxic\nISO 10993-5:2009\na cytotoxic effect.\nMagnusson and Kligman grades\nof 1 or greater in the test group\ngenerally indicate sensitization,\nprovided grades of less than 1 are\nSensitization\nseen in control animals. If grades\nMagnusson- Kligman Method of 1 or greater are noted in control Non-sensitizing\nanimals, then the reactions of test\nISO 10993-10:2010\nanimals which exceed the most\nsevere reaction in control animals\nare presumed to be due to\nsensitization.\nIrritation: Intracutaneous The requirements of the test were\nReactivity met if the final test article score\nwas ≤ 1.0. Non-irritating\nISO 10993-23:2021\n12\n\n| Test Name | Acceptance Criteria | Conclusion |\n| --- | --- | --- |\n|  |  |  |\n| Cytotoxicity – MEM Elution\nISO 10993-5:2009 | The achievement of a numerical\ngrade greater than 2 is considered\na cytotoxic effect. | Non-cytotoxic |\n| Sensitization\nMagnusson- Kligman Method\nISO 10993-10:2010 | Magnusson and Kligman grades\nof 1 or greater in the test group\ngenerally indicate sensitization,\nprovided grades of less than 1 are\nseen in control animals. If grades\nof 1 or greater are noted in control\nanimals, then the reactions of test\nanimals which exceed the most\nsevere reaction in control animals\nare presumed to be due to\nsensitization. | Non-sensitizing |\n| Irritation: Intracutaneous\nReactivity\nISO 10993-23:2021 | The requirements of the test were\nmet if the final test article score\nwas ≤ 1.0. | Non-irritating |\n\n510(k) SUMMARY - K222786\nIf using five animals per group, the\ntest article meets the requirement\nof the test if none of the following\ncircumstances occur:\n1. Two or more animals from the\nAcute Systemic Toxicity test group die.\n2. Animal behavior, such as\nISO 10993-11:2017 Non-toxic\nconvulsions or prostration, occurs\nin two or more animals from the\ntest group.\n3. A final (end of study) body\nweight loss > 10% occurs in three\nor more animals from the test\ngroup.\nMaterial Mediated Pyrogenicity\nThe requirements of the test were\nISO 10993-11:2017, USP 151 met if no rabbit showed an Non-pyrogenic\nindividual rise in temperature of\n0.5 °C or more above its\nrespective baseline temperature\nthroughout the duration of the test.\nASTM Hemolysis- Direct The positive control’s mean\n(direct blood contact hemolytic index above the\ncomponents only) negative control must be ≥ 5% for\nNon-hemolytic for the Direct Method\nISO 10993-4: 2017 the direct method.\nThe negative control must display\nASTM F756-17\na mean hemolytic index of < 2 %\nfor the direct method.\nASTM Hemolysis- Indirect The positive control’s mean\n(indirect blood contact hemolytic index above the\ncomponents only) negative control must be ≥ 5% for Non-hemolytic for the Indirect\nthe indirect method. Method\nISO 10993-4: 2017\nThe negative control must display\nASTM F756-17\na mean hemolytic index of < 2 %\nfor the indirect method.\nThe negative control (HDPE)\nconcentration must not be\nsignificantly higher when\ncompared to the NHS at 37 °C\nconcentration or the final\nconcentration must fall within ± 1\nHemocompatibility- standard deviation of the mean in\nComplement Activation the test facility historical range Non-activator of the Complement\n(direct blood contact for HDPE. System\ncomponents only) The positive reference control\nISO 10993-4: 2017 (Latex) concentration must be\nstatistically significant when\ncompared to the NHS at 37 °C\nconcentration or the final\nconcentration must fall within ± 1\nstandard deviation of the mean in\nthe test facility historical range\nfor Latex.\n13\n\n| Acute Systemic Toxicity\nISO 10993-11:2017 | If using five animals per group, the\ntest article meets the requirement\nof the test if none of the following\ncircumstances occur:\n1. Two or more animals from the\ntest group die.\n2. Animal behavior, such as\nconvulsions or prostration, occurs\nin two or more animals from the\ntest group.\n3. A final (end of study) body\nweight loss > 10% occurs in three\nor more animals from the test\ngroup. | Non-toxic |\n| --- | --- | --- |\n| Material Mediated Pyrogenicity\nISO 10993-11:2017, USP 151 | The requirements of the test were\nmet if no rabbit showed an\nindividual rise in temperature of\n0.5 °C or more above its\nrespective baseline temperature\nthroughout the duration of the test. | Non-pyrogenic |\n| ASTM Hemolysis- Direct\n(direct blood contact\ncomponents only)\nISO 10993-4: 2017\nASTM F756-17 | The positive control’s mean\nhemolytic index above the\nnegative control must be ≥ 5% for\nthe direct method.\nThe negative control must display\na mean hemolytic index of < 2 %\nfor the direct method. | Non-hemolytic for the Direct Method |\n| ASTM Hemolysis- Indirect\n(indirect blood contact\ncomponents only)\nISO 10993-4: 2017\nASTM F756-17 | The positive control’s mean\nhemolytic index above the\nnegative control must be ≥ 5% for\nthe indirect method.\nThe negative control must display\na mean hemolytic index of < 2 %\nfor the indirect method. | Non-hemolytic for the Indirect\nMethod |\n| Hemocompatibility-\nComplement Activation\n(direct blood contact\ncomponents only)\nISO 10993-4: 2017 | The negative control (HDPE)\nconcentration must not be\nsignificantly higher when\ncompared to the NHS at 37 °C\nconcentration or the final\nconcentration must fall within ± 1\nstandard deviation of the mean in\nthe test facility historical range\nfor HDPE.\nThe positive reference control\n(Latex) concentration must be\nstatistically significant when\ncompared to the NHS at 37 °C\nconcentration or the final\nconcentration must fall within ± 1\nstandard deviation of the mean in\nthe test facility historical range\nfor Latex. | Non-activator of the Complement\nSystem |\n\n510(k) SUMMARY - K222786\nThrombogenicity The thrombogenic potential of a\nISO 10993-4: 2017 blood-contacting medical device Non-thrombogenic\nmust be comparable to a\npredicate device.\nBiocompatibility testing on the Aspiration Tubing included:\nTest Name Acceptance Criteria Conclusion\nCytotoxicity – MEM Elution The achievement of a numerical Non-cytotoxic\nISO 10993-5:2009 grade greater than 2 is\nconsidered a cytotoxic effect.\nSensitization Magnusson- Test group shall yield Grade < 1\nKligman Method score on Magnusson and Non-sensitizer\nISO 10993-10:2010 Kligman scale (provided control\ngroup yields Grade < 1)\nIrritation: Intracutaneous The test requirements are met if Non-irritant\nReactivity the difference between the test\nISO 10993-23:2021 mean score and the control\nmean score is 1.0 or less and\nthe test does not fail at any\nobservation period. Differences\nof less than 0 are reported as 0.\nConclusion:\nThe performance characteristics and the test results demonstrate that the 072 Aspiration System\nmeets the test acceptance criteria, performs as well as, and is substantially equivalent to the\npredicate device, Penumbra System® [JET™ 7 Reperfusion Catheter with MAX Delivery\nDevice (JET™ 7MAX)] (K191946), and reference devices.\n14\n\n| Test Name | Acceptance Criteria | Conclusion |\n| --- | --- | --- |\n| Cytotoxicity – MEM Elution\nISO 10993-5:2009 | The achievement of a numerical\ngrade greater than 2 is\nconsidered a cytotoxic effect. | Non-cytotoxic |\n| Sensitization Magnusson-\nKligman Method\nISO 10993-10:2010 | Test group shall yield Grade < 1\nscore on Magnusson and\nKligman scale (provided control\ngroup yields Grade < 1) | Non-sensitizer |\n| Irritation: Intracutaneous\nReactivity\nISO 10993-23:2021 | The test requirements are met if\nthe difference between the test\nmean score and the control\nmean score is 1.0 or less and\nthe test does not fail at any\nobservation period. Differences\nof less than 0 are reported as 0. | Non-irritant |"
  }
}