{
  "source_pdf": "aspiration--stryker--axs-catalyst-7-distal-access--510k.pdf",
  "clearance_number": "K183464",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe AXS Catalyst 7 Distal Access Catheter is a sterile, single lumen, variable stiffness catheter\ndesigned for use in the removal of thrombus from the neuro vasculature using continuous\naspiration. The catheter shaft has a hydrophilic coating to reduce friction during use. The\ncatheter includes a radiopaque marker on the distal end for angiographic visualization and a\nluer hub on the proximal end allowing attachments for flushing and aspiration. It is packaged\nwith a Rotating Hemostasis Valve (RHV), Tuohy Borst Valve with Sideport, and two peel-away\nintroducer sheaths. The RHV and Tuohy Borst valve with sideport are used for flushing,\ninsertion of catheters, and aspiration. The peel away introducer sheaths are designed to\nprotect the distal tip of the catheter during insertion into the RHV or Tuohy Borst.\nWhen used as part of the aspiration system, the AXS Catalyst Distal Access Catheter requires a\nminimum vacuum pressure of -68 kPa [-20.08 in Hg] from an external device (Medela\nDominant Flex Pump). Bench and Animal testing utilizing the Medela Dominant Flex Pump and\nSuction Jar, AXS Universal Aspiration Tubing, and AXS Universal Liner Set were conducted to\nsuccessfully demonstrate aspiration.\nIndications for Use\nThe AXS Catalyst Distal Access Catheter as part of the AXS Universal Aspiration System is\nindicated for use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (in the internal carotid, middle cerebral - M1 and M2\nsegments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen activator (IV t-PA) or who failed IV t-PA are\ncandidates for treatment.\nTechnological Characteristics and Product Feature Comparison\nStryker Neurovascular has demonstrated the AXS Catalyst 7 Distal Access Catheter when used\nas part of the aspiration system is substantially equivalent to the Primary Predicate device\n(K173841) and Additional Predicate device (K161640) based on the same or similar materials,\nsimilar design, and the same fundamental operating principles. A comparison of the Subject\ndevice with the Predicate devices is summarized in Table 1 below.\nPage 2 of 21\n\n|  | Primary Predicate Device |  |  | Additional Predicate Device |  |\n| --- | --- | --- | --- | --- | --- |\n| AXS Catalyst Distal Access\nCatheter\n(K173841) |  |  | Penumbra System ACE 68\nReperfusion Catheter\n(K161640) |  |  |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Devices\nDetail Submission Subject Primary Predicate Additional Predicate\nDevice Device Device\nAXS Catalyst 7 Distal AXS Catalyst 5 and 6 Penumbra System\nAccess Catheter Distal Access Catheter ACE 68 Reperfusion\nCatheter\nManufacturer Stryker Neurovascular Stryker Neurovascular Penumbra, Inc.\n510(k) Number K183464 K173841 K161640\nDevice Trade AXS Catalyst 7 Distal AXS Catalyst 5 and 6 Penumbra System\nName Access Catheter Distal Access Catheter ACE 68 Reperfusion\nCatheter\nRegulation 21 CFR 870.1250 Same Same\nNumber\nRegulation Percutaneous Same Same\nName Catheter\nClassification II Same Same\nProduct Code NRY Same Same\nIntended Use/ The AXS Catalyst Same As part of the\nIndication for Distal Access Penumbra System,\nUse Catheter as part of the Reperfusion\nthe AXS Universal\nCatheters and\nAspiration System is\nSeparators are\nindicated for use in\nindicated for use in\nthe revascularization\nthe revascularization\nof patients with\nof patients with\nacute ischemic\nacute ischemic\nstroke secondary to\nstroke secondary to\nintracranial large\nintracranial large\nvessel occlusive\ndisease (in the vessel occlusive\ninternal carotid, disease (within the\nmiddle cerebral – internal carotid,\nM1 and M2 middle cerebral –\nsegments, basilar, M1 and M2\nand vertebral\nsegments, basilar,\narteries) within 8\nPage 3 of 21\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Devices |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail | Submission Subject\nDevice\nAXS Catalyst 7 Distal\nAccess Catheter | Primary Predicate\nDevice\nAXS Catalyst 5 and 6\nDistal Access Catheter |  | Additional Predicate |  |\n|  |  |  |  |  | Device |  |\n|  |  |  |  |  | Penumbra System |  |\n|  |  |  |  |  | ACE 68 Reperfusion |  |\n|  |  |  |  |  | Catheter |  |\n| Manufacturer |  | Stryker Neurovascular | Stryker Neurovascular | Penumbra, Inc. |  |  |\n| 510(k) Number |  | K183464 | K173841 | K161640 |  |  |\n| Device Trade\nName |  | AXS Catalyst 7 Distal\nAccess Catheter | AXS Catalyst 5 and 6\nDistal Access Catheter | Penumbra System\nACE 68 Reperfusion\nCatheter |  |  |\n| Regulation\nNumber |  | 21 CFR 870.1250 | Same | Same |  |  |\n| Regulation\nName |  | Percutaneous\nCatheter | Same | Same |  |  |\n| Classification |  | II | Same | Same |  |  |\n| Product Code |  | NRY | Same | Same |  |  |\n| Intended Use/\nIndication for\nUse |  | The AXS Catalyst\nDistal Access\nCatheter as part of\nthe AXS Universal\nAspiration System is\nindicated for use in\nthe revascularization\nof patients with\nacute ischemic\nstroke secondary to\nintracranial large\nvessel occlusive\ndisease (in the\ninternal carotid,\nmiddle cerebral –\nM1 and M2\nsegments, basilar,\nand vertebral\narteries) within 8 | Same | As part of the\nPenumbra System,\nthe Reperfusion\nCatheters and\nSeparators are\nindicated for use in\nthe revascularization\nof patients with\nacute ischemic\nstroke secondary to\nintracranial large\nvessel occlusive\ndisease (within the\ninternal carotid,\nmiddle cerebral –\nM1 and M2\nsegments, basilar, |  |  |\n\n| Submission Subject |\n| --- |\n| Device |\n| AXS Catalyst 7 Distal |\n| Access Catheter |\n\n| Primary Predicate |\n| --- |\n| Device |\n| AXS Catalyst 5 and 6 |\n| Distal Access Catheter |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Devices\nDetail Submission Subject Primary Predicate Additional Predicate\nDevice Device Device\nAXS Catalyst 7 Distal AXS Catalyst 5 and 6 Penumbra System\nAccess Catheter Distal Access Catheter ACE 68 Reperfusion\nCatheter\nhours of symptom and vertebral\nonset. Patients who arteries) within 8\nare ineligible for hours of symptom\nintravenous tissue\nonset.\nplasminogen\nactivator (IV t-PA)\nor who failed IV t-\nPA are candidates\nfor treatment.\nDevice The AXS Universal Same The Penumbra\nDescription Aspiration System is System ACE 68\ncomposed of the Reperfusion\nfollowing Catheter is a\ncomponents: component to the\ncurrently available\n• AXS Catalyst Distal\nPenumbra System.\nAccess Catheter\nThe ACE 68\n• AXS Universal\nReperfusion\nAspiration Tubing\nCatheter is used\n• AXS Universal\nwith the Aspiration\nLiner Set\n• Medela Dominant Pump to aspirate\nFlex Pump thrombus from an\noccluded vessel in\nthe\nThe AXS Universal\nneurovasculature.\nAspiration System is\nACE 68 is provided\ndesigned to remove\nsterile, non-\nthrombus from the\npyrogenic, and\nneurovasculature\nintended for single\nusing continuous\nuse only.\naspiration.\nPage 4 of 21\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Devices |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail | Submission Subject\nDevice\nAXS Catalyst 7 Distal\nAccess Catheter | Primary Predicate\nDevice\nAXS Catalyst 5 and 6\nDistal Access Catheter |  | Additional Predicate |  |\n|  |  |  |  |  | Device |  |\n|  |  |  |  |  | Penumbra System |  |\n|  |  |  |  |  | ACE 68 Reperfusion |  |\n|  |  |  |  |  | Catheter |  |\n|  |  | hours of symptom\nonset. Patients who\nare ineligible for\nintravenous tissue\nplasminogen\nactivator (IV t-PA)\nor who failed IV t-\nPA are candidates\nfor treatment. |  | and vertebral\narteries) within 8\nhours of symptom\nonset. |  |  |\n| Device\nDescription |  | The AXS Universal\nAspiration System is\ncomposed of the\nfollowing\ncomponents:\n• AXS Catalyst Distal\nAccess Catheter\n• AXS Universal\nAspiration Tubing\n• AXS Universal\nLiner Set\n• Medela Dominant\nFlex Pump\nThe AXS Universal\nAspiration System is\ndesigned to remove\nthrombus from the\nneurovasculature\nusing continuous\naspiration. | Same | The Penumbra\nSystem ACE 68\nReperfusion\nCatheter is a\ncomponent to the\ncurrently available\nPenumbra System.\nThe ACE 68\nReperfusion\nCatheter is used\nwith the Aspiration\nPump to aspirate\nthrombus from an\noccluded vessel in\nthe\nneurovasculature.\nACE 68 is provided\nsterile, non-\npyrogenic, and\nintended for single\nuse only. |  |  |\n\n| Submission Subject |\n| --- |\n| Device |\n| AXS Catalyst 7 Distal |\n| Access Catheter |\n\n| Primary Predicate |\n| --- |\n| Device |\n| AXS Catalyst 5 and 6 |\n| Distal Access Catheter |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Devices\nDetail Submission Subject Primary Predicate Additional Predicate\nDevice Device Device\nAXS Catalyst 7 Distal AXS Catalyst 5 and 6 Penumbra System\nAccess Catheter Distal Access Catheter ACE 68 Reperfusion\nCatheter\nThe AXS Catalyst\nDistal Access Catheter\ndelivers aspiration\nfrom the Medela\nDominant Flex Pump\ndirectly to the site of\nthe occlusion to\nremove the clot. The\nAXS Catalyst Distal\nAccess Catheter is a\nsterile, single lumen,\nvariable stiffness\ncatheter.\nAccessory Rotating Hemostasis Same Peelable sheath,\nDevices\nValve, Tuohy Borst rotating hemostasis\nProvided (not\nValve with Sideport, valve, shaping\nin direct\n(2)Peel-Away\nmandrel\ncontact with\nIntroducer Sheaths\npatient)\nMaterials\nOuter Jacket Pebax with Nylon, Same Vestamid, Pebax,\nTecoflex Tecoflex, Pellethane\nReinforcement Nitinol wire and Stainless Steel, Stainless steel and\nNitinol wire, and\npolymer fiber Nitinol wire\npolymer fiber\nStrain Relief Thermoplastic rubber Thermoplastic rubber Stainless steel, 304\n(Polyolefin) (Santoprene)\nInner Layer PTFE Same Same\nCatheter Hub Nylon Same Proximal Hub\nGrilamid\n(TR55-LX)\nPage 5 of 21\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Devices |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail | Submission Subject\nDevice\nAXS Catalyst 7 Distal\nAccess Catheter | Primary Predicate\nDevice\nAXS Catalyst 5 and 6\nDistal Access Catheter |  | Additional Predicate |  |\n|  |  |  |  |  | Device |  |\n|  |  |  |  |  | Penumbra System |  |\n|  |  |  |  |  | ACE 68 Reperfusion |  |\n|  |  |  |  |  | Catheter |  |\n|  |  | The AXS Catalyst\nDistal Access Catheter\ndelivers aspiration\nfrom the Medela\nDominant Flex Pump\ndirectly to the site of\nthe occlusion to\nremove the clot. The\nAXS Catalyst Distal\nAccess Catheter is a\nsterile, single lumen,\nvariable stiffness\ncatheter. |  |  |  |  |\n| Accessory\nDevices\nProvided (not\nin direct\ncontact with\npatient) |  | Rotating Hemostasis\nValve, Tuohy Borst\nValve with Sideport,\n(2)Peel-Away\nIntroducer Sheaths | Same | Peelable sheath,\nrotating hemostasis\nvalve, shaping\nmandrel |  |  |\n|  | Materials |  |  |  |  |  |\n| Outer Jacket |  | Pebax with Nylon,\nTecoflex | Same | Vestamid, Pebax,\nTecoflex, Pellethane |  |  |\n| Reinforcement |  | Nitinol wire and\npolymer fiber | Stainless Steel,\nNitinol wire, and\npolymer fiber | Stainless steel and\nNitinol wire |  |  |\n| Strain Relief |  | Thermoplastic rubber\n(Polyolefin) | Thermoplastic rubber\n(Santoprene) | Stainless steel, 304 |  |  |\n| Inner Layer |  | PTFE | Same | Same |  |  |\n| Catheter Hub |  | Nylon | Same | Proximal Hub\nGrilamid\n(TR55-LX) |  |  |\n\n| Submission Subject |\n| --- |\n| Device |\n| AXS Catalyst 7 Distal |\n| Access Catheter |\n\n| Primary Predicate |\n| --- |\n| Device |\n| AXS Catalyst 5 and 6 |\n| Distal Access Catheter |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Devices\nDetail Submission Subject Primary Predicate Additional Predicate\nDevice Device Device\nAXS Catalyst 7 Distal AXS Catalyst 5 and 6 Penumbra System\nAccess Catheter Distal Access Catheter ACE 68 Reperfusion\nCatheter\nMarker Band Platinum/Iridium Same Same\nAdhesive Cyanoacrylate Same Not available\nOuter Jacket Hydrophilic Coating Same SRDX Harmony\nCoating (proprietary) coating\nFeatures\nLabeled Shaft Distal OD: Distal OD: Distal OD:\nOuter 6.2F (0.082 in.)\n5.3F (0.0696 in.) 0.084 in.\nDiameter\nProximal OD: 5.4F (0.0709 in.) Proximal OD:\n6.3F (0.0825 in.)\n0.084 in.\nProximal OD:\n5.6F (0.0735 in.)\n6.0F (0.0787 in.)\nEffective 115cm CAT 5: 115cm\nLengths 125cm 115cm, 132cm\n120cm\n132cm\nCAT 6: 132cm 125cm\n127cm\n132cm\nDistal ID 0.068 in. CAT 5: 0.058 in. 0.068 in.\nCAT 6: 0.060 in.\nProximal ID 0.068 in. CAT 5: 0.058 in. 0.068 in.\nCAT 6: 0.060 in.\nPackaging Polyethylene Tube Same Polyester/\nMaterials and HDPE Polyethylene/Ty\nPackaging Card vek and\nPage 6 of 21\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Devices |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail | Submission Subject\nDevice\nAXS Catalyst 7 Distal\nAccess Catheter | Primary Predicate\nDevice\nAXS Catalyst 5 and 6\nDistal Access Catheter |  | Additional Predicate |  |\n|  |  |  |  |  | Device |  |\n|  |  |  |  |  | Penumbra System |  |\n|  |  |  |  |  | ACE 68 Reperfusion |  |\n|  |  |  |  |  | Catheter |  |\n| Marker Band |  | Platinum/Iridium | Same | Same |  |  |\n| Adhesive |  | Cyanoacrylate | Same | Not available |  |  |\n| Outer Jacket\nCoating |  | Hydrophilic Coating | Same | SRDX Harmony\n(proprietary) coating |  |  |\n|  | Features |  |  |  |  |  |\n| Labeled Shaft\nOuter\nDiameter |  | Distal OD:\n6.2F (0.082 in.)\nProximal OD:\n6.3F (0.0825 in.) | Distal OD:\n5.3F (0.0696 in.)\n5.4F (0.0709 in.)\nProximal OD:\n5.6F (0.0735 in.)\n6.0F (0.0787 in.) | Distal OD:\n0.084 in.\nProximal OD:\n0.084 in. |  |  |\n| Effective\nLengths |  | 115cm\n125cm\n132cm | CAT 5:\n115cm, 132cm\nCAT 6: 132cm | 115cm\n120cm\n125cm\n127cm\n132cm |  |  |\n| Distal ID |  | 0.068 in. | CAT 5: 0.058 in.\nCAT 6: 0.060 in. | 0.068 in. |  |  |\n| Proximal ID |  | 0.068 in. | CAT 5: 0.058 in.\nCAT 6: 0.060 in. | 0.068 in. |  |  |\n| Packaging\nMaterials |  | Polyethylene Tube\nand HDPE\nPackaging Card | Same | Polyester/\nPolyethylene/Ty\nvek and |  |  |\n\n| Submission Subject |\n| --- |\n| Device |\n| AXS Catalyst 7 Distal |\n| Access Catheter |\n\n| Primary Predicate |\n| --- |\n| Device |\n| AXS Catalyst 5 and 6 |\n| Distal Access Catheter |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Devices\nDetail Submission Subject Primary Predicate Additional Predicate\nDevice Device Device\nAXS Catalyst 7 Distal AXS Catalyst 5 and 6 Penumbra System\nAccess Catheter Distal Access Catheter ACE 68 Reperfusion\nCatheter\nand Polyethylene\nConfiguration Packaging Card\nSterilization EO Sterilization Same Same\nMethod\nHow Supplied Single Use/Sterile Same Same\nPrinciples of The AXS Catalyst Same Confirm vessel\nOperation\nDistal Access diameter and\nCatheter is advanced select an\ninto the neuro appropriate size\nvasculature by a Penumbra\nphysician trained in Reperfusion\ninterventional Catheter. The\nendovascular catheter tip may\nprocedures using a be shaped using\ncompatible sheath or the steam shaping\nguide catheter, and mandrel provided.\nover an Attach the\nappropriately sized rotating\nguide wire. A peel hemostasis valve\naway sheath is provided to the\nprovided in the catheter. Insert\npackage to provide the catheter into\nsupport and facilitate the rotating\nthe introduction of hemostasis valve\nthe AXS Catalyst connected to the\nCatheter tip into the proximal hub of a\nsheath/guide guide catheter. If a\ncatheter valve. Once guide catheter is\nthe catheter is not used, insert\ninserted, the peel the catheter\naway sheath can be through the valve\nremoved. Under of the long\nfluoroscopic femoral sheath\nguidance, the using the peelable\nPage 7 of 21\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Devices |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail | Submission Subject\nDevice\nAXS Catalyst 7 Distal\nAccess Catheter | Primary Predicate\nDevice\nAXS Catalyst 5 and 6\nDistal Access Catheter |  | Additional Predicate |  |\n|  |  |  |  |  | Device |  |\n|  |  |  |  |  | Penumbra System |  |\n|  |  |  |  |  | ACE 68 Reperfusion |  |\n|  |  |  |  |  | Catheter |  |\n| and\nConfiguration |  |  |  | Polyethylene\nPackaging Card |  |  |\n| Sterilization\nMethod |  | EO Sterilization | Same | Same |  |  |\n| How Supplied |  | Single Use/Sterile | Same | Same |  |  |\n| Principles of\nOperation |  | The AXS Catalyst\nDistal Access\nCatheter is advanced\ninto the neuro\nvasculature by a\nphysician trained in\ninterventional\nendovascular\nprocedures using a\ncompatible sheath or\nguide catheter, and\nover an\nappropriately sized\nguide wire. A peel\naway sheath is\nprovided in the\npackage to provide\nsupport and facilitate\nthe introduction of\nthe AXS Catalyst\nCatheter tip into the\nsheath/guide\ncatheter valve. Once\nthe catheter is\ninserted, the peel\naway sheath can be\nremoved. Under\nfluoroscopic\nguidance, the | Same | Confirm vessel\ndiameter and\nselect an\nappropriate size\nPenumbra\nReperfusion\nCatheter. The\ncatheter tip may\nbe shaped using\nthe steam shaping\nmandrel provided.\nAttach the\nrotating\nhemostasis valve\nprovided to the\ncatheter. Insert\nthe catheter into\nthe rotating\nhemostasis valve\nconnected to the\nproximal hub of a\nguide catheter. If a\nguide catheter is\nnot used, insert\nthe catheter\nthrough the valve\nof the long\nfemoral sheath\nusing the peelable |  |  |\n\n| Submission Subject |\n| --- |\n| Device |\n| AXS Catalyst 7 Distal |\n| Access Catheter |\n\n| Primary Predicate |\n| --- |\n| Device |\n| AXS Catalyst 5 and 6 |\n| Distal Access Catheter |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Devices\nDetail Submission Subject Primary Predicate Additional Predicate\nDevice Device Device\nAXS Catalyst 7 Distal AXS Catalyst 5 and 6 Penumbra System\nAccess Catheter Distal Access Catheter ACE 68 Reperfusion\nCatheter\ncatheter can be sheath. After\nadvanced through inserting the\nthe vasculature to catheter, remove\nthe desired location. the peelable\nsheath from the\nThe catheter is vascular sheath,\ndesigned to remove and peel from the\nthrombus from the catheter shaft.\nvasculature using Using\naspiration provided conventional\nby an external catheterization\nsource, the Medela techniques under\nDominant Flex fluoroscopic\nPump. The aspiration guidance, advance\nsystem is attached to the catheter into\nthe catheter via the the target vessel\nRHV (or Tuohy over an\nBorst), and the appropriate\nvacuum is turned on. neurovascular\nThe aspiration tubing guidewire.\nclamp is opened to Position the\napply aspiration. catheter proximal\nUpon completion of to the thrombus.\nthe procedure, the Remove the\nAXS Catalyst Distal guidewire from\nAccess Catheter, the the catheter.\nAXS Universal\nAspiration Tubing,\nand the AXS\nUniversal Liner Set\nare disposed of per\nthe institution’s\nprocedures. The\nMedela Dominant\nFlex Pump is cleaned\nPage 8 of 21\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Devices |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail | Submission Subject\nDevice\nAXS Catalyst 7 Distal\nAccess Catheter | Primary Predicate\nDevice\nAXS Catalyst 5 and 6\nDistal Access Catheter |  | Additional Predicate |  |\n|  |  |  |  |  | Device |  |\n|  |  |  |  |  | Penumbra System |  |\n|  |  |  |  |  | ACE 68 Reperfusion |  |\n|  |  |  |  |  | Catheter |  |\n|  |  | catheter can be\nadvanced through\nthe vasculature to\nthe desired location.\nThe catheter is\ndesigned to remove\nthrombus from the\nvasculature using\naspiration provided\nby an external\nsource, the Medela\nDominant Flex\nPump. The aspiration\nsystem is attached to\nthe catheter via the\nRHV (or Tuohy\nBorst), and the\nvacuum is turned on.\nThe aspiration tubing\nclamp is opened to\napply aspiration.\nUpon completion of\nthe procedure, the\nAXS Catalyst Distal\nAccess Catheter, the\nAXS Universal\nAspiration Tubing,\nand the AXS\nUniversal Liner Set\nare disposed of per\nthe institution’s\nprocedures. The\nMedela Dominant\nFlex Pump is cleaned |  | sheath. After\ninserting the\ncatheter, remove\nthe peelable\nsheath from the\nvascular sheath,\nand peel from the\ncatheter shaft.\nUsing\nconventional\ncatheterization\ntechniques under\nfluoroscopic\nguidance, advance\nthe catheter into\nthe target vessel\nover an\nappropriate\nneurovascular\nguidewire.\nPosition the\ncatheter proximal\nto the thrombus.\nRemove the\nguidewire from\nthe catheter. |  |  |\n\n| Submission Subject |\n| --- |\n| Device |\n| AXS Catalyst 7 Distal |\n| Access Catheter |\n\n| Primary Predicate |\n| --- |\n| Device |\n| AXS Catalyst 5 and 6 |\n| Distal Access Catheter |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Devices\nDetail Submission Subject Primary Predicate Additional Predicate\nDevice Device Device\nAXS Catalyst 7 Distal AXS Catalyst 5 and 6 Penumbra System\nAccess Catheter Distal Access Catheter ACE 68 Reperfusion\nCatheter\nper the instructions\nprovided with the\npump.\nAspiration System Components\nAspiration Medela AG Dominant Same Penumbra MAX\nPump\nFlex Pump Pump\nK170329 • K161640\n• Adjustable vacuum\n• Adjustable vacuum\npressure dial\npressure dial\n• Non-adjustable air\n• Three selectable air\nflow rate\nflow rates:\n• Non-Sterile\n40,50,60 L/min\n• Reusable\n• Non-Sterile\n• Cleanable\n• Reusable\n• Minimum Vacuum\n• Cleanable\nPressure for\n• Minimum Vacuum\naspiration:\nPressure for\n-68 kPa [-20.08\naspiration:\ninHg]\n-68 kPa [-20.08\ninHg]\nAspiration Medela AG AXS Same Penumbra\nTubing\nUniversal Aspiration Aspiration Tubing\nTubing\n• K161640\n• Class II Exempt • EO Sterilized\n• EO Sterilized • Non-reusable\n• Non-reusable • ID: 0.110”\n• ID: 0.218” • Length: 284.5cm\n• Length: 300cm • Flow switch\n• Flow clamp\nAspiration Medela AG Dominant Same Penumbra MAX\nCanister\nFlex Pump utilizes a Canister is a non-\nreusable\npolycarbonate suction\nPage 9 of 21\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Devices |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail | Submission Subject\nDevice\nAXS Catalyst 7 Distal\nAccess Catheter | Primary Predicate\nDevice\nAXS Catalyst 5 and 6\nDistal Access Catheter |  | Additional Predicate |  |\n|  |  |  |  |  | Device |  |\n|  |  |  |  |  | Penumbra System |  |\n|  |  |  |  |  | ACE 68 Reperfusion |  |\n|  |  |  |  |  | Catheter |  |\n|  |  | per the instructions\nprovided with the\npump. |  |  |  |  |\n|  | Aspiration System Components |  |  |  |  |  |\n| Aspiration\nPump |  | Medela AG Dominant\nFlex Pump\nK170329\n• Adjustable vacuum\npressure dial\n• Three selectable air\nflow rates:\n40,50,60 L/min\n• Non-Sterile\n• Reusable\n• Cleanable\n• Minimum Vacuum\nPressure for\naspiration:\n-68 kPa [-20.08\ninHg] | Same | Penumbra MAX\nPump\n• K161640\n• Adjustable vacuum\npressure dial\n• Non-adjustable air\nflow rate\n• Non-Sterile\n• Reusable\n• Cleanable\n• Minimum Vacuum\nPressure for\naspiration:\n-68 kPa [-20.08\ninHg] |  |  |\n| Aspiration\nTubing |  | Medela AG AXS\nUniversal Aspiration\nTubing\n• Class II Exempt\n• EO Sterilized\n• Non-reusable\n• ID: 0.218”\n• Length: 300cm\n• Flow clamp | Same | Penumbra\nAspiration Tubing\n• K161640\n• EO Sterilized\n• Non-reusable\n• ID: 0.110”\n• Length: 284.5cm\n• Flow switch |  |  |\n| Aspiration\nCanister |  | Medela AG Dominant\nFlex Pump utilizes a\nreusable\npolycarbonate suction | Same | Penumbra MAX\nCanister is a non- |  |  |\n\n| Submission Subject |\n| --- |\n| Device |\n| AXS Catalyst 7 Distal |\n| Access Catheter |\n\n| Primary Predicate |\n| --- |\n| Device |\n| AXS Catalyst 5 and 6 |\n| Distal Access Catheter |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Devices\nDetail Submission Subject Primary Predicate Additional Predicate\nDevice Device Device\nAXS Catalyst 7 Distal AXS Catalyst 5 and 6 Penumbra System\nAccess Catheter Distal Access Catheter ACE 68 Reperfusion\nCatheter\njar and a non-reusable reusable\nliner. The AXS polycarbonate jar.\nUniversal Liner Set\n• Class I Exempt\nconsists of 3\n• Non-Sterile\nindividually packaged\npoly-bags containing\none canister liner and\none ClotFinder\nspecimen cup. The\nAXS Universal Liner\nSet is offered with and\nwithout a desiccant.\n• Class I Exempt\n• Non-Sterile\nThe differences between the devices are not critical as demonstrated above and through the\ntesting referenced below.\nRisk Assessment\nRisk assessment of the AXS Catalyst 7 Distal Access Catheter when used as part of the aspiration\nsystem has been conducted in accordance with EN ISO 14971. A warning is included in the\ninstructions for use to instruct users as to appropriate use of aspiration. Results of testing are\nappropriate for determining that the AXS Catalyst 7 Distal Access Catheter when used as part of\nthe aspiration system is substantially equivalent to the legally marketed Predicate devices.\nTesting Summary\nPerformance Data – Bench Testing\nPage 10 of 21\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Devices |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail | Submission Subject\nDevice\nAXS Catalyst 7 Distal\nAccess Catheter | Primary Predicate\nDevice\nAXS Catalyst 5 and 6\nDistal Access Catheter |  | Additional Predicate |  |\n|  |  |  |  |  | Device |  |\n|  |  |  |  |  | Penumbra System |  |\n|  |  |  |  |  | ACE 68 Reperfusion |  |\n|  |  |  |  |  | Catheter |  |\n|  |  | jar and a non-reusable\nliner. The AXS\nUniversal Liner Set\nconsists of 3\nindividually packaged\npoly-bags containing\none canister liner and\none ClotFinder\nspecimen cup. The\nAXS Universal Liner\nSet is offered with and\nwithout a desiccant.\n• Class I Exempt\n• Non-Sterile |  | reusable\npolycarbonate jar.\n• Class I Exempt\n• Non-Sterile |  |  |\n\n| Submission Subject |\n| --- |\n| Device |\n| AXS Catalyst 7 Distal |\n| Access Catheter |\n\n| Primary Predicate |\n| --- |\n| Device |\n| AXS Catalyst 5 and 6 |\n| Distal Access Catheter |\n\nThe results of design verification and design validation testing conducted on the AXS Catalyst 7\nDistal Access Catheter when used as part of the aspiration system demonstrates that it\nperforms as designed, is suitable for the indication for use, and is substantially equivalent to the\nlegally marketed Predicate devices. Testing was conducted in accordance with EN ISO 10555-1\nand EN 1707. The design verification and design validation bench testing are summarized in\nTable 2 below.\nTable 2: Performance Data - Bench Testing\nTest Test Method Summary Conclusions\nDesign Verification Testing\nDimensional Verification\nPurpose: To describe the procedure and Dimensional verification\ntechnique of making dimensional meets acceptance\nmeasurements using various criteria.\nmeasurement equipment.\nMethod: Verify dimensions using\nspecified measurement tool. Record\nmeasurements.\nTip Configuration\nPurpose: To verify that the catheter tip is Tip configuration meets\nsmooth, rounded, tapered or similarly acceptance criteria.\nfinished in order to minimize trauma to\nvessels during use per EN ISO 10555-1.\nMethod: Visually inspect distal tip at 10X\nmagnification to verify distal tip end is\nsmooth, rounded, tapered or similarly\nfinished. Record results.\nSurface Integrity\nPurpose: To determine if external Surface integrity meets\nsurface of the catheter is free from acceptance criteria.\nextraneous matter, process and surface\ndefects, and does not have drops of\nlubricant fluids.\nMethod: Visually inspect external\nsurface of catheter for extraneous\nmatter, process and surface defects, and\ndrops of lubricant fluids. Record results.\nPage 11 of 21\n\n| Table 2: Performance Data - Bench Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Design Verification Testing |  |  |\n| Dimensional Verification | Purpose: To describe the procedure and\ntechnique of making dimensional\nmeasurements using various\nmeasurement equipment.\nMethod: Verify dimensions using\nspecified measurement tool. Record\nmeasurements. | Dimensional verification\nmeets acceptance\ncriteria. |\n| Tip Configuration | Purpose: To verify that the catheter tip is\nsmooth, rounded, tapered or similarly\nfinished in order to minimize trauma to\nvessels during use per EN ISO 10555-1.\nMethod: Visually inspect distal tip at 10X\nmagnification to verify distal tip end is\nsmooth, rounded, tapered or similarly\nfinished. Record results. | Tip configuration meets\nacceptance criteria. |\n| Surface Integrity | Purpose: To determine if external\nsurface of the catheter is free from\nextraneous matter, process and surface\ndefects, and does not have drops of\nlubricant fluids.\nMethod: Visually inspect external\nsurface of catheter for extraneous\nmatter, process and surface defects, and\ndrops of lubricant fluids. Record results. | Surface integrity meets\nacceptance criteria. |\n\nTable 2: Performance Data - Bench Testing\nTest Test Method Summary Conclusions\nTip Buckling\nPurpose: To measure the maximum Tip buckling meets\nforce required to cause a test sample to acceptance criteria.\nbuckle.\nMethod: Prepare sample for test. Use\nbuckling tester to measure the maximum\nforce required to cause a test sample to\nbuckle. Record results.\nCatheter lubricity and\nPurpose: To determine the lubricity and Coating lubricity and\ndurability\ndurability of the coating on the catheter durability meets\nouter shaft. acceptance criteria.\nMethod: Prepare sample for test. Use\nfriction tester to measure the frictional\nforce of the device sample when pulled\nbetween two clamped pads. Record the\npeak frictional force over 5 cycles.\nParticulate Purpose: To evaluate particulates per the\nParticulate generation\ncharacterization FDA Guidance Document: Class II Special\nwas acceptable.\nControls for Certain Percutaneous\nTransluminal Coronary Angioplasty\n(PTCA) Catheters.\nMethod: Use light obscuration particle\ncounting to measure the total number of\nparticulates generated during simulated\nuse in each of three size ranges: ≥ 10\nμm, ≥ 25 μm, and ≥ 50 μm.\nCoating integrity Purpose: To evaluate coating consistency\nCoating integrity was\npre and post simulated use.\nacceptable.\nMethod: Visually inspect for coating\nanomalies, defects or artifacts pre and\npost simulated use using a simulated in\nvitro test model.\nPage 12 of 21\n\n| Table 2: Performance Data - Bench Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Tip Buckling | Purpose: To measure the maximum\nforce required to cause a test sample to\nbuckle.\nMethod: Prepare sample for test. Use\nbuckling tester to measure the maximum\nforce required to cause a test sample to\nbuckle. Record results. | Tip buckling meets\nacceptance criteria. |\n| Catheter lubricity and\ndurability | Purpose: To determine the lubricity and\ndurability of the coating on the catheter\nouter shaft.\nMethod: Prepare sample for test. Use\nfriction tester to measure the frictional\nforce of the device sample when pulled\nbetween two clamped pads. Record the\npeak frictional force over 5 cycles. | Coating lubricity and\ndurability meets\nacceptance criteria. |\n| Particulate\ncharacterization | Purpose: To evaluate particulates per the\nFDA Guidance Document: Class II Special\nControls for Certain Percutaneous\nTransluminal Coronary Angioplasty\n(PTCA) Catheters.\nMethod: Use light obscuration particle\ncounting to measure the total number of\nparticulates generated during simulated\nuse in each of three size ranges: ≥ 10\nμm, ≥ 25 μm, and ≥ 50 μm. | Particulate generation\nwas acceptable. |\n| Coating integrity | Purpose: To evaluate coating consistency\npre and post simulated use.\nMethod: Visually inspect for coating\nanomalies, defects or artifacts pre and\npost simulated use using a simulated in\nvitro test model. | Coating integrity was\nacceptable. |\n\nTable 2: Performance Data - Bench Testing\nTest Test Method Summary Conclusions\nTrackability\nPurpose: To measure track advance Track advance force\nforce of catheter over microcatheter. meets acceptance\ncriteria.\nMethod: Place neurovascular model in a\nre-circulating water bath at 37°C to\nsimulate human arterial circulation.\nInsert sample, attached to a motor drive\nassembly, through model over a\nmicrocatheter. Advance catheter\nthrough model and determine peak\ntracking force. Record results.\nTensile Strength\nPurpose: To determine tensile force Tensile strength meets\ntensile force required to induce failure of acceptance criteria.\nfused joints, shaft junctions, and marker\nband for non-hydratable catheters based\non EN ISO 10555-1.\nMethod: Identify joint and prepare\nsample for test. Use tensile tester to\ndetermine applied peak tensile force.\nRecord results.\nLiquid Leak Resistance\nPurpose: Liquid leak resistance of\ncatheter meets\n1) To determine whether catheter\nacceptance criteria.\nmeets the freedom from leakage-liquid\nleak requirement 4.7.1 of EN ISO 10555-\n1.\n2)To determine if catheter hub meets\nthe liquid leakage requirement 4.2.1 of\nEN 1707.\nMethod: Connect test hub sample to\nfixture and flush with water to expel air.\nOcclude distal tip. Apply pressure of\n300kPa minimum and maintain pressure\nfor 30s. Visually inspect catheter/hub\njoint and catheter shaft for leaks.\nRecord results.\nPage 13 of 21\n\n| Table 2: Performance Data - Bench Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Trackability | Purpose: To measure track advance\nforce of catheter over microcatheter.\nMethod: Place neurovascular model in a\nre-circulating water bath at 37°C to\nsimulate human arterial circulation.\nInsert sample, attached to a motor drive\nassembly, through model over a\nmicrocatheter. Advance catheter\nthrough model and determine peak\ntracking force. Record results. | Track advance force\nmeets acceptance\ncriteria. |\n| Tensile Strength | Purpose: To determine tensile force\ntensile force required to induce failure of\nfused joints, shaft junctions, and marker\nband for non-hydratable catheters based\non EN ISO 10555-1.\nMethod: Identify joint and prepare\nsample for test. Use tensile tester to\ndetermine applied peak tensile force.\nRecord results. | Tensile strength meets\nacceptance criteria. |\n| Liquid Leak Resistance | Purpose:\n1) To determine whether catheter\nmeets the freedom from leakage-liquid\nleak requirement 4.7.1 of EN ISO 10555-\n1.\n2)To determine if catheter hub meets\nthe liquid leakage requirement 4.2.1 of\nEN 1707.\nMethod: Connect test hub sample to\nfixture and flush with water to expel air.\nOcclude distal tip. Apply pressure of\n300kPa minimum and maintain pressure\nfor 30s. Visually inspect catheter/hub\njoint and catheter shaft for leaks.\nRecord results. | Liquid leak resistance of\ncatheter meets\nacceptance criteria. |\n\nTable 2: Performance Data - Bench Testing\nTest Test Method Summary Conclusions\nAir Leak Resistance\nPurpose: Air leak resistance of\ncatheter meets\n1)To determine whether catheter meets\nacceptance criteria.\nthe freedom from leakage-air aspiration\nrequirement of 4.7.2 of EN ISO 10555-1.\n2)To determine if catheter hub meets\nthe air leakage requirement 4.2.2 of EN\n1707.\nMethod: Connect test hub sample to a\npartially filled syringe. With the nozzle of\nthe syringe pointing down towards the\nground, withdraw the plunger to the\n10cc mark. Hold for 15 seconds and\nexamine the water in the syringe for the\nformation of air bubbles. Record results.\nCatheter Torsional Bond\nPurpose: To measure the strength of a Catheter torsional bond\nStrength\ncatheter shaft when torque is applied. strength meets\nTorque strength is defined as number of acceptance criteria.\nrotations before failure occurs.\nMethod: Prepare test sample and insert\ninto torsional bond strength test fixture\nwith tortuous path model. Apply torque\nto catheter shaft and observe number of\n360-degree rotations before failure\noccurs. Record results.\nPage 14 of 21\n\n| Table 2: Performance Data - Bench Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Air Leak Resistance | Purpose:\n1)To determine whether catheter meets\nthe freedom from leakage-air aspiration\nrequirement of 4.7.2 of EN ISO 10555-1.\n2)To determine if catheter hub meets\nthe air leakage requirement 4.2.2 of EN\n1707.\nMethod: Connect test hub sample to a\npartially filled syringe. With the nozzle of\nthe syringe pointing down towards the\nground, withdraw the plunger to the\n10cc mark. Hold for 15 seconds and\nexamine the water in the syringe for the\nformation of air bubbles. Record results. | Air leak resistance of\ncatheter meets\nacceptance criteria. |\n| Catheter Torsional Bond\nStrength | Purpose: To measure the strength of a\ncatheter shaft when torque is applied.\nTorque strength is defined as number of\nrotations before failure occurs.\nMethod: Prepare test sample and insert\ninto torsional bond strength test fixture\nwith tortuous path model. Apply torque\nto catheter shaft and observe number of\n360-degree rotations before failure\noccurs. Record results. | Catheter torsional bond\nstrength meets\nacceptance criteria. |\n\nTable 2: Performance Data - Bench Testing\nTest Test Method Summary Conclusions\nFlexural Fatigue\nPurpose: To determine the flexural Flexural fatigue meets\nfatigue on the catheter shaft. acceptance criteria.\nMethod: Prepare test sample. Advance\nentire assembly of guide wire,\nmicrocatheter, and test sample into test\nmodel and track it through test model.\nWhile holding the guide wire,\nmicrocatheter, and test sample, pull the\nwhole assembly back proximally until it\nexits the models. Repeat for nine more\nruns. After run number ten, remove\nguide wire and microcatheter out of test\nsample and inspect sample for kink or\ndamage. Record results.\nCatheter Kink Radius Purpose: To measure the kink radius of a Catheter kink radius\ncatheter at its distal and specific mid- meets acceptance\nshaft joint section. criteria.\nMethod: Prepare test sample. Thread\ntest sample through fixture loop and lock\ndown test sample. Pull both ends of test\nsample until test sample kinks. Calculate\nkink radius using measurement of 2nd to\nfinal loop OD and sample OD. Record\nresults.\nPage 15 of 21\n\n| Table 2: Performance Data - Bench Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Flexural Fatigue | Purpose: To determine the flexural\nfatigue on the catheter shaft.\nMethod: Prepare test sample. Advance\nentire assembly of guide wire,\nmicrocatheter, and test sample into test\nmodel and track it through test model.\nWhile holding the guide wire,\nmicrocatheter, and test sample, pull the\nwhole assembly back proximally until it\nexits the models. Repeat for nine more\nruns. After run number ten, remove\nguide wire and microcatheter out of test\nsample and inspect sample for kink or\ndamage. Record results. | Flexural fatigue meets\nacceptance criteria. |\n| Catheter Kink Radius | Purpose: To measure the kink radius of a\ncatheter at its distal and specific mid-\nshaft joint section.\nMethod: Prepare test sample. Thread\ntest sample through fixture loop and lock\ndown test sample. Pull both ends of test\nsample until test sample kinks. Calculate\nkink radius using measurement of 2nd to\nfinal loop OD and sample OD. Record\nresults. | Catheter kink radius\nmeets acceptance\ncriteria. |\n\nTable 2: Performance Data - Bench Testing\nTest Test Method Summary Conclusions\nCatheter Tip and Lumen Purpose: To test resistance to tip and Catheter tip and lumen\nIntegrity lumen collapse during direct aspiration integrity during direct\nand test tip integrity to tears and missing aspiration meets\n(Direct Aspiration)\nmaterial.\nacceptance criteria.\nMethod: Prepare test sample and\nsimulated use model. Insert plug in\ncatheter tip. Place test sample in the\nmodel to a specified location following\nprocedural instructions outlined in the\nInstructions for Use. Aspirate test\nsample using aspiration pump. Visually\ninspect test sample to verify absence of\ntip or lumen collapse. Record results.\nChemical Compatibility Purpose: To determine visual and Chemical compatibility\ndimensional integrity of catheter meets acceptance\nfollowing exposure to saline and non- criteria.\nionic contrast liquids.\nMethod: Prepare sample for test. Flush\nsample with appropriate chemical.\nMeasure ID and OD using RAM optical\nmeasurement system. Insert mandrel\nthrough sample to verify inner lumen\nintegrity. Repeat with second mandrel\nand record results. Visually inspect distal\nend of sample for any chemical effects\non the shaft, inner lumen and cross-\nsectional areas. Record results.\nHub Gauging Purpose: To determine if catheter hub Hub gauging meets\nmeets gauging requirement 4.1 of EN acceptance criteria.\n1707.\nMethod: Using the appropriate gauge,\napply gauge to the conical fitting with a\ntotal axial force of 5N without use of\ntorque. Remove axial load and inspect\nsample.\nAspiration Flow Rate Bench Testing\nPage 16 of 21\n\n| Table 2: Performance Data - Bench Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Catheter Tip and Lumen\nIntegrity\n(Direct Aspiration) | Purpose: To test resistance to tip and\nlumen collapse during direct aspiration\nand test tip integrity to tears and missing\nmaterial.\nMethod: Prepare test sample and\nsimulated use model. Insert plug in\ncatheter tip. Place test sample in the\nmodel to a specified location following\nprocedural instructions outlined in the\nInstructions for Use. Aspirate test\nsample using aspiration pump. Visually\ninspect test sample to verify absence of\ntip or lumen collapse. Record results. | Catheter tip and lumen\nintegrity during direct\naspiration meets\nacceptance criteria. |\n| Chemical Compatibility | Purpose: To determine visual and\ndimensional integrity of catheter\nfollowing exposure to saline and non-\nionic contrast liquids.\nMethod: Prepare sample for test. Flush\nsample with appropriate chemical.\nMeasure ID and OD using RAM optical\nmeasurement system. Insert mandrel\nthrough sample to verify inner lumen\nintegrity. Repeat with second mandrel\nand record results. Visually inspect distal\nend of sample for any chemical effects\non the shaft, inner lumen and cross-\nsectional areas. Record results. | Chemical compatibility\nmeets acceptance\ncriteria. |\n| Hub Gauging | Purpose: To determine if catheter hub\nmeets gauging requirement 4.1 of EN\n1707.\nMethod: Using the appropriate gauge,\napply gauge to the conical fitting with a\ntotal axial force of 5N without use of\ntorque. Remove axial load and inspect\nsample. | Hub gauging meets\nacceptance criteria. |\n| Aspiration Flow Rate Bench Testing |  |  |\n\nTable 2: Performance Data - Bench Testing\nTest Test Method Summary Conclusions\nAspiration Flow Rate Purpose: To determine the aspiration All test samples meet\nflow rate and lumen integrity of the acceptance criteria.\nsystem when no occlusion is present.\nMethod: Measure the volume of water\nan aspiration system (catheter +\nassociated pump and accessories) can\naspirate in 20s. Divide this volume in mL\nby 20 to give the flow rate in mL/s.\nDesign Validation Testing\nIn-vitro Usability Study Purpose: To evaluate aspiration integrity, All test samples meet\nability to restore flow and the durability acceptance criteria.\nand kink resistance of the Subject and",
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK183464\nDevice Name\nAXS Universal Aspiration System (AXS Catalyst 7 Distal Access Catheter)\nIndications for Use (Describe)\nThe AXS Catalyst Distal Access Catheter as part of the AXS Universal Aspiration System is indicated for use in the\nrevascularization of patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (in the\ninternal carotid, middle cerebral - M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who failed IV t-PA are candidates\nfor treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\nK183464\nIntroduction:\nAccording to the requirements of 21 CFR 807.92, the following information provides sufficient\ndetails to understand the basis for a determination of substantial equivalence.\nSubmitter Name, Address and Content:\nSubmitter: Stryker Neurovascular\n47900 Bayside Parkway\nFremont, CA 94538-6515\n(FDA Registration Number: 3008853977)\nContact: Germaine Fu\nAssociate Project Manager, Regulatory Affairs\nPhone: 510-413-2862\nFax: 510-413-2588\nEmail: germaine.fu@stryker.com\nDate Prepared: December 13, 2018\nDevice Name and Classification:\nTrade/Proprietary Name: AXS Universal Aspiration System (AXS Catalyst 7 Distal Access\nCatheter)\nCommon Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous Catheter, 21CFR 870.1250 – Class II\nProduct Code: NRY\nPage 1 of 21\n\nLegally Marketed Primary Predicate Device Additional Predicate Device\nPredicate AXS Catalyst Distal Access Penumbra System ACE 68\nCatheter Reperfusion Catheter\nDevice(s):\n(K173841) (K161640)",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe AXS Catalyst 7 Distal Access Catheter is a sterile, single lumen, variable stiffness catheter\ndesigned for use in the removal of thrombus from the neuro vasculature using continuous\naspiration. The catheter shaft has a hydrophilic coating to reduce friction during use. The\ncatheter includes a radiopaque marker on the distal end for angiographic visualization and a\nluer hub on the proximal end allowing attachments for flushing and aspiration. It is packaged\nwith a Rotating Hemostasis Valve (RHV), Tuohy Borst Valve with Sideport, and two peel-away\nintroducer sheaths. The RHV and Tuohy Borst valve with sideport are used for flushing,\ninsertion of catheters, and aspiration. The peel away introducer sheaths are designed to\nprotect the distal tip of the catheter during insertion into the RHV or Tuohy Borst.\nWhen used as part of the aspiration system, the AXS Catalyst Distal Access Catheter requires a\nminimum vacuum pressure of -68 kPa [-20.08 in Hg] from an external device (Medela\nDominant Flex Pump). Bench and Animal testing utilizing the Medela Dominant Flex Pump and\nSuction Jar, AXS Universal Aspiration Tubing, and AXS Universal Liner Set were conducted to\nsuccessfully demonstrate aspiration.\nIndications for Use\nThe AXS Catalyst Distal Access Catheter as part of the AXS Universal Aspiration System is\nindicated for use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (in the internal carotid, middle cerebral - M1 and M2\nsegments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen activator (IV t-PA) or who failed IV t-PA are\ncandidates for treatment.\nTechnological Characteristics and Product Feature Comparison\nStryker Neurovascular has demonstrated the AXS Catalyst 7 Distal Access Catheter when used\nas part of the aspiration system is substantially equivalent to the Primary Predicate device\n(K173841) and Additional Predicate device (K161640) based on the same or similar materials,\nsimilar design, and the same fundamental operating principles. A comparison of the Subject\ndevice with the Predicate devices is summarized in Table 1 below.\nPage 2 of 21\n\n|  | Primary Predicate Device |  |  | Additional Predicate Device |  |\n| --- | --- | --- | --- | --- | --- |\n| AXS Catalyst Distal Access\nCatheter\n(K173841) |  |  | Penumbra System ACE 68\nReperfusion Catheter\n(K161640) |  |  |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Devices\nDetail Submission Subject Primary Predicate Additional Predicate\nDevice Device Device\nAXS Catalyst 7 Distal AXS Catalyst 5 and 6 Penumbra System\nAccess Catheter Distal Access Catheter ACE 68 Reperfusion\nCatheter\nManufacturer Stryker Neurovascular Stryker Neurovascular Penumbra, Inc.\n510(k) Number K183464 K173841 K161640\nDevice Trade AXS Catalyst 7 Distal AXS Catalyst 5 and 6 Penumbra System\nName Access Catheter Distal Access Catheter ACE 68 Reperfusion\nCatheter\nRegulation 21 CFR 870.1250 Same Same\nNumber\nRegulation Percutaneous Same Same\nName Catheter\nClassification II Same Same\nProduct Code NRY Same Same\nIntended Use/ The AXS Catalyst Same As part of the\nIndication for Distal Access Penumbra System,\nUse Catheter as part of the Reperfusion\nthe AXS Universal\nCatheters and\nAspiration System is\nSeparators are\nindicated for use in\nindicated for use in\nthe revascularization\nthe revascularization\nof patients with\nof patients with\nacute ischemic\nacute ischemic\nstroke secondary to\nstroke secondary to\nintracranial large\nintracranial large\nvessel occlusive\ndisease (in the vessel occlusive\ninternal carotid, disease (within the\nmiddle cerebral – internal carotid,\nM1 and M2 middle cerebral –\nsegments, basilar, M1 and M2\nand vertebral\nsegments, basilar,\narteries) within 8\nPage 3 of 21\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Devices |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail | Submission Subject\nDevice\nAXS Catalyst 7 Distal\nAccess Catheter | Primary Predicate\nDevice\nAXS Catalyst 5 and 6\nDistal Access Catheter |  | Additional Predicate |  |\n|  |  |  |  |  | Device |  |\n|  |  |  |  |  | Penumbra System |  |\n|  |  |  |  |  | ACE 68 Reperfusion |  |\n|  |  |  |  |  | Catheter |  |\n| Manufacturer |  | Stryker Neurovascular | Stryker Neurovascular | Penumbra, Inc. |  |  |\n| 510(k) Number |  | K183464 | K173841 | K161640 |  |  |\n| Device Trade\nName |  | AXS Catalyst 7 Distal\nAccess Catheter | AXS Catalyst 5 and 6\nDistal Access Catheter | Penumbra System\nACE 68 Reperfusion\nCatheter |  |  |\n| Regulation\nNumber |  | 21 CFR 870.1250 | Same | Same |  |  |\n| Regulation\nName |  | Percutaneous\nCatheter | Same | Same |  |  |\n| Classification |  | II | Same | Same |  |  |\n| Product Code |  | NRY | Same | Same |  |  |\n| Intended Use/\nIndication for\nUse |  | The AXS Catalyst\nDistal Access\nCatheter as part of\nthe AXS Universal\nAspiration System is\nindicated for use in\nthe revascularization\nof patients with\nacute ischemic\nstroke secondary to\nintracranial large\nvessel occlusive\ndisease (in the\ninternal carotid,\nmiddle cerebral –\nM1 and M2\nsegments, basilar,\nand vertebral\narteries) within 8 | Same | As part of the\nPenumbra System,\nthe Reperfusion\nCatheters and\nSeparators are\nindicated for use in\nthe revascularization\nof patients with\nacute ischemic\nstroke secondary to\nintracranial large\nvessel occlusive\ndisease (within the\ninternal carotid,\nmiddle cerebral –\nM1 and M2\nsegments, basilar, |  |  |\n\n| Submission Subject |\n| --- |\n| Device |\n| AXS Catalyst 7 Distal |\n| Access Catheter |\n\n| Primary Predicate |\n| --- |\n| Device |\n| AXS Catalyst 5 and 6 |\n| Distal Access Catheter |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Devices\nDetail Submission Subject Primary Predicate Additional Predicate\nDevice Device Device\nAXS Catalyst 7 Distal AXS Catalyst 5 and 6 Penumbra System\nAccess Catheter Distal Access Catheter ACE 68 Reperfusion\nCatheter\nhours of symptom and vertebral\nonset. Patients who arteries) within 8\nare ineligible for hours of symptom\nintravenous tissue\nonset.\nplasminogen\nactivator (IV t-PA)\nor who failed IV t-\nPA are candidates\nfor treatment.\nDevice The AXS Universal Same The Penumbra\nDescription Aspiration System is System ACE 68\ncomposed of the Reperfusion\nfollowing Catheter is a\ncomponents: component to the\ncurrently available\n• AXS Catalyst Distal\nPenumbra System.\nAccess Catheter\nThe ACE 68\n• AXS Universal\nReperfusion\nAspiration Tubing\nCatheter is used\n• AXS Universal\nwith the Aspiration\nLiner Set\n• Medela Dominant Pump to aspirate\nFlex Pump thrombus from an\noccluded vessel in\nthe\nThe AXS Universal\nneurovasculature.\nAspiration System is\nACE 68 is provided\ndesigned to remove\nsterile, non-\nthrombus from the\npyrogenic, and\nneurovasculature\nintended for single\nusing continuous\nuse only.\naspiration.\nPage 4 of 21\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Devices |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail | Submission Subject\nDevice\nAXS Catalyst 7 Distal\nAccess Catheter | Primary Predicate\nDevice\nAXS Catalyst 5 and 6\nDistal Access Catheter |  | Additional Predicate |  |\n|  |  |  |  |  | Device |  |\n|  |  |  |  |  | Penumbra System |  |\n|  |  |  |  |  | ACE 68 Reperfusion |  |\n|  |  |  |  |  | Catheter |  |\n|  |  | hours of symptom\nonset. Patients who\nare ineligible for\nintravenous tissue\nplasminogen\nactivator (IV t-PA)\nor who failed IV t-\nPA are candidates\nfor treatment. |  | and vertebral\narteries) within 8\nhours of symptom\nonset. |  |  |\n| Device\nDescription |  | The AXS Universal\nAspiration System is\ncomposed of the\nfollowing\ncomponents:\n• AXS Catalyst Distal\nAccess Catheter\n• AXS Universal\nAspiration Tubing\n• AXS Universal\nLiner Set\n• Medela Dominant\nFlex Pump\nThe AXS Universal\nAspiration System is\ndesigned to remove\nthrombus from the\nneurovasculature\nusing continuous\naspiration. | Same | The Penumbra\nSystem ACE 68\nReperfusion\nCatheter is a\ncomponent to the\ncurrently available\nPenumbra System.\nThe ACE 68\nReperfusion\nCatheter is used\nwith the Aspiration\nPump to aspirate\nthrombus from an\noccluded vessel in\nthe\nneurovasculature.\nACE 68 is provided\nsterile, non-\npyrogenic, and\nintended for single\nuse only. |  |  |\n\n| Submission Subject |\n| --- |\n| Device |\n| AXS Catalyst 7 Distal |\n| Access Catheter |\n\n| Primary Predicate |\n| --- |\n| Device |\n| AXS Catalyst 5 and 6 |\n| Distal Access Catheter |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Devices\nDetail Submission Subject Primary Predicate Additional Predicate\nDevice Device Device\nAXS Catalyst 7 Distal AXS Catalyst 5 and 6 Penumbra System\nAccess Catheter Distal Access Catheter ACE 68 Reperfusion\nCatheter\nThe AXS Catalyst\nDistal Access Catheter\ndelivers aspiration\nfrom the Medela\nDominant Flex Pump\ndirectly to the site of\nthe occlusion to\nremove the clot. The\nAXS Catalyst Distal\nAccess Catheter is a\nsterile, single lumen,\nvariable stiffness\ncatheter.\nAccessory Rotating Hemostasis Same Peelable sheath,\nDevices\nValve, Tuohy Borst rotating hemostasis\nProvided (not\nValve with Sideport, valve, shaping\nin direct\n(2)Peel-Away\nmandrel\ncontact with\nIntroducer Sheaths\npatient)\nMaterials\nOuter Jacket Pebax with Nylon, Same Vestamid, Pebax,\nTecoflex Tecoflex, Pellethane\nReinforcement Nitinol wire and Stainless Steel, Stainless steel and\nNitinol wire, and\npolymer fiber Nitinol wire\npolymer fiber\nStrain Relief Thermoplastic rubber Thermoplastic rubber Stainless steel, 304\n(Polyolefin) (Santoprene)\nInner Layer PTFE Same Same\nCatheter Hub Nylon Same Proximal Hub\nGrilamid\n(TR55-LX)\nPage 5 of 21\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Devices |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail | Submission Subject\nDevice\nAXS Catalyst 7 Distal\nAccess Catheter | Primary Predicate\nDevice\nAXS Catalyst 5 and 6\nDistal Access Catheter |  | Additional Predicate |  |\n|  |  |  |  |  | Device |  |\n|  |  |  |  |  | Penumbra System |  |\n|  |  |  |  |  | ACE 68 Reperfusion |  |\n|  |  |  |  |  | Catheter |  |\n|  |  | The AXS Catalyst\nDistal Access Catheter\ndelivers aspiration\nfrom the Medela\nDominant Flex Pump\ndirectly to the site of\nthe occlusion to\nremove the clot. The\nAXS Catalyst Distal\nAccess Catheter is a\nsterile, single lumen,\nvariable stiffness\ncatheter. |  |  |  |  |\n| Accessory\nDevices\nProvided (not\nin direct\ncontact with\npatient) |  | Rotating Hemostasis\nValve, Tuohy Borst\nValve with Sideport,\n(2)Peel-Away\nIntroducer Sheaths | Same | Peelable sheath,\nrotating hemostasis\nvalve, shaping\nmandrel |  |  |\n|  | Materials |  |  |  |  |  |\n| Outer Jacket |  | Pebax with Nylon,\nTecoflex | Same | Vestamid, Pebax,\nTecoflex, Pellethane |  |  |\n| Reinforcement |  | Nitinol wire and\npolymer fiber | Stainless Steel,\nNitinol wire, and\npolymer fiber | Stainless steel and\nNitinol wire |  |  |\n| Strain Relief |  | Thermoplastic rubber\n(Polyolefin) | Thermoplastic rubber\n(Santoprene) | Stainless steel, 304 |  |  |\n| Inner Layer |  | PTFE | Same | Same |  |  |\n| Catheter Hub |  | Nylon | Same | Proximal Hub\nGrilamid\n(TR55-LX) |  |  |\n\n| Submission Subject |\n| --- |\n| Device |\n| AXS Catalyst 7 Distal |\n| Access Catheter |\n\n| Primary Predicate |\n| --- |\n| Device |\n| AXS Catalyst 5 and 6 |\n| Distal Access Catheter |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Devices\nDetail Submission Subject Primary Predicate Additional Predicate\nDevice Device Device\nAXS Catalyst 7 Distal AXS Catalyst 5 and 6 Penumbra System\nAccess Catheter Distal Access Catheter ACE 68 Reperfusion\nCatheter\nMarker Band Platinum/Iridium Same Same\nAdhesive Cyanoacrylate Same Not available\nOuter Jacket Hydrophilic Coating Same SRDX Harmony\nCoating (proprietary) coating\nFeatures\nLabeled Shaft Distal OD: Distal OD: Distal OD:\nOuter 6.2F (0.082 in.)\n5.3F (0.0696 in.) 0.084 in.\nDiameter\nProximal OD: 5.4F (0.0709 in.) Proximal OD:\n6.3F (0.0825 in.)\n0.084 in.\nProximal OD:\n5.6F (0.0735 in.)\n6.0F (0.0787 in.)\nEffective 115cm CAT 5: 115cm\nLengths 125cm 115cm, 132cm\n120cm\n132cm\nCAT 6: 132cm 125cm\n127cm\n132cm\nDistal ID 0.068 in. CAT 5: 0.058 in. 0.068 in.\nCAT 6: 0.060 in.\nProximal ID 0.068 in. CAT 5: 0.058 in. 0.068 in.\nCAT 6: 0.060 in.\nPackaging Polyethylene Tube Same Polyester/\nMaterials and HDPE Polyethylene/Ty\nPackaging Card vek and\nPage 6 of 21\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Devices |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail | Submission Subject\nDevice\nAXS Catalyst 7 Distal\nAccess Catheter | Primary Predicate\nDevice\nAXS Catalyst 5 and 6\nDistal Access Catheter |  | Additional Predicate |  |\n|  |  |  |  |  | Device |  |\n|  |  |  |  |  | Penumbra System |  |\n|  |  |  |  |  | ACE 68 Reperfusion |  |\n|  |  |  |  |  | Catheter |  |\n| Marker Band |  | Platinum/Iridium | Same | Same |  |  |\n| Adhesive |  | Cyanoacrylate | Same | Not available |  |  |\n| Outer Jacket\nCoating |  | Hydrophilic Coating | Same | SRDX Harmony\n(proprietary) coating |  |  |\n|  | Features |  |  |  |  |  |\n| Labeled Shaft\nOuter\nDiameter |  | Distal OD:\n6.2F (0.082 in.)\nProximal OD:\n6.3F (0.0825 in.) | Distal OD:\n5.3F (0.0696 in.)\n5.4F (0.0709 in.)\nProximal OD:\n5.6F (0.0735 in.)\n6.0F (0.0787 in.) | Distal OD:\n0.084 in.\nProximal OD:\n0.084 in. |  |  |\n| Effective\nLengths |  | 115cm\n125cm\n132cm | CAT 5:\n115cm, 132cm\nCAT 6: 132cm | 115cm\n120cm\n125cm\n127cm\n132cm |  |  |\n| Distal ID |  | 0.068 in. | CAT 5: 0.058 in.\nCAT 6: 0.060 in. | 0.068 in. |  |  |\n| Proximal ID |  | 0.068 in. | CAT 5: 0.058 in.\nCAT 6: 0.060 in. | 0.068 in. |  |  |\n| Packaging\nMaterials |  | Polyethylene Tube\nand HDPE\nPackaging Card | Same | Polyester/\nPolyethylene/Ty\nvek and |  |  |\n\n| Submission Subject |\n| --- |\n| Device |\n| AXS Catalyst 7 Distal |\n| Access Catheter |\n\n| Primary Predicate |\n| --- |\n| Device |\n| AXS Catalyst 5 and 6 |\n| Distal Access Catheter |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Devices\nDetail Submission Subject Primary Predicate Additional Predicate\nDevice Device Device\nAXS Catalyst 7 Distal AXS Catalyst 5 and 6 Penumbra System\nAccess Catheter Distal Access Catheter ACE 68 Reperfusion\nCatheter\nand Polyethylene\nConfiguration Packaging Card\nSterilization EO Sterilization Same Same\nMethod\nHow Supplied Single Use/Sterile Same Same\nPrinciples of The AXS Catalyst Same Confirm vessel\nOperation\nDistal Access diameter and\nCatheter is advanced select an\ninto the neuro appropriate size\nvasculature by a Penumbra\nphysician trained in Reperfusion\ninterventional Catheter. The\nendovascular catheter tip may\nprocedures using a be shaped using\ncompatible sheath or the steam shaping\nguide catheter, and mandrel provided.\nover an Attach the\nappropriately sized rotating\nguide wire. A peel hemostasis valve\naway sheath is provided to the\nprovided in the catheter. Insert\npackage to provide the catheter into\nsupport and facilitate the rotating\nthe introduction of hemostasis valve\nthe AXS Catalyst connected to the\nCatheter tip into the proximal hub of a\nsheath/guide guide catheter. If a\ncatheter valve. Once guide catheter is\nthe catheter is not used, insert\ninserted, the peel the catheter\naway sheath can be through the valve\nremoved. Under of the long\nfluoroscopic femoral sheath\nguidance, the using the peelable\nPage 7 of 21\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Devices |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail | Submission Subject\nDevice\nAXS Catalyst 7 Distal\nAccess Catheter | Primary Predicate\nDevice\nAXS Catalyst 5 and 6\nDistal Access Catheter |  | Additional Predicate |  |\n|  |  |  |  |  | Device |  |\n|  |  |  |  |  | Penumbra System |  |\n|  |  |  |  |  | ACE 68 Reperfusion |  |\n|  |  |  |  |  | Catheter |  |\n| and\nConfiguration |  |  |  | Polyethylene\nPackaging Card |  |  |\n| Sterilization\nMethod |  | EO Sterilization | Same | Same |  |  |\n| How Supplied |  | Single Use/Sterile | Same | Same |  |  |\n| Principles of\nOperation |  | The AXS Catalyst\nDistal Access\nCatheter is advanced\ninto the neuro\nvasculature by a\nphysician trained in\ninterventional\nendovascular\nprocedures using a\ncompatible sheath or\nguide catheter, and\nover an\nappropriately sized\nguide wire. A peel\naway sheath is\nprovided in the\npackage to provide\nsupport and facilitate\nthe introduction of\nthe AXS Catalyst\nCatheter tip into the\nsheath/guide\ncatheter valve. Once\nthe catheter is\ninserted, the peel\naway sheath can be\nremoved. Under\nfluoroscopic\nguidance, the | Same | Confirm vessel\ndiameter and\nselect an\nappropriate size\nPenumbra\nReperfusion\nCatheter. The\ncatheter tip may\nbe shaped using\nthe steam shaping\nmandrel provided.\nAttach the\nrotating\nhemostasis valve\nprovided to the\ncatheter. Insert\nthe catheter into\nthe rotating\nhemostasis valve\nconnected to the\nproximal hub of a\nguide catheter. If a\nguide catheter is\nnot used, insert\nthe catheter\nthrough the valve\nof the long\nfemoral sheath\nusing the peelable |  |  |\n\n| Submission Subject |\n| --- |\n| Device |\n| AXS Catalyst 7 Distal |\n| Access Catheter |\n\n| Primary Predicate |\n| --- |\n| Device |\n| AXS Catalyst 5 and 6 |\n| Distal Access Catheter |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Devices\nDetail Submission Subject Primary Predicate Additional Predicate\nDevice Device Device\nAXS Catalyst 7 Distal AXS Catalyst 5 and 6 Penumbra System\nAccess Catheter Distal Access Catheter ACE 68 Reperfusion\nCatheter\ncatheter can be sheath. After\nadvanced through inserting the\nthe vasculature to catheter, remove\nthe desired location. the peelable\nsheath from the\nThe catheter is vascular sheath,\ndesigned to remove and peel from the\nthrombus from the catheter shaft.\nvasculature using Using\naspiration provided conventional\nby an external catheterization\nsource, the Medela techniques under\nDominant Flex fluoroscopic\nPump. The aspiration guidance, advance\nsystem is attached to the catheter into\nthe catheter via the the target vessel\nRHV (or Tuohy over an\nBorst), and the appropriate\nvacuum is turned on. neurovascular\nThe aspiration tubing guidewire.\nclamp is opened to Position the\napply aspiration. catheter proximal\nUpon completion of to the thrombus.\nthe procedure, the Remove the\nAXS Catalyst Distal guidewire from\nAccess Catheter, the the catheter.\nAXS Universal\nAspiration Tubing,\nand the AXS\nUniversal Liner Set\nare disposed of per\nthe institution’s\nprocedures. The\nMedela Dominant\nFlex Pump is cleaned\nPage 8 of 21\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Devices |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail | Submission Subject\nDevice\nAXS Catalyst 7 Distal\nAccess Catheter | Primary Predicate\nDevice\nAXS Catalyst 5 and 6\nDistal Access Catheter |  | Additional Predicate |  |\n|  |  |  |  |  | Device |  |\n|  |  |  |  |  | Penumbra System |  |\n|  |  |  |  |  | ACE 68 Reperfusion |  |\n|  |  |  |  |  | Catheter |  |\n|  |  | catheter can be\nadvanced through\nthe vasculature to\nthe desired location.\nThe catheter is\ndesigned to remove\nthrombus from the\nvasculature using\naspiration provided\nby an external\nsource, the Medela\nDominant Flex\nPump. The aspiration\nsystem is attached to\nthe catheter via the\nRHV (or Tuohy\nBorst), and the\nvacuum is turned on.\nThe aspiration tubing\nclamp is opened to\napply aspiration.\nUpon completion of\nthe procedure, the\nAXS Catalyst Distal\nAccess Catheter, the\nAXS Universal\nAspiration Tubing,\nand the AXS\nUniversal Liner Set\nare disposed of per\nthe institution’s\nprocedures. The\nMedela Dominant\nFlex Pump is cleaned |  | sheath. After\ninserting the\ncatheter, remove\nthe peelable\nsheath from the\nvascular sheath,\nand peel from the\ncatheter shaft.\nUsing\nconventional\ncatheterization\ntechniques under\nfluoroscopic\nguidance, advance\nthe catheter into\nthe target vessel\nover an\nappropriate\nneurovascular\nguidewire.\nPosition the\ncatheter proximal\nto the thrombus.\nRemove the\nguidewire from\nthe catheter. |  |  |\n\n| Submission Subject |\n| --- |\n| Device |\n| AXS Catalyst 7 Distal |\n| Access Catheter |\n\n| Primary Predicate |\n| --- |\n| Device |\n| AXS Catalyst 5 and 6 |\n| Distal Access Catheter |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Devices\nDetail Submission Subject Primary Predicate Additional Predicate\nDevice Device Device\nAXS Catalyst 7 Distal AXS Catalyst 5 and 6 Penumbra System\nAccess Catheter Distal Access Catheter ACE 68 Reperfusion\nCatheter\nper the instructions\nprovided with the\npump.\nAspiration System Components\nAspiration Medela AG Dominant Same Penumbra MAX\nPump\nFlex Pump Pump\nK170329 • K161640\n• Adjustable vacuum\n• Adjustable vacuum\npressure dial\npressure dial\n• Non-adjustable air\n• Three selectable air\nflow rate\nflow rates:\n• Non-Sterile\n40,50,60 L/min\n• Reusable\n• Non-Sterile\n• Cleanable\n• Reusable\n• Minimum Vacuum\n• Cleanable\nPressure for\n• Minimum Vacuum\naspiration:\nPressure for\n-68 kPa [-20.08\naspiration:\ninHg]\n-68 kPa [-20.08\ninHg]\nAspiration Medela AG AXS Same Penumbra\nTubing\nUniversal Aspiration Aspiration Tubing\nTubing\n• K161640\n• Class II Exempt • EO Sterilized\n• EO Sterilized • Non-reusable\n• Non-reusable • ID: 0.110”\n• ID: 0.218” • Length: 284.5cm\n• Length: 300cm • Flow switch\n• Flow clamp\nAspiration Medela AG Dominant Same Penumbra MAX\nCanister\nFlex Pump utilizes a Canister is a non-\nreusable\npolycarbonate suction\nPage 9 of 21\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Devices |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail | Submission Subject\nDevice\nAXS Catalyst 7 Distal\nAccess Catheter | Primary Predicate\nDevice\nAXS Catalyst 5 and 6\nDistal Access Catheter |  | Additional Predicate |  |\n|  |  |  |  |  | Device |  |\n|  |  |  |  |  | Penumbra System |  |\n|  |  |  |  |  | ACE 68 Reperfusion |  |\n|  |  |  |  |  | Catheter |  |\n|  |  | per the instructions\nprovided with the\npump. |  |  |  |  |\n|  | Aspiration System Components |  |  |  |  |  |\n| Aspiration\nPump |  | Medela AG Dominant\nFlex Pump\nK170329\n• Adjustable vacuum\npressure dial\n• Three selectable air\nflow rates:\n40,50,60 L/min\n• Non-Sterile\n• Reusable\n• Cleanable\n• Minimum Vacuum\nPressure for\naspiration:\n-68 kPa [-20.08\ninHg] | Same | Penumbra MAX\nPump\n• K161640\n• Adjustable vacuum\npressure dial\n• Non-adjustable air\nflow rate\n• Non-Sterile\n• Reusable\n• Cleanable\n• Minimum Vacuum\nPressure for\naspiration:\n-68 kPa [-20.08\ninHg] |  |  |\n| Aspiration\nTubing |  | Medela AG AXS\nUniversal Aspiration\nTubing\n• Class II Exempt\n• EO Sterilized\n• Non-reusable\n• ID: 0.218”\n• Length: 300cm\n• Flow clamp | Same | Penumbra\nAspiration Tubing\n• K161640\n• EO Sterilized\n• Non-reusable\n• ID: 0.110”\n• Length: 284.5cm\n• Flow switch |  |  |\n| Aspiration\nCanister |  | Medela AG Dominant\nFlex Pump utilizes a\nreusable\npolycarbonate suction | Same | Penumbra MAX\nCanister is a non- |  |  |\n\n| Submission Subject |\n| --- |\n| Device |\n| AXS Catalyst 7 Distal |\n| Access Catheter |\n\n| Primary Predicate |\n| --- |\n| Device |\n| AXS Catalyst 5 and 6 |\n| Distal Access Catheter |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Devices\nDetail Submission Subject Primary Predicate Additional Predicate\nDevice Device Device\nAXS Catalyst 7 Distal AXS Catalyst 5 and 6 Penumbra System\nAccess Catheter Distal Access Catheter ACE 68 Reperfusion\nCatheter\njar and a non-reusable reusable\nliner. The AXS polycarbonate jar.\nUniversal Liner Set\n• Class I Exempt\nconsists of 3\n• Non-Sterile\nindividually packaged\npoly-bags containing\none canister liner and\none ClotFinder\nspecimen cup. The\nAXS Universal Liner\nSet is offered with and\nwithout a desiccant.\n• Class I Exempt\n• Non-Sterile\nThe differences between the devices are not critical as demonstrated above and through the\ntesting referenced below.\nRisk Assessment\nRisk assessment of the AXS Catalyst 7 Distal Access Catheter when used as part of the aspiration\nsystem has been conducted in accordance with EN ISO 14971. A warning is included in the\ninstructions for use to instruct users as to appropriate use of aspiration. Results of testing are\nappropriate for determining that the AXS Catalyst 7 Distal Access Catheter when used as part of\nthe aspiration system is substantially equivalent to the legally marketed Predicate devices.\nTesting Summary\nPerformance Data – Bench Testing\nPage 10 of 21\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Devices |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail | Submission Subject\nDevice\nAXS Catalyst 7 Distal\nAccess Catheter | Primary Predicate\nDevice\nAXS Catalyst 5 and 6\nDistal Access Catheter |  | Additional Predicate |  |\n|  |  |  |  |  | Device |  |\n|  |  |  |  |  | Penumbra System |  |\n|  |  |  |  |  | ACE 68 Reperfusion |  |\n|  |  |  |  |  | Catheter |  |\n|  |  | jar and a non-reusable\nliner. The AXS\nUniversal Liner Set\nconsists of 3\nindividually packaged\npoly-bags containing\none canister liner and\none ClotFinder\nspecimen cup. The\nAXS Universal Liner\nSet is offered with and\nwithout a desiccant.\n• Class I Exempt\n• Non-Sterile |  | reusable\npolycarbonate jar.\n• Class I Exempt\n• Non-Sterile |  |  |\n\n| Submission Subject |\n| --- |\n| Device |\n| AXS Catalyst 7 Distal |\n| Access Catheter |\n\n| Primary Predicate |\n| --- |\n| Device |\n| AXS Catalyst 5 and 6 |\n| Distal Access Catheter |\n\nThe results of design verification and design validation testing conducted on the AXS Catalyst 7\nDistal Access Catheter when used as part of the aspiration system demonstrates that it\nperforms as designed, is suitable for the indication for use, and is substantially equivalent to the\nlegally marketed Predicate devices. Testing was conducted in accordance with EN ISO 10555-1\nand EN 1707. The design verification and design validation bench testing are summarized in\nTable 2 below.\nTable 2: Performance Data - Bench Testing\nTest Test Method Summary Conclusions\nDesign Verification Testing\nDimensional Verification\nPurpose: To describe the procedure and Dimensional verification\ntechnique of making dimensional meets acceptance\nmeasurements using various criteria.\nmeasurement equipment.\nMethod: Verify dimensions using\nspecified measurement tool. Record\nmeasurements.\nTip Configuration\nPurpose: To verify that the catheter tip is Tip configuration meets\nsmooth, rounded, tapered or similarly acceptance criteria.\nfinished in order to minimize trauma to\nvessels during use per EN ISO 10555-1.\nMethod: Visually inspect distal tip at 10X\nmagnification to verify distal tip end is\nsmooth, rounded, tapered or similarly\nfinished. Record results.\nSurface Integrity\nPurpose: To determine if external Surface integrity meets\nsurface of the catheter is free from acceptance criteria.\nextraneous matter, process and surface\ndefects, and does not have drops of\nlubricant fluids.\nMethod: Visually inspect external\nsurface of catheter for extraneous\nmatter, process and surface defects, and\ndrops of lubricant fluids. Record results.\nPage 11 of 21\n\n| Table 2: Performance Data - Bench Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Design Verification Testing |  |  |\n| Dimensional Verification | Purpose: To describe the procedure and\ntechnique of making dimensional\nmeasurements using various\nmeasurement equipment.\nMethod: Verify dimensions using\nspecified measurement tool. Record\nmeasurements. | Dimensional verification\nmeets acceptance\ncriteria. |\n| Tip Configuration | Purpose: To verify that the catheter tip is\nsmooth, rounded, tapered or similarly\nfinished in order to minimize trauma to\nvessels during use per EN ISO 10555-1.\nMethod: Visually inspect distal tip at 10X\nmagnification to verify distal tip end is\nsmooth, rounded, tapered or similarly\nfinished. Record results. | Tip configuration meets\nacceptance criteria. |\n| Surface Integrity | Purpose: To determine if external\nsurface of the catheter is free from\nextraneous matter, process and surface\ndefects, and does not have drops of\nlubricant fluids.\nMethod: Visually inspect external\nsurface of catheter for extraneous\nmatter, process and surface defects, and\ndrops of lubricant fluids. Record results. | Surface integrity meets\nacceptance criteria. |\n\nTable 2: Performance Data - Bench Testing\nTest Test Method Summary Conclusions\nTip Buckling\nPurpose: To measure the maximum Tip buckling meets\nforce required to cause a test sample to acceptance criteria.\nbuckle.\nMethod: Prepare sample for test. Use\nbuckling tester to measure the maximum\nforce required to cause a test sample to\nbuckle. Record results.\nCatheter lubricity and\nPurpose: To determine the lubricity and Coating lubricity and\ndurability\ndurability of the coating on the catheter durability meets\nouter shaft. acceptance criteria.\nMethod: Prepare sample for test. Use\nfriction tester to measure the frictional\nforce of the device sample when pulled\nbetween two clamped pads. Record the\npeak frictional force over 5 cycles.\nParticulate Purpose: To evaluate particulates per the\nParticulate generation\ncharacterization FDA Guidance Document: Class II Special\nwas acceptable.\nControls for Certain Percutaneous\nTransluminal Coronary Angioplasty\n(PTCA) Catheters.\nMethod: Use light obscuration particle\ncounting to measure the total number of\nparticulates generated during simulated\nuse in each of three size ranges: ≥ 10\nμm, ≥ 25 μm, and ≥ 50 μm.\nCoating integrity Purpose: To evaluate coating consistency\nCoating integrity was\npre and post simulated use.\nacceptable.\nMethod: Visually inspect for coating\nanomalies, defects or artifacts pre and\npost simulated use using a simulated in\nvitro test model.\nPage 12 of 21\n\n| Table 2: Performance Data - Bench Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Tip Buckling | Purpose: To measure the maximum\nforce required to cause a test sample to\nbuckle.\nMethod: Prepare sample for test. Use\nbuckling tester to measure the maximum\nforce required to cause a test sample to\nbuckle. Record results. | Tip buckling meets\nacceptance criteria. |\n| Catheter lubricity and\ndurability | Purpose: To determine the lubricity and\ndurability of the coating on the catheter\nouter shaft.\nMethod: Prepare sample for test. Use\nfriction tester to measure the frictional\nforce of the device sample when pulled\nbetween two clamped pads. Record the\npeak frictional force over 5 cycles. | Coating lubricity and\ndurability meets\nacceptance criteria. |\n| Particulate\ncharacterization | Purpose: To evaluate particulates per the\nFDA Guidance Document: Class II Special\nControls for Certain Percutaneous\nTransluminal Coronary Angioplasty\n(PTCA) Catheters.\nMethod: Use light obscuration particle\ncounting to measure the total number of\nparticulates generated during simulated\nuse in each of three size ranges: ≥ 10\nμm, ≥ 25 μm, and ≥ 50 μm. | Particulate generation\nwas acceptable. |\n| Coating integrity | Purpose: To evaluate coating consistency\npre and post simulated use.\nMethod: Visually inspect for coating\nanomalies, defects or artifacts pre and\npost simulated use using a simulated in\nvitro test model. | Coating integrity was\nacceptable. |\n\nTable 2: Performance Data - Bench Testing\nTest Test Method Summary Conclusions\nTrackability\nPurpose: To measure track advance Track advance force\nforce of catheter over microcatheter. meets acceptance\ncriteria.\nMethod: Place neurovascular model in a\nre-circulating water bath at 37°C to\nsimulate human arterial circulation.\nInsert sample, attached to a motor drive\nassembly, through model over a\nmicrocatheter. Advance catheter\nthrough model and determine peak\ntracking force. Record results.\nTensile Strength\nPurpose: To determine tensile force Tensile strength meets\ntensile force required to induce failure of acceptance criteria.\nfused joints, shaft junctions, and marker\nband for non-hydratable catheters based\non EN ISO 10555-1.\nMethod: Identify joint and prepare\nsample for test. Use tensile tester to\ndetermine applied peak tensile force.\nRecord results.\nLiquid Leak Resistance\nPurpose: Liquid leak resistance of\ncatheter meets\n1) To determine whether catheter\nacceptance criteria.\nmeets the freedom from leakage-liquid\nleak requirement 4.7.1 of EN ISO 10555-\n1.\n2)To determine if catheter hub meets\nthe liquid leakage requirement 4.2.1 of\nEN 1707.\nMethod: Connect test hub sample to\nfixture and flush with water to expel air.\nOcclude distal tip. Apply pressure of\n300kPa minimum and maintain pressure\nfor 30s. Visually inspect catheter/hub\njoint and catheter shaft for leaks.\nRecord results.\nPage 13 of 21\n\n| Table 2: Performance Data - Bench Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Trackability | Purpose: To measure track advance\nforce of catheter over microcatheter.\nMethod: Place neurovascular model in a\nre-circulating water bath at 37°C to\nsimulate human arterial circulation.\nInsert sample, attached to a motor drive\nassembly, through model over a\nmicrocatheter. Advance catheter\nthrough model and determine peak\ntracking force. Record results. | Track advance force\nmeets acceptance\ncriteria. |\n| Tensile Strength | Purpose: To determine tensile force\ntensile force required to induce failure of\nfused joints, shaft junctions, and marker\nband for non-hydratable catheters based\non EN ISO 10555-1.\nMethod: Identify joint and prepare\nsample for test. Use tensile tester to\ndetermine applied peak tensile force.\nRecord results. | Tensile strength meets\nacceptance criteria. |\n| Liquid Leak Resistance | Purpose:\n1) To determine whether catheter\nmeets the freedom from leakage-liquid\nleak requirement 4.7.1 of EN ISO 10555-\n1.\n2)To determine if catheter hub meets\nthe liquid leakage requirement 4.2.1 of\nEN 1707.\nMethod: Connect test hub sample to\nfixture and flush with water to expel air.\nOcclude distal tip. Apply pressure of\n300kPa minimum and maintain pressure\nfor 30s. Visually inspect catheter/hub\njoint and catheter shaft for leaks.\nRecord results. | Liquid leak resistance of\ncatheter meets\nacceptance criteria. |\n\nTable 2: Performance Data - Bench Testing\nTest Test Method Summary Conclusions\nAir Leak Resistance\nPurpose: Air leak resistance of\ncatheter meets\n1)To determine whether catheter meets\nacceptance criteria.\nthe freedom from leakage-air aspiration\nrequirement of 4.7.2 of EN ISO 10555-1.\n2)To determine if catheter hub meets\nthe air leakage requirement 4.2.2 of EN\n1707.\nMethod: Connect test hub sample to a\npartially filled syringe. With the nozzle of\nthe syringe pointing down towards the\nground, withdraw the plunger to the\n10cc mark. Hold for 15 seconds and\nexamine the water in the syringe for the\nformation of air bubbles. Record results.\nCatheter Torsional Bond\nPurpose: To measure the strength of a Catheter torsional bond\nStrength\ncatheter shaft when torque is applied. strength meets\nTorque strength is defined as number of acceptance criteria.\nrotations before failure occurs.\nMethod: Prepare test sample and insert\ninto torsional bond strength test fixture\nwith tortuous path model. Apply torque\nto catheter shaft and observe number of\n360-degree rotations before failure\noccurs. Record results.\nPage 14 of 21\n\n| Table 2: Performance Data - Bench Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Air Leak Resistance | Purpose:\n1)To determine whether catheter meets\nthe freedom from leakage-air aspiration\nrequirement of 4.7.2 of EN ISO 10555-1.\n2)To determine if catheter hub meets\nthe air leakage requirement 4.2.2 of EN\n1707.\nMethod: Connect test hub sample to a\npartially filled syringe. With the nozzle of\nthe syringe pointing down towards the\nground, withdraw the plunger to the\n10cc mark. Hold for 15 seconds and\nexamine the water in the syringe for the\nformation of air bubbles. Record results. | Air leak resistance of\ncatheter meets\nacceptance criteria. |\n| Catheter Torsional Bond\nStrength | Purpose: To measure the strength of a\ncatheter shaft when torque is applied.\nTorque strength is defined as number of\nrotations before failure occurs.\nMethod: Prepare test sample and insert\ninto torsional bond strength test fixture\nwith tortuous path model. Apply torque\nto catheter shaft and observe number of\n360-degree rotations before failure\noccurs. Record results. | Catheter torsional bond\nstrength meets\nacceptance criteria. |\n\nTable 2: Performance Data - Bench Testing\nTest Test Method Summary Conclusions\nFlexural Fatigue\nPurpose: To determine the flexural Flexural fatigue meets\nfatigue on the catheter shaft. acceptance criteria.\nMethod: Prepare test sample. Advance\nentire assembly of guide wire,\nmicrocatheter, and test sample into test\nmodel and track it through test model.\nWhile holding the guide wire,\nmicrocatheter, and test sample, pull the\nwhole assembly back proximally until it\nexits the models. Repeat for nine more\nruns. After run number ten, remove\nguide wire and microcatheter out of test\nsample and inspect sample for kink or\ndamage. Record results.\nCatheter Kink Radius Purpose: To measure the kink radius of a Catheter kink radius\ncatheter at its distal and specific mid- meets acceptance\nshaft joint section. criteria.\nMethod: Prepare test sample. Thread\ntest sample through fixture loop and lock\ndown test sample. Pull both ends of test\nsample until test sample kinks. Calculate\nkink radius using measurement of 2nd to\nfinal loop OD and sample OD. Record\nresults.\nPage 15 of 21\n\n| Table 2: Performance Data - Bench Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Flexural Fatigue | Purpose: To determine the flexural\nfatigue on the catheter shaft.\nMethod: Prepare test sample. Advance\nentire assembly of guide wire,\nmicrocatheter, and test sample into test\nmodel and track it through test model.\nWhile holding the guide wire,\nmicrocatheter, and test sample, pull the\nwhole assembly back proximally until it\nexits the models. Repeat for nine more\nruns. After run number ten, remove\nguide wire and microcatheter out of test\nsample and inspect sample for kink or\ndamage. Record results. | Flexural fatigue meets\nacceptance criteria. |\n| Catheter Kink Radius | Purpose: To measure the kink radius of a\ncatheter at its distal and specific mid-\nshaft joint section.\nMethod: Prepare test sample. Thread\ntest sample through fixture loop and lock\ndown test sample. Pull both ends of test\nsample until test sample kinks. Calculate\nkink radius using measurement of 2nd to\nfinal loop OD and sample OD. Record\nresults. | Catheter kink radius\nmeets acceptance\ncriteria. |\n\nTable 2: Performance Data - Bench Testing\nTest Test Method Summary Conclusions\nCatheter Tip and Lumen Purpose: To test resistance to tip and Catheter tip and lumen\nIntegrity lumen collapse during direct aspiration integrity during direct\nand test tip integrity to tears and missing aspiration meets\n(Direct Aspiration)\nmaterial.\nacceptance criteria.\nMethod: Prepare test sample and\nsimulated use model. Insert plug in\ncatheter tip. Place test sample in the\nmodel to a specified location following\nprocedural instructions outlined in the\nInstructions for Use. Aspirate test\nsample using aspiration pump. Visually\ninspect test sample to verify absence of\ntip or lumen collapse. Record results.\nChemical Compatibility Purpose: To determine visual and Chemical compatibility\ndimensional integrity of catheter meets acceptance\nfollowing exposure to saline and non- criteria.\nionic contrast liquids.\nMethod: Prepare sample for test. Flush\nsample with appropriate chemical.\nMeasure ID and OD using RAM optical\nmeasurement system. Insert mandrel\nthrough sample to verify inner lumen\nintegrity. Repeat with second mandrel\nand record results. Visually inspect distal\nend of sample for any chemical effects\non the shaft, inner lumen and cross-\nsectional areas. Record results.\nHub Gauging Purpose: To determine if catheter hub Hub gauging meets\nmeets gauging requirement 4.1 of EN acceptance criteria.\n1707.\nMethod: Using the appropriate gauge,\napply gauge to the conical fitting with a\ntotal axial force of 5N without use of\ntorque. Remove axial load and inspect\nsample.\nAspiration Flow Rate Bench Testing\nPage 16 of 21\n\n| Table 2: Performance Data - Bench Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Catheter Tip and Lumen\nIntegrity\n(Direct Aspiration) | Purpose: To test resistance to tip and\nlumen collapse during direct aspiration\nand test tip integrity to tears and missing\nmaterial.\nMethod: Prepare test sample and\nsimulated use model. Insert plug in\ncatheter tip. Place test sample in the\nmodel to a specified location following\nprocedural instructions outlined in the\nInstructions for Use. Aspirate test\nsample using aspiration pump. Visually\ninspect test sample to verify absence of\ntip or lumen collapse. Record results. | Catheter tip and lumen\nintegrity during direct\naspiration meets\nacceptance criteria. |\n| Chemical Compatibility | Purpose: To determine visual and\ndimensional integrity of catheter\nfollowing exposure to saline and non-\nionic contrast liquids.\nMethod: Prepare sample for test. Flush\nsample with appropriate chemical.\nMeasure ID and OD using RAM optical\nmeasurement system. Insert mandrel\nthrough sample to verify inner lumen\nintegrity. Repeat with second mandrel\nand record results. Visually inspect distal\nend of sample for any chemical effects\non the shaft, inner lumen and cross-\nsectional areas. Record results. | Chemical compatibility\nmeets acceptance\ncriteria. |\n| Hub Gauging | Purpose: To determine if catheter hub\nmeets gauging requirement 4.1 of EN\n1707.\nMethod: Using the appropriate gauge,\napply gauge to the conical fitting with a\ntotal axial force of 5N without use of\ntorque. Remove axial load and inspect\nsample. | Hub gauging meets\nacceptance criteria. |\n| Aspiration Flow Rate Bench Testing |  |  |\n\nTable 2: Performance Data - Bench Testing\nTest Test Method Summary Conclusions\nAspiration Flow Rate Purpose: To determine the aspiration All test samples meet\nflow rate and lumen integrity of the acceptance criteria.\nsystem when no occlusion is present.\nMethod: Measure the volume of water\nan aspiration system (catheter +\nassociated pump and accessories) can\naspirate in 20s. Divide this volume in mL\nby 20 to give the flow rate in mL/s.\nDesign Validation Testing\nIn-vitro Usability Study Purpose: To evaluate aspiration integrity, All test samples meet\nability to restore flow and the durability acceptance criteria.\nand kink resistance of the Subject and",
    "also_known_as": [
      "K173841",
      "K161640"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK183464\nDevice Name\nAXS Universal Aspiration System (AXS Catalyst 7 Distal Access Catheter)\nIndications for Use (Describe)\nThe AXS Catalyst Distal Access Catheter as part of the AXS Universal Aspiration System is indicated for use in the\nrevascularization of patients with acute ischemic stroke secondary to intracranial large vessel occlusive disease (in the\ninternal carotid, middle cerebral - M1 and M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset.\nPatients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who failed IV t-PA are candidates\nfor treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\nK183464\nIntroduction:\nAccording to the requirements of 21 CFR 807.92, the following information provides sufficient\ndetails to understand the basis for a determination of substantial equivalence.\nSubmitter Name, Address and Content:\nSubmitter: Stryker Neurovascular\n47900 Bayside Parkway\nFremont, CA 94538-6515\n(FDA Registration Number: 3008853977)\nContact: Germaine Fu\nAssociate Project Manager, Regulatory Affairs\nPhone: 510-413-2862\nFax: 510-413-2588\nEmail: germaine.fu@stryker.com\nDate Prepared: December 13, 2018\nDevice Name and Classification:\nTrade/Proprietary Name: AXS Universal Aspiration System (AXS Catalyst 7 Distal Access\nCatheter)\nCommon Name: Catheter, Thrombus Retriever\nClassification Name: Percutaneous Catheter, 21CFR 870.1250 – Class II\nProduct Code: NRY\nPage 1 of 21\n\nLegally Marketed Primary Predicate Device Additional Predicate Device\nPredicate AXS Catalyst Distal Access Penumbra System ACE 68\nCatheter Reperfusion Catheter\nDevice(s):\n(K173841) (K161640)",
    "Device Description": "Device Description\nThe AXS Catalyst 7 Distal Access Catheter is a sterile, single lumen, variable stiffness catheter\ndesigned for use in the removal of thrombus from the neuro vasculature using continuous\naspiration. The catheter shaft has a hydrophilic coating to reduce friction during use. The\ncatheter includes a radiopaque marker on the distal end for angiographic visualization and a\nluer hub on the proximal end allowing attachments for flushing and aspiration. It is packaged\nwith a Rotating Hemostasis Valve (RHV), Tuohy Borst Valve with Sideport, and two peel-away\nintroducer sheaths. The RHV and Tuohy Borst valve with sideport are used for flushing,\ninsertion of catheters, and aspiration. The peel away introducer sheaths are designed to\nprotect the distal tip of the catheter during insertion into the RHV or Tuohy Borst.\nWhen used as part of the aspiration system, the AXS Catalyst Distal Access Catheter requires a\nminimum vacuum pressure of -68 kPa [-20.08 in Hg] from an external device (Medela\nDominant Flex Pump). Bench and Animal testing utilizing the Medela Dominant Flex Pump and\nSuction Jar, AXS Universal Aspiration Tubing, and AXS Universal Liner Set were conducted to\nsuccessfully demonstrate aspiration.\nIndications for Use\nThe AXS Catalyst Distal Access Catheter as part of the AXS Universal Aspiration System is\nindicated for use in the revascularization of patients with acute ischemic stroke secondary to\nintracranial large vessel occlusive disease (in the internal carotid, middle cerebral - M1 and M2\nsegments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen activator (IV t-PA) or who failed IV t-PA are\ncandidates for treatment.\nTechnological Characteristics and Product Feature Comparison\nStryker Neurovascular has demonstrated the AXS Catalyst 7 Distal Access Catheter when used\nas part of the aspiration system is substantially equivalent to the Primary Predicate device\n(K173841) and Additional Predicate device (K161640) based on the same or similar materials,\nsimilar design, and the same fundamental operating principles. A comparison of the Subject\ndevice with the Predicate devices is summarized in Table 1 below.\nPage 2 of 21\n\n|  | Primary Predicate Device |  |  | Additional Predicate Device |  |\n| --- | --- | --- | --- | --- | --- |\n| AXS Catalyst Distal Access\nCatheter\n(K173841) |  |  | Penumbra System ACE 68\nReperfusion Catheter\n(K161640) |  |  |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Devices\nDetail Submission Subject Primary Predicate Additional Predicate\nDevice Device Device\nAXS Catalyst 7 Distal AXS Catalyst 5 and 6 Penumbra System\nAccess Catheter Distal Access Catheter ACE 68 Reperfusion\nCatheter\nManufacturer Stryker Neurovascular Stryker Neurovascular Penumbra, Inc.\n510(k) Number K183464 K173841 K161640\nDevice Trade AXS Catalyst 7 Distal AXS Catalyst 5 and 6 Penumbra System\nName Access Catheter Distal Access Catheter ACE 68 Reperfusion\nCatheter\nRegulation 21 CFR 870.1250 Same Same\nNumber\nRegulation Percutaneous Same Same\nName Catheter\nClassification II Same Same\nProduct Code NRY Same Same\nIntended Use/ The AXS Catalyst Same As part of the\nIndication for Distal Access Penumbra System,\nUse Catheter as part of the Reperfusion\nthe AXS Universal\nCatheters and\nAspiration System is\nSeparators are\nindicated for use in\nindicated for use in\nthe revascularization\nthe revascularization\nof patients with\nof patients with\nacute ischemic\nacute ischemic\nstroke secondary to\nstroke secondary to\nintracranial large\nintracranial large\nvessel occlusive\ndisease (in the vessel occlusive\ninternal carotid, disease (within the\nmiddle cerebral – internal carotid,\nM1 and M2 middle cerebral –\nsegments, basilar, M1 and M2\nand vertebral\nsegments, basilar,\narteries) within 8\nPage 3 of 21\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Devices |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail | Submission Subject\nDevice\nAXS Catalyst 7 Distal\nAccess Catheter | Primary Predicate\nDevice\nAXS Catalyst 5 and 6\nDistal Access Catheter |  | Additional Predicate |  |\n|  |  |  |  |  | Device |  |\n|  |  |  |  |  | Penumbra System |  |\n|  |  |  |  |  | ACE 68 Reperfusion |  |\n|  |  |  |  |  | Catheter |  |\n| Manufacturer |  | Stryker Neurovascular | Stryker Neurovascular | Penumbra, Inc. |  |  |\n| 510(k) Number |  | K183464 | K173841 | K161640 |  |  |\n| Device Trade\nName |  | AXS Catalyst 7 Distal\nAccess Catheter | AXS Catalyst 5 and 6\nDistal Access Catheter | Penumbra System\nACE 68 Reperfusion\nCatheter |  |  |\n| Regulation\nNumber |  | 21 CFR 870.1250 | Same | Same |  |  |\n| Regulation\nName |  | Percutaneous\nCatheter | Same | Same |  |  |\n| Classification |  | II | Same | Same |  |  |\n| Product Code |  | NRY | Same | Same |  |  |\n| Intended Use/\nIndication for\nUse |  | The AXS Catalyst\nDistal Access\nCatheter as part of\nthe AXS Universal\nAspiration System is\nindicated for use in\nthe revascularization\nof patients with\nacute ischemic\nstroke secondary to\nintracranial large\nvessel occlusive\ndisease (in the\ninternal carotid,\nmiddle cerebral –\nM1 and M2\nsegments, basilar,\nand vertebral\narteries) within 8 | Same | As part of the\nPenumbra System,\nthe Reperfusion\nCatheters and\nSeparators are\nindicated for use in\nthe revascularization\nof patients with\nacute ischemic\nstroke secondary to\nintracranial large\nvessel occlusive\ndisease (within the\ninternal carotid,\nmiddle cerebral –\nM1 and M2\nsegments, basilar, |  |  |\n\n| Submission Subject |\n| --- |\n| Device |\n| AXS Catalyst 7 Distal |\n| Access Catheter |\n\n| Primary Predicate |\n| --- |\n| Device |\n| AXS Catalyst 5 and 6 |\n| Distal Access Catheter |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Devices\nDetail Submission Subject Primary Predicate Additional Predicate\nDevice Device Device\nAXS Catalyst 7 Distal AXS Catalyst 5 and 6 Penumbra System\nAccess Catheter Distal Access Catheter ACE 68 Reperfusion\nCatheter\nhours of symptom and vertebral\nonset. Patients who arteries) within 8\nare ineligible for hours of symptom\nintravenous tissue\nonset.\nplasminogen\nactivator (IV t-PA)\nor who failed IV t-\nPA are candidates\nfor treatment.\nDevice The AXS Universal Same The Penumbra\nDescription Aspiration System is System ACE 68\ncomposed of the Reperfusion\nfollowing Catheter is a\ncomponents: component to the\ncurrently available\n• AXS Catalyst Distal\nPenumbra System.\nAccess Catheter\nThe ACE 68\n• AXS Universal\nReperfusion\nAspiration Tubing\nCatheter is used\n• AXS Universal\nwith the Aspiration\nLiner Set\n• Medela Dominant Pump to aspirate\nFlex Pump thrombus from an\noccluded vessel in\nthe\nThe AXS Universal\nneurovasculature.\nAspiration System is\nACE 68 is provided\ndesigned to remove\nsterile, non-\nthrombus from the\npyrogenic, and\nneurovasculature\nintended for single\nusing continuous\nuse only.\naspiration.\nPage 4 of 21\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Devices |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail | Submission Subject\nDevice\nAXS Catalyst 7 Distal\nAccess Catheter | Primary Predicate\nDevice\nAXS Catalyst 5 and 6\nDistal Access Catheter |  | Additional Predicate |  |\n|  |  |  |  |  | Device |  |\n|  |  |  |  |  | Penumbra System |  |\n|  |  |  |  |  | ACE 68 Reperfusion |  |\n|  |  |  |  |  | Catheter |  |\n|  |  | hours of symptom\nonset. Patients who\nare ineligible for\nintravenous tissue\nplasminogen\nactivator (IV t-PA)\nor who failed IV t-\nPA are candidates\nfor treatment. |  | and vertebral\narteries) within 8\nhours of symptom\nonset. |  |  |\n| Device\nDescription |  | The AXS Universal\nAspiration System is\ncomposed of the\nfollowing\ncomponents:\n• AXS Catalyst Distal\nAccess Catheter\n• AXS Universal\nAspiration Tubing\n• AXS Universal\nLiner Set\n• Medela Dominant\nFlex Pump\nThe AXS Universal\nAspiration System is\ndesigned to remove\nthrombus from the\nneurovasculature\nusing continuous\naspiration. | Same | The Penumbra\nSystem ACE 68\nReperfusion\nCatheter is a\ncomponent to the\ncurrently available\nPenumbra System.\nThe ACE 68\nReperfusion\nCatheter is used\nwith the Aspiration\nPump to aspirate\nthrombus from an\noccluded vessel in\nthe\nneurovasculature.\nACE 68 is provided\nsterile, non-\npyrogenic, and\nintended for single\nuse only. |  |  |\n\n| Submission Subject |\n| --- |\n| Device |\n| AXS Catalyst 7 Distal |\n| Access Catheter |\n\n| Primary Predicate |\n| --- |\n| Device |\n| AXS Catalyst 5 and 6 |\n| Distal Access Catheter |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Devices\nDetail Submission Subject Primary Predicate Additional Predicate\nDevice Device Device\nAXS Catalyst 7 Distal AXS Catalyst 5 and 6 Penumbra System\nAccess Catheter Distal Access Catheter ACE 68 Reperfusion\nCatheter\nThe AXS Catalyst\nDistal Access Catheter\ndelivers aspiration\nfrom the Medela\nDominant Flex Pump\ndirectly to the site of\nthe occlusion to\nremove the clot. The\nAXS Catalyst Distal\nAccess Catheter is a\nsterile, single lumen,\nvariable stiffness\ncatheter.\nAccessory Rotating Hemostasis Same Peelable sheath,\nDevices\nValve, Tuohy Borst rotating hemostasis\nProvided (not\nValve with Sideport, valve, shaping\nin direct\n(2)Peel-Away\nmandrel\ncontact with\nIntroducer Sheaths\npatient)\nMaterials\nOuter Jacket Pebax with Nylon, Same Vestamid, Pebax,\nTecoflex Tecoflex, Pellethane\nReinforcement Nitinol wire and Stainless Steel, Stainless steel and\nNitinol wire, and\npolymer fiber Nitinol wire\npolymer fiber\nStrain Relief Thermoplastic rubber Thermoplastic rubber Stainless steel, 304\n(Polyolefin) (Santoprene)\nInner Layer PTFE Same Same\nCatheter Hub Nylon Same Proximal Hub\nGrilamid\n(TR55-LX)\nPage 5 of 21\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Devices |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail | Submission Subject\nDevice\nAXS Catalyst 7 Distal\nAccess Catheter | Primary Predicate\nDevice\nAXS Catalyst 5 and 6\nDistal Access Catheter |  | Additional Predicate |  |\n|  |  |  |  |  | Device |  |\n|  |  |  |  |  | Penumbra System |  |\n|  |  |  |  |  | ACE 68 Reperfusion |  |\n|  |  |  |  |  | Catheter |  |\n|  |  | The AXS Catalyst\nDistal Access Catheter\ndelivers aspiration\nfrom the Medela\nDominant Flex Pump\ndirectly to the site of\nthe occlusion to\nremove the clot. The\nAXS Catalyst Distal\nAccess Catheter is a\nsterile, single lumen,\nvariable stiffness\ncatheter. |  |  |  |  |\n| Accessory\nDevices\nProvided (not\nin direct\ncontact with\npatient) |  | Rotating Hemostasis\nValve, Tuohy Borst\nValve with Sideport,\n(2)Peel-Away\nIntroducer Sheaths | Same | Peelable sheath,\nrotating hemostasis\nvalve, shaping\nmandrel |  |  |\n|  | Materials |  |  |  |  |  |\n| Outer Jacket |  | Pebax with Nylon,\nTecoflex | Same | Vestamid, Pebax,\nTecoflex, Pellethane |  |  |\n| Reinforcement |  | Nitinol wire and\npolymer fiber | Stainless Steel,\nNitinol wire, and\npolymer fiber | Stainless steel and\nNitinol wire |  |  |\n| Strain Relief |  | Thermoplastic rubber\n(Polyolefin) | Thermoplastic rubber\n(Santoprene) | Stainless steel, 304 |  |  |\n| Inner Layer |  | PTFE | Same | Same |  |  |\n| Catheter Hub |  | Nylon | Same | Proximal Hub\nGrilamid\n(TR55-LX) |  |  |\n\n| Submission Subject |\n| --- |\n| Device |\n| AXS Catalyst 7 Distal |\n| Access Catheter |\n\n| Primary Predicate |\n| --- |\n| Device |\n| AXS Catalyst 5 and 6 |\n| Distal Access Catheter |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Devices\nDetail Submission Subject Primary Predicate Additional Predicate\nDevice Device Device\nAXS Catalyst 7 Distal AXS Catalyst 5 and 6 Penumbra System\nAccess Catheter Distal Access Catheter ACE 68 Reperfusion\nCatheter\nMarker Band Platinum/Iridium Same Same\nAdhesive Cyanoacrylate Same Not available\nOuter Jacket Hydrophilic Coating Same SRDX Harmony\nCoating (proprietary) coating\nFeatures\nLabeled Shaft Distal OD: Distal OD: Distal OD:\nOuter 6.2F (0.082 in.)\n5.3F (0.0696 in.) 0.084 in.\nDiameter\nProximal OD: 5.4F (0.0709 in.) Proximal OD:\n6.3F (0.0825 in.)\n0.084 in.\nProximal OD:\n5.6F (0.0735 in.)\n6.0F (0.0787 in.)\nEffective 115cm CAT 5: 115cm\nLengths 125cm 115cm, 132cm\n120cm\n132cm\nCAT 6: 132cm 125cm\n127cm\n132cm\nDistal ID 0.068 in. CAT 5: 0.058 in. 0.068 in.\nCAT 6: 0.060 in.\nProximal ID 0.068 in. CAT 5: 0.058 in. 0.068 in.\nCAT 6: 0.060 in.\nPackaging Polyethylene Tube Same Polyester/\nMaterials and HDPE Polyethylene/Ty\nPackaging Card vek and\nPage 6 of 21\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Devices |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail | Submission Subject\nDevice\nAXS Catalyst 7 Distal\nAccess Catheter | Primary Predicate\nDevice\nAXS Catalyst 5 and 6\nDistal Access Catheter |  | Additional Predicate |  |\n|  |  |  |  |  | Device |  |\n|  |  |  |  |  | Penumbra System |  |\n|  |  |  |  |  | ACE 68 Reperfusion |  |\n|  |  |  |  |  | Catheter |  |\n| Marker Band |  | Platinum/Iridium | Same | Same |  |  |\n| Adhesive |  | Cyanoacrylate | Same | Not available |  |  |\n| Outer Jacket\nCoating |  | Hydrophilic Coating | Same | SRDX Harmony\n(proprietary) coating |  |  |\n|  | Features |  |  |  |  |  |\n| Labeled Shaft\nOuter\nDiameter |  | Distal OD:\n6.2F (0.082 in.)\nProximal OD:\n6.3F (0.0825 in.) | Distal OD:\n5.3F (0.0696 in.)\n5.4F (0.0709 in.)\nProximal OD:\n5.6F (0.0735 in.)\n6.0F (0.0787 in.) | Distal OD:\n0.084 in.\nProximal OD:\n0.084 in. |  |  |\n| Effective\nLengths |  | 115cm\n125cm\n132cm | CAT 5:\n115cm, 132cm\nCAT 6: 132cm | 115cm\n120cm\n125cm\n127cm\n132cm |  |  |\n| Distal ID |  | 0.068 in. | CAT 5: 0.058 in.\nCAT 6: 0.060 in. | 0.068 in. |  |  |\n| Proximal ID |  | 0.068 in. | CAT 5: 0.058 in.\nCAT 6: 0.060 in. | 0.068 in. |  |  |\n| Packaging\nMaterials |  | Polyethylene Tube\nand HDPE\nPackaging Card | Same | Polyester/\nPolyethylene/Ty\nvek and |  |  |\n\n| Submission Subject |\n| --- |\n| Device |\n| AXS Catalyst 7 Distal |\n| Access Catheter |\n\n| Primary Predicate |\n| --- |\n| Device |\n| AXS Catalyst 5 and 6 |\n| Distal Access Catheter |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Devices\nDetail Submission Subject Primary Predicate Additional Predicate\nDevice Device Device\nAXS Catalyst 7 Distal AXS Catalyst 5 and 6 Penumbra System\nAccess Catheter Distal Access Catheter ACE 68 Reperfusion\nCatheter\nand Polyethylene\nConfiguration Packaging Card\nSterilization EO Sterilization Same Same\nMethod\nHow Supplied Single Use/Sterile Same Same\nPrinciples of The AXS Catalyst Same Confirm vessel\nOperation\nDistal Access diameter and\nCatheter is advanced select an\ninto the neuro appropriate size\nvasculature by a Penumbra\nphysician trained in Reperfusion\ninterventional Catheter. The\nendovascular catheter tip may\nprocedures using a be shaped using\ncompatible sheath or the steam shaping\nguide catheter, and mandrel provided.\nover an Attach the\nappropriately sized rotating\nguide wire. A peel hemostasis valve\naway sheath is provided to the\nprovided in the catheter. Insert\npackage to provide the catheter into\nsupport and facilitate the rotating\nthe introduction of hemostasis valve\nthe AXS Catalyst connected to the\nCatheter tip into the proximal hub of a\nsheath/guide guide catheter. If a\ncatheter valve. Once guide catheter is\nthe catheter is not used, insert\ninserted, the peel the catheter\naway sheath can be through the valve\nremoved. Under of the long\nfluoroscopic femoral sheath\nguidance, the using the peelable\nPage 7 of 21\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Devices |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail | Submission Subject\nDevice\nAXS Catalyst 7 Distal\nAccess Catheter | Primary Predicate\nDevice\nAXS Catalyst 5 and 6\nDistal Access Catheter |  | Additional Predicate |  |\n|  |  |  |  |  | Device |  |\n|  |  |  |  |  | Penumbra System |  |\n|  |  |  |  |  | ACE 68 Reperfusion |  |\n|  |  |  |  |  | Catheter |  |\n| and\nConfiguration |  |  |  | Polyethylene\nPackaging Card |  |  |\n| Sterilization\nMethod |  | EO Sterilization | Same | Same |  |  |\n| How Supplied |  | Single Use/Sterile | Same | Same |  |  |\n| Principles of\nOperation |  | The AXS Catalyst\nDistal Access\nCatheter is advanced\ninto the neuro\nvasculature by a\nphysician trained in\ninterventional\nendovascular\nprocedures using a\ncompatible sheath or\nguide catheter, and\nover an\nappropriately sized\nguide wire. A peel\naway sheath is\nprovided in the\npackage to provide\nsupport and facilitate\nthe introduction of\nthe AXS Catalyst\nCatheter tip into the\nsheath/guide\ncatheter valve. Once\nthe catheter is\ninserted, the peel\naway sheath can be\nremoved. Under\nfluoroscopic\nguidance, the | Same | Confirm vessel\ndiameter and\nselect an\nappropriate size\nPenumbra\nReperfusion\nCatheter. The\ncatheter tip may\nbe shaped using\nthe steam shaping\nmandrel provided.\nAttach the\nrotating\nhemostasis valve\nprovided to the\ncatheter. Insert\nthe catheter into\nthe rotating\nhemostasis valve\nconnected to the\nproximal hub of a\nguide catheter. If a\nguide catheter is\nnot used, insert\nthe catheter\nthrough the valve\nof the long\nfemoral sheath\nusing the peelable |  |  |\n\n| Submission Subject |\n| --- |\n| Device |\n| AXS Catalyst 7 Distal |\n| Access Catheter |\n\n| Primary Predicate |\n| --- |\n| Device |\n| AXS Catalyst 5 and 6 |\n| Distal Access Catheter |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Devices\nDetail Submission Subject Primary Predicate Additional Predicate\nDevice Device Device\nAXS Catalyst 7 Distal AXS Catalyst 5 and 6 Penumbra System\nAccess Catheter Distal Access Catheter ACE 68 Reperfusion\nCatheter\ncatheter can be sheath. After\nadvanced through inserting the\nthe vasculature to catheter, remove\nthe desired location. the peelable\nsheath from the\nThe catheter is vascular sheath,\ndesigned to remove and peel from the\nthrombus from the catheter shaft.\nvasculature using Using\naspiration provided conventional\nby an external catheterization\nsource, the Medela techniques under\nDominant Flex fluoroscopic\nPump. The aspiration guidance, advance\nsystem is attached to the catheter into\nthe catheter via the the target vessel\nRHV (or Tuohy over an\nBorst), and the appropriate\nvacuum is turned on. neurovascular\nThe aspiration tubing guidewire.\nclamp is opened to Position the\napply aspiration. catheter proximal\nUpon completion of to the thrombus.\nthe procedure, the Remove the\nAXS Catalyst Distal guidewire from\nAccess Catheter, the the catheter.\nAXS Universal\nAspiration Tubing,\nand the AXS\nUniversal Liner Set\nare disposed of per\nthe institution’s\nprocedures. The\nMedela Dominant\nFlex Pump is cleaned\nPage 8 of 21\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Devices |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail | Submission Subject\nDevice\nAXS Catalyst 7 Distal\nAccess Catheter | Primary Predicate\nDevice\nAXS Catalyst 5 and 6\nDistal Access Catheter |  | Additional Predicate |  |\n|  |  |  |  |  | Device |  |\n|  |  |  |  |  | Penumbra System |  |\n|  |  |  |  |  | ACE 68 Reperfusion |  |\n|  |  |  |  |  | Catheter |  |\n|  |  | catheter can be\nadvanced through\nthe vasculature to\nthe desired location.\nThe catheter is\ndesigned to remove\nthrombus from the\nvasculature using\naspiration provided\nby an external\nsource, the Medela\nDominant Flex\nPump. The aspiration\nsystem is attached to\nthe catheter via the\nRHV (or Tuohy\nBorst), and the\nvacuum is turned on.\nThe aspiration tubing\nclamp is opened to\napply aspiration.\nUpon completion of\nthe procedure, the\nAXS Catalyst Distal\nAccess Catheter, the\nAXS Universal\nAspiration Tubing,\nand the AXS\nUniversal Liner Set\nare disposed of per\nthe institution’s\nprocedures. The\nMedela Dominant\nFlex Pump is cleaned |  | sheath. After\ninserting the\ncatheter, remove\nthe peelable\nsheath from the\nvascular sheath,\nand peel from the\ncatheter shaft.\nUsing\nconventional\ncatheterization\ntechniques under\nfluoroscopic\nguidance, advance\nthe catheter into\nthe target vessel\nover an\nappropriate\nneurovascular\nguidewire.\nPosition the\ncatheter proximal\nto the thrombus.\nRemove the\nguidewire from\nthe catheter. |  |  |\n\n| Submission Subject |\n| --- |\n| Device |\n| AXS Catalyst 7 Distal |\n| Access Catheter |\n\n| Primary Predicate |\n| --- |\n| Device |\n| AXS Catalyst 5 and 6 |\n| Distal Access Catheter |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Devices\nDetail Submission Subject Primary Predicate Additional Predicate\nDevice Device Device\nAXS Catalyst 7 Distal AXS Catalyst 5 and 6 Penumbra System\nAccess Catheter Distal Access Catheter ACE 68 Reperfusion\nCatheter\nper the instructions\nprovided with the\npump.\nAspiration System Components\nAspiration Medela AG Dominant Same Penumbra MAX\nPump\nFlex Pump Pump\nK170329 • K161640\n• Adjustable vacuum\n• Adjustable vacuum\npressure dial\npressure dial\n• Non-adjustable air\n• Three selectable air\nflow rate\nflow rates:\n• Non-Sterile\n40,50,60 L/min\n• Reusable\n• Non-Sterile\n• Cleanable\n• Reusable\n• Minimum Vacuum\n• Cleanable\nPressure for\n• Minimum Vacuum\naspiration:\nPressure for\n-68 kPa [-20.08\naspiration:\ninHg]\n-68 kPa [-20.08\ninHg]\nAspiration Medela AG AXS Same Penumbra\nTubing\nUniversal Aspiration Aspiration Tubing\nTubing\n• K161640\n• Class II Exempt • EO Sterilized\n• EO Sterilized • Non-reusable\n• Non-reusable • ID: 0.110”\n• ID: 0.218” • Length: 284.5cm\n• Length: 300cm • Flow switch\n• Flow clamp\nAspiration Medela AG Dominant Same Penumbra MAX\nCanister\nFlex Pump utilizes a Canister is a non-\nreusable\npolycarbonate suction\nPage 9 of 21\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Devices |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail | Submission Subject\nDevice\nAXS Catalyst 7 Distal\nAccess Catheter | Primary Predicate\nDevice\nAXS Catalyst 5 and 6\nDistal Access Catheter |  | Additional Predicate |  |\n|  |  |  |  |  | Device |  |\n|  |  |  |  |  | Penumbra System |  |\n|  |  |  |  |  | ACE 68 Reperfusion |  |\n|  |  |  |  |  | Catheter |  |\n|  |  | per the instructions\nprovided with the\npump. |  |  |  |  |\n|  | Aspiration System Components |  |  |  |  |  |\n| Aspiration\nPump |  | Medela AG Dominant\nFlex Pump\nK170329\n• Adjustable vacuum\npressure dial\n• Three selectable air\nflow rates:\n40,50,60 L/min\n• Non-Sterile\n• Reusable\n• Cleanable\n• Minimum Vacuum\nPressure for\naspiration:\n-68 kPa [-20.08\ninHg] | Same | Penumbra MAX\nPump\n• K161640\n• Adjustable vacuum\npressure dial\n• Non-adjustable air\nflow rate\n• Non-Sterile\n• Reusable\n• Cleanable\n• Minimum Vacuum\nPressure for\naspiration:\n-68 kPa [-20.08\ninHg] |  |  |\n| Aspiration\nTubing |  | Medela AG AXS\nUniversal Aspiration\nTubing\n• Class II Exempt\n• EO Sterilized\n• Non-reusable\n• ID: 0.218”\n• Length: 300cm\n• Flow clamp | Same | Penumbra\nAspiration Tubing\n• K161640\n• EO Sterilized\n• Non-reusable\n• ID: 0.110”\n• Length: 284.5cm\n• Flow switch |  |  |\n| Aspiration\nCanister |  | Medela AG Dominant\nFlex Pump utilizes a\nreusable\npolycarbonate suction | Same | Penumbra MAX\nCanister is a non- |  |  |\n\n| Submission Subject |\n| --- |\n| Device |\n| AXS Catalyst 7 Distal |\n| Access Catheter |\n\n| Primary Predicate |\n| --- |\n| Device |\n| AXS Catalyst 5 and 6 |\n| Distal Access Catheter |\n\nTable 1: Product Feature Comparison of Subject Device to Predicate Devices\nDetail Submission Subject Primary Predicate Additional Predicate\nDevice Device Device\nAXS Catalyst 7 Distal AXS Catalyst 5 and 6 Penumbra System\nAccess Catheter Distal Access Catheter ACE 68 Reperfusion\nCatheter\njar and a non-reusable reusable\nliner. The AXS polycarbonate jar.\nUniversal Liner Set\n• Class I Exempt\nconsists of 3\n• Non-Sterile\nindividually packaged\npoly-bags containing\none canister liner and\none ClotFinder\nspecimen cup. The\nAXS Universal Liner\nSet is offered with and\nwithout a desiccant.\n• Class I Exempt\n• Non-Sterile\nThe differences between the devices are not critical as demonstrated above and through the\ntesting referenced below.\nRisk Assessment\nRisk assessment of the AXS Catalyst 7 Distal Access Catheter when used as part of the aspiration\nsystem has been conducted in accordance with EN ISO 14971. A warning is included in the\ninstructions for use to instruct users as to appropriate use of aspiration. Results of testing are\nappropriate for determining that the AXS Catalyst 7 Distal Access Catheter when used as part of\nthe aspiration system is substantially equivalent to the legally marketed Predicate devices.\nTesting Summary\nPerformance Data – Bench Testing\nPage 10 of 21\n\n|  | Table 1: Product Feature Comparison of Subject Device to Predicate Devices |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Detail | Detail | Submission Subject\nDevice\nAXS Catalyst 7 Distal\nAccess Catheter | Primary Predicate\nDevice\nAXS Catalyst 5 and 6\nDistal Access Catheter |  | Additional Predicate |  |\n|  |  |  |  |  | Device |  |\n|  |  |  |  |  | Penumbra System |  |\n|  |  |  |  |  | ACE 68 Reperfusion |  |\n|  |  |  |  |  | Catheter |  |\n|  |  | jar and a non-reusable\nliner. The AXS\nUniversal Liner Set\nconsists of 3\nindividually packaged\npoly-bags containing\none canister liner and\none ClotFinder\nspecimen cup. The\nAXS Universal Liner\nSet is offered with and\nwithout a desiccant.\n• Class I Exempt\n• Non-Sterile |  | reusable\npolycarbonate jar.\n• Class I Exempt\n• Non-Sterile |  |  |\n\n| Submission Subject |\n| --- |\n| Device |\n| AXS Catalyst 7 Distal |\n| Access Catheter |\n\n| Primary Predicate |\n| --- |\n| Device |\n| AXS Catalyst 5 and 6 |\n| Distal Access Catheter |\n\nThe results of design verification and design validation testing conducted on the AXS Catalyst 7\nDistal Access Catheter when used as part of the aspiration system demonstrates that it\nperforms as designed, is suitable for the indication for use, and is substantially equivalent to the\nlegally marketed Predicate devices. Testing was conducted in accordance with EN ISO 10555-1\nand EN 1707. The design verification and design validation bench testing are summarized in\nTable 2 below.\nTable 2: Performance Data - Bench Testing\nTest Test Method Summary Conclusions\nDesign Verification Testing\nDimensional Verification\nPurpose: To describe the procedure and Dimensional verification\ntechnique of making dimensional meets acceptance\nmeasurements using various criteria.\nmeasurement equipment.\nMethod: Verify dimensions using\nspecified measurement tool. Record\nmeasurements.\nTip Configuration\nPurpose: To verify that the catheter tip is Tip configuration meets\nsmooth, rounded, tapered or similarly acceptance criteria.\nfinished in order to minimize trauma to\nvessels during use per EN ISO 10555-1.\nMethod: Visually inspect distal tip at 10X\nmagnification to verify distal tip end is\nsmooth, rounded, tapered or similarly\nfinished. Record results.\nSurface Integrity\nPurpose: To determine if external Surface integrity meets\nsurface of the catheter is free from acceptance criteria.\nextraneous matter, process and surface\ndefects, and does not have drops of\nlubricant fluids.\nMethod: Visually inspect external\nsurface of catheter for extraneous\nmatter, process and surface defects, and\ndrops of lubricant fluids. Record results.\nPage 11 of 21\n\n| Table 2: Performance Data - Bench Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Design Verification Testing |  |  |\n| Dimensional Verification | Purpose: To describe the procedure and\ntechnique of making dimensional\nmeasurements using various\nmeasurement equipment.\nMethod: Verify dimensions using\nspecified measurement tool. Record\nmeasurements. | Dimensional verification\nmeets acceptance\ncriteria. |\n| Tip Configuration | Purpose: To verify that the catheter tip is\nsmooth, rounded, tapered or similarly\nfinished in order to minimize trauma to\nvessels during use per EN ISO 10555-1.\nMethod: Visually inspect distal tip at 10X\nmagnification to verify distal tip end is\nsmooth, rounded, tapered or similarly\nfinished. Record results. | Tip configuration meets\nacceptance criteria. |\n| Surface Integrity | Purpose: To determine if external\nsurface of the catheter is free from\nextraneous matter, process and surface\ndefects, and does not have drops of\nlubricant fluids.\nMethod: Visually inspect external\nsurface of catheter for extraneous\nmatter, process and surface defects, and\ndrops of lubricant fluids. Record results. | Surface integrity meets\nacceptance criteria. |\n\nTable 2: Performance Data - Bench Testing\nTest Test Method Summary Conclusions\nTip Buckling\nPurpose: To measure the maximum Tip buckling meets\nforce required to cause a test sample to acceptance criteria.\nbuckle.\nMethod: Prepare sample for test. Use\nbuckling tester to measure the maximum\nforce required to cause a test sample to\nbuckle. Record results.\nCatheter lubricity and\nPurpose: To determine the lubricity and Coating lubricity and\ndurability\ndurability of the coating on the catheter durability meets\nouter shaft. acceptance criteria.\nMethod: Prepare sample for test. Use\nfriction tester to measure the frictional\nforce of the device sample when pulled\nbetween two clamped pads. Record the\npeak frictional force over 5 cycles.\nParticulate Purpose: To evaluate particulates per the\nParticulate generation\ncharacterization FDA Guidance Document: Class II Special\nwas acceptable.\nControls for Certain Percutaneous\nTransluminal Coronary Angioplasty\n(PTCA) Catheters.\nMethod: Use light obscuration particle\ncounting to measure the total number of\nparticulates generated during simulated\nuse in each of three size ranges: ≥ 10\nμm, ≥ 25 μm, and ≥ 50 μm.\nCoating integrity Purpose: To evaluate coating consistency\nCoating integrity was\npre and post simulated use.\nacceptable.\nMethod: Visually inspect for coating\nanomalies, defects or artifacts pre and\npost simulated use using a simulated in\nvitro test model.\nPage 12 of 21\n\n| Table 2: Performance Data - Bench Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Tip Buckling | Purpose: To measure the maximum\nforce required to cause a test sample to\nbuckle.\nMethod: Prepare sample for test. Use\nbuckling tester to measure the maximum\nforce required to cause a test sample to\nbuckle. Record results. | Tip buckling meets\nacceptance criteria. |\n| Catheter lubricity and\ndurability | Purpose: To determine the lubricity and\ndurability of the coating on the catheter\nouter shaft.\nMethod: Prepare sample for test. Use\nfriction tester to measure the frictional\nforce of the device sample when pulled\nbetween two clamped pads. Record the\npeak frictional force over 5 cycles. | Coating lubricity and\ndurability meets\nacceptance criteria. |\n| Particulate\ncharacterization | Purpose: To evaluate particulates per the\nFDA Guidance Document: Class II Special\nControls for Certain Percutaneous\nTransluminal Coronary Angioplasty\n(PTCA) Catheters.\nMethod: Use light obscuration particle\ncounting to measure the total number of\nparticulates generated during simulated\nuse in each of three size ranges: ≥ 10\nμm, ≥ 25 μm, and ≥ 50 μm. | Particulate generation\nwas acceptable. |\n| Coating integrity | Purpose: To evaluate coating consistency\npre and post simulated use.\nMethod: Visually inspect for coating\nanomalies, defects or artifacts pre and\npost simulated use using a simulated in\nvitro test model. | Coating integrity was\nacceptable. |\n\nTable 2: Performance Data - Bench Testing\nTest Test Method Summary Conclusions\nTrackability\nPurpose: To measure track advance Track advance force\nforce of catheter over microcatheter. meets acceptance\ncriteria.\nMethod: Place neurovascular model in a\nre-circulating water bath at 37°C to\nsimulate human arterial circulation.\nInsert sample, attached to a motor drive\nassembly, through model over a\nmicrocatheter. Advance catheter\nthrough model and determine peak\ntracking force. Record results.\nTensile Strength\nPurpose: To determine tensile force Tensile strength meets\ntensile force required to induce failure of acceptance criteria.\nfused joints, shaft junctions, and marker\nband for non-hydratable catheters based\non EN ISO 10555-1.\nMethod: Identify joint and prepare\nsample for test. Use tensile tester to\ndetermine applied peak tensile force.\nRecord results.\nLiquid Leak Resistance\nPurpose: Liquid leak resistance of\ncatheter meets\n1) To determine whether catheter\nacceptance criteria.\nmeets the freedom from leakage-liquid\nleak requirement 4.7.1 of EN ISO 10555-\n1.\n2)To determine if catheter hub meets\nthe liquid leakage requirement 4.2.1 of\nEN 1707.\nMethod: Connect test hub sample to\nfixture and flush with water to expel air.\nOcclude distal tip. Apply pressure of\n300kPa minimum and maintain pressure\nfor 30s. Visually inspect catheter/hub\njoint and catheter shaft for leaks.\nRecord results.\nPage 13 of 21\n\n| Table 2: Performance Data - Bench Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Trackability | Purpose: To measure track advance\nforce of catheter over microcatheter.\nMethod: Place neurovascular model in a\nre-circulating water bath at 37°C to\nsimulate human arterial circulation.\nInsert sample, attached to a motor drive\nassembly, through model over a\nmicrocatheter. Advance catheter\nthrough model and determine peak\ntracking force. Record results. | Track advance force\nmeets acceptance\ncriteria. |\n| Tensile Strength | Purpose: To determine tensile force\ntensile force required to induce failure of\nfused joints, shaft junctions, and marker\nband for non-hydratable catheters based\non EN ISO 10555-1.\nMethod: Identify joint and prepare\nsample for test. Use tensile tester to\ndetermine applied peak tensile force.\nRecord results. | Tensile strength meets\nacceptance criteria. |\n| Liquid Leak Resistance | Purpose:\n1) To determine whether catheter\nmeets the freedom from leakage-liquid\nleak requirement 4.7.1 of EN ISO 10555-\n1.\n2)To determine if catheter hub meets\nthe liquid leakage requirement 4.2.1 of\nEN 1707.\nMethod: Connect test hub sample to\nfixture and flush with water to expel air.\nOcclude distal tip. Apply pressure of\n300kPa minimum and maintain pressure\nfor 30s. Visually inspect catheter/hub\njoint and catheter shaft for leaks.\nRecord results. | Liquid leak resistance of\ncatheter meets\nacceptance criteria. |\n\nTable 2: Performance Data - Bench Testing\nTest Test Method Summary Conclusions\nAir Leak Resistance\nPurpose: Air leak resistance of\ncatheter meets\n1)To determine whether catheter meets\nacceptance criteria.\nthe freedom from leakage-air aspiration\nrequirement of 4.7.2 of EN ISO 10555-1.\n2)To determine if catheter hub meets\nthe air leakage requirement 4.2.2 of EN\n1707.\nMethod: Connect test hub sample to a\npartially filled syringe. With the nozzle of\nthe syringe pointing down towards the\nground, withdraw the plunger to the\n10cc mark. Hold for 15 seconds and\nexamine the water in the syringe for the\nformation of air bubbles. Record results.\nCatheter Torsional Bond\nPurpose: To measure the strength of a Catheter torsional bond\nStrength\ncatheter shaft when torque is applied. strength meets\nTorque strength is defined as number of acceptance criteria.\nrotations before failure occurs.\nMethod: Prepare test sample and insert\ninto torsional bond strength test fixture\nwith tortuous path model. Apply torque\nto catheter shaft and observe number of\n360-degree rotations before failure\noccurs. Record results.\nPage 14 of 21\n\n| Table 2: Performance Data - Bench Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Air Leak Resistance | Purpose:\n1)To determine whether catheter meets\nthe freedom from leakage-air aspiration\nrequirement of 4.7.2 of EN ISO 10555-1.\n2)To determine if catheter hub meets\nthe air leakage requirement 4.2.2 of EN\n1707.\nMethod: Connect test hub sample to a\npartially filled syringe. With the nozzle of\nthe syringe pointing down towards the\nground, withdraw the plunger to the\n10cc mark. Hold for 15 seconds and\nexamine the water in the syringe for the\nformation of air bubbles. Record results. | Air leak resistance of\ncatheter meets\nacceptance criteria. |\n| Catheter Torsional Bond\nStrength | Purpose: To measure the strength of a\ncatheter shaft when torque is applied.\nTorque strength is defined as number of\nrotations before failure occurs.\nMethod: Prepare test sample and insert\ninto torsional bond strength test fixture\nwith tortuous path model. Apply torque\nto catheter shaft and observe number of\n360-degree rotations before failure\noccurs. Record results. | Catheter torsional bond\nstrength meets\nacceptance criteria. |\n\nTable 2: Performance Data - Bench Testing\nTest Test Method Summary Conclusions\nFlexural Fatigue\nPurpose: To determine the flexural Flexural fatigue meets\nfatigue on the catheter shaft. acceptance criteria.\nMethod: Prepare test sample. Advance\nentire assembly of guide wire,\nmicrocatheter, and test sample into test\nmodel and track it through test model.\nWhile holding the guide wire,\nmicrocatheter, and test sample, pull the\nwhole assembly back proximally until it\nexits the models. Repeat for nine more\nruns. After run number ten, remove\nguide wire and microcatheter out of test\nsample and inspect sample for kink or\ndamage. Record results.\nCatheter Kink Radius Purpose: To measure the kink radius of a Catheter kink radius\ncatheter at its distal and specific mid- meets acceptance\nshaft joint section. criteria.\nMethod: Prepare test sample. Thread\ntest sample through fixture loop and lock\ndown test sample. Pull both ends of test\nsample until test sample kinks. Calculate\nkink radius using measurement of 2nd to\nfinal loop OD and sample OD. Record\nresults.\nPage 15 of 21\n\n| Table 2: Performance Data - Bench Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Flexural Fatigue | Purpose: To determine the flexural\nfatigue on the catheter shaft.\nMethod: Prepare test sample. Advance\nentire assembly of guide wire,\nmicrocatheter, and test sample into test\nmodel and track it through test model.\nWhile holding the guide wire,\nmicrocatheter, and test sample, pull the\nwhole assembly back proximally until it\nexits the models. Repeat for nine more\nruns. After run number ten, remove\nguide wire and microcatheter out of test\nsample and inspect sample for kink or\ndamage. Record results. | Flexural fatigue meets\nacceptance criteria. |\n| Catheter Kink Radius | Purpose: To measure the kink radius of a\ncatheter at its distal and specific mid-\nshaft joint section.\nMethod: Prepare test sample. Thread\ntest sample through fixture loop and lock\ndown test sample. Pull both ends of test\nsample until test sample kinks. Calculate\nkink radius using measurement of 2nd to\nfinal loop OD and sample OD. Record\nresults. | Catheter kink radius\nmeets acceptance\ncriteria. |\n\nTable 2: Performance Data - Bench Testing\nTest Test Method Summary Conclusions\nCatheter Tip and Lumen Purpose: To test resistance to tip and Catheter tip and lumen\nIntegrity lumen collapse during direct aspiration integrity during direct\nand test tip integrity to tears and missing aspiration meets\n(Direct Aspiration)\nmaterial.\nacceptance criteria.\nMethod: Prepare test sample and\nsimulated use model. Insert plug in\ncatheter tip. Place test sample in the\nmodel to a specified location following\nprocedural instructions outlined in the\nInstructions for Use. Aspirate test\nsample using aspiration pump. Visually\ninspect test sample to verify absence of\ntip or lumen collapse. Record results.\nChemical Compatibility Purpose: To determine visual and Chemical compatibility\ndimensional integrity of catheter meets acceptance\nfollowing exposure to saline and non- criteria.\nionic contrast liquids.\nMethod: Prepare sample for test. Flush\nsample with appropriate chemical.\nMeasure ID and OD using RAM optical\nmeasurement system. Insert mandrel\nthrough sample to verify inner lumen\nintegrity. Repeat with second mandrel\nand record results. Visually inspect distal\nend of sample for any chemical effects\non the shaft, inner lumen and cross-\nsectional areas. Record results.\nHub Gauging Purpose: To determine if catheter hub Hub gauging meets\nmeets gauging requirement 4.1 of EN acceptance criteria.\n1707.\nMethod: Using the appropriate gauge,\napply gauge to the conical fitting with a\ntotal axial force of 5N without use of\ntorque. Remove axial load and inspect\nsample.\nAspiration Flow Rate Bench Testing\nPage 16 of 21\n\n| Table 2: Performance Data - Bench Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Catheter Tip and Lumen\nIntegrity\n(Direct Aspiration) | Purpose: To test resistance to tip and\nlumen collapse during direct aspiration\nand test tip integrity to tears and missing\nmaterial.\nMethod: Prepare test sample and\nsimulated use model. Insert plug in\ncatheter tip. Place test sample in the\nmodel to a specified location following\nprocedural instructions outlined in the\nInstructions for Use. Aspirate test\nsample using aspiration pump. Visually\ninspect test sample to verify absence of\ntip or lumen collapse. Record results. | Catheter tip and lumen\nintegrity during direct\naspiration meets\nacceptance criteria. |\n| Chemical Compatibility | Purpose: To determine visual and\ndimensional integrity of catheter\nfollowing exposure to saline and non-\nionic contrast liquids.\nMethod: Prepare sample for test. Flush\nsample with appropriate chemical.\nMeasure ID and OD using RAM optical\nmeasurement system. Insert mandrel\nthrough sample to verify inner lumen\nintegrity. Repeat with second mandrel\nand record results. Visually inspect distal\nend of sample for any chemical effects\non the shaft, inner lumen and cross-\nsectional areas. Record results. | Chemical compatibility\nmeets acceptance\ncriteria. |\n| Hub Gauging | Purpose: To determine if catheter hub\nmeets gauging requirement 4.1 of EN\n1707.\nMethod: Using the appropriate gauge,\napply gauge to the conical fitting with a\ntotal axial force of 5N without use of\ntorque. Remove axial load and inspect\nsample. | Hub gauging meets\nacceptance criteria. |\n| Aspiration Flow Rate Bench Testing |  |  |\n\nTable 2: Performance Data - Bench Testing\nTest Test Method Summary Conclusions\nAspiration Flow Rate Purpose: To determine the aspiration All test samples meet\nflow rate and lumen integrity of the acceptance criteria.\nsystem when no occlusion is present.\nMethod: Measure the volume of water\nan aspiration system (catheter +\nassociated pump and accessories) can\naspirate in 20s. Divide this volume in mL\nby 20 to give the flow rate in mL/s.\nDesign Validation Testing\nIn-vitro Usability Study Purpose: To evaluate aspiration integrity, All test samples meet\nability to restore flow and the durability acceptance criteria.\nand kink resistance of the Subject and",
    "Substantial Equivalence": "Predicate devices in a tortuous\nanatomical model with multiple\nphysician users.\nMethod: Track the devices to the target\nsite to perform simulated\nneurothrombectomy procedure in the\nneurovascular model that replicates the\ntortuosity, diameter and location of the\narteries in the neurovasculature.\nPage 17 of 21\n\n| Table 2: Performance Data - Bench Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| Aspiration Flow Rate | Purpose: To determine the aspiration\nflow rate and lumen integrity of the\nsystem when no occlusion is present.\nMethod: Measure the volume of water\nan aspiration system (catheter +\nassociated pump and accessories) can\naspirate in 20s. Divide this volume in mL\nby 20 to give the flow rate in mL/s. | All test samples meet\nacceptance criteria. |\n| Design Validation Testing |  |  |\n| In-vitro Usability Study | Purpose: To evaluate aspiration integrity,\nability to restore flow and the durability\nand kink resistance of the Subject and\nPredicate devices in a tortuous\nanatomical model with multiple\nphysician users.\nMethod: Track the devices to the target\nsite to perform simulated\nneurothrombectomy procedure in the\nneurovascular model that replicates the\ntortuosity, diameter and location of the\narteries in the neurovasculature. | All test samples meet\nacceptance criteria. |\n\nPerformance Data – Animal Study\nAn animal study was conducted in compliance with applicable requirements in the GLP\nregulation (21 CFR Part 58) to evaluate navigation and aspiration safety of the AXS Catalyst 7\nDistal Access Catheter when used as part of the aspiration system as outlined below in Table 3.\nAdditionally, safety and performance with simulated clot retrieval from a GLP study conducted\non the AXS Catalyst 5 and 6 Primary Predicate devices, which are considered to be worst-case\ntest articles for thrombus retrieval, have been leveraged for AXS Catalyst 7 Subject device\nsafety and performance.\nTable 3: Performance Data - Animal Testing\nTest Test Method Summary Conclusions\nIn-vivo Safety Evaluation Purpose: To assess the vascular safety Subject Device is\nprofile of treatment by aspiration and equivalent to the\nnavigation of the Subject Device Additional Predicate\ncompared to the Additional Predicate\nDevice in safety.\nDevice.\nMethod: Expose porcine test subjects to\naspiration treatment using the Subject\nAXS Catalyst 7 with AXS Universal\nAspiration System and the Additional\nPredicate Penumbra System under\nworst-case aspiration force and\ntreatment duration conditions. Assess\nvascular response by contrast\nangiography and histopathology at both\na subacute (~3 days) and chronic time\npoints (~30 days).\nPerformance Data – Clinical\nNo clinical study was conducted as bench and animal testing was determined sufficient for\nverification and validation purposes. A review was conducted considering published clinical\nstudy articles that featured the Predicate devices. The review demonstrated that equivalent\ndevices published clinical outcomes that supports the proposed line extension to the AXS\nCatalyst Distal Access Catheter product family. Given the equivalency of the Subject device and\nPredicate devices, the Subject device is therefore suitable for the proposed indication for use\nunder the associated NRY Product Code.\nPage 18 of 21\n\n| Table 3: Performance Data - Animal Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Conclusions |\n| In-vivo Safety Evaluation | Purpose: To assess the vascular safety\nprofile of treatment by aspiration and\nnavigation of the Subject Device\ncompared to the Additional Predicate\nDevice.\nMethod: Expose porcine test subjects to\naspiration treatment using the Subject\nAXS Catalyst 7 with AXS Universal\nAspiration System and the Additional\nPredicate Penumbra System under\nworst-case aspiration force and\ntreatment duration conditions. Assess\nvascular response by contrast\nangiography and histopathology at both\na subacute (~3 days) and chronic time\npoints (~30 days). | Subject Device is\nequivalent to the\nAdditional Predicate\nDevice in safety. |\n\nShelf Life Testing\nThe labeled shelf life for the AXS Catalyst 7 Distal Access Catheter is one year. Shelf life testing\n(product and packaging) and Distribution Shipping Challenge Conditioning and testing were\nperformed on the Subject device and the results met established criteria.\nThe shelf life for the AXS Universal Aspiration Tubing, AXS Universal Liner Set, and Medela\nDominant Flex Pump are established by Medela.\nSterilization\nThe AXS Catalyst 7 Distal Access Catheter and all system components (including the Rotating\nHemostasis Valve, the Tuohy Borst Valve and the Peel-Away Introducer Sheath) are sterilized\nwith 100% Ethylene Oxide. The AXS Catalyst 7 Distal Access Catheter and the accessories\npackaged with the Catheter (RHV, Tuohy Borst Valve, and the Peel-Away Introducer Sheath) are\nprovided sterile. A sterility assurance level (SAL) of 10-6 has been demonstrated. The AXS\nCatalyst 7 Distal Access Catheter and all system components meets EO residuals per EN ISO\n10993-7 for a limited contact delivery system – externally communicating. The AXS Catalyst 7\nDistal Access Catheter and all system components are for single use only.\nThe AXS Universal Aspiration Tubing sterilization information is provided by Medela.\nBiocompatibility\nThe AXS Catalyst™ 7 Distal Access Catheter was assessed for biocompatibility in accordance\nwith EN ISO 10993-1, “Biological evaluation of Medical Devices – Part 1: Evaluation and Testing\nwithin a Risk Management Process”. The Subject device is considered an externally\ncommunicating medical device with circulating blood contact for less than 24 hours.\nBiocompatibility testing previously conducted for AXS Catalyst 5 & 6 Distal Access Catheter\nproduct is representative of the AXS Catalyst 7 Distal Access Catheter product due to similarity\nof materials, manufacturing processes and design. While there are minor differences, the\nbiocompatibility assessment determined that these differences are low risk and do not impact\nproduct biocompatibility. Therefore, the AXS Catalyst 7 Distal Access Catheter will have the\nsame or similar toxicological profile as the AXS Catalyst 5 and 6 Distal Access Catheter. This\nconclusion was confirmed by conducting selected tests in accordance with EN ISO 10993-1 and\nits applicable sub-parts. The AXS Catalyst 7 Distal Access Catheter, passed all required\nbiocompatibility testing.\nThe results of the biocompatibility testing are summarized in Table 4 below.\nPage 19 of 21\n\nTable 4: Overview of Biocompatibility Studies Performed on the Subject Device\nTest Performed /\nApplicable ISO 10993 Results Conclusion\nPart No.\nNo biological activity (Grade 0) was observed PASS\nin the L929 mammalian cells at 48 hours post\nNo cytotoxicity\nexposure to the test article extract. The test\nor cell lysis\narticle met the requirements of the test since\nMEM Elution\nthe grade was less than grade 2.\nCytotoxicity/Part 5\nThe observed cellular response obtained from\nthe positive control article extract (Grade 4)\nand negative control article extract (Grade 0)\nconfirmed the suitability of the test system.\nThe test article exhibited 0.0% hemolysis PASS\nHemolysis Extract/Direct above the level of hemolysis exhibited by the\nNon-hemolytic\nContact Method negative control via the direct method and\n0.0% hemolysis above the level of hemolysis\n/Part 4\nexhibited by the negative control via the\nindirect method.\nNon-volatile residue: 7 mg PASS\nUSP Physiochemical Residue on ignition: < 1 mg\n<661>/ Part 18\nHeavy metal: < 1 ppm\nBuffering capacity: < 1.0 ml\nChemistry (Heptane)\nBelow level of detection PASS\nAnalysis\nScan was conducted to establish baseline for PASS\nFTIR (ISO 10993-18) the AXS Catalyst 7 Distal Access Catheter\ndevice.\nNatural Rubber Latex\nBelow level of detection PASS\nELISA Inhibition Assay\nPage 20 of 21\n\n|  | Table 4: Overview of Biocompatibility Studies Performed on the Subject Device |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n|  | Test Performed / |  | Results | Conclusion |  |\n|  | Applicable ISO 10993 |  |  |  |  |\n|  | Part No. |  |  |  |  |\n| MEM Elution\nCytotoxicity/Part 5 |  |  | No biological activity (Grade 0) was observed\nin the L929 mammalian cells at 48 hours post\nexposure to the test article extract. The test\narticle met the requirements of the test since\nthe grade was less than grade 2.\nThe observed cellular response obtained from\nthe positive control article extract (Grade 4)\nand negative control article extract (Grade 0)\nconfirmed the suitability of the test system. | PASS\nNo cytotoxicity\nor cell lysis |  |\n| Hemolysis Extract/Direct\nContact Method\n/Part 4 |  |  | The test article exhibited 0.0% hemolysis\nabove the level of hemolysis exhibited by the\nnegative control via the direct method and\n0.0% hemolysis above the level of hemolysis\nexhibited by the negative control via the\nindirect method. | PASS\nNon-hemolytic |  |\n| USP Physiochemical\n<661>/ Part 18 |  |  | Non-volatile residue: 7 mg\nResidue on ignition: < 1 mg\nHeavy metal: < 1 ppm\nBuffering capacity: < 1.0 ml | PASS |  |\n| Chemistry (Heptane)\nAnalysis |  |  | Below level of detection | PASS |  |\n| FTIR (ISO 10993-18) |  |  | Scan was conducted to establish baseline for\nthe AXS Catalyst 7 Distal Access Catheter\ndevice. | PASS |  |\n| Natural Rubber Latex\nELISA Inhibition Assay |  |  | Below level of detection | PASS |  |\n\nTable 4: Overview of Biocompatibility Studies Performed on the Subject Device\nTest Performed /\nApplicable ISO 10993 Results Conclusion\nPart No.\nfor Antigenic Protein\nASTM D6499-12\nConclusion\nStryker Neurovascular has demonstrated the AXS Catalyst 7 Distal Access Catheter when used\nas part of the aspiration system is substantially equivalent to the Primary Predicate device\n(K173841) and the Additional Predicate device (K161640) based on similar intended use /\nindications for use, same or similar materials, same fundamental design, and the same\nfundamental operating principles. The conclusions drawn from risk assessments, the bench\nand testing conducted using the Subject device compared to the Predicate devices, and a\nreview of available real-world evidence from published clinical articles demonstrate that the\nsubject device is suitable for the indication for use with the associated NRY Product Code.\nAdditionally, testing results summarized above along with the risk assessment demonstrate\nthat the benefits of the device outweigh any residual risks when used in accordance with device\nInstructions for Use.\nStryker Neurovascular has demonstrated that the AXS Catalyst 7 Distal Access Catheter when\nused as part of the aspiration system is as safe, as effective, and performs as well as the legally\nmarketed Predicate devices.\nPage 21 of 21\n\n|  | Table 4: Overview of Biocompatibility Studies Performed on the Subject Device |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n|  | Test Performed / |  | Results | Conclusion |  |\n|  | Applicable ISO 10993 |  |  |  |  |\n|  | Part No. |  |  |  |  |\n| for Antigenic Protein\nASTM D6499-12 |  |  |  |  |  |"
  }
}