{
  "source_pdf": "aspiration--wallaby-medical--esperance-3-aspiration-catheter--510k.pdf",
  "clearance_number": "K240917",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe Esperance® 3+ Aspiration Catheter is a single-use, vascular catheter consisting of a single\nlumen, variable stiffness, composite catheter. The device has a tapered shaft with tapered inner\ndiameter (ID) from 0.054’’ (proximal) to 0.041’’ (distal) and tapered outer diameter (OD) from\n0.066’’ (proximal) to 0.050’’ (distal). It has five different working lengths: 120 cm, 133 cm, 145 cm,\n153 cm, and 160 cm. The device is supplied as a kit with the Wallaby Aspiration Tubing Set\nprovided with a single catheter. The distal tip of each catheter is visible under fluoroscopy and the\ndistal shaft of each catheter is designed with an external hydrophilic coating to reduce friction\nduring use. The proximal end of each catheter incorporates a strain relief and a standard luer\nadapter to facilitate the attachment of accessories. Each catheter has a semi-rigid proximal shaft\nwhich transitions into a flexible distal shaft to facilitate the advancement of the catheter in\ntortuous anatomy.\nThe Esperance 3+ Aspiration Catheter System is a non-active, surgically invasive device intended\nfor short term use within the neurovasculature.\nEnvironment of Use:\nThe Esperance 3+ Aspiration Catheter System is solely intended for use by trained physicians in a\nhealthcare facility/hospital.\nV. INDICATIONS FOR USE\nThe Esperance 3+ Aspiration Catheter with the Wallaby Aspiration Tubing set and a compatible\naspiration pump is intended for use in the revascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease (within internal carotid, middle cerebral – M1\nand M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are\ncandidates for treatment.\n1\n\nEsperance 3+ Aspiration Catheter System Traditional 510(k)\nThe Indications for Use statement of the subject device is similar to the predicate device. The\ndifferences do not raise new or different questions of safety or effectiveness.\nTable 1: Comparison of Indications for Use of the Esperance 3+ Aspiration Catheter System with the\npredicate and reference devices\nParameter Reference Device Predicate Device Subject Device\nEsperance Aspiration Penumbra System MAX Esperance 3+ Aspiration\nCatheter System (K211697) (K113163) Catheter System\n(K240917)\nIndications for The Esperance Aspiration The Penumbra System The Esperance 3+\nUse Catheter with the Medela is intended for use in Aspiration Catheter with\nDominant Flex Surgical the revascularization of the Wallaby Aspiration\nSuction Pump and patients with acute Tubing set and a\nWallaby Aspiration Tubing ischemic stroke compatible aspiration\nset is intended for use in secondary to pump is intended for use\nthe intracranial large vessel in the revascularization\nrevascularization of occlusive disease (in of patients with acute\npatients with acute the internal carotid, ischemic stroke\nischemic stroke secondary middle cerebral – M1 secondary to intracranial\nto intracranial large vessel and M2 segments, large vessel occlusive\nbasilar, and vertebral\nocclusive disease (within disease (within internal\narteries) within 8 hours\ninternal carotid, middle carotid, middle cerebral\nof symptom onset.\ncerebral – M1 and M2 – M1 and M2 segments,\nsegments, basilar, and basilar, and vertebral\nvertebral arteries) within 8 arteries) within 8 hours of\nsymptom onset. Patients\nhours of symptom onset.\nwho are ineligible for\nPatients who are ineligible for\nintravenous tissue\nintravenous tissue\nplasminogen activator (IV\nplasminogen activator (IV-\nt-PA) or who fail IV t-PA\ntPA) or who fail IV t-PA\ntherapy are candidates for\ntherapy are candidates for\ntreatment.\ntreatment.\n2\n\n| Parameter | Reference Device | Predicate Device | Subject Device |\n| --- | --- | --- | --- |\n|  | Esperance Aspiration | Penumbra System MAX | Esperance 3+ Aspiration |\n|  | Catheter System (K211697) | (K113163) | Catheter System |\n|  |  |  | (K240917) |\n| Indications for\nUse | The Esperance Aspiration\nCatheter with the Medela\nDominant Flex Surgical\nSuction Pump and\nWallaby Aspiration Tubing\nset is intended for use in\nthe\nrevascularization of\npatients with acute\nischemic stroke secondary\nto intracranial large vessel\nocclusive disease (within\ninternal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible for\nintravenous tissue\nplasminogen activator (IV-\ntPA) or who fail IV t-PA\ntherapy are candidates for\ntreatment. | The Penumbra System\nis intended for use in\nthe revascularization of\npatients with acute\nischemic stroke\nsecondary to\nintracranial large vessel\nocclusive disease (in\nthe internal carotid,\nmiddle cerebral – M1\nand M2 segments,\nbasilar, and vertebral\narteries) within 8 hours\nof symptom onset. | The Esperance 3+\nAspiration Catheter with\nthe Wallaby Aspiration\nTubing set and a\ncompatible aspiration\npump is intended for use\nin the revascularization\nof patients with acute\nischemic stroke\nsecondary to intracranial\nlarge vessel occlusive\ndisease (within internal\ncarotid, middle cerebral\n– M1 and M2 segments,\nbasilar, and vertebral\narteries) within 8 hours of\nsymptom onset. Patients\nwho are ineligible for\nintravenous tissue\nplasminogen activator (IV\nt-PA) or who fail IV t-PA\ntherapy are candidates for\ntreatment. |\n\nEsperance 3+ Aspiration Catheter System Traditional 510(k)\nVI. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH THE PREDICATE DEVICE\nTable 2: Comparison of technological characteristics of the Esperance 3+ Aspiration Catheter System\nwith predicate and reference devices\nParameter Reference Device Predicate Device Subject Device\n(K211697) (K113163) (K240917)\nDevice Name Esperance Aspiration Penumbra System Esperance 3+ Aspiration\nCatheter System MAX Catheter System\nModel # ASP6F131KIT 3MAXC ASP3F160KIT\nASP6F125KIT ASP3F153KIT\nASP6F115KIT ASP3F145KIT\n6F\nASP6F131 ASP3F133KIT\nASP6F125 ASP3F120KIT\nASP6F115\nASP5F131KI\nT\nASP5F125KI\nT\nASP5F115KI 5F\nT\nASP5F131\nASP5F125\nASP5F115\n510(k) Number K211697 K113163 K240917\nClassification Class II Class II Class II\nProduct Code NRY NRY NRY\nDevice Nitinol braided shaft, Stainless steel and Inner shaft:\nDesign/Materials nitinol coil, polymeric Nitinol coiled shaft, Stainless steel braided\nexterior polymeric exterior shaft, Nitinol coil\nOuter layer:\nPolymeric exterior Tecoflex\n(thermoplastic\npolyurethane), Pellethane\n(thermoplastic\npolyurethane), Pebax\n(polyether block amide),\nVestamid (polyamide)\nInner layer: PTFE\nHub: Polyamide\nWire Nitinol coil and braid Stainless steel and Stainless steel\nReinforcement Nitinol coiled shaft braided shaft,\nNitinol coil\nStrain Relief Thermoplastic Unknown Silicone\nvulcanizate,\npolypropylene\nColorant Natural or Green or Unknown Green/Blue/White\nBlue\n3\n\n| Parameter | Reference Device |  | Predicate Device | Subject Device |\n| --- | --- | --- | --- | --- |\n|  | (K211697) |  | (K113163) | (K240917) |\n|  |  |  |  |  |\n| Device Name | Esperance Aspiration\nCatheter System |  | Penumbra System\nMAX | Esperance 3+ Aspiration\nCatheter System |\n| Model # | ASP6F131KIT\nASP6F125KIT\nASP6F115KIT\nASP6F131\nASP6F125\nASP6F115 | 6F | 3MAXC | ASP3F160KIT\nASP3F153KIT\nASP3F145KIT\nASP3F133KIT\nASP3F120KIT |\n|  | ASP5F131KI\nT\nASP5F125KI\nT\nASP5F115KI\nT\nASP5F131\nASP5F125\nASP5F115 | 5F |  |  |\n| 510(k) Number | K211697 |  | K113163 | K240917 |\n| Classification | Class II |  | Class II | Class II |\n| Product Code | NRY |  | NRY | NRY |\n| Device\nDesign/Materials | Nitinol braided shaft,\nnitinol coil, polymeric\nexterior |  | Stainless steel and\nNitinol coiled shaft,\npolymeric exterior | Inner shaft:\nStainless steel braided\nshaft, Nitinol coil\nOuter layer:\nPolymeric exterior Tecoflex\n(thermoplastic\npolyurethane), Pellethane\n(thermoplastic\npolyurethane), Pebax\n(polyether block amide),\nVestamid (polyamide)\nInner layer: PTFE\nHub: Polyamide |\n| Wire\nReinforcement | Nitinol coil and braid |  | Stainless steel and\nNitinol coiled shaft | Stainless steel\nbraided shaft,\nNitinol coil |\n| Strain Relief | Thermoplastic\nvulcanizate,\npolypropylene |  | Unknown | Silicone |\n| Colorant | Natural or Green or\nBlue |  | Unknown | Green/Blue/White |\n\nEsperance 3+ Aspiration Catheter System Traditional 510(k)\nTip Configuration Straight, steam Straight, steam Straight, steam\nshapeable by user shapeable by user shapeable by user\nMarker Band Radiopaque C-cut Radiopaque Radiopaque\nMaterial/ Platinum/Iridium Platinum/Iridium\nRadiopacity\nHub Material Nylon Unknown Polyamide\nCoating and Length Hydrophilic coating Hydrophilic coating Hydrophilic coating\nLength: 60 cm Length: 95 cm Length: 100 cm\nWorking Length 115 cm 153 cm 120 cm\n125 cm 133 cm\n131 cm 145 cm\n153 cm\n160 cm\nOuter Diameter 6F 0.084” Distal 0.050” Distal 0.050” Distal\n0.084” 0.062” Proximal 0.066” Proximal\nProximal\n5F 0.065” Distal\n0.069”\nProximal\nInner Diameter 6F 0.070” 0.035” min 0.041” Distal\n0.054” Proximal\n5F 0.054”\nUse Single Use Device Single Use Device Single Use\nDevice\nSterilization Ethylene Oxide Ethylene Oxide Ethylene\nOxide\nShelf Life 12 months Unknown 12 months\nAccessory Devices Aspiration Tubing Aspiration Tubing Aspiration Tubing\nIntroducer Sheath Introducer Sheath Introducer Sheath\nShaping Mandrel Shaping Mandrel Shaping Mandrel\nRotating Haemostasis Rotating Haemostasis Rotating Haemostasis Valve\nValve Valve\nAspiration Tubing 112 inch length 112 inch length 112 inch length\nDimensions Tubing ID = 0.110 inch Tubing ID = 0.110 inch Tubing ID = 0.110 inch\nIntegrated valve for Integrated valve for\nvacuum control vacuum control\nAspiration Tubing Polyurethane & Nylon Polyurethane & Nylon Polyurethane & Nylon\nMaterials\nPackaging Device is stored Supplied within a Device is stored\nComponents/ within a HDPE dispenser hoop within a HDPE\nConfiguration packaging hoop packaging hoop\nPackaging hoop is Dispenser hoop is Packaging hoop is\ncontained within a sterile contained within a contained within a sterile\nbarrier Tyvek to nylon sterile barrier pouch barrier Tyvek to nylon\npouch pouch\nPackaged within a Packaged within a Packaged within a shipping\nshipping carton shipping carton carton\n4\n\n| Tip Configuration | Straight, steam\nshapeable by user |  | Straight, steam\nshapeable by user | Straight, steam\nshapeable by user |\n| --- | --- | --- | --- | --- |\n| Marker Band\nMaterial/\nRadiopacity | Radiopaque C-cut\nPlatinum/Iridium |  | Radiopaque | Radiopaque\nPlatinum/Iridium |\n| Hub Material | Nylon |  | Unknown | Polyamide |\n| Coating and Length | Hydrophilic coating\nLength: 60 cm |  | Hydrophilic coating\nLength: 95 cm | Hydrophilic coating\nLength: 100 cm |\n| Working Length | 115 cm\n125 cm\n131 cm |  | 153 cm | 120 cm\n133 cm\n145 cm\n153 cm\n160 cm |\n| Outer Diameter | 6F | 0.084” Distal\n0.084”\nProximal | 0.050” Distal\n0.062” Proximal | 0.050” Distal\n0.066” Proximal |\n|  | 5F | 0.065” Distal\n0.069”\nProximal |  |  |\n| Inner Diameter | 6F | 0.070” | 0.035” min | 0.041” Distal\n0.054” Proximal |\n|  | 5F | 0.054” |  |  |\n| Use | Single Use Device |  | Single Use Device | Single Use\nDevice |\n| Sterilization | Ethylene Oxide |  | Ethylene Oxide | Ethylene\nOxide |\n| Shelf Life | 12 months |  | Unknown | 12 months |\n| Accessory Devices | Aspiration Tubing |  | Aspiration Tubing | Aspiration Tubing |\n|  | Introducer Sheath |  | Introducer Sheath | Introducer Sheath |\n|  | Shaping Mandrel |  | Shaping Mandrel | Shaping Mandrel |\n|  | Rotating Haemostasis\nValve |  | Rotating Haemostasis\nValve | Rotating Haemostasis Valve |\n| Aspiration Tubing\nDimensions | 112 inch length\nTubing ID = 0.110 inch\nIntegrated valve for\nvacuum control |  | 112 inch length\nTubing ID = 0.110 inch | 112 inch length\nTubing ID = 0.110 inch\nIntegrated valve for\nvacuum control |\n| Aspiration Tubing\nMaterials | Polyurethane & Nylon |  | Polyurethane & Nylon | Polyurethane & Nylon |\n| Packaging\nComponents/\nConfiguration | Device is stored\nwithin a HDPE\npackaging hoop |  | Supplied within a\ndispenser hoop | Device is stored\nwithin a HDPE\npackaging hoop |\n|  | Packaging hoop is\ncontained within a sterile\nbarrier Tyvek to nylon\npouch |  | Dispenser hoop is\ncontained within a\nsterile barrier pouch | Packaging hoop is\ncontained within a sterile\nbarrier Tyvek to nylon\npouch |\n|  | Packaged within a\nshipping carton |  | Packaged within a\nshipping carton | Packaged within a shipping\ncarton |\n\nEsperance 3+ Aspiration Catheter System Traditional 510(k)\nVII. PERFORMANCE DATA\nBiocompatibility\nBiocompatibility testing for the Esperance 3+ Aspiration Catheter System was conducted based on\nInternational Organization for Standardization (ISO) 10993-1:2018 “Biological Evaluation of Medical\nDevices - Part 1: Evaluation and testing within a risk management process,” and the FDA guidance\ndocument “Use of International Standard ISO 10993-1, “Biological Evaluation of Medical Devices -\nPart 1: Evaluation and testing within a risk management process”” (2020).\nTable 3 below summarizes biocompatibility testing performed on the Esperance 3+ Aspiration\nCatheter System and accessories to be marketed with the device.\nTable 3: Biocompatibility Testing Results for the Esperance 3+ Aspiration Catheter System\nTest Test Description Conclusion\nEsperance 3+ Aspiration Catheter Test Results\nCytotoxicity MTT- L929 Cytotoxicity Study No cytotoxic effect.\nISO 10993-5\nSkin Irritation ISO Intracutaneous Irritation No sensitization indicated.\nISO 10993-10\nSensitization ISO Guinea Pig Maximization No sensitization indicated.\nISO 10993-10 Sensitization\nSystemic Toxicity No acute systemic toxicity indicated.\nISO Acute Systemic Toxicity\nISO 10993-11\nISO Material Mediated Rabbit Esperance 3+ Aspiration Catheter is\nPyrogen (GLP) deemed non-pyrogenic.\nHemocompatibility Hemolysis (ASTM method) Indirect No hemolysis indicated.\nISO 10993-4 Extract\nASTM Hemolysis - Direct Contact No hemolysis indicated.\nand Extract Method (GLP)\nEsperance 3+ Aspiration\nComplement Activation\nCatheter is deemed comparable\nto predicate.\nThromboresistance Evaluation Esperance 3+ Aspiration Catheter is\ndeemed comparable to predicate.\nPartial Thromboplastin Time Esperance 3+ Aspiration Catheter is\ndeemed comparable to predicate.\nAccessory Test Results - Introducer Sheath\nCytotoxicity ISO MEM elution- L929 No cytotoxic effect.\nISO 10993-5\nSensitization ISO Guinea Pig Maximization No sensitization indicated.\nISO 10993-10 Sensitization\nSkin Irritation No sensitization indicated.\nISO Intracutaneous Irritation\nISO 10993-10\nSystemic Toxicity No acute systemic toxicity indicated.\nSystemic Toxicity - Acute\nISO 10993-11\nSystemic Injection\n5\n\n| Test | Test Description | Conclusion |\n| --- | --- | --- |\n| Esperance 3+ Aspiration Catheter Test Results |  |  |\n| Cytotoxicity\nISO 10993-5 | MTT- L929 Cytotoxicity Study | No cytotoxic effect. |\n| Skin Irritation\nISO 10993-10 | ISO Intracutaneous Irritation | No sensitization indicated. |\n| Sensitization\nISO 10993-10 | ISO Guinea Pig Maximization\nSensitization | No sensitization indicated. |\n| Systemic Toxicity\nISO 10993-11 | ISO Acute Systemic Toxicity | No acute systemic toxicity indicated. |\n|  | ISO Material Mediated Rabbit\nPyrogen (GLP) | Esperance 3+ Aspiration Catheter is\ndeemed non-pyrogenic. |\n| Hemocompatibility\nISO 10993-4 | Hemolysis (ASTM method) Indirect\nExtract | No hemolysis indicated. |\n|  | ASTM Hemolysis - Direct Contact\nand Extract Method (GLP) | No hemolysis indicated. |\n|  | Complement Activation | Esperance 3+ Aspiration\nCatheter is deemed comparable\nto predicate. |\n|  | Thromboresistance Evaluation | Esperance 3+ Aspiration Catheter is\ndeemed comparable to predicate. |\n|  | Partial Thromboplastin Time | Esperance 3+ Aspiration Catheter is\ndeemed comparable to predicate. |\n| Accessory Test Results - Introducer Sheath |  |  |\n| Cytotoxicity\nISO 10993-5 | ISO MEM elution- L929 | No cytotoxic effect. |\n| Sensitization\nISO 10993-10 | ISO Guinea Pig Maximization\nSensitization | No sensitization indicated. |\n| Skin Irritation\nISO 10993-10 | ISO Intracutaneous Irritation | No sensitization indicated. |\n| Systemic Toxicity\nISO 10993-11 | Systemic Toxicity - Acute\nSystemic Injection | No acute systemic toxicity indicated. |\n\nEsperance 3+ Aspiration Catheter System Traditional 510(k)\nTest articles are deemed non-\nMaterial Mediated Pyrogenicity\npyrogenic.\nTest\nHemocompatibility No hemolysis indicated.\nASTM Hemolysis -Extract Method\nISO 10993-4\nAccessory Test Results - Wallaby Aspiration Tubing\nCytotoxicity No cytotoxic effect.\nMTT- L929 Cytotoxicity Study\nISO 10993-5\nSkin Irritation No sensitization indicated.\nISO Intracutaneous Irritation\nISO 10993-10\nSensitization No sensitization indicated.\nISO Guinea Pig Maximization\nISO 10993-10\nSensitization\nAccessory Test Results - Rotating Hemostasis Valve\nCytotoxicity No cytotoxic effect.\nISO MEM elution- L929\nISO 10993-5\nSkin Irritation No sensitization indicated.\nISO Intracutaneous Irritation\nISO 10993-10\nSensitization No sensitization indicated.\nISO Guinea Pig Maximization\nISO 10993-10\nSensitization\nSystemic Toxicity No acute systemic toxicity indicated.\nISO Acute Systemic Toxicity\nISO 10993-11\nRHV is deemed non- pyrogenic.\nISO Material Mediated Rabbit\nPyrogen (GLP)\nHemocompatibility No hemolysis indicated.\nASTM Hemolysis -Extract Method\nISO 10993-4\n6\n\n|  | Material Mediated Pyrogenicity\nTest | Test articles are deemed non-\npyrogenic. |\n| --- | --- | --- |\n| Hemocompatibility\nISO 10993-4 | ASTM Hemolysis -Extract Method | No hemolysis indicated. |\n| Accessory Test Results - Wallaby Aspiration Tubing |  |  |\n|  |  |  |\n| Cytotoxicity\nISO 10993-5 | MTT- L929 Cytotoxicity Study | No cytotoxic effect. |\n| Skin Irritation\nISO 10993-10 | ISO Intracutaneous Irritation | No sensitization indicated. |\n| Sensitization\nISO 10993-10 | ISO Guinea Pig Maximization\nSensitization | No sensitization indicated. |\n| Accessory Test Results - Rotating Hemostasis Valve |  |  |\n|  |  |  |\n| Cytotoxicity\nISO 10993-5 | ISO MEM elution- L929 | No cytotoxic effect. |\n| Skin Irritation\nISO 10993-10 | ISO Intracutaneous Irritation | No sensitization indicated. |\n| Sensitization\nISO 10993-10 | ISO Guinea Pig Maximization\nSensitization | No sensitization indicated. |\n| Systemic Toxicity\nISO 10993-11 | ISO Acute Systemic Toxicity | No acute systemic toxicity indicated. |\n|  | ISO Material Mediated Rabbit\nPyrogen (GLP) | RHV is deemed non- pyrogenic. |\n| Hemocompatibility\nISO 10993-4 | ASTM Hemolysis -Extract Method | No hemolysis indicated. |\n\nEsperance 3+ Aspiration Catheter System Traditional 510(k)\nSterilization\nThe Esperance 3+ Aspiration Catheter System is sterilized by Ethylene Oxide. Sterilization takes place\nin Steris Sterilization Technologies (Suzhou) Ltd., Jiangsu, China. The sterilization cycle was verified to\nensure a sterility assurance level (SAL) of 10-6.\nThe Esperance 3+ Aspiration Catheter System has been adopted into an existing validated cycle per\nEN ISO 11135:2014 and AAMI TIR28:2009.\nStandards utilized in regards to sterilization:\nISO 11135:2014 “Sterilization of health-care products - Ethylene oxide - Requirements for the\ndevelopment, validation and routine control of a sterilization process for medical devices.”\nFDA guidance documents utilized in regards to sterilization:\n“Submission and Review of Sterility Information in Premarket Notification (510(k)) Submissions for\nDevices Labelled as Sterile” (2016).\nThe sterilization cycle has been validated via the half cycle method.\nShelf Life\nShelf life conditioning has been completed and testing has been performed on devices subjected to\nan accelerated aging (AA) process to represent 1 year of aged units. Devices subjected to 1 year AA\nwere tested to ensure design and performance specification requirements were met after the one\nyear shelf life that the Esperance 3+ Aspiration Catheter System will have at commercialization. Aging\nstudies for the Esperance 3+ Aspiration Catheter System have established that the catheters and\npackaging remain functional for the labeled use by date. Aging studies for packaging integrity, seal\nstrength, and device functionality were performed and met all acceptance criteria.\nFDA guidance documents utilized in regards to shelf life:\n“Coronary, Peripheral, and Neurovascular Guidewires – Performance Tests and Recommended\nLabeling” (2019).\nNon-Clinical Performance Data\nThe following non-clinical performance tests were performed to support the substantial\nequivalence determination as summarized below.\nPERFORMANCE TESTING - BENCH\nA full suite of bench performance testing was carried out on the Esperance 3+ Aspiration Catheter\nSystem. The results of this testing demonstrated compliance to all the design attributes and that the\ndevice performs as intended. Table 4 below summarizes the bench performance tests and results.\nTable 4: Summary of Non-Clinical Bench Testing\nTest Test Method Summary Results\nDimensional The dimensions of the catheter and the All samples met the\nVerification (Working introducer sheath are measured. acceptance criteria.\nLength, Coating\nLength, ID, OD)\n7\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Dimensional\nVerification (Working\nLength, Coating\nLength, ID, OD) | The dimensions of the catheter and the\nintroducer sheath are measured. | All samples met the\nacceptance criteria. |\n\nEsperance 3+ Aspiration Catheter System Traditional 510(k)\nTest Test Method Summary Results\nNavigability The device is tested for its ability to reach target All samples met the\nsite in an anatomical model in comparison to the acceptance criteria.\npredicate.\nClot Removal The subject device is tested for its ability to All samples met the\naspirate clots in an anatomical model in acceptance criteria.\ncomparison to the predicate.\nKink Resistance The catheter is tested at different locations All samples met the\nfor its ability to bend to clinically relevant acceptance criteria.\nradii without kinking in comparison to\npredicate.\nLubricity The catheter’s hydrophilic coating lubricity is All samples met the\ntested by applying force to the coated acceptance criteria.\nsection of the catheter and measuring the\nfrictional force in comparison to the\npredicate.\nCoating Integrity The coated length of the catheter is All samples met the\ninspected for defects post simulated use in acceptance criteria.\ncomparison to the predicate.\nTorque Strength The catheter and predicate were evaluated All samples met the\nfor torque strength by rotating the test acceptance criteria.\nsample within an anatomical model until\nfailure while the distal tip was not free to\nrotate.\nDelivery and Retrieval The subject device is tested for its ability to All samples met the\nForce reach and be retracted from a target site in acceptance criteria.\nan anatomical model with application of\nforce below a specified value. Delivery and\nretrieval forces were also compared to the",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK240917\nDevice Name\nEsperance 3+ Aspiration Catheter System\nIndications for Use (Describe)\nThe Esperance 3+ Aspiration Catheter with the Wallaby Aspiration Tubing set and a compatible aspiration pump is\nintended for use in the revascularization of patients with acute ischemic stroke secondary to intracranial large vessel\nocclusive disease (within internal carotid, middle cerebral - M1 and M2 segments, basilar, and vertebral arteries) within 8\nhours of symptom onset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV\nt-PA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nEsperance 3+ Aspiration Catheter System Traditional 510(k)\nK240917 510(k) Summary (21 CFR 807.92)\nI. SUBMITTER\nWallaby Medical\n22901 Mill Creek Drive\nLaguna Hills, California 92653\nContact Person: Rachel McDaid\nPhone: +353 (0)91 740128\nDate Prepared: September 30, 2024\nII. DEVICE\nDevice Trade Name: Esperance 3+ Aspiration Catheter System\nCommon or Usual Name: Catheter, Thrombus Retriever\nClassification: Class II\nRegulation Number: 21 CFR 870.1250\nProduct Code: NRY\nIII. PREDICATE DEVICE\nName: Penumbra System MAX\nManufacturer: Penumbra, Inc.\n510(k) number: K113163\nIV. DEVICE DESCRIPTION",
    "contraindications": null,
    "sizing_specs": "Device Description:\nThe Esperance® 3+ Aspiration Catheter is a single-use, vascular catheter consisting of a single\nlumen, variable stiffness, composite catheter. The device has a tapered shaft with tapered inner\ndiameter (ID) from 0.054’’ (proximal) to 0.041’’ (distal) and tapered outer diameter (OD) from\n0.066’’ (proximal) to 0.050’’ (distal). It has five different working lengths: 120 cm, 133 cm, 145 cm,\n153 cm, and 160 cm. The device is supplied as a kit with the Wallaby Aspiration Tubing Set\nprovided with a single catheter. The distal tip of each catheter is visible under fluoroscopy and the\ndistal shaft of each catheter is designed with an external hydrophilic coating to reduce friction\nduring use. The proximal end of each catheter incorporates a strain relief and a standard luer\nadapter to facilitate the attachment of accessories. Each catheter has a semi-rigid proximal shaft\nwhich transitions into a flexible distal shaft to facilitate the advancement of the catheter in\ntortuous anatomy.\nThe Esperance 3+ Aspiration Catheter System is a non-active, surgically invasive device intended\nfor short term use within the neurovasculature.\nEnvironment of Use:\nThe Esperance 3+ Aspiration Catheter System is solely intended for use by trained physicians in a\nhealthcare facility/hospital.\nV. INDICATIONS FOR USE\nThe Esperance 3+ Aspiration Catheter with the Wallaby Aspiration Tubing set and a compatible\naspiration pump is intended for use in the revascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease (within internal carotid, middle cerebral – M1\nand M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are\ncandidates for treatment.\n1\n\nEsperance 3+ Aspiration Catheter System Traditional 510(k)\nThe Indications for Use statement of the subject device is similar to the predicate device. The\ndifferences do not raise new or different questions of safety or effectiveness.\nTable 1: Comparison of Indications for Use of the Esperance 3+ Aspiration Catheter System with the\npredicate and reference devices\nParameter Reference Device Predicate Device Subject Device\nEsperance Aspiration Penumbra System MAX Esperance 3+ Aspiration\nCatheter System (K211697) (K113163) Catheter System\n(K240917)\nIndications for The Esperance Aspiration The Penumbra System The Esperance 3+\nUse Catheter with the Medela is intended for use in Aspiration Catheter with\nDominant Flex Surgical the revascularization of the Wallaby Aspiration\nSuction Pump and patients with acute Tubing set and a\nWallaby Aspiration Tubing ischemic stroke compatible aspiration\nset is intended for use in secondary to pump is intended for use\nthe intracranial large vessel in the revascularization\nrevascularization of occlusive disease (in of patients with acute\npatients with acute the internal carotid, ischemic stroke\nischemic stroke secondary middle cerebral – M1 secondary to intracranial\nto intracranial large vessel and M2 segments, large vessel occlusive\nbasilar, and vertebral\nocclusive disease (within disease (within internal\narteries) within 8 hours\ninternal carotid, middle carotid, middle cerebral\nof symptom onset.\ncerebral – M1 and M2 – M1 and M2 segments,\nsegments, basilar, and basilar, and vertebral\nvertebral arteries) within 8 arteries) within 8 hours of\nsymptom onset. Patients\nhours of symptom onset.\nwho are ineligible for\nPatients who are ineligible for\nintravenous tissue\nintravenous tissue\nplasminogen activator (IV\nplasminogen activator (IV-\nt-PA) or who fail IV t-PA\ntPA) or who fail IV t-PA\ntherapy are candidates for\ntherapy are candidates for\ntreatment.\ntreatment.\n2\n\n| Parameter | Reference Device | Predicate Device | Subject Device |\n| --- | --- | --- | --- |\n|  | Esperance Aspiration | Penumbra System MAX | Esperance 3+ Aspiration |\n|  | Catheter System (K211697) | (K113163) | Catheter System |\n|  |  |  | (K240917) |\n| Indications for\nUse | The Esperance Aspiration\nCatheter with the Medela\nDominant Flex Surgical\nSuction Pump and\nWallaby Aspiration Tubing\nset is intended for use in\nthe\nrevascularization of\npatients with acute\nischemic stroke secondary\nto intracranial large vessel\nocclusive disease (within\ninternal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible for\nintravenous tissue\nplasminogen activator (IV-\ntPA) or who fail IV t-PA\ntherapy are candidates for\ntreatment. | The Penumbra System\nis intended for use in\nthe revascularization of\npatients with acute\nischemic stroke\nsecondary to\nintracranial large vessel\nocclusive disease (in\nthe internal carotid,\nmiddle cerebral – M1\nand M2 segments,\nbasilar, and vertebral\narteries) within 8 hours\nof symptom onset. | The Esperance 3+\nAspiration Catheter with\nthe Wallaby Aspiration\nTubing set and a\ncompatible aspiration\npump is intended for use\nin the revascularization\nof patients with acute\nischemic stroke\nsecondary to intracranial\nlarge vessel occlusive\ndisease (within internal\ncarotid, middle cerebral\n– M1 and M2 segments,\nbasilar, and vertebral\narteries) within 8 hours of\nsymptom onset. Patients\nwho are ineligible for\nintravenous tissue\nplasminogen activator (IV\nt-PA) or who fail IV t-PA\ntherapy are candidates for\ntreatment. |\n\nEsperance 3+ Aspiration Catheter System Traditional 510(k)\nVI. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH THE PREDICATE DEVICE\nTable 2: Comparison of technological characteristics of the Esperance 3+ Aspiration Catheter System\nwith predicate and reference devices\nParameter Reference Device Predicate Device Subject Device\n(K211697) (K113163) (K240917)\nDevice Name Esperance Aspiration Penumbra System Esperance 3+ Aspiration\nCatheter System MAX Catheter System\nModel # ASP6F131KIT 3MAXC ASP3F160KIT\nASP6F125KIT ASP3F153KIT\nASP6F115KIT ASP3F145KIT\n6F\nASP6F131 ASP3F133KIT\nASP6F125 ASP3F120KIT\nASP6F115\nASP5F131KI\nT\nASP5F125KI\nT\nASP5F115KI 5F\nT\nASP5F131\nASP5F125\nASP5F115\n510(k) Number K211697 K113163 K240917\nClassification Class II Class II Class II\nProduct Code NRY NRY NRY\nDevice Nitinol braided shaft, Stainless steel and Inner shaft:\nDesign/Materials nitinol coil, polymeric Nitinol coiled shaft, Stainless steel braided\nexterior polymeric exterior shaft, Nitinol coil\nOuter layer:\nPolymeric exterior Tecoflex\n(thermoplastic\npolyurethane), Pellethane\n(thermoplastic\npolyurethane), Pebax\n(polyether block amide),\nVestamid (polyamide)\nInner layer: PTFE\nHub: Polyamide\nWire Nitinol coil and braid Stainless steel and Stainless steel\nReinforcement Nitinol coiled shaft braided shaft,\nNitinol coil\nStrain Relief Thermoplastic Unknown Silicone\nvulcanizate,\npolypropylene\nColorant Natural or Green or Unknown Green/Blue/White\nBlue\n3\n\n| Parameter | Reference Device |  | Predicate Device | Subject Device |\n| --- | --- | --- | --- | --- |\n|  | (K211697) |  | (K113163) | (K240917) |\n|  |  |  |  |  |\n| Device Name | Esperance Aspiration\nCatheter System |  | Penumbra System\nMAX | Esperance 3+ Aspiration\nCatheter System |\n| Model # | ASP6F131KIT\nASP6F125KIT\nASP6F115KIT\nASP6F131\nASP6F125\nASP6F115 | 6F | 3MAXC | ASP3F160KIT\nASP3F153KIT\nASP3F145KIT\nASP3F133KIT\nASP3F120KIT |\n|  | ASP5F131KI\nT\nASP5F125KI\nT\nASP5F115KI\nT\nASP5F131\nASP5F125\nASP5F115 | 5F |  |  |\n| 510(k) Number | K211697 |  | K113163 | K240917 |\n| Classification | Class II |  | Class II | Class II |\n| Product Code | NRY |  | NRY | NRY |\n| Device\nDesign/Materials | Nitinol braided shaft,\nnitinol coil, polymeric\nexterior |  | Stainless steel and\nNitinol coiled shaft,\npolymeric exterior | Inner shaft:\nStainless steel braided\nshaft, Nitinol coil\nOuter layer:\nPolymeric exterior Tecoflex\n(thermoplastic\npolyurethane), Pellethane\n(thermoplastic\npolyurethane), Pebax\n(polyether block amide),\nVestamid (polyamide)\nInner layer: PTFE\nHub: Polyamide |\n| Wire\nReinforcement | Nitinol coil and braid |  | Stainless steel and\nNitinol coiled shaft | Stainless steel\nbraided shaft,\nNitinol coil |\n| Strain Relief | Thermoplastic\nvulcanizate,\npolypropylene |  | Unknown | Silicone |\n| Colorant | Natural or Green or\nBlue |  | Unknown | Green/Blue/White |\n\nEsperance 3+ Aspiration Catheter System Traditional 510(k)\nTip Configuration Straight, steam Straight, steam Straight, steam\nshapeable by user shapeable by user shapeable by user\nMarker Band Radiopaque C-cut Radiopaque Radiopaque\nMaterial/ Platinum/Iridium Platinum/Iridium\nRadiopacity\nHub Material Nylon Unknown Polyamide\nCoating and Length Hydrophilic coating Hydrophilic coating Hydrophilic coating\nLength: 60 cm Length: 95 cm Length: 100 cm\nWorking Length 115 cm 153 cm 120 cm\n125 cm 133 cm\n131 cm 145 cm\n153 cm\n160 cm\nOuter Diameter 6F 0.084” Distal 0.050” Distal 0.050” Distal\n0.084” 0.062” Proximal 0.066” Proximal\nProximal\n5F 0.065” Distal\n0.069”\nProximal\nInner Diameter 6F 0.070” 0.035” min 0.041” Distal\n0.054” Proximal\n5F 0.054”\nUse Single Use Device Single Use Device Single Use\nDevice\nSterilization Ethylene Oxide Ethylene Oxide Ethylene\nOxide\nShelf Life 12 months Unknown 12 months\nAccessory Devices Aspiration Tubing Aspiration Tubing Aspiration Tubing\nIntroducer Sheath Introducer Sheath Introducer Sheath\nShaping Mandrel Shaping Mandrel Shaping Mandrel\nRotating Haemostasis Rotating Haemostasis Rotating Haemostasis Valve\nValve Valve\nAspiration Tubing 112 inch length 112 inch length 112 inch length\nDimensions Tubing ID = 0.110 inch Tubing ID = 0.110 inch Tubing ID = 0.110 inch\nIntegrated valve for Integrated valve for\nvacuum control vacuum control\nAspiration Tubing Polyurethane & Nylon Polyurethane & Nylon Polyurethane & Nylon\nMaterials\nPackaging Device is stored Supplied within a Device is stored\nComponents/ within a HDPE dispenser hoop within a HDPE\nConfiguration packaging hoop packaging hoop\nPackaging hoop is Dispenser hoop is Packaging hoop is\ncontained within a sterile contained within a contained within a sterile\nbarrier Tyvek to nylon sterile barrier pouch barrier Tyvek to nylon\npouch pouch\nPackaged within a Packaged within a Packaged within a shipping\nshipping carton shipping carton carton\n4\n\n| Tip Configuration | Straight, steam\nshapeable by user |  | Straight, steam\nshapeable by user | Straight, steam\nshapeable by user |\n| --- | --- | --- | --- | --- |\n| Marker Band\nMaterial/\nRadiopacity | Radiopaque C-cut\nPlatinum/Iridium |  | Radiopaque | Radiopaque\nPlatinum/Iridium |\n| Hub Material | Nylon |  | Unknown | Polyamide |\n| Coating and Length | Hydrophilic coating\nLength: 60 cm |  | Hydrophilic coating\nLength: 95 cm | Hydrophilic coating\nLength: 100 cm |\n| Working Length | 115 cm\n125 cm\n131 cm |  | 153 cm | 120 cm\n133 cm\n145 cm\n153 cm\n160 cm |\n| Outer Diameter | 6F | 0.084” Distal\n0.084”\nProximal | 0.050” Distal\n0.062” Proximal | 0.050” Distal\n0.066” Proximal |\n|  | 5F | 0.065” Distal\n0.069”\nProximal |  |  |\n| Inner Diameter | 6F | 0.070” | 0.035” min | 0.041” Distal\n0.054” Proximal |\n|  | 5F | 0.054” |  |  |\n| Use | Single Use Device |  | Single Use Device | Single Use\nDevice |\n| Sterilization | Ethylene Oxide |  | Ethylene Oxide | Ethylene\nOxide |\n| Shelf Life | 12 months |  | Unknown | 12 months |\n| Accessory Devices | Aspiration Tubing |  | Aspiration Tubing | Aspiration Tubing |\n|  | Introducer Sheath |  | Introducer Sheath | Introducer Sheath |\n|  | Shaping Mandrel |  | Shaping Mandrel | Shaping Mandrel |\n|  | Rotating Haemostasis\nValve |  | Rotating Haemostasis\nValve | Rotating Haemostasis Valve |\n| Aspiration Tubing\nDimensions | 112 inch length\nTubing ID = 0.110 inch\nIntegrated valve for\nvacuum control |  | 112 inch length\nTubing ID = 0.110 inch | 112 inch length\nTubing ID = 0.110 inch\nIntegrated valve for\nvacuum control |\n| Aspiration Tubing\nMaterials | Polyurethane & Nylon |  | Polyurethane & Nylon | Polyurethane & Nylon |\n| Packaging\nComponents/\nConfiguration | Device is stored\nwithin a HDPE\npackaging hoop |  | Supplied within a\ndispenser hoop | Device is stored\nwithin a HDPE\npackaging hoop |\n|  | Packaging hoop is\ncontained within a sterile\nbarrier Tyvek to nylon\npouch |  | Dispenser hoop is\ncontained within a\nsterile barrier pouch | Packaging hoop is\ncontained within a sterile\nbarrier Tyvek to nylon\npouch |\n|  | Packaged within a\nshipping carton |  | Packaged within a\nshipping carton | Packaged within a shipping\ncarton |\n\nEsperance 3+ Aspiration Catheter System Traditional 510(k)\nVII. PERFORMANCE DATA\nBiocompatibility\nBiocompatibility testing for the Esperance 3+ Aspiration Catheter System was conducted based on\nInternational Organization for Standardization (ISO) 10993-1:2018 “Biological Evaluation of Medical\nDevices - Part 1: Evaluation and testing within a risk management process,” and the FDA guidance\ndocument “Use of International Standard ISO 10993-1, “Biological Evaluation of Medical Devices -\nPart 1: Evaluation and testing within a risk management process”” (2020).\nTable 3 below summarizes biocompatibility testing performed on the Esperance 3+ Aspiration\nCatheter System and accessories to be marketed with the device.\nTable 3: Biocompatibility Testing Results for the Esperance 3+ Aspiration Catheter System\nTest Test Description Conclusion\nEsperance 3+ Aspiration Catheter Test Results\nCytotoxicity MTT- L929 Cytotoxicity Study No cytotoxic effect.\nISO 10993-5\nSkin Irritation ISO Intracutaneous Irritation No sensitization indicated.\nISO 10993-10\nSensitization ISO Guinea Pig Maximization No sensitization indicated.\nISO 10993-10 Sensitization\nSystemic Toxicity No acute systemic toxicity indicated.\nISO Acute Systemic Toxicity\nISO 10993-11\nISO Material Mediated Rabbit Esperance 3+ Aspiration Catheter is\nPyrogen (GLP) deemed non-pyrogenic.\nHemocompatibility Hemolysis (ASTM method) Indirect No hemolysis indicated.\nISO 10993-4 Extract\nASTM Hemolysis - Direct Contact No hemolysis indicated.\nand Extract Method (GLP)\nEsperance 3+ Aspiration\nComplement Activation\nCatheter is deemed comparable\nto predicate.\nThromboresistance Evaluation Esperance 3+ Aspiration Catheter is\ndeemed comparable to predicate.\nPartial Thromboplastin Time Esperance 3+ Aspiration Catheter is\ndeemed comparable to predicate.\nAccessory Test Results - Introducer Sheath\nCytotoxicity ISO MEM elution- L929 No cytotoxic effect.\nISO 10993-5\nSensitization ISO Guinea Pig Maximization No sensitization indicated.\nISO 10993-10 Sensitization\nSkin Irritation No sensitization indicated.\nISO Intracutaneous Irritation\nISO 10993-10\nSystemic Toxicity No acute systemic toxicity indicated.\nSystemic Toxicity - Acute\nISO 10993-11\nSystemic Injection\n5\n\n| Test | Test Description | Conclusion |\n| --- | --- | --- |\n| Esperance 3+ Aspiration Catheter Test Results |  |  |\n| Cytotoxicity\nISO 10993-5 | MTT- L929 Cytotoxicity Study | No cytotoxic effect. |\n| Skin Irritation\nISO 10993-10 | ISO Intracutaneous Irritation | No sensitization indicated. |\n| Sensitization\nISO 10993-10 | ISO Guinea Pig Maximization\nSensitization | No sensitization indicated. |\n| Systemic Toxicity\nISO 10993-11 | ISO Acute Systemic Toxicity | No acute systemic toxicity indicated. |\n|  | ISO Material Mediated Rabbit\nPyrogen (GLP) | Esperance 3+ Aspiration Catheter is\ndeemed non-pyrogenic. |\n| Hemocompatibility\nISO 10993-4 | Hemolysis (ASTM method) Indirect\nExtract | No hemolysis indicated. |\n|  | ASTM Hemolysis - Direct Contact\nand Extract Method (GLP) | No hemolysis indicated. |\n|  | Complement Activation | Esperance 3+ Aspiration\nCatheter is deemed comparable\nto predicate. |\n|  | Thromboresistance Evaluation | Esperance 3+ Aspiration Catheter is\ndeemed comparable to predicate. |\n|  | Partial Thromboplastin Time | Esperance 3+ Aspiration Catheter is\ndeemed comparable to predicate. |\n| Accessory Test Results - Introducer Sheath |  |  |\n| Cytotoxicity\nISO 10993-5 | ISO MEM elution- L929 | No cytotoxic effect. |\n| Sensitization\nISO 10993-10 | ISO Guinea Pig Maximization\nSensitization | No sensitization indicated. |\n| Skin Irritation\nISO 10993-10 | ISO Intracutaneous Irritation | No sensitization indicated. |\n| Systemic Toxicity\nISO 10993-11 | Systemic Toxicity - Acute\nSystemic Injection | No acute systemic toxicity indicated. |\n\nEsperance 3+ Aspiration Catheter System Traditional 510(k)\nTest articles are deemed non-\nMaterial Mediated Pyrogenicity\npyrogenic.\nTest\nHemocompatibility No hemolysis indicated.\nASTM Hemolysis -Extract Method\nISO 10993-4\nAccessory Test Results - Wallaby Aspiration Tubing\nCytotoxicity No cytotoxic effect.\nMTT- L929 Cytotoxicity Study\nISO 10993-5\nSkin Irritation No sensitization indicated.\nISO Intracutaneous Irritation\nISO 10993-10\nSensitization No sensitization indicated.\nISO Guinea Pig Maximization\nISO 10993-10\nSensitization\nAccessory Test Results - Rotating Hemostasis Valve\nCytotoxicity No cytotoxic effect.\nISO MEM elution- L929\nISO 10993-5\nSkin Irritation No sensitization indicated.\nISO Intracutaneous Irritation\nISO 10993-10\nSensitization No sensitization indicated.\nISO Guinea Pig Maximization\nISO 10993-10\nSensitization\nSystemic Toxicity No acute systemic toxicity indicated.\nISO Acute Systemic Toxicity\nISO 10993-11\nRHV is deemed non- pyrogenic.\nISO Material Mediated Rabbit\nPyrogen (GLP)\nHemocompatibility No hemolysis indicated.\nASTM Hemolysis -Extract Method\nISO 10993-4\n6\n\n|  | Material Mediated Pyrogenicity\nTest | Test articles are deemed non-\npyrogenic. |\n| --- | --- | --- |\n| Hemocompatibility\nISO 10993-4 | ASTM Hemolysis -Extract Method | No hemolysis indicated. |\n| Accessory Test Results - Wallaby Aspiration Tubing |  |  |\n|  |  |  |\n| Cytotoxicity\nISO 10993-5 | MTT- L929 Cytotoxicity Study | No cytotoxic effect. |\n| Skin Irritation\nISO 10993-10 | ISO Intracutaneous Irritation | No sensitization indicated. |\n| Sensitization\nISO 10993-10 | ISO Guinea Pig Maximization\nSensitization | No sensitization indicated. |\n| Accessory Test Results - Rotating Hemostasis Valve |  |  |\n|  |  |  |\n| Cytotoxicity\nISO 10993-5 | ISO MEM elution- L929 | No cytotoxic effect. |\n| Skin Irritation\nISO 10993-10 | ISO Intracutaneous Irritation | No sensitization indicated. |\n| Sensitization\nISO 10993-10 | ISO Guinea Pig Maximization\nSensitization | No sensitization indicated. |\n| Systemic Toxicity\nISO 10993-11 | ISO Acute Systemic Toxicity | No acute systemic toxicity indicated. |\n|  | ISO Material Mediated Rabbit\nPyrogen (GLP) | RHV is deemed non- pyrogenic. |\n| Hemocompatibility\nISO 10993-4 | ASTM Hemolysis -Extract Method | No hemolysis indicated. |\n\nEsperance 3+ Aspiration Catheter System Traditional 510(k)\nSterilization\nThe Esperance 3+ Aspiration Catheter System is sterilized by Ethylene Oxide. Sterilization takes place\nin Steris Sterilization Technologies (Suzhou) Ltd., Jiangsu, China. The sterilization cycle was verified to\nensure a sterility assurance level (SAL) of 10-6.\nThe Esperance 3+ Aspiration Catheter System has been adopted into an existing validated cycle per\nEN ISO 11135:2014 and AAMI TIR28:2009.\nStandards utilized in regards to sterilization:\nISO 11135:2014 “Sterilization of health-care products - Ethylene oxide - Requirements for the\ndevelopment, validation and routine control of a sterilization process for medical devices.”\nFDA guidance documents utilized in regards to sterilization:\n“Submission and Review of Sterility Information in Premarket Notification (510(k)) Submissions for\nDevices Labelled as Sterile” (2016).\nThe sterilization cycle has been validated via the half cycle method.\nShelf Life\nShelf life conditioning has been completed and testing has been performed on devices subjected to\nan accelerated aging (AA) process to represent 1 year of aged units. Devices subjected to 1 year AA\nwere tested to ensure design and performance specification requirements were met after the one\nyear shelf life that the Esperance 3+ Aspiration Catheter System will have at commercialization. Aging\nstudies for the Esperance 3+ Aspiration Catheter System have established that the catheters and\npackaging remain functional for the labeled use by date. Aging studies for packaging integrity, seal\nstrength, and device functionality were performed and met all acceptance criteria.\nFDA guidance documents utilized in regards to shelf life:\n“Coronary, Peripheral, and Neurovascular Guidewires – Performance Tests and Recommended\nLabeling” (2019).\nNon-Clinical Performance Data\nThe following non-clinical performance tests were performed to support the substantial\nequivalence determination as summarized below.\nPERFORMANCE TESTING - BENCH\nA full suite of bench performance testing was carried out on the Esperance 3+ Aspiration Catheter\nSystem. The results of this testing demonstrated compliance to all the design attributes and that the\ndevice performs as intended. Table 4 below summarizes the bench performance tests and results.\nTable 4: Summary of Non-Clinical Bench Testing\nTest Test Method Summary Results\nDimensional The dimensions of the catheter and the All samples met the\nVerification (Working introducer sheath are measured. acceptance criteria.\nLength, Coating\nLength, ID, OD)\n7\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Dimensional\nVerification (Working\nLength, Coating\nLength, ID, OD) | The dimensions of the catheter and the\nintroducer sheath are measured. | All samples met the\nacceptance criteria. |\n\nEsperance 3+ Aspiration Catheter System Traditional 510(k)\nTest Test Method Summary Results\nNavigability The device is tested for its ability to reach target All samples met the\nsite in an anatomical model in comparison to the acceptance criteria.\npredicate.\nClot Removal The subject device is tested for its ability to All samples met the\naspirate clots in an anatomical model in acceptance criteria.\ncomparison to the predicate.\nKink Resistance The catheter is tested at different locations All samples met the\nfor its ability to bend to clinically relevant acceptance criteria.\nradii without kinking in comparison to\npredicate.\nLubricity The catheter’s hydrophilic coating lubricity is All samples met the\ntested by applying force to the coated acceptance criteria.\nsection of the catheter and measuring the\nfrictional force in comparison to the\npredicate.\nCoating Integrity The coated length of the catheter is All samples met the\ninspected for defects post simulated use in acceptance criteria.\ncomparison to the predicate.\nTorque Strength The catheter and predicate were evaluated All samples met the\nfor torque strength by rotating the test acceptance criteria.\nsample within an anatomical model until\nfailure while the distal tip was not free to\nrotate.\nDelivery and Retrieval The subject device is tested for its ability to All samples met the\nForce reach and be retracted from a target site in acceptance criteria.\nan anatomical model with application of\nforce below a specified value. Delivery and\nretrieval forces were also compared to the",
    "also_known_as": [
      "K113163"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK240917\nDevice Name\nEsperance 3+ Aspiration Catheter System\nIndications for Use (Describe)\nThe Esperance 3+ Aspiration Catheter with the Wallaby Aspiration Tubing set and a compatible aspiration pump is\nintended for use in the revascularization of patients with acute ischemic stroke secondary to intracranial large vessel\nocclusive disease (within internal carotid, middle cerebral - M1 and M2 segments, basilar, and vertebral arteries) within 8\nhours of symptom onset. Patients who are ineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV\nt-PA therapy are candidates for treatment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nEsperance 3+ Aspiration Catheter System Traditional 510(k)\nK240917 510(k) Summary (21 CFR 807.92)\nI. SUBMITTER\nWallaby Medical\n22901 Mill Creek Drive\nLaguna Hills, California 92653\nContact Person: Rachel McDaid\nPhone: +353 (0)91 740128\nDate Prepared: September 30, 2024\nII. DEVICE\nDevice Trade Name: Esperance 3+ Aspiration Catheter System\nCommon or Usual Name: Catheter, Thrombus Retriever\nClassification: Class II\nRegulation Number: 21 CFR 870.1250\nProduct Code: NRY\nIII. PREDICATE DEVICE\nName: Penumbra System MAX\nManufacturer: Penumbra, Inc.\n510(k) number: K113163\nIV. DEVICE DESCRIPTION",
    "Device Description": "Device Description:\nThe Esperance® 3+ Aspiration Catheter is a single-use, vascular catheter consisting of a single\nlumen, variable stiffness, composite catheter. The device has a tapered shaft with tapered inner\ndiameter (ID) from 0.054’’ (proximal) to 0.041’’ (distal) and tapered outer diameter (OD) from\n0.066’’ (proximal) to 0.050’’ (distal). It has five different working lengths: 120 cm, 133 cm, 145 cm,\n153 cm, and 160 cm. The device is supplied as a kit with the Wallaby Aspiration Tubing Set\nprovided with a single catheter. The distal tip of each catheter is visible under fluoroscopy and the\ndistal shaft of each catheter is designed with an external hydrophilic coating to reduce friction\nduring use. The proximal end of each catheter incorporates a strain relief and a standard luer\nadapter to facilitate the attachment of accessories. Each catheter has a semi-rigid proximal shaft\nwhich transitions into a flexible distal shaft to facilitate the advancement of the catheter in\ntortuous anatomy.\nThe Esperance 3+ Aspiration Catheter System is a non-active, surgically invasive device intended\nfor short term use within the neurovasculature.\nEnvironment of Use:\nThe Esperance 3+ Aspiration Catheter System is solely intended for use by trained physicians in a\nhealthcare facility/hospital.\nV. INDICATIONS FOR USE\nThe Esperance 3+ Aspiration Catheter with the Wallaby Aspiration Tubing set and a compatible\naspiration pump is intended for use in the revascularization of patients with acute ischemic stroke\nsecondary to intracranial large vessel occlusive disease (within internal carotid, middle cerebral – M1\nand M2 segments, basilar, and vertebral arteries) within 8 hours of symptom onset. Patients who are\nineligible for intravenous tissue plasminogen activator (IV t-PA) or who fail IV t-PA therapy are\ncandidates for treatment.\n1\n\nEsperance 3+ Aspiration Catheter System Traditional 510(k)\nThe Indications for Use statement of the subject device is similar to the predicate device. The\ndifferences do not raise new or different questions of safety or effectiveness.\nTable 1: Comparison of Indications for Use of the Esperance 3+ Aspiration Catheter System with the\npredicate and reference devices\nParameter Reference Device Predicate Device Subject Device\nEsperance Aspiration Penumbra System MAX Esperance 3+ Aspiration\nCatheter System (K211697) (K113163) Catheter System\n(K240917)\nIndications for The Esperance Aspiration The Penumbra System The Esperance 3+\nUse Catheter with the Medela is intended for use in Aspiration Catheter with\nDominant Flex Surgical the revascularization of the Wallaby Aspiration\nSuction Pump and patients with acute Tubing set and a\nWallaby Aspiration Tubing ischemic stroke compatible aspiration\nset is intended for use in secondary to pump is intended for use\nthe intracranial large vessel in the revascularization\nrevascularization of occlusive disease (in of patients with acute\npatients with acute the internal carotid, ischemic stroke\nischemic stroke secondary middle cerebral – M1 secondary to intracranial\nto intracranial large vessel and M2 segments, large vessel occlusive\nbasilar, and vertebral\nocclusive disease (within disease (within internal\narteries) within 8 hours\ninternal carotid, middle carotid, middle cerebral\nof symptom onset.\ncerebral – M1 and M2 – M1 and M2 segments,\nsegments, basilar, and basilar, and vertebral\nvertebral arteries) within 8 arteries) within 8 hours of\nsymptom onset. Patients\nhours of symptom onset.\nwho are ineligible for\nPatients who are ineligible for\nintravenous tissue\nintravenous tissue\nplasminogen activator (IV\nplasminogen activator (IV-\nt-PA) or who fail IV t-PA\ntPA) or who fail IV t-PA\ntherapy are candidates for\ntherapy are candidates for\ntreatment.\ntreatment.\n2\n\n| Parameter | Reference Device | Predicate Device | Subject Device |\n| --- | --- | --- | --- |\n|  | Esperance Aspiration | Penumbra System MAX | Esperance 3+ Aspiration |\n|  | Catheter System (K211697) | (K113163) | Catheter System |\n|  |  |  | (K240917) |\n| Indications for\nUse | The Esperance Aspiration\nCatheter with the Medela\nDominant Flex Surgical\nSuction Pump and\nWallaby Aspiration Tubing\nset is intended for use in\nthe\nrevascularization of\npatients with acute\nischemic stroke secondary\nto intracranial large vessel\nocclusive disease (within\ninternal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible for\nintravenous tissue\nplasminogen activator (IV-\ntPA) or who fail IV t-PA\ntherapy are candidates for\ntreatment. | The Penumbra System\nis intended for use in\nthe revascularization of\npatients with acute\nischemic stroke\nsecondary to\nintracranial large vessel\nocclusive disease (in\nthe internal carotid,\nmiddle cerebral – M1\nand M2 segments,\nbasilar, and vertebral\narteries) within 8 hours\nof symptom onset. | The Esperance 3+\nAspiration Catheter with\nthe Wallaby Aspiration\nTubing set and a\ncompatible aspiration\npump is intended for use\nin the revascularization\nof patients with acute\nischemic stroke\nsecondary to intracranial\nlarge vessel occlusive\ndisease (within internal\ncarotid, middle cerebral\n– M1 and M2 segments,\nbasilar, and vertebral\narteries) within 8 hours of\nsymptom onset. Patients\nwho are ineligible for\nintravenous tissue\nplasminogen activator (IV\nt-PA) or who fail IV t-PA\ntherapy are candidates for\ntreatment. |\n\nEsperance 3+ Aspiration Catheter System Traditional 510(k)\nVI. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH THE PREDICATE DEVICE\nTable 2: Comparison of technological characteristics of the Esperance 3+ Aspiration Catheter System\nwith predicate and reference devices\nParameter Reference Device Predicate Device Subject Device\n(K211697) (K113163) (K240917)\nDevice Name Esperance Aspiration Penumbra System Esperance 3+ Aspiration\nCatheter System MAX Catheter System\nModel # ASP6F131KIT 3MAXC ASP3F160KIT\nASP6F125KIT ASP3F153KIT\nASP6F115KIT ASP3F145KIT\n6F\nASP6F131 ASP3F133KIT\nASP6F125 ASP3F120KIT\nASP6F115\nASP5F131KI\nT\nASP5F125KI\nT\nASP5F115KI 5F\nT\nASP5F131\nASP5F125\nASP5F115\n510(k) Number K211697 K113163 K240917\nClassification Class II Class II Class II\nProduct Code NRY NRY NRY\nDevice Nitinol braided shaft, Stainless steel and Inner shaft:\nDesign/Materials nitinol coil, polymeric Nitinol coiled shaft, Stainless steel braided\nexterior polymeric exterior shaft, Nitinol coil\nOuter layer:\nPolymeric exterior Tecoflex\n(thermoplastic\npolyurethane), Pellethane\n(thermoplastic\npolyurethane), Pebax\n(polyether block amide),\nVestamid (polyamide)\nInner layer: PTFE\nHub: Polyamide\nWire Nitinol coil and braid Stainless steel and Stainless steel\nReinforcement Nitinol coiled shaft braided shaft,\nNitinol coil\nStrain Relief Thermoplastic Unknown Silicone\nvulcanizate,\npolypropylene\nColorant Natural or Green or Unknown Green/Blue/White\nBlue\n3\n\n| Parameter | Reference Device |  | Predicate Device | Subject Device |\n| --- | --- | --- | --- | --- |\n|  | (K211697) |  | (K113163) | (K240917) |\n|  |  |  |  |  |\n| Device Name | Esperance Aspiration\nCatheter System |  | Penumbra System\nMAX | Esperance 3+ Aspiration\nCatheter System |\n| Model # | ASP6F131KIT\nASP6F125KIT\nASP6F115KIT\nASP6F131\nASP6F125\nASP6F115 | 6F | 3MAXC | ASP3F160KIT\nASP3F153KIT\nASP3F145KIT\nASP3F133KIT\nASP3F120KIT |\n|  | ASP5F131KI\nT\nASP5F125KI\nT\nASP5F115KI\nT\nASP5F131\nASP5F125\nASP5F115 | 5F |  |  |\n| 510(k) Number | K211697 |  | K113163 | K240917 |\n| Classification | Class II |  | Class II | Class II |\n| Product Code | NRY |  | NRY | NRY |\n| Device\nDesign/Materials | Nitinol braided shaft,\nnitinol coil, polymeric\nexterior |  | Stainless steel and\nNitinol coiled shaft,\npolymeric exterior | Inner shaft:\nStainless steel braided\nshaft, Nitinol coil\nOuter layer:\nPolymeric exterior Tecoflex\n(thermoplastic\npolyurethane), Pellethane\n(thermoplastic\npolyurethane), Pebax\n(polyether block amide),\nVestamid (polyamide)\nInner layer: PTFE\nHub: Polyamide |\n| Wire\nReinforcement | Nitinol coil and braid |  | Stainless steel and\nNitinol coiled shaft | Stainless steel\nbraided shaft,\nNitinol coil |\n| Strain Relief | Thermoplastic\nvulcanizate,\npolypropylene |  | Unknown | Silicone |\n| Colorant | Natural or Green or\nBlue |  | Unknown | Green/Blue/White |\n\nEsperance 3+ Aspiration Catheter System Traditional 510(k)\nTip Configuration Straight, steam Straight, steam Straight, steam\nshapeable by user shapeable by user shapeable by user\nMarker Band Radiopaque C-cut Radiopaque Radiopaque\nMaterial/ Platinum/Iridium Platinum/Iridium\nRadiopacity\nHub Material Nylon Unknown Polyamide\nCoating and Length Hydrophilic coating Hydrophilic coating Hydrophilic coating\nLength: 60 cm Length: 95 cm Length: 100 cm\nWorking Length 115 cm 153 cm 120 cm\n125 cm 133 cm\n131 cm 145 cm\n153 cm\n160 cm\nOuter Diameter 6F 0.084” Distal 0.050” Distal 0.050” Distal\n0.084” 0.062” Proximal 0.066” Proximal\nProximal\n5F 0.065” Distal\n0.069”\nProximal\nInner Diameter 6F 0.070” 0.035” min 0.041” Distal\n0.054” Proximal\n5F 0.054”\nUse Single Use Device Single Use Device Single Use\nDevice\nSterilization Ethylene Oxide Ethylene Oxide Ethylene\nOxide\nShelf Life 12 months Unknown 12 months\nAccessory Devices Aspiration Tubing Aspiration Tubing Aspiration Tubing\nIntroducer Sheath Introducer Sheath Introducer Sheath\nShaping Mandrel Shaping Mandrel Shaping Mandrel\nRotating Haemostasis Rotating Haemostasis Rotating Haemostasis Valve\nValve Valve\nAspiration Tubing 112 inch length 112 inch length 112 inch length\nDimensions Tubing ID = 0.110 inch Tubing ID = 0.110 inch Tubing ID = 0.110 inch\nIntegrated valve for Integrated valve for\nvacuum control vacuum control\nAspiration Tubing Polyurethane & Nylon Polyurethane & Nylon Polyurethane & Nylon\nMaterials\nPackaging Device is stored Supplied within a Device is stored\nComponents/ within a HDPE dispenser hoop within a HDPE\nConfiguration packaging hoop packaging hoop\nPackaging hoop is Dispenser hoop is Packaging hoop is\ncontained within a sterile contained within a contained within a sterile\nbarrier Tyvek to nylon sterile barrier pouch barrier Tyvek to nylon\npouch pouch\nPackaged within a Packaged within a Packaged within a shipping\nshipping carton shipping carton carton\n4\n\n| Tip Configuration | Straight, steam\nshapeable by user |  | Straight, steam\nshapeable by user | Straight, steam\nshapeable by user |\n| --- | --- | --- | --- | --- |\n| Marker Band\nMaterial/\nRadiopacity | Radiopaque C-cut\nPlatinum/Iridium |  | Radiopaque | Radiopaque\nPlatinum/Iridium |\n| Hub Material | Nylon |  | Unknown | Polyamide |\n| Coating and Length | Hydrophilic coating\nLength: 60 cm |  | Hydrophilic coating\nLength: 95 cm | Hydrophilic coating\nLength: 100 cm |\n| Working Length | 115 cm\n125 cm\n131 cm |  | 153 cm | 120 cm\n133 cm\n145 cm\n153 cm\n160 cm |\n| Outer Diameter | 6F | 0.084” Distal\n0.084”\nProximal | 0.050” Distal\n0.062” Proximal | 0.050” Distal\n0.066” Proximal |\n|  | 5F | 0.065” Distal\n0.069”\nProximal |  |  |\n| Inner Diameter | 6F | 0.070” | 0.035” min | 0.041” Distal\n0.054” Proximal |\n|  | 5F | 0.054” |  |  |\n| Use | Single Use Device |  | Single Use Device | Single Use\nDevice |\n| Sterilization | Ethylene Oxide |  | Ethylene Oxide | Ethylene\nOxide |\n| Shelf Life | 12 months |  | Unknown | 12 months |\n| Accessory Devices | Aspiration Tubing |  | Aspiration Tubing | Aspiration Tubing |\n|  | Introducer Sheath |  | Introducer Sheath | Introducer Sheath |\n|  | Shaping Mandrel |  | Shaping Mandrel | Shaping Mandrel |\n|  | Rotating Haemostasis\nValve |  | Rotating Haemostasis\nValve | Rotating Haemostasis Valve |\n| Aspiration Tubing\nDimensions | 112 inch length\nTubing ID = 0.110 inch\nIntegrated valve for\nvacuum control |  | 112 inch length\nTubing ID = 0.110 inch | 112 inch length\nTubing ID = 0.110 inch\nIntegrated valve for\nvacuum control |\n| Aspiration Tubing\nMaterials | Polyurethane & Nylon |  | Polyurethane & Nylon | Polyurethane & Nylon |\n| Packaging\nComponents/\nConfiguration | Device is stored\nwithin a HDPE\npackaging hoop |  | Supplied within a\ndispenser hoop | Device is stored\nwithin a HDPE\npackaging hoop |\n|  | Packaging hoop is\ncontained within a sterile\nbarrier Tyvek to nylon\npouch |  | Dispenser hoop is\ncontained within a\nsterile barrier pouch | Packaging hoop is\ncontained within a sterile\nbarrier Tyvek to nylon\npouch |\n|  | Packaged within a\nshipping carton |  | Packaged within a\nshipping carton | Packaged within a shipping\ncarton |\n\nEsperance 3+ Aspiration Catheter System Traditional 510(k)\nVII. PERFORMANCE DATA\nBiocompatibility\nBiocompatibility testing for the Esperance 3+ Aspiration Catheter System was conducted based on\nInternational Organization for Standardization (ISO) 10993-1:2018 “Biological Evaluation of Medical\nDevices - Part 1: Evaluation and testing within a risk management process,” and the FDA guidance\ndocument “Use of International Standard ISO 10993-1, “Biological Evaluation of Medical Devices -\nPart 1: Evaluation and testing within a risk management process”” (2020).\nTable 3 below summarizes biocompatibility testing performed on the Esperance 3+ Aspiration\nCatheter System and accessories to be marketed with the device.\nTable 3: Biocompatibility Testing Results for the Esperance 3+ Aspiration Catheter System\nTest Test Description Conclusion\nEsperance 3+ Aspiration Catheter Test Results\nCytotoxicity MTT- L929 Cytotoxicity Study No cytotoxic effect.\nISO 10993-5\nSkin Irritation ISO Intracutaneous Irritation No sensitization indicated.\nISO 10993-10\nSensitization ISO Guinea Pig Maximization No sensitization indicated.\nISO 10993-10 Sensitization\nSystemic Toxicity No acute systemic toxicity indicated.\nISO Acute Systemic Toxicity\nISO 10993-11\nISO Material Mediated Rabbit Esperance 3+ Aspiration Catheter is\nPyrogen (GLP) deemed non-pyrogenic.\nHemocompatibility Hemolysis (ASTM method) Indirect No hemolysis indicated.\nISO 10993-4 Extract\nASTM Hemolysis - Direct Contact No hemolysis indicated.\nand Extract Method (GLP)\nEsperance 3+ Aspiration\nComplement Activation\nCatheter is deemed comparable\nto predicate.\nThromboresistance Evaluation Esperance 3+ Aspiration Catheter is\ndeemed comparable to predicate.\nPartial Thromboplastin Time Esperance 3+ Aspiration Catheter is\ndeemed comparable to predicate.\nAccessory Test Results - Introducer Sheath\nCytotoxicity ISO MEM elution- L929 No cytotoxic effect.\nISO 10993-5\nSensitization ISO Guinea Pig Maximization No sensitization indicated.\nISO 10993-10 Sensitization\nSkin Irritation No sensitization indicated.\nISO Intracutaneous Irritation\nISO 10993-10\nSystemic Toxicity No acute systemic toxicity indicated.\nSystemic Toxicity - Acute\nISO 10993-11\nSystemic Injection\n5\n\n| Test | Test Description | Conclusion |\n| --- | --- | --- |\n| Esperance 3+ Aspiration Catheter Test Results |  |  |\n| Cytotoxicity\nISO 10993-5 | MTT- L929 Cytotoxicity Study | No cytotoxic effect. |\n| Skin Irritation\nISO 10993-10 | ISO Intracutaneous Irritation | No sensitization indicated. |\n| Sensitization\nISO 10993-10 | ISO Guinea Pig Maximization\nSensitization | No sensitization indicated. |\n| Systemic Toxicity\nISO 10993-11 | ISO Acute Systemic Toxicity | No acute systemic toxicity indicated. |\n|  | ISO Material Mediated Rabbit\nPyrogen (GLP) | Esperance 3+ Aspiration Catheter is\ndeemed non-pyrogenic. |\n| Hemocompatibility\nISO 10993-4 | Hemolysis (ASTM method) Indirect\nExtract | No hemolysis indicated. |\n|  | ASTM Hemolysis - Direct Contact\nand Extract Method (GLP) | No hemolysis indicated. |\n|  | Complement Activation | Esperance 3+ Aspiration\nCatheter is deemed comparable\nto predicate. |\n|  | Thromboresistance Evaluation | Esperance 3+ Aspiration Catheter is\ndeemed comparable to predicate. |\n|  | Partial Thromboplastin Time | Esperance 3+ Aspiration Catheter is\ndeemed comparable to predicate. |\n| Accessory Test Results - Introducer Sheath |  |  |\n| Cytotoxicity\nISO 10993-5 | ISO MEM elution- L929 | No cytotoxic effect. |\n| Sensitization\nISO 10993-10 | ISO Guinea Pig Maximization\nSensitization | No sensitization indicated. |\n| Skin Irritation\nISO 10993-10 | ISO Intracutaneous Irritation | No sensitization indicated. |\n| Systemic Toxicity\nISO 10993-11 | Systemic Toxicity - Acute\nSystemic Injection | No acute systemic toxicity indicated. |\n\nEsperance 3+ Aspiration Catheter System Traditional 510(k)\nTest articles are deemed non-\nMaterial Mediated Pyrogenicity\npyrogenic.\nTest\nHemocompatibility No hemolysis indicated.\nASTM Hemolysis -Extract Method\nISO 10993-4\nAccessory Test Results - Wallaby Aspiration Tubing\nCytotoxicity No cytotoxic effect.\nMTT- L929 Cytotoxicity Study\nISO 10993-5\nSkin Irritation No sensitization indicated.\nISO Intracutaneous Irritation\nISO 10993-10\nSensitization No sensitization indicated.\nISO Guinea Pig Maximization\nISO 10993-10\nSensitization\nAccessory Test Results - Rotating Hemostasis Valve\nCytotoxicity No cytotoxic effect.\nISO MEM elution- L929\nISO 10993-5\nSkin Irritation No sensitization indicated.\nISO Intracutaneous Irritation\nISO 10993-10\nSensitization No sensitization indicated.\nISO Guinea Pig Maximization\nISO 10993-10\nSensitization\nSystemic Toxicity No acute systemic toxicity indicated.\nISO Acute Systemic Toxicity\nISO 10993-11\nRHV is deemed non- pyrogenic.\nISO Material Mediated Rabbit\nPyrogen (GLP)\nHemocompatibility No hemolysis indicated.\nASTM Hemolysis -Extract Method\nISO 10993-4\n6\n\n|  | Material Mediated Pyrogenicity\nTest | Test articles are deemed non-\npyrogenic. |\n| --- | --- | --- |\n| Hemocompatibility\nISO 10993-4 | ASTM Hemolysis -Extract Method | No hemolysis indicated. |\n| Accessory Test Results - Wallaby Aspiration Tubing |  |  |\n|  |  |  |\n| Cytotoxicity\nISO 10993-5 | MTT- L929 Cytotoxicity Study | No cytotoxic effect. |\n| Skin Irritation\nISO 10993-10 | ISO Intracutaneous Irritation | No sensitization indicated. |\n| Sensitization\nISO 10993-10 | ISO Guinea Pig Maximization\nSensitization | No sensitization indicated. |\n| Accessory Test Results - Rotating Hemostasis Valve |  |  |\n|  |  |  |\n| Cytotoxicity\nISO 10993-5 | ISO MEM elution- L929 | No cytotoxic effect. |\n| Skin Irritation\nISO 10993-10 | ISO Intracutaneous Irritation | No sensitization indicated. |\n| Sensitization\nISO 10993-10 | ISO Guinea Pig Maximization\nSensitization | No sensitization indicated. |\n| Systemic Toxicity\nISO 10993-11 | ISO Acute Systemic Toxicity | No acute systemic toxicity indicated. |\n|  | ISO Material Mediated Rabbit\nPyrogen (GLP) | RHV is deemed non- pyrogenic. |\n| Hemocompatibility\nISO 10993-4 | ASTM Hemolysis -Extract Method | No hemolysis indicated. |\n\nEsperance 3+ Aspiration Catheter System Traditional 510(k)\nSterilization\nThe Esperance 3+ Aspiration Catheter System is sterilized by Ethylene Oxide. Sterilization takes place\nin Steris Sterilization Technologies (Suzhou) Ltd., Jiangsu, China. The sterilization cycle was verified to\nensure a sterility assurance level (SAL) of 10-6.\nThe Esperance 3+ Aspiration Catheter System has been adopted into an existing validated cycle per\nEN ISO 11135:2014 and AAMI TIR28:2009.\nStandards utilized in regards to sterilization:\nISO 11135:2014 “Sterilization of health-care products - Ethylene oxide - Requirements for the\ndevelopment, validation and routine control of a sterilization process for medical devices.”\nFDA guidance documents utilized in regards to sterilization:\n“Submission and Review of Sterility Information in Premarket Notification (510(k)) Submissions for\nDevices Labelled as Sterile” (2016).\nThe sterilization cycle has been validated via the half cycle method.\nShelf Life\nShelf life conditioning has been completed and testing has been performed on devices subjected to\nan accelerated aging (AA) process to represent 1 year of aged units. Devices subjected to 1 year AA\nwere tested to ensure design and performance specification requirements were met after the one\nyear shelf life that the Esperance 3+ Aspiration Catheter System will have at commercialization. Aging\nstudies for the Esperance 3+ Aspiration Catheter System have established that the catheters and\npackaging remain functional for the labeled use by date. Aging studies for packaging integrity, seal\nstrength, and device functionality were performed and met all acceptance criteria.\nFDA guidance documents utilized in regards to shelf life:\n“Coronary, Peripheral, and Neurovascular Guidewires – Performance Tests and Recommended\nLabeling” (2019).\nNon-Clinical Performance Data\nThe following non-clinical performance tests were performed to support the substantial\nequivalence determination as summarized below.\nPERFORMANCE TESTING - BENCH\nA full suite of bench performance testing was carried out on the Esperance 3+ Aspiration Catheter\nSystem. The results of this testing demonstrated compliance to all the design attributes and that the\ndevice performs as intended. Table 4 below summarizes the bench performance tests and results.\nTable 4: Summary of Non-Clinical Bench Testing\nTest Test Method Summary Results\nDimensional The dimensions of the catheter and the All samples met the\nVerification (Working introducer sheath are measured. acceptance criteria.\nLength, Coating\nLength, ID, OD)\n7\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Dimensional\nVerification (Working\nLength, Coating\nLength, ID, OD) | The dimensions of the catheter and the\nintroducer sheath are measured. | All samples met the\nacceptance criteria. |\n\nEsperance 3+ Aspiration Catheter System Traditional 510(k)\nTest Test Method Summary Results\nNavigability The device is tested for its ability to reach target All samples met the\nsite in an anatomical model in comparison to the acceptance criteria.\npredicate.\nClot Removal The subject device is tested for its ability to All samples met the\naspirate clots in an anatomical model in acceptance criteria.\ncomparison to the predicate.\nKink Resistance The catheter is tested at different locations All samples met the\nfor its ability to bend to clinically relevant acceptance criteria.\nradii without kinking in comparison to\npredicate.\nLubricity The catheter’s hydrophilic coating lubricity is All samples met the\ntested by applying force to the coated acceptance criteria.\nsection of the catheter and measuring the\nfrictional force in comparison to the\npredicate.\nCoating Integrity The coated length of the catheter is All samples met the\ninspected for defects post simulated use in acceptance criteria.\ncomparison to the predicate.\nTorque Strength The catheter and predicate were evaluated All samples met the\nfor torque strength by rotating the test acceptance criteria.\nsample within an anatomical model until\nfailure while the distal tip was not free to\nrotate.\nDelivery and Retrieval The subject device is tested for its ability to All samples met the\nForce reach and be retracted from a target site in acceptance criteria.\nan anatomical model with application of\nforce below a specified value. Delivery and\nretrieval forces were also compared to the",
    "Substantial Equivalence": "predicate device.\nVacuum Resistance The device is tested for its ability to All samples met the\nwithstand a specified vacuum pressure for a acceptance criteria.\nspecified time without damage, lumen\ncollapse, or kink.\nAspiration Flow Rate The aspiration flow rate of the subject device All samples met the\nat a specified vacuum pressure was acceptance criteria.\nmeasured in comparison to the predicate.\nElongation to The catheter elongation at break was All samples met the\nFailure obtained from the shaft tensile testing data. acceptance criteria.\n8\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Navigability | The device is tested for its ability to reach target\nsite in an anatomical model in comparison to the\npredicate. | All samples met the\nacceptance criteria. |\n| Clot Removal | The subject device is tested for its ability to\naspirate clots in an anatomical model in\ncomparison to the predicate. | All samples met the\nacceptance criteria. |\n| Kink Resistance | The catheter is tested at different locations\nfor its ability to bend to clinically relevant\nradii without kinking in comparison to\npredicate. | All samples met the\nacceptance criteria. |\n| Lubricity | The catheter’s hydrophilic coating lubricity is\ntested by applying force to the coated\nsection of the catheter and measuring the\nfrictional force in comparison to the\npredicate. | All samples met the\nacceptance criteria. |\n| Coating Integrity | The coated length of the catheter is\ninspected for defects post simulated use in\ncomparison to the predicate. | All samples met the\nacceptance criteria. |\n| Torque Strength | The catheter and predicate were evaluated\nfor torque strength by rotating the test\nsample within an anatomical model until\nfailure while the distal tip was not free to\nrotate. | All samples met the\nacceptance criteria. |\n| Delivery and Retrieval\nForce | The subject device is tested for its ability to\nreach and be retracted from a target site in\nan anatomical model with application of\nforce below a specified value. Delivery and\nretrieval forces were also compared to the\npredicate device. | All samples met the\nacceptance criteria. |\n| Vacuum Resistance | The device is tested for its ability to\nwithstand a specified vacuum pressure for a\nspecified time without damage, lumen\ncollapse, or kink. | All samples met the\nacceptance criteria. |\n| Aspiration Flow Rate | The aspiration flow rate of the subject device\nat a specified vacuum pressure was\nmeasured in comparison to the predicate. | All samples met the\nacceptance criteria. |\n| Elongation to\nFailure | The catheter elongation at break was\nobtained from the shaft tensile testing data. | All samples met the\nacceptance criteria. |\n\nEsperance 3+ Aspiration Catheter System Traditional 510(k)\nTest Test Method Summary Results\nTip Stiffness The catheter tip is tested by bending in a test All samples met the\nfixture and measuring the maximum load acceptance criteria.\nthat caused deflection. Tip stiffness was also\ncompared to the predicate.\nAtraumatic Distal Tip The catheter tip is inspected for smoothness. All samples met the\nacceptance criteria.\nTip Shaping Ability The distal tip of the catheter is shaped using All samples met the\nthe shaping mandrel supplied with the acceptance criteria.\nEsperance 3+ Aspiration Catheter System and\nthe distal tip is assessed for damage and the\nability to hold the tip shape.\nIntroducer Sheath The supplied introducer sheath is tested for All samples met the\nCompatibility compatibility with the Esperance 3+ acceptance criteria.\nAspiration Catheter System.\nDevice Compatibility An appropriately sized guidewire is delivered All samples met the\nand retrieved through the catheter. The acceptance criteria.\ncatheter is delivered and retrieved through\nan appropriately sized sheath.\nSurface Defects The catheter and introducer sheath are All samples met the\nexamined under magnification for acceptance criteria.\nextraneous matter.\nTensile Force The peak tensile force of the subject catheter All samples met the\nis measured at different locations in acceptance criteria.\ncomparison to the predicate.\nThe subject catheter is tested for leakage per All samples met the\nLiquid Leakage ISO 10555-1 and compared to the reference acceptance criteria.\ndevice .\nAir Leak The subject catheter is tested for air leakage All samples met the\nper ISO 10555-1 and compared to the acceptance criteria.\nreference device.\nStatic Burst The subject catheter is tested to withstand a All samples met the\nspecified static pressure. acceptance criteria.\n9\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Tip Stiffness | The catheter tip is tested by bending in a test\nfixture and measuring the maximum load\nthat caused deflection. Tip stiffness was also\ncompared to the predicate. | All samples met the\nacceptance criteria. |\n| Atraumatic Distal Tip | The catheter tip is inspected for smoothness. | All samples met the\nacceptance criteria. |\n| Tip Shaping Ability | The distal tip of the catheter is shaped using\nthe shaping mandrel supplied with the\nEsperance 3+ Aspiration Catheter System and\nthe distal tip is assessed for damage and the\nability to hold the tip shape. | All samples met the\nacceptance criteria. |\n| Introducer Sheath\nCompatibility | The supplied introducer sheath is tested for\ncompatibility with the Esperance 3+\nAspiration Catheter System. | All samples met the\nacceptance criteria. |\n| Device Compatibility | An appropriately sized guidewire is delivered\nand retrieved through the catheter. The\ncatheter is delivered and retrieved through\nan appropriately sized sheath. | All samples met the\nacceptance criteria. |\n| Surface Defects | The catheter and introducer sheath are\nexamined under magnification for\nextraneous matter. | All samples met the\nacceptance criteria. |\n| Tensile Force | The peak tensile force of the subject catheter\nis measured at different locations in\ncomparison to the predicate. | All samples met the\nacceptance criteria. |\n| Liquid Leakage | The subject catheter is tested for leakage per\nISO 10555-1 and compared to the reference\ndevice . | All samples met the\nacceptance criteria. |\n| Air Leak | The subject catheter is tested for air leakage\nper ISO 10555-1 and compared to the\nreference device. | All samples met the\nacceptance criteria. |\n| Static Burst | The subject catheter is tested to withstand a\nspecified static pressure. | All samples met the\nacceptance criteria. |\n\nEsperance 3+ Aspiration Catheter System Traditional 510(k)\nTest Test Method Summary Results\nPower Injection The distal tip of the catheter was blocked, All samples met the\nand fluid was injected into the lumen using a acceptance criteria.\npower injector until the catheter burst.\nCorrosion The subject device is visually inspected for All samples met the\nsigns of corrosion post exposure to required acceptance criteria.\nconditions per ISO 10555-1.\nParticulate Testing The size and number of particulates Particulate generation was\ngenerated during simulated use of the device similar between the subject\nin a neurovascular model were measured and and reference device.\ncalculated. Particulate generation was\ncompared to the reference device.\nHub/Luer Fitting The catheter hub is tested as per ISO 80369- All samples met the\n7. acceptance criteria.\nStandards utilized in regards to bench testing:\nISO 10555-1:2013/A1:2017 “Intravascular catheters - Sterile and single-use catheters - Part 1:\nGeneral requirements.”\nISO 80369-20 “Small-bore connectors for liquids and gases in healthcare applications - Part 20:\nCommon test methods.”\nISO 80369-7:2016 “Small-bore connectors for liquids and gases in healthcare application - Part 7:\nConnectors for intravascular or hypodermic applications.”\nISO 62366-1: 2015 + AC:2015 & A1 2020 “Medical Devices- Part 1: Application of Usability\nEngineering to Medical Devices.”\nFDA guidance documents utilized in regards to bench testing:\n“Coronary, Peripheral, and Neurovascular Guidewires – Performance Tests and Recommended\nLabeling” (2019).\n“Certain Percutaneous Transluminal Coronary Angioplasty (PTCA) Catheters - Class II\nSpecial Controls Guidance for Industry and FDA” (2010).\n“Applying Human Factors and Usability Engineering to Medical Devices” (2016).\nClinical Testing\nClinical testing was not performed on the Esperance 3+ Aspiration Catheter System as clinical data\nwere not deemed necessary to establish substantial equivalence.\nAnimal Testing\nAnimal data were not deemed necessary as substantial equivalence was established based upon\nsuccessful completion of non-clinical performance testing presented above.\n10\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Power Injection | The distal tip of the catheter was blocked,\nand fluid was injected into the lumen using a\npower injector until the catheter burst. | All samples met the\nacceptance criteria. |\n| Corrosion | The subject device is visually inspected for\nsigns of corrosion post exposure to required\nconditions per ISO 10555-1. | All samples met the\nacceptance criteria. |\n| Particulate Testing | The size and number of particulates\ngenerated during simulated use of the device\nin a neurovascular model were measured and\ncalculated. Particulate generation was\ncompared to the reference device. | Particulate generation was\nsimilar between the subject\nand reference device. |\n| Hub/Luer Fitting | The catheter hub is tested as per ISO 80369-\n7. | All samples met the\nacceptance criteria. |\n\nEsperance 3+ Aspiration Catheter System Traditional 510(k)\nVIII. CONCLUSIONS\nWallaby Medical has demonstrated that the Esperance 3+ Aspiration Catheter System is\nsubstantially equivalent to the predicate device Penumbra System MAX (K113163). The subject\ndevice has the same intended use, similar technological characteristics, similar materials, and the\nsame operating principle as the predicate device. The differences do not raise new questions of\nsafety or effectiveness. The subject device has been demonstrated to perform as intended\nthrough successful non-clinical performance testing.\n11"
  }
}