{
  "source_pdf": "balloon-catheter--cerenovus--emboguard-balloon-guide-catheter--510k.pdf",
  "clearance_number": "K212340",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use FlowGate Balloon Guide EMBOGUARD Similar\nCatheters are Balloon Guide\nindicated for use in Catheters are indicated The subject device is\nfacilitating the insertion for use in facilitating the indicated for use only\nand guidance of an insertion and\nin the\nintravascular catheter guidance of an\nneurovasculature.\ninto a selected blood intravascular catheter\nvessel in the peripheral into a selected blood\nand neuro vascular vessel in the\nsystems. The balloon neurovascular system.\nprovides temporary The balloon provides\nvascular occlusion temporary vascular\nduring these and other occlusion during\nangiographic procedures. angiographic\nThe Balloon Guide procedures. The Balloon\nCatheter is also indicated Guide Catheter is also\nfor use as a conduit for indicated for use as a\nRetrieval conduit for\ndevices. Retrieval Devices.\nCommonly used medical Commonly used medical Similar\nMaterial grade plastics (nylon, grade plastics (nylon, The differences do\nPTFE, polyolefin, PTFE, polycarbonate, not raise new\npolyamide) and stainless polyurethane, questions of safety\nsteel polyolefin, polyblend) and effectiveness.\nand stainless steel This is confirmed\nthrough\nbiocompatibility\nand performance\ntesting.\nPage | 2\n\n|  | Predicate Device | Subject Device |  |\n| --- | --- | --- | --- |\n|  | 8F FlowGate Balloon | EMBOGUARD™ | Comparison |\n| Characteristics | Guide Catheter | Balloon Guide Catheter |  |\n|  | (K153729) | (K212340) |  |\n|  |  |  |  |\n| Classification | Class II (21CFR\n870.1250) | Class II (21CFR\n870.1250) | Same |\n|  |  |  |  |\n| Device Classification | Catheter, Percutaneous | Catheter, Percutaneous | Same |\n| Name |  |  |  |\n| Classification | DQY | QJP | Similar |\n| Product Code |  |  |  |\n| Indications for Use | FlowGate Balloon Guide\nCatheters are\nindicated for use in\nfacilitating the insertion\nand guidance of an\nintravascular catheter\ninto a selected blood\nvessel in the peripheral\nand neuro vascular\nsystems. The balloon\nprovides temporary\nvascular occlusion\nduring these and other\nangiographic procedures.\nThe Balloon Guide\nCatheter is also indicated\nfor use as a conduit for\nRetrieval\ndevices. | EMBOGUARD\nBalloon Guide\nCatheters are indicated\nfor use in facilitating the\ninsertion and\nguidance of an\nintravascular catheter\ninto a selected blood\nvessel in the\nneurovascular system.\nThe balloon provides\ntemporary vascular\nocclusion during\nangiographic\nprocedures. The Balloon\nGuide Catheter is also\nindicated for use as a\nconduit for\nRetrieval Devices. | Similar\nThe subject device is\nindicated for use only\nin the\nneurovasculature. |\n|  |  |  |  |\n|  | Commonly used medical\ngrade plastics (nylon,\nPTFE, polyolefin,\npolyamide) and stainless\nsteel | Commonly used medical\ngrade plastics (nylon,\nPTFE, polycarbonate,\npolyurethane,\npolyolefin, polyblend)\nand stainless steel | Similar\nThe differences do\nnot raise new\nquestions of safety\nand effectiveness.\nThis is confirmed\nthrough\nbiocompatibility\nand performance\ntesting. |\n| Material |  |  |  |\n|  |  |  |  |\n\nReinforced Catheter Same\nStainless steel braid Stainless steel braid\nShaft\nRadiopaque Marker Distal tip Pt-Ir marker Distal tip Pt-Ir marker Same\nBand band band\nSimilar\nDifferences do not raise\nnew questions of safety\nand effectiveness, and do\nRadiopaque Marker not impact visibility\nlocation from Distal 0.75mm 1.3mm under fluoroscopy. This is\nconfirmed through\nTip\nradiopaque marker\nvisualization as part of\nperformance testing.\nSimilar\nDifferences do not raise\nnew questions of safety\nand effectiveness, and do\nnot impact visibility\nRadiopaque Marker\n0.020” 0.031” under fluoroscopy. This is\nLength\nconfirmed through\nradiopaque marker\nvisualization as part of\nperformance testing.\nSimilar\nDifferences do not raise\nnew questions of safety\nand effectiveness. Both\nCompliant Balloon Yes, silicone Yes, polyblend\nmaterials are used for\ncompliant balloons for\nintravascular use.\n85 cm 85 cm Same\nEffective Length\n95 cm 95 cm\nSimilar\nThe differences do not\nLabelled Shaft Outer\n8F (2.7 mm) 8F (2.8 mm) raise new questions of\nDiameter\nsafety and effectiveness.\nCompatibility with\nPage | 3\n\n| Reinforced Catheter | Stainless steel braid | Stainless steel braid | Same |\n| --- | --- | --- | --- |\n| Shaft |  |  |  |\n| Radiopaque Marker | Distal tip Pt-Ir marker\nband | Distal tip Pt-Ir marker\nband | Same |\n| Band |  |  |  |\n|  | 0.75mm | 1.3mm | Similar\nDifferences do not raise\nnew questions of safety\nand effectiveness, and do\nnot impact visibility\nunder fluoroscopy. This is\nconfirmed through\nradiopaque marker\nvisualization as part of\nperformance testing. |\n|  |  |  |  |\n|  |  |  |  |\n|  |  |  |  |\n| Radiopaque Marker |  |  |  |\n| location from Distal |  |  |  |\n| Tip |  |  |  |\n|  |  |  |  |\n|  | 0.020” | 0.031” | Similar\nDifferences do not raise\nnew questions of safety\nand effectiveness, and do\nnot impact visibility\nunder fluoroscopy. This is\nconfirmed through\nradiopaque marker\nvisualization as part of\nperformance testing. |\n|  |  |  |  |\n|  |  |  |  |\n|  |  |  |  |\n| Radiopaque Marker |  |  |  |\n| Length |  |  |  |\n|  |  |  |  |\n|  | Yes, silicone | Yes, polyblend | Similar\nDifferences do not raise\nnew questions of safety\nand effectiveness. Both\nmaterials are used for\ncompliant balloons for\nintravascular use. |\n|  |  |  |  |\n|  |  |  |  |\n| Compliant Balloon |  |  |  |\n|  |  |  |  |\n| Effective Length | 85 cm\n95 cm | 85 cm\n95 cm | Same |\n|  |  |  |  |\n|  | 8F (2.7 mm) | 8F (2.8 mm) | Similar\nThe differences do not\nraise new questions of\nsafety and effectiveness.\nCompatibility with |\n| Labelled Shaft Outer |  |  |  |\n| Diameter |  |  |  |\n|  |  |  |  |\n\nancillary devices has\nbeen verified through\nthe performance testing.\nSimilar\nThe differences do not\nraise new questions of\nLabelled Shaft Inner safety and effectiveness.\n6.4F (0.084”) 6.6F (0.087”)\nDiameter Compatibility with\nancillary devices has\nbeen verified through\nthe performance testing.\nTip Shape Straight Straight Same\nThe difference does not\nraise new questions of\nHydrophilic Coating – safety and effectiveness.\nOuter Coating Not applicable Distal portion of the Hydrophilic coatings are\nshaft commonly used to\nenhance lubricity of\nintravascular catheters.\nThe difference does not\nraise new questions on\nsafety and effectiveness.\nThe balloon inflation\nBalloon Inflation\nCoaxial Non-coaxial lumen design and\nLumen\nballoon performance\nhave been evaluated\nthrough\nperformance testing.\nAccessory Devices Dilator (1) Dilator (1) Similar\nProvided Rotating Hemostasis Rotating Hemostasis The differences do not\nValve (1) Valve (1) raise new questions of\nTuohy Borst Valve with Tuohy Borst Valve with safety and effectiveness.\nSideport (1) Sideport (1)\nPeel Away Sheath (1) Peel Away Sheath (1)\nLuer-Activated Valve (1) Luer-Activated Valve\nExtension Tubing (1) (1)\nHow Supplied Sterile, Single Use Sterile, Single Use Same\nSterilization Method EtO EtO Same\nSterility Assurance Same\n10-6 10-6\nLevel\nPage | 4\n\n|  |  |  | ancillary devices has\nbeen verified through\nthe performance testing. |\n| --- | --- | --- | --- |\n|  |  |  |  |\n|  | 6.4F (0.084”) | 6.6F (0.087”) | Similar\nThe differences do not\nraise new questions of\nsafety and effectiveness.\nCompatibility with\nancillary devices has\nbeen verified through\nthe performance testing. |\n|  |  |  |  |\n|  |  |  |  |\n| Labelled Shaft Inner |  |  |  |\n| Diameter |  |  |  |\n|  |  |  |  |\n| Tip Shape | Straight | Straight | Same |\n|  | Not applicable | Hydrophilic Coating –\nDistal portion of the\nshaft | The difference does not\nraise new questions of\nsafety and effectiveness.\nHydrophilic coatings are\ncommonly used to\nenhance lubricity of\nintravascular catheters. |\n|  |  |  |  |\n|  |  |  |  |\n| Outer Coating |  |  |  |\n|  |  |  |  |\n|  | Coaxial | Non-coaxial | The difference does not\nraise new questions on\nsafety and effectiveness.\nThe balloon inflation\nlumen design and\nballoon performance\nhave been evaluated\nthrough\nperformance testing. |\n|  |  |  |  |\n|  |  |  |  |\n| Balloon Inflation |  |  |  |\n| Lumen |  |  |  |\n|  |  |  |  |\n| Accessory Devices | Dilator (1)\nRotating Hemostasis\nValve (1)\nTuohy Borst Valve with\nSideport (1)\nPeel Away Sheath (1)\nLuer-Activated Valve (1)\nExtension Tubing (1) | Dilator (1)\nRotating Hemostasis\nValve (1)\nTuohy Borst Valve with\nSideport (1)\nPeel Away Sheath (1)\nLuer-Activated Valve\n(1) | Similar\nThe differences do not\nraise new questions of\nsafety and effectiveness. |\n| Provided |  |  |  |\n|  |  |  |  |\n| How Supplied | Sterile, Single Use | Sterile, Single Use | Same |\n| Sterilization Method | EtO | EtO | Same |\n| Sterility Assurance | 10-6 | 10-6 | Same |\n| Level |  |  |  |\n\nVII. PERFORMANCE DATA\nBiocompatibility Testing:\nThe biocompatibility evaluation for the EMBOGUARD Balloon Guide Catheter device was conducted\nin accordance with ISO 10993-1 “Biological Evaluation of Medical Devices – Part 1: Evaluation and\nTesting Within a Risk Management Process” and FDA biocompatibility guidance “Use of International\nStandard ISO 10993-1, \"Biological evaluation of medical devices - Part 1: Evaluation and testing within\na risk management process\".”\nThe EMBOGUARD Balloon Guide Catheter device is categorized as an external communicating device\nwith limited exposure with circulating blood (≤ 24 hours) per ISO 10993-1.\nThe biocompatibility evaluation included the following tests:\nTest Name Test Method Results\nTested in accordance with ISO 10993- Pass\n5, Biological Evaluation of Medical Non-cytotoxic according to the\nCytotoxicity\nDevices - Part 5: Tests for in vitro pre-determined acceptance\ncytotoxicity. criteria.\nTested in accordance with ISO 10993- Pass\n10, Biological Evaluation of Medical Did not elicit a sensitization\nSensitization\nDevices – Part 10: Tests for Irritation response according to the\nand Skin Sensitization. Kligman and pre-determined acceptance\nMagnusson Maximisation Test. criteria.\nTested in accordance with ISO 10993- Pass\n10, Biological Evaluation of Medical Test requirements for\nIntracutaneous\nDevices - Part 10: Tests for Irritation intracutaneous reactivity\nIrritation\nand Skin Sensitization. were met according to the\npre-determined acceptance\ncriteria.\nTested in accordance with ISO 10993- Pass\nSystemic Toxicity: 11, Biological Evaluation of Medical Test requirements for\nSystemic Injection Devices – Part 11: Tests for Systemic systemic toxicity were met,\nTest Toxicity. according to the\npre-determined acceptance\ncriteria.\nSystemic Toxicity: Tested in accordance with ISO 10993- Pass\nMaterial 11, Biological Evaluation of Medical Non-pyrogenic, met the\nMediated Devices – Part 11: Tests for Systemic pre-determined acceptance\nPyrogenicity Toxicity, and USP <151> Pyrogen Test. criteria.\nPage | 5\n\n| Test Name | Test Method | Results |\n| --- | --- | --- |\n|  |  |  |\n|  | Tested in accordance with ISO 10993-\n5, Biological Evaluation of Medical\nDevices - Part 5: Tests for in vitro\ncytotoxicity. | Pass\nNon-cytotoxic according to the\npre-determined acceptance\ncriteria. |\n| Cytotoxicity |  |  |\n|  |  |  |\n|  | Tested in accordance with ISO 10993-\n10, Biological Evaluation of Medical\nDevices – Part 10: Tests for Irritation\nand Skin Sensitization. Kligman and\nMagnusson Maximisation Test. | Pass\nDid not elicit a sensitization\nresponse according to the\npre-determined acceptance\ncriteria. |\n| Sensitization |  |  |\n|  |  |  |\n|  | Tested in accordance with ISO 10993-\n10, Biological Evaluation of Medical\nDevices - Part 10: Tests for Irritation\nand Skin Sensitization. | Pass\nTest requirements for\nintracutaneous reactivity\nwere met according to the\npre-determined acceptance\ncriteria. |\n| Intracutaneous |  |  |\n| Irritation |  |  |\n|  |  |  |\n|  | Tested in accordance with ISO 10993-\n11, Biological Evaluation of Medical\nDevices – Part 11: Tests for Systemic\nToxicity. | Pass\nTest requirements for\nsystemic toxicity were met,\naccording to the\npre-determined acceptance\ncriteria. |\n| Systemic Toxicity: |  |  |\n| Systemic Injection |  |  |\n| Test |  |  |\n|  |  |  |\n| Systemic Toxicity: | Tested in accordance with ISO 10993-\n11, Biological Evaluation of Medical\nDevices – Part 11: Tests for Systemic\nToxicity, and USP <151> Pyrogen Test. | Pass\nNon-pyrogenic, met the\npre-determined acceptance\ncriteria. |\n| Material |  |  |\n| Mediated |  |  |\n| Pyrogenicity |  |  |\n\nTested in accordance with ASTM F756- Pass\n17, Standard Practice for Assessment Non-hemolytic, met the\nHemocompatibility: of Hemolytic Properties of Materials pre-determined acceptance\nHemolysis Study and ISO 10993-4, Biological Evaluation criteria.\nof Medical Devices – Part 4: Selection\nof Tests for Interactions with Blood.\nTests for Hemolytic Properties, Direct\nand Indirect Methods.\nTested in accordance with ISO 10993- Pass\nHemocompatibility: 4, Biological Evaluation of Medical Does not activate the\nComplement Devices – Part 4: Selection of Tests complement system, met the\nActivation Study for Interactions with Blood. SC5b-9 pre-determined acceptance\nComplement Activation. criteria.\nTested in accordance with ISO 10993- Pass\nHemocompatibility: 4, Biological Evaluation of Medical Demonstrates similar\nThrombogenicity Devices – Part 4: Selection of Tests thromboresistance\nStudy for Interactions with Blood. characteristics as the control\ndevice, met the\npre-determined acceptance\ncriteria.\nTested in accordance with ISO 10993- Pass\n3, Biological Evaluation of Medical Non-mutagenic according to\nGenotoxicity: Devices - Part 3: Tests for the\nBacterial Reverse Genotoxicity, Carcinogenicity and pre-determined acceptance\nMutation Study Reproductive Toxicity, and OECD 471, criteria.\nGuideline for Testing of Chemicals,\nBacterial Reverse Mutation Test.\nTested in accordance with ISO 10993- Pass\n3, Biological Evaluation of Medical Non-mutagenic according to\nGenotoxicity: Devices - Part 3: Tests for the\nMouse Lymphoma Genotoxicity, Carcinogenicity and pre-determined acceptance\nAssay Reproductive Toxicity, and OECD criteria.\nGuideline for the Testing of\nChemicals.\nAll biocompatibility tests completed met the pre-determined acceptance criteria as specified in\nthe test protocol and in accordance with the requirements of the applicable standards.\nPage | 6\n\n|  | Tested in accordance with ASTM F756-\n17, Standard Practice for Assessment\nof Hemolytic Properties of Materials\nand ISO 10993-4, Biological Evaluation\nof Medical Devices – Part 4: Selection\nof Tests for Interactions with Blood.\nTests for Hemolytic Properties, Direct\nand Indirect Methods. | Pass\nNon-hemolytic, met the\npre-determined acceptance\ncriteria. |\n| --- | --- | --- |\n|  |  |  |\n| Hemocompatibility: |  |  |\n| Hemolysis Study |  |  |\n|  |  |  |\n|  | Tested in accordance with ISO 10993-\n4, Biological Evaluation of Medical\nDevices – Part 4: Selection of Tests\nfor Interactions with Blood. SC5b-9\nComplement Activation. | Pass\nDoes not activate the\ncomplement system, met the\npre-determined acceptance\ncriteria. |\n| Hemocompatibility: |  |  |\n| Complement |  |  |\n| Activation Study |  |  |\n|  |  |  |\n|  | Tested in accordance with ISO 10993-\n4, Biological Evaluation of Medical\nDevices – Part 4: Selection of Tests\nfor Interactions with Blood. | Pass\nDemonstrates similar\nthromboresistance\ncharacteristics as the control\ndevice, met the\npre-determined acceptance\ncriteria. |\n| Hemocompatibility: |  |  |\n| Thrombogenicity |  |  |\n| Study |  |  |\n|  |  |  |\n|  | Tested in accordance with ISO 10993-\n3, Biological Evaluation of Medical\nDevices - Part 3: Tests for\nGenotoxicity, Carcinogenicity and\nReproductive Toxicity, and OECD 471,\nGuideline for Testing of Chemicals,\nBacterial Reverse Mutation Test. | Pass\nNon-mutagenic according to\nthe\npre-determined acceptance\ncriteria. |\n|  |  |  |\n| Genotoxicity: |  |  |\n| Bacterial Reverse |  |  |\n| Mutation Study |  |  |\n|  |  |  |\n|  | Tested in accordance with ISO 10993-\n3, Biological Evaluation of Medical\nDevices - Part 3: Tests for\nGenotoxicity, Carcinogenicity and\nReproductive Toxicity, and OECD\nGuideline for the Testing of\nChemicals. | Pass\nNon-mutagenic according to\nthe\npre-determined acceptance\ncriteria. |\n|  |  |  |\n| Genotoxicity: |  |  |\n| Mouse Lymphoma |  |  |\n| Assay |  |  |\n|  |  |  |\n\nSterilization and Shelf Life:\nThe EMBOGUARD Balloon Guide Catheter device is labelled as a single-use, sterile device, with a\nshelf life of 1 year. The sterilization process for the EMBOGUARD Balloon Guide Catheter device\nhas been successfully validated and process monitoring controls are in place to assure that the\ndevice is EO-sterilized to achieve a minimum SAL of 10–6.\nShelf life studies have been conducted for the EMBOGUARD Balloon Guide Catheter device and\nestablish that the product and packaging remain functional and sterile for the shelf life period of\n1 year.\nBench Testing:\nThe results of design verification and validation testing conducted on the EMBOGUARD Balloon\nGuide Catheter device demonstrate that it performs as designed, fulfils all pre-determined\nproduct performance specification requirements, and is suitable for its intended use. The\nverification and validation test results demonstrate that EMBOGUARD Balloon Guide Catheter is\nsubstantially equivalent to the predicate device.\nSpecifically, the following bench tests were performed on the subject device:\nPerformance Bench Testing Summary\nStudy Name Description Reference Standard Results\nVisual To demonstrate that ISO 10555-1:2013, Intravascular Pass\nInspection the product meets catheters - Sterile and single-use All samples met\nand the visual and catheters - Part 1: General the pre-\nDimensional dimensional requirements determined\nVerification specifications. acceptance\nISO 10555-4:2013, Intravascular criteria.\ncatheters - Sterile and single-use\ncatheters - Part 4: Balloon\ndilatation catheters\nISO 11070:2014/AMD 1:2018,\nSterile Single-Use Intravascular\nIntroducers, Dilators and\nGuidewires\nVisual Surface To demonstrate the ISO 10555-1:2013 Pass\nInspection product satisfies the ISO 10555-4:2013 All samples met\nvisual surface ISO 11070:2014/AMD 1:2018 the pre-\nrequirements. determined\nacceptance\ncriteria.\nPage | 7\n\n| Performance Bench Testing Summary |  |  |  |\n| --- | --- | --- | --- |\n| Study Name | Description | Reference Standard | Results |\n| Visual\nInspection\nand\nDimensional\nVerification | To demonstrate that\nthe product meets\nthe visual and\ndimensional\nspecifications. | ISO 10555-1:2013, Intravascular\ncatheters - Sterile and single-use\ncatheters - Part 1: General\nrequirements\nISO 10555-4:2013, Intravascular\ncatheters - Sterile and single-use\ncatheters - Part 4: Balloon\ndilatation catheters\nISO 11070:2014/AMD 1:2018,\nSterile Single-Use Intravascular\nIntroducers, Dilators and\nGuidewires | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Visual Surface\nInspection | To demonstrate the\nproduct satisfies the\nvisual surface\nrequirements. | ISO 10555-1:2013\nISO 10555-4:2013\nISO 11070:2014/AMD 1:2018 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n\nTorque To demonstrate FDA guidance for Certain Pass\nDurability that the product is Percutaneous Transluminal All samples met\ncapable of 360 Coronary Angioplasty (PTCA) the pre-\ndegrees of\nCatheters:2010; §VIII.A.10 determined\nrotation of the hub\nTorque Strength acceptance\nwhile the distal tip\ncriteria.\nis fixed in position.\nTorque to The number of Characterization only Pass\nFailure rotations of the\nThe test\nproximal hub FDA guidance Certain PTCA\nsamples met\nrequired to initiate Catheters:2010 §VIII.A.10\nthe pre-\ndevice failure, Torque Strength\ndetermined\nincluding\nacceptance\nseparation, when\nthe distal end is criteria.\nheld stationary.\nTorque To determine the Characterization only The torque\nTransmission torque transmission at\ntransmission ratio. FDA guidance Certain PTCA\nthe tip has been\nCatheters:2010 §VIII.A.10\ncharacterized\nTorque Strength\nsuccessfully after\na minimum 720°\nhub rotation.\nTensile To demonstrate the ISO 10555-1:2013 Pass\nStrength product satisfies the ISO 11070:2014/AMD 1:2018 All samples met\ntensile strength the pre-\nrequirements for\nFDA guidance Certain PTCA determined\nbonds\nCatheters:2010 §VIII.A.7, Catheter acceptance\nand tip pull test. Bond Strength, A.8, Tip Pull Test\ncriteria.\nFlexibility and To demonstrate that FDA guidance Certain PTCA Pass\nKink the product has Catheters:2010 All samples met\n§VIII.A.9 Flexibility and Kink Test\nResistance acceptable the pre-\nflexibility and kink determined\nresistance acceptance\nwhen wrapped criteria.\naround a series of\nmandrels.\nPage | 8\n\n| Torque\nDurability | To demonstrate\nthat the product is\ncapable of 360\ndegrees of\nrotation of the hub\nwhile the distal tip\nis fixed in position. | FDA guidance for Certain\nPercutaneous Transluminal\nCoronary Angioplasty (PTCA)\nCatheters:2010; §VIII.A.10\nTorque Strength | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| --- | --- | --- | --- |\n| Torque to\nFailure | The number of\nrotations of the\nproximal hub\nrequired to initiate\ndevice failure,\nincluding\nseparation, when\nthe distal end is\nheld stationary. | Characterization only\nFDA guidance Certain PTCA\nCatheters:2010 §VIII.A.10\nTorque Strength | Pass\nThe test\nsamples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Torque\nTransmission | To determine the\ntorque\ntransmission ratio. | Characterization only\nFDA guidance Certain PTCA\nCatheters:2010 §VIII.A.10\nTorque Strength | The torque\ntransmission at\nthe tip has been\ncharacterized\nsuccessfully after\na minimum 720°\nhub rotation. |\n| Tensile\nStrength | To demonstrate the\nproduct satisfies the\ntensile strength\nrequirements for\nbonds\nand tip pull test. | ISO 10555-1:2013\nISO 11070:2014/AMD 1:2018\nFDA guidance Certain PTCA\nCatheters:2010 §VIII.A.7, Catheter\nBond Strength, A.8, Tip Pull Test | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Flexibility and\nKink\nResistance | To demonstrate that\nthe product has\nacceptable\nflexibility and kink\nresistance\nwhen wrapped\naround a series of\nmandrels. | FDA guidance Certain PTCA\nCatheters:2010\n§VIII.A.9 Flexibility and Kink Test | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n\nKink to Failure To determine the Characterization only The kink to\nbend radius at which failure has been\ncatheter kink occurs, FDA guidance Certain PTCA characterized at\nas it is bent around Catheters:2010 different\n§VIII.A.9 Flexibility and Kink Test sections down to\nmandrels of\na 2.5mm\ndecreasing radii.\nmandrel.\nCatheter To demonstrate that N/A Pass\nLubricity and the product meets All samples met\nDurability coating lubricity and the pre-\ndurability determined\nacceptance\nspecifications.\ncriteria.\nCoating Length To demonstrate that N/A Pass\nand Location the product meets All samples met\ncoating length and the pre-\nlocation determined\nspecifications. acceptance\ncriteria.\nParticulates This study was Characterization only Pass\nconducted to\nThe particulates\ndetermine the AAMI TIR42:2010, Evaluation of\nfrom the subject\nquantity and size of Particulates Associated with\ndevice and\nparticles generated Vascular Medical Devices\ncleared controls\nduring simulated use.\nwere evaluated\nASTM F2743-11: 2010, Standard\nand found\nGuide for Coating Inspection and\ncomparable.\nAcute Particulate\nCharacterization of Coated Drug-\nEluting Vascular Stent Systems\nUSP <788> Particulate Matter in\nInjections\nCoating To characterize the Characterization only Coating has been\nIntegrity coating under characterized\nspecified FDA guidance Certain PTCA under specified\nmagnification pre- Catheters:2010 magnification\nand post-simulated pre- and post-\n§VIII.A.12 Coating Integrity\nuse. simulated use.\nRadiopacity To determine the ASTM F640-20, Standard Test Pass\nradiopaque Methods for Determining All samples met\ncharacteristics of the Radiopacity for Medical Use the pre-\ndevice and dilator. determined\nacceptance\ncriteria.\nPage | 9\n\n| Kink to Failure | To determine the\nbend radius at which\ncatheter kink occurs,\nas it is bent around\nmandrels of\ndecreasing radii. | Characterization only\nFDA guidance Certain PTCA\nCatheters:2010\n§VIII.A.9 Flexibility and Kink Test | The kink to\nfailure has been\ncharacterized at\ndifferent\nsections down to\na 2.5mm\nmandrel. |\n| --- | --- | --- | --- |\n| Catheter\nLubricity and\nDurability | To demonstrate that\nthe product meets\ncoating lubricity and\ndurability\nspecifications. | N/A | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Coating Length\nand Location | To demonstrate that\nthe product meets\ncoating length and\nlocation\nspecifications. | N/A | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Particulates | This study was\nconducted to\ndetermine the\nquantity and size of\nparticles generated\nduring simulated use. | Characterization only\nAAMI TIR42:2010, Evaluation of\nParticulates Associated with\nVascular Medical Devices\nASTM F2743-11: 2010, Standard\nGuide for Coating Inspection and\nAcute Particulate\nCharacterization of Coated Drug-\nEluting Vascular Stent Systems\nUSP <788> Particulate Matter in\nInjections | Pass\nThe particulates\nfrom the subject\ndevice and\ncleared controls\nwere evaluated\nand found\ncomparable. |\n| Coating\nIntegrity | To characterize the\ncoating under\nspecified\nmagnification pre-\nand post-simulated\nuse. | Characterization only\nFDA guidance Certain PTCA\nCatheters:2010\n§VIII.A.12 Coating Integrity | Coating has been\ncharacterized\nunder specified\nmagnification\npre- and post-\nsimulated use. |\n| Radiopacity | To determine the\nradiopaque\ncharacteristics of the\ndevice and dilator. | ASTM F640-20, Standard Test\nMethods for Determining\nRadiopacity for Medical Use | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n\nSimulated Use To evaluate device N/A Pass\nperformance in All samples met\nsimulated anatomy the pre-\nin relation to the key determined\nsteps involved in the acceptance\nclinical procedure. criteria.\nSimulated To evaluate device N/A Pass\nClot Retrieval performance All samples met\nTesting (including clot the pre-\nretrieval determined\nperformance) in acceptance\nsimulated anatomy in criteria.\nrelation to the key\nsteps involved in the\nclinical procedure.\nUser To evaluate device N/A Pass\nEvaluation performance in All samples met\nsimulated anatomy the pre-\nin relation to the key determined\nsteps involved in the acceptance\nclinical procedure. criteria.\nCatheter To demonstrate N/A Pass\nDeliverability that the device All samples met\nand meets the required the pre-\nWithdrawal tracking force determined\nForce specification. acceptance\ncriteria.\nCather Luer To demonstrate ISO 80369-7:2016, Small-bore Pass\nHub that the product connectors for liquids and gases in All samples met\nmeets the healthcare applications — Part 7, the pre-\nDimensional\nrequirements for Connectors for intravascular or determined\nand\nsmall bore hypodermic applications acceptance\nPerformance\nconnectors. ISO 80369-20:2015, Small-bore criteria.\nTesting\nconnectors for liquids and gases in\nhealthcare applications — Part 20:\nCommon test methods\nISO 594-1:1986, Conical fittings\nwith a 6 % (Luer) taper for syringes,\nneedles and certain other medical\nequipment — Part 1: General\nrequirements\nISO 594-2:1998, Conical fittings\nwith 6 % (Luer) taper for syringes,\nneedles and certain other medical\nequipment — Part 2: Lock fittings\nPage | 10\n\n| Simulated Use | To evaluate device\nperformance in\nsimulated anatomy\nin relation to the key\nsteps involved in the\nclinical procedure. | N/A | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| --- | --- | --- | --- |\n| Simulated\nClot Retrieval\nTesting | To evaluate device\nperformance\n(including clot\nretrieval\nperformance) in\nsimulated anatomy in\nrelation to the key\nsteps involved in the\nclinical procedure. | N/A | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| User\nEvaluation | To evaluate device\nperformance in\nsimulated anatomy\nin relation to the key\nsteps involved in the\nclinical procedure. | N/A | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Catheter\nDeliverability\nand\nWithdrawal\nForce | To demonstrate\nthat the device\nmeets the required\ntracking force\nspecification. | N/A | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Cather Luer\nHub\nDimensional\nand\nPerformance\nTesting | To demonstrate\nthat the product\nmeets the\nrequirements for\nsmall bore\nconnectors. | ISO 80369-7:2016, Small-bore\nconnectors for liquids and gases in\nhealthcare applications — Part 7,\nConnectors for intravascular or\nhypodermic applications\nISO 80369-20:2015, Small-bore\nconnectors for liquids and gases in\nhealthcare applications — Part 20:\nCommon test methods\nISO 594-1:1986, Conical fittings\nwith a 6 % (Luer) taper for syringes,\nneedles and certain other medical\nequipment — Part 1: General\nrequirements\nISO 594-2:1998, Conical fittings\nwith 6 % (Luer) taper for syringes,\nneedles and certain other medical\nequipment — Part 2: Lock fittings | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n\nInner Lumen To demonstrate that ISO 10555-1:2013 Pass\nIntegrity - the product meets All samples met\nPressure the pressure FDA guidance Certain PTCA the pre-\nCatheters:2010\nrequirements. determined\n§VIII.B.1 Catheter Body Burst\nacceptance\nPressure\ncriteria.\nInner Lumen To demonstrate that ISO 10555-1:2013 Pass\nIntegrity - the product meets All samples met\nAspiration the aspiration air the pre-\nleakage determined\nrequirements and acceptance\nwill not collapse criteria.\nunder aspiration.\nHub Shaft To demonstrate that ISO 10555-1:2013 Pass\nPressure the device shaft All samples met\nFDA guidance Certain PTCA\nIntegrity meets the the pre-\nCatheters:2010\nminimum inner determined\n§VIII.B.1 Catheter Body Burst\ndiameter acceptance\nPressure\nspecification up to criteria.\n1138kPa internal\npressure through\nhub’s inflation luer.\nIntroducer To demonstrate that N/A Pass\nSheath the product meets All samples met\nCompatibility the required the pre-\n(Insertion insertion and determined\nand withdrawal force acceptance\nWithdrawal) without product criteria.\ndamage.\nIntroducer To demonstrate N/A Pass\nSheath device integrity is All samples met\nCompatibility maintained post re- the pre-\n(Re-insertion insertion and re- determined\nand Re- withdrawal. acceptance\nwithdrawal) criteria.\nTip Stiffness To demonstrate that N/A Pass\nthe stiffness of the All samples met\ndistal end of the the pre-\nPage | 11\n\n| Inner Lumen\nIntegrity -\nPressure | To demonstrate that\nthe product meets\nthe pressure\nrequirements. | ISO 10555-1:2013\nFDA guidance Certain PTCA\nCatheters:2010\n§VIII.B.1 Catheter Body Burst\nPressure | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| --- | --- | --- | --- |\n| Inner Lumen\nIntegrity -\nAspiration | To demonstrate that\nthe product meets\nthe aspiration air\nleakage\nrequirements and\nwill not collapse\nunder aspiration. | ISO 10555-1:2013 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Hub Shaft\nPressure\nIntegrity | To demonstrate that\nthe device shaft\nmeets the\nminimum inner\ndiameter\nspecification up to\n1138kPa internal\npressure through\nhub’s inflation luer. | ISO 10555-1:2013\nFDA guidance Certain PTCA\nCatheters:2010\n§VIII.B.1 Catheter Body Burst\nPressure | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Introducer\nSheath\nCompatibility\n(Insertion\nand\nWithdrawal) | To demonstrate that\nthe product meets\nthe required\ninsertion and\nwithdrawal force\nwithout product\ndamage. | N/A | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Introducer\nSheath\nCompatibility\n(Re-insertion\nand Re-\nwithdrawal) | To demonstrate\ndevice integrity is\nmaintained post re-\ninsertion and re-\nwithdrawal. | N/A | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Tip Stiffness | To demonstrate that\nthe stiffness of the\ndistal end of the | N/A | Pass\nAll samples met\nthe pre- |\n\nproduct is similar to determined\npredicate device. acceptance\ncriteria.\nBalloon To demonstrate ISO 10555-4:2013 Pass\nLocation balloon meets the All samples met\nballoon location the pre-\nspecification. determined\nacceptance\ncriteria.\nBalloon To demonstrate ISO 10555-4:2013 Pass\nInflation / balloon meets the All samples met\nDeflation inflation and FDA guidance Certain PTCA the pre-\ndeflation time Catheters:2010 determined\nspecifications. §VIII.A.6 Balloon Inflation acceptance\nand Deflation Time criteria.\nBalloon To demonstrate that ISO 10555-4:2013 Pass\nFatigue there is no All samples met\ndegradation of the FDA guidance Certain the pre-\nballoon after 20 PTCA Catheters:2010 determined\ninflation cycles. §VIII.A.4 Balloon Fatigue acceptance\ncriteria.\nBalloon To demonstrate that ISO 10555-4:2013 Pass\nOD and the product meets All samples met the\nCompliance the maximum FDA guidance Certain PTCA pre- determined\nCatheters:2010\nrecommended acceptance criteria.\n§VIII.A.5 Balloon Compliance\ninflation volume vs\nballoon diameter\nspecifications.\nBalloon To demonstrate that ISO 10555-4:2013 Pass\nConcentricity the product meets All samples met\nthe balloon diameter the pre-\nspecifications on determined\neach side at the acceptance\nrecommended criteria.\ninflation volume\nwhen rotated 360°.\nPage | 12\n\n|  | product is similar to\npredicate device. |  | determined\nacceptance\ncriteria. |\n| --- | --- | --- | --- |\n| Balloon\nLocation | To demonstrate\nballoon meets the\nballoon location\nspecification. | ISO 10555-4:2013 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Balloon\nInflation /\nDeflation | To demonstrate\nballoon meets the\ninflation and\ndeflation time\nspecifications. | ISO 10555-4:2013\nFDA guidance Certain PTCA\nCatheters:2010\n§VIII.A.6 Balloon Inflation\nand Deflation Time | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Balloon\nFatigue | To demonstrate that\nthere is no\ndegradation of the\nballoon after 20\ninflation cycles. | ISO 10555-4:2013\nFDA guidance Certain\nPTCA Catheters:2010\n§VIII.A.4 Balloon Fatigue | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Balloon\nOD and\nCompliance | To demonstrate that\nthe product meets\nthe maximum\nrecommended\ninflation volume vs\nballoon diameter\nspecifications. | ISO 10555-4:2013\nFDA guidance Certain PTCA\nCatheters:2010\n§VIII.A.5 Balloon Compliance | Pass\nAll samples met the\npre- determined\nacceptance criteria. |\n| Balloon\nConcentricity | To demonstrate that\nthe product meets\nthe balloon diameter\nspecifications on\neach side at the\nrecommended\ninflation volume\nwhen rotated 360°. | ISO 10555-4:2013 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n\nBalloon Burst To demonstrate that ISO 10555-4:2013 Pass\nthe balloon is All samples met\ncapable of the pre-\nwithstanding an determined\ninjection volume of acceptance\n2x and 2.5x criteria.\nrecommended\ninflation volume.\nConditioning, To demonstrate the Evaluation of device Pass\nDistribution, device met all following accelerated All samples met the\nand Shelf Life specifications at both aging to a 1-year shelf life pre- determined\nAging baseline and equivalent acceptance criteria.\n- following accelerated\nDevice aging to a 1-year\nshelf life equivalent.\nConditioning, Evaluation of ASTM D4169-16, Standard Pass\nDistribution, packaging strength Practice for Performance All samples met the\nand Shelf Life and integrity at both Testing of Shipping pre- determined\nAging baseline and Containers and Systems acceptance criteria.\n- following accelerated\nASTM F88/F88M-15,\nPackaging aging to a 1-year\nStandard Test Method for\nshelf life equivalent.\nSeal Strength of Flexible\nBarrier Materials\nASTM F1929-15, Standard\nTest Method for Detecting\nSeal Leaks in Porous Medical\nPackaging by Dye\nPenetration\nVisual To demonstrate that N/A Pass\nInspection the product meets All samples met\nPackaging and the packaging and the pre-\nLabeling labeling visual and determined\nadherence acceptance\nRequirements. criteria.\nDilator\nSystem Visual To demonstrate that ISO 10555-1 Pass\nInspection the product meets ISO 10555-4 All samples met\nthe visual and the pre-\ndimensional. determined\nspecifications. acceptance\ncriteria.\nPage | 13\n\n| Balloon Burst | To demonstrate that\nthe balloon is\ncapable of\nwithstanding an\ninjection volume of\n2x and 2.5x\nrecommended\ninflation volume. | ISO 10555-4:2013 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| --- | --- | --- | --- |\n| Conditioning,\nDistribution,\nand Shelf Life\nAging\n-\nDevice | To demonstrate the\ndevice met all\nspecifications at both\nbaseline and\nfollowing accelerated\naging to a 1-year\nshelf life equivalent. | Evaluation of device\nfollowing accelerated\naging to a 1-year shelf life\nequivalent | Pass\nAll samples met the\npre- determined\nacceptance criteria. |\n| Conditioning,\nDistribution,\nand Shelf Life\nAging\n-\nPackaging | Evaluation of\npackaging strength\nand integrity at both\nbaseline and\nfollowing accelerated\naging to a 1-year\nshelf life equivalent. | ASTM D4169-16, Standard\nPractice for Performance\nTesting of Shipping\nContainers and Systems\nASTM F88/F88M-15,\nStandard Test Method for\nSeal Strength of Flexible\nBarrier Materials\nASTM F1929-15, Standard\nTest Method for Detecting\nSeal Leaks in Porous Medical\nPackaging by Dye\nPenetration | Pass\nAll samples met the\npre- determined\nacceptance criteria. |\n| Visual\nInspection\nPackaging and\nLabeling | To demonstrate that\nthe product meets\nthe packaging and\nlabeling visual and\nadherence\nRequirements. | N/A | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Dilator |  |  |  |\n| System Visual\nInspection | To demonstrate that\nthe product meets\nthe visual and\ndimensional.\nspecifications. | ISO 10555-1\nISO 10555-4 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n\nEffective To demonstrate that ISO 11070\nLength the product meets\nOuter Diameter the visual and\ndimensional Pass\nInner Diameter\nspecifications. All samples met\nTaper Diameter\nthe pre-\nTensile To demonstrate that ISO 10555-1 determined\nStrength the dilator ISO 11070 acceptance\nwithstands peak FDA guidance Certain PTCA criteria.\ntensile strength. Catheters:2010\nKink Resistance To demonstrate that FDA guidance Certain PTCA\nthere are no kinks, Catheters:2010\ndefects or damage.\nDilator Hub Luer Dimensional & Performance Requirements\nTo demonstrate that ISO 80369-7 Pass\nthe product meets All samples met\nLuer the the pre-\nDimensional dimensional determined\nspecifications. acceptance\ncriteria.\nPass\nAll samples met\nFluid Leakage\nTo demonstrate that ISO 80369-20 the pre-\nby Pressure\nthe luer lock determined\nDecay\nconnector does not acceptance\nleak while subjected criteria.\nto applied pressure. Pass\nSub- All samples met\natmospheric ISO 80369-20 the pre-\nPressure Air determined\nLeakage acceptance\ncriteria.\nTo demonstrate that Pass\nthe luer lock All samples met\nconnector does not ISO 80369-20 the pre-\nStress Cracking crack when subjected determined\nto axial force and acceptance\ntorque. criteria.\nTo demonstrate that Pass\nthe luer lock connector All samples met\ndoes not separate from ISO 80369-20 the pre-\nResistance to\nthe reference determined\nSeparation\nconnector while acceptance\nfrom Axial Load\nsubjected to a criteria.\ndisconnection applied\naxial force.\nPage | 14\n\n| Effective\nLength | To demonstrate that\nthe product meets\nthe visual and\ndimensional\nspecifications. | ISO 11070 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| --- | --- | --- | --- |\n| Outer Diameter |  |  |  |\n| Inner Diameter |  |  |  |\n| Taper Diameter |  |  |  |\n| Tensile\nStrength | To demonstrate that\nthe dilator\nwithstands peak\ntensile strength. | ISO 10555-1\nISO 11070\nFDA guidance Certain PTCA\nCatheters:2010 |  |\n| Kink Resistance | To demonstrate that\nthere are no kinks,\ndefects or damage. | FDA guidance Certain PTCA\nCatheters:2010 |  |\n| Dilator Hub Luer Dimensional & Performance Requirements |  |  |  |\n| Luer\nDimensional | To demonstrate that\nthe product meets\nthe\ndimensional\nspecifications. | ISO 80369-7 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Fluid Leakage\nby Pressure\nDecay | To demonstrate that\nthe luer lock\nconnector does not\nleak while subjected\nto applied pressure. | ISO 80369-20 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Sub-\natmospheric\nPressure Air\nLeakage |  | ISO 80369-20 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Stress Cracking | To demonstrate that\nthe luer lock\nconnector does not\ncrack when subjected\nto axial force and\ntorque. | ISO 80369-20 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Resistance to\nSeparation\nfrom Axial Load | To demonstrate that\nthe luer lock connector\ndoes not separate from\nthe reference\nconnector while\nsubjected to a\ndisconnection applied\naxial force. | ISO 80369-20 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n\nTo demonstrate that Pass\nthe luer lock All samples met\nResistance to connector does not ISO 80369-20 the pre-\nSeparation override the threads determined\nfrom of a reference acceptance\nUnscrewing connector while criteria.\nsubjected to\nunscrewing torque.\nTo demonstrate that Pass\nthe luer lock All samples met\nconnector does not ISO 80369-20 the pre-\nResistance to override the threads determined\nOverriding of a reference acceptance\nconnector while criteria.\nsubjected to applied\ntorque.\nTo demonstrate that FDA guidance Certain PTCA Pass\nthere is no Catheters:2010 All samples met\nseparation of the the pre-\nTorque\ndilator hub from the Coronary, Peripheral, and determined\nDurability\nshaft or embolization Neurovascular Guidewires – acceptance\nafter one complete Performance Tests and criteria.\nrotation of the hub. Recommended Labeling\nLuer Activated Valve (LAV)\nTo demonstrate that Pass\nthe LAV meets ISO 10555-1 All samples met\nVisual the visual ISO 10555-4 the pre-\nInspection specifications. ISO 11070 determined\nacceptance\ncriteria.\nTo demonstrate that Pass\nthe LAV does not All samples met\nleak when used to the pre-\nLeak Test inflate/deflate the N/A determined\nballoon. acceptance\ncriteria.\nTo demonstrate that Pass\nthat the LAV allows N/A All samples met\nflow and does not the pre-\nleak when activated. determined\nTo demonstrate that acceptance\nActivation\nthe LAV prevents criteria.\nflow and maintains\nballoon inflation\nwhen the syringe is\nremoved.\nPage | 15\n\n| Resistance to\nSeparation\nfrom\nUnscrewing | To demonstrate that\nthe luer lock\nconnector does not\noverride the threads\nof a reference\nconnector while\nsubjected to\nunscrewing torque. | ISO 80369-20 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| --- | --- | --- | --- |\n| Resistance to\nOverriding | To demonstrate that\nthe luer lock\nconnector does not\noverride the threads\nof a reference\nconnector while\nsubjected to applied\ntorque. | ISO 80369-20 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Torque\nDurability | To demonstrate that\nthere is no\nseparation of the\ndilator hub from the\nshaft or embolization\nafter one complete\nrotation of the hub. | FDA guidance Certain PTCA\nCatheters:2010\nCoronary, Peripheral, and\nNeurovascular Guidewires –\nPerformance Tests and\nRecommended Labeling | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Luer Activated Valve (LAV) |  |  |  |\n| Visual\nInspection | To demonstrate that\nthe LAV meets\nthe visual\nspecifications. | ISO 10555-1\nISO 10555-4\nISO 11070 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Leak Test | To demonstrate that\nthe LAV does not\nleak when used to\ninflate/deflate the\nballoon. | N/A | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Activation | To demonstrate that\nthat the LAV allows\nflow and does not\nleak when activated.\nTo demonstrate that\nthe LAV prevents\nflow and maintains\nballoon inflation\nwhen the syringe is\nremoved. | N/A | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n\nLAV Luer Dimensional & Performance Requirements\nLAV Male & Female Luer\nTo demonstrate that Pass\nthe LAV meets ISO 80369-7 All samples met\nthe the pre-\nDimensional\ndimensional determined\nspecifications. acceptance\ncriteria.\nFluid Leakage To demonstrate that Pass\nby Pressure the LAV connector ISO 80369-20 All samples met\nDecay does not leak under the pre-\nSub- applied pressure. determined\nacceptance\natmospheric\ncriteria.\nPressure Air\nLeakage\nTo demonstrate the Pass\nLAV connector does ISO 80369-20 All samples met\nnot crack under the pre-\nStress Cracking\nspecified axial force determined\nand torque. acceptance\ncriteria.\nTo demonstrate the Pass\nLAV connector does ISO 80369-20 All samples met\nnot separate from the pre-\nResistance to\nthe reference determined\nSeparation\nconnector while acceptance\nfrom Axial Load\nsubjected to a criteria.\ndisconnection\napplied axial force.\nTo demonstrate the Pass\nLAV connector does ISO 80369-20 All samples met\nResistance to not separate from the pre-\nSeparation the reference determined\nfrom connector while acceptance\nUnscrewing subjected to criteria.\nspecified unscrewing\ntorque.\nTo demonstrate that Pass\nthe luer lock ISO 80369-20 All samples met\nconnector does not the pre-\nResistance to override the threads determined\nOverriding of a reference acceptance\nconnector while criteria.\nsubjected to an\napplied torque.\nRotating Hemostasis Valve (RHV)\nVisual To demonstrate that Pass\nPage | 16\n\n| LAV Luer Dimensional & Performance Requirements\nLAV Male & Female Luer |  |  |  |\n| --- | --- | --- | --- |\n| Dimensional | To demonstrate that\nthe LAV meets\nthe\ndimensional\nspecifications. | ISO 80369-7 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Fluid Leakage\nby Pressure\nDecay | To demonstrate that\nthe LAV connector\ndoes not leak under\napplied pressure. | ISO 80369-20 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Sub-\natmospheric\nPressure Air\nLeakage |  |  |  |\n| Stress Cracking | To demonstrate the\nLAV connector does\nnot crack under\nspecified axial force\nand torque. | ISO 80369-20 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Resistance to\nSeparation\nfrom Axial Load | To demonstrate the\nLAV connector does\nnot separate from\nthe reference\nconnector while\nsubjected to a\ndisconnection\napplied axial force. | ISO 80369-20 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Resistance to\nSeparation\nfrom\nUnscrewing | To demonstrate the\nLAV connector does\nnot separate from\nthe reference\nconnector while\nsubjected to\nspecified unscrewing\ntorque. | ISO 80369-20 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Resistance to\nOverriding | To demonstrate that\nthe luer lock\nconnector does not\noverride the threads\nof a reference\nconnector while\nsubjected to an\napplied torque. | ISO 80369-20 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Rotating Hemostasis Valve (RHV) |  |  |  |\n| Visual | To demonstrate that |  | Pass |\n\nInspection the RHV meets ISO 10555-1 All samples met\nthe visual ISO 10555-4 the pre-\nspecifications. ISO 11070 determined\nacceptance\ncriteria.\nTo demonstrate the ISO 10555-1 Pass\nRHV meets the ID ISO 10555-4 All samples met\nspecification of the ISO 11070 the pre-\nID (Male Luer)\nrigid male luer. determined\nacceptance\ncriteria.\nTo demonstrate the ISO 10555-1 Pass\nRHV meets the ID ISO 10555-4 All samples met\nID\nspecification of the ISO 11070 the pre-\n(Compression\ncompression seal. determined\nSeal)\nacceptance\ncriteria.\nTo demonstrate the ISO 10555-1 Pass\nRHV meets the ID ISO 10555-4 All samples met\nspecification of the ISO 11070 the pre-\nID (Side Port)\nside port. determined\nacceptance\ncriteria.\nTo demonstrate the ISO 10555-1 Pass\nRHV does not leak or All samples met\nSeal Integrity collapse under the pre-\n(Pressure) pressure. determined\nacceptance\ncriteria.\nTo demonstrate the ISO 10555-1 Pass\nRHV does not leak or All samples met\ncollapse under the pre-\nSeal Integrity\naspiration. determined\n(Aspiration)\nacceptance\ncriteria.\nRHV Hub Luer Dimensional & Performance\nTo demonstrate that Pass\nRHV product meets ISO 594-1 All samples met\nthe conical part of the pre-\nGauging\nthe lock fitting. determined\nacceptance\ncriteria.\nTo demonstrate that\nthere is no leakage\nLiquid Leakage\nsufficient to form a\nfalling drop.\nPage | 17\n\n| Inspection | the RHV meets\nthe visual\nspecifications. | ISO 10555-1\nISO 10555-4\nISO 11070 | All samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| --- | --- | --- | --- |\n| ID (Male Luer) | To demonstrate the\nRHV meets the ID\nspecification of the\nrigid male luer. | ISO 10555-1\nISO 10555-4\nISO 11070 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| ID\n(Compression\nSeal) | To demonstrate the\nRHV meets the ID\nspecification of the\ncompression seal. | ISO 10555-1\nISO 10555-4\nISO 11070 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| ID (Side Port) | To demonstrate the\nRHV meets the ID\nspecification of the\nside port. | ISO 10555-1\nISO 10555-4\nISO 11070 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Seal Integrity\n(Pressure) | To demonstrate the\nRHV does not leak or\ncollapse under\npressure. | ISO 10555-1 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Seal Integrity\n(Aspiration) | To demonstrate the\nRHV does not leak or\ncollapse under\naspiration. | ISO 10555-1 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| RHV Hub Luer Dimensional & Performance |  |  |  |\n| Gauging | To demonstrate that\nRHV product meets\nthe conical part of\nthe lock fitting. | ISO 594-1 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Liquid Leakage | To demonstrate that\nthere is no leakage\nsufficient to form a\nfalling drop. |  |  |\n\nTo demonstrate that\nthere is no sign of\nAir Leakage\ncontinued formation Pass\nof air bubbles. All samples met\nSeparation To demonstrate that the pre-\nForce the product fitting determined\nacceptance\nUnscrewing remains attached to\ncriteria.\nTorque the reference fitting. ISO 594-2\nTo demonstrate that\nthe RHV meets the\nEase of\nrequirements for\nAssembly\nsmall bore\nconnectors.\nTo demonstrate the\nResistance to RHV fitting does not\nOverriding override the threads\nor lugs of the fitting.\nPass\nTo demonstrate that All samples met\nthe RHV withstands ISO 594-2 the pre-\nStress Cracking\nstress cracking of the determined\nfitting. acceptance\ncriteria.\nAnimal Studies:\nAcute animal study has been performed to assess the usability, effectiveness and safety of the\nEMBOGUARD Balloon Guide Catheter device compared to the predicate device in the swine model.\nAcute performance evaluated on Day 0 showed that the usability and performance of the\nEMBOGUARD Balloon Guide Catheter device was equivalent to that of the predicate device tested.\nHistological evaluation performed on treated vessels after 2-3 days demonstrated that the local and\nend organ tissue response was comparable between the EMBOGUARD Balloon Guide Catheter and\nthe predicate device tested.\nClinical Studies:\nNo clinical studies were performed to demonstrate substantial equivalence.\nCONCLUSIONS\nThe subject device has similar intended use and technological characteristics as the predicate device. The\ndifferences do not raise new questions of safety and effectiveness. Non-clinical studies conducted\ndemonstrate that the EMBOGUARD Balloon Guide Catheter is substantially equivalent to the predicate\ndevice.\nPage | 18\n\n| Air Leakage | To demonstrate that\nthere is no sign of\ncontinued formation\nof air bubbles. | ISO 594-2 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| --- | --- | --- | --- |\n| Separation\nForce | To demonstrate that\nthe product fitting\nremains attached to\nthe reference fitting. |  |  |\n| Unscrewing\nTorque |  |  |  |\n| Ease of\nAssembly | To demonstrate that\nthe RHV meets the\nrequirements for\nsmall bore\nconnectors. |  |  |\n| Resistance to\nOverriding | To demonstrate the\nRHV fitting does not\noverride the threads\nor lugs of the fitting. |  |  |\n| Stress Cracking | To demonstrate that\nthe RHV withstands\nstress cracking of the\nfitting. | ISO 594-2 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n\n| CONCLUSIONS |\n| --- |\n|  |",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K153729",
      "K212340"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "Predicate Device Subject Device\n8F FlowGate Balloon EMBOGUARD™ Comparison\nCharacteristics Guide Catheter Balloon Guide Catheter\n(K153729) (K212340)\nClassification Class II (21CFR Class II (21CFR Same\n870.1250) 870.1250)\nDevice Classification Catheter, Percutaneous Catheter, Percutaneous Same\nName\nClassification DQY QJP Similar\nProduct Code",
    "Indications for Use": "Indications for Use FlowGate Balloon Guide EMBOGUARD Similar\nCatheters are Balloon Guide\nindicated for use in Catheters are indicated The subject device is\nfacilitating the insertion for use in facilitating the indicated for use only\nand guidance of an insertion and\nin the\nintravascular catheter guidance of an\nneurovasculature.\ninto a selected blood intravascular catheter\nvessel in the peripheral into a selected blood\nand neuro vascular vessel in the\nsystems. The balloon neurovascular system.\nprovides temporary The balloon provides\nvascular occlusion temporary vascular\nduring these and other occlusion during\nangiographic procedures. angiographic\nThe Balloon Guide procedures. The Balloon\nCatheter is also indicated Guide Catheter is also\nfor use as a conduit for indicated for use as a\nRetrieval conduit for\ndevices. Retrieval Devices.\nCommonly used medical Commonly used medical Similar\nMaterial grade plastics (nylon, grade plastics (nylon, The differences do\nPTFE, polyolefin, PTFE, polycarbonate, not raise new\npolyamide) and stainless polyurethane, questions of safety\nsteel polyolefin, polyblend) and effectiveness.\nand stainless steel This is confirmed\nthrough\nbiocompatibility\nand performance\ntesting.\nPage | 2\n\n|  | Predicate Device | Subject Device |  |\n| --- | --- | --- | --- |\n|  | 8F FlowGate Balloon | EMBOGUARD™ | Comparison |\n| Characteristics | Guide Catheter | Balloon Guide Catheter |  |\n|  | (K153729) | (K212340) |  |\n|  |  |  |  |\n| Classification | Class II (21CFR\n870.1250) | Class II (21CFR\n870.1250) | Same |\n|  |  |  |  |\n| Device Classification | Catheter, Percutaneous | Catheter, Percutaneous | Same |\n| Name |  |  |  |\n| Classification | DQY | QJP | Similar |\n| Product Code |  |  |  |\n| Indications for Use | FlowGate Balloon Guide\nCatheters are\nindicated for use in\nfacilitating the insertion\nand guidance of an\nintravascular catheter\ninto a selected blood\nvessel in the peripheral\nand neuro vascular\nsystems. The balloon\nprovides temporary\nvascular occlusion\nduring these and other\nangiographic procedures.\nThe Balloon Guide\nCatheter is also indicated\nfor use as a conduit for\nRetrieval\ndevices. | EMBOGUARD\nBalloon Guide\nCatheters are indicated\nfor use in facilitating the\ninsertion and\nguidance of an\nintravascular catheter\ninto a selected blood\nvessel in the\nneurovascular system.\nThe balloon provides\ntemporary vascular\nocclusion during\nangiographic\nprocedures. The Balloon\nGuide Catheter is also\nindicated for use as a\nconduit for\nRetrieval Devices. | Similar\nThe subject device is\nindicated for use only\nin the\nneurovasculature. |\n|  |  |  |  |\n|  | Commonly used medical\ngrade plastics (nylon,\nPTFE, polyolefin,\npolyamide) and stainless\nsteel | Commonly used medical\ngrade plastics (nylon,\nPTFE, polycarbonate,\npolyurethane,\npolyolefin, polyblend)\nand stainless steel | Similar\nThe differences do\nnot raise new\nquestions of safety\nand effectiveness.\nThis is confirmed\nthrough\nbiocompatibility\nand performance\ntesting. |\n| Material |  |  |  |\n|  |  |  |  |\n\nReinforced Catheter Same\nStainless steel braid Stainless steel braid\nShaft\nRadiopaque Marker Distal tip Pt-Ir marker Distal tip Pt-Ir marker Same\nBand band band\nSimilar\nDifferences do not raise\nnew questions of safety\nand effectiveness, and do\nRadiopaque Marker not impact visibility\nlocation from Distal 0.75mm 1.3mm under fluoroscopy. This is\nconfirmed through\nTip\nradiopaque marker\nvisualization as part of\nperformance testing.\nSimilar\nDifferences do not raise\nnew questions of safety\nand effectiveness, and do\nnot impact visibility\nRadiopaque Marker\n0.020” 0.031” under fluoroscopy. This is\nLength\nconfirmed through\nradiopaque marker\nvisualization as part of\nperformance testing.\nSimilar\nDifferences do not raise\nnew questions of safety\nand effectiveness. Both\nCompliant Balloon Yes, silicone Yes, polyblend\nmaterials are used for\ncompliant balloons for\nintravascular use.\n85 cm 85 cm Same\nEffective Length\n95 cm 95 cm\nSimilar\nThe differences do not\nLabelled Shaft Outer\n8F (2.7 mm) 8F (2.8 mm) raise new questions of\nDiameter\nsafety and effectiveness.\nCompatibility with\nPage | 3\n\n| Reinforced Catheter | Stainless steel braid | Stainless steel braid | Same |\n| --- | --- | --- | --- |\n| Shaft |  |  |  |\n| Radiopaque Marker | Distal tip Pt-Ir marker\nband | Distal tip Pt-Ir marker\nband | Same |\n| Band |  |  |  |\n|  | 0.75mm | 1.3mm | Similar\nDifferences do not raise\nnew questions of safety\nand effectiveness, and do\nnot impact visibility\nunder fluoroscopy. This is\nconfirmed through\nradiopaque marker\nvisualization as part of\nperformance testing. |\n|  |  |  |  |\n|  |  |  |  |\n|  |  |  |  |\n| Radiopaque Marker |  |  |  |\n| location from Distal |  |  |  |\n| Tip |  |  |  |\n|  |  |  |  |\n|  | 0.020” | 0.031” | Similar\nDifferences do not raise\nnew questions of safety\nand effectiveness, and do\nnot impact visibility\nunder fluoroscopy. This is\nconfirmed through\nradiopaque marker\nvisualization as part of\nperformance testing. |\n|  |  |  |  |\n|  |  |  |  |\n|  |  |  |  |\n| Radiopaque Marker |  |  |  |\n| Length |  |  |  |\n|  |  |  |  |\n|  | Yes, silicone | Yes, polyblend | Similar\nDifferences do not raise\nnew questions of safety\nand effectiveness. Both\nmaterials are used for\ncompliant balloons for\nintravascular use. |\n|  |  |  |  |\n|  |  |  |  |\n| Compliant Balloon |  |  |  |\n|  |  |  |  |\n| Effective Length | 85 cm\n95 cm | 85 cm\n95 cm | Same |\n|  |  |  |  |\n|  | 8F (2.7 mm) | 8F (2.8 mm) | Similar\nThe differences do not\nraise new questions of\nsafety and effectiveness.\nCompatibility with |\n| Labelled Shaft Outer |  |  |  |\n| Diameter |  |  |  |\n|  |  |  |  |\n\nancillary devices has\nbeen verified through\nthe performance testing.\nSimilar\nThe differences do not\nraise new questions of\nLabelled Shaft Inner safety and effectiveness.\n6.4F (0.084”) 6.6F (0.087”)\nDiameter Compatibility with\nancillary devices has\nbeen verified through\nthe performance testing.\nTip Shape Straight Straight Same\nThe difference does not\nraise new questions of\nHydrophilic Coating – safety and effectiveness.\nOuter Coating Not applicable Distal portion of the Hydrophilic coatings are\nshaft commonly used to\nenhance lubricity of\nintravascular catheters.\nThe difference does not\nraise new questions on\nsafety and effectiveness.\nThe balloon inflation\nBalloon Inflation\nCoaxial Non-coaxial lumen design and\nLumen\nballoon performance\nhave been evaluated\nthrough\nperformance testing.\nAccessory Devices Dilator (1) Dilator (1) Similar\nProvided Rotating Hemostasis Rotating Hemostasis The differences do not\nValve (1) Valve (1) raise new questions of\nTuohy Borst Valve with Tuohy Borst Valve with safety and effectiveness.\nSideport (1) Sideport (1)\nPeel Away Sheath (1) Peel Away Sheath (1)\nLuer-Activated Valve (1) Luer-Activated Valve\nExtension Tubing (1) (1)\nHow Supplied Sterile, Single Use Sterile, Single Use Same\nSterilization Method EtO EtO Same\nSterility Assurance Same\n10-6 10-6\nLevel\nPage | 4\n\n|  |  |  | ancillary devices has\nbeen verified through\nthe performance testing. |\n| --- | --- | --- | --- |\n|  |  |  |  |\n|  | 6.4F (0.084”) | 6.6F (0.087”) | Similar\nThe differences do not\nraise new questions of\nsafety and effectiveness.\nCompatibility with\nancillary devices has\nbeen verified through\nthe performance testing. |\n|  |  |  |  |\n|  |  |  |  |\n| Labelled Shaft Inner |  |  |  |\n| Diameter |  |  |  |\n|  |  |  |  |\n| Tip Shape | Straight | Straight | Same |\n|  | Not applicable | Hydrophilic Coating –\nDistal portion of the\nshaft | The difference does not\nraise new questions of\nsafety and effectiveness.\nHydrophilic coatings are\ncommonly used to\nenhance lubricity of\nintravascular catheters. |\n|  |  |  |  |\n|  |  |  |  |\n| Outer Coating |  |  |  |\n|  |  |  |  |\n|  | Coaxial | Non-coaxial | The difference does not\nraise new questions on\nsafety and effectiveness.\nThe balloon inflation\nlumen design and\nballoon performance\nhave been evaluated\nthrough\nperformance testing. |\n|  |  |  |  |\n|  |  |  |  |\n| Balloon Inflation |  |  |  |\n| Lumen |  |  |  |\n|  |  |  |  |\n| Accessory Devices | Dilator (1)\nRotating Hemostasis\nValve (1)\nTuohy Borst Valve with\nSideport (1)\nPeel Away Sheath (1)\nLuer-Activated Valve (1)\nExtension Tubing (1) | Dilator (1)\nRotating Hemostasis\nValve (1)\nTuohy Borst Valve with\nSideport (1)\nPeel Away Sheath (1)\nLuer-Activated Valve\n(1) | Similar\nThe differences do not\nraise new questions of\nsafety and effectiveness. |\n| Provided |  |  |  |\n|  |  |  |  |\n| How Supplied | Sterile, Single Use | Sterile, Single Use | Same |\n| Sterilization Method | EtO | EtO | Same |\n| Sterility Assurance | 10-6 | 10-6 | Same |\n| Level |  |  |  |\n\nVII. PERFORMANCE DATA\nBiocompatibility Testing:\nThe biocompatibility evaluation for the EMBOGUARD Balloon Guide Catheter device was conducted\nin accordance with ISO 10993-1 “Biological Evaluation of Medical Devices – Part 1: Evaluation and\nTesting Within a Risk Management Process” and FDA biocompatibility guidance “Use of International\nStandard ISO 10993-1, \"Biological evaluation of medical devices - Part 1: Evaluation and testing within\na risk management process\".”\nThe EMBOGUARD Balloon Guide Catheter device is categorized as an external communicating device\nwith limited exposure with circulating blood (≤ 24 hours) per ISO 10993-1.\nThe biocompatibility evaluation included the following tests:\nTest Name Test Method Results\nTested in accordance with ISO 10993- Pass\n5, Biological Evaluation of Medical Non-cytotoxic according to the\nCytotoxicity\nDevices - Part 5: Tests for in vitro pre-determined acceptance\ncytotoxicity. criteria.\nTested in accordance with ISO 10993- Pass\n10, Biological Evaluation of Medical Did not elicit a sensitization\nSensitization\nDevices – Part 10: Tests for Irritation response according to the\nand Skin Sensitization. Kligman and pre-determined acceptance\nMagnusson Maximisation Test. criteria.\nTested in accordance with ISO 10993- Pass\n10, Biological Evaluation of Medical Test requirements for\nIntracutaneous\nDevices - Part 10: Tests for Irritation intracutaneous reactivity\nIrritation\nand Skin Sensitization. were met according to the\npre-determined acceptance\ncriteria.\nTested in accordance with ISO 10993- Pass\nSystemic Toxicity: 11, Biological Evaluation of Medical Test requirements for\nSystemic Injection Devices – Part 11: Tests for Systemic systemic toxicity were met,\nTest Toxicity. according to the\npre-determined acceptance\ncriteria.\nSystemic Toxicity: Tested in accordance with ISO 10993- Pass\nMaterial 11, Biological Evaluation of Medical Non-pyrogenic, met the\nMediated Devices – Part 11: Tests for Systemic pre-determined acceptance\nPyrogenicity Toxicity, and USP <151> Pyrogen Test. criteria.\nPage | 5\n\n| Test Name | Test Method | Results |\n| --- | --- | --- |\n|  |  |  |\n|  | Tested in accordance with ISO 10993-\n5, Biological Evaluation of Medical\nDevices - Part 5: Tests for in vitro\ncytotoxicity. | Pass\nNon-cytotoxic according to the\npre-determined acceptance\ncriteria. |\n| Cytotoxicity |  |  |\n|  |  |  |\n|  | Tested in accordance with ISO 10993-\n10, Biological Evaluation of Medical\nDevices – Part 10: Tests for Irritation\nand Skin Sensitization. Kligman and\nMagnusson Maximisation Test. | Pass\nDid not elicit a sensitization\nresponse according to the\npre-determined acceptance\ncriteria. |\n| Sensitization |  |  |\n|  |  |  |\n|  | Tested in accordance with ISO 10993-\n10, Biological Evaluation of Medical\nDevices - Part 10: Tests for Irritation\nand Skin Sensitization. | Pass\nTest requirements for\nintracutaneous reactivity\nwere met according to the\npre-determined acceptance\ncriteria. |\n| Intracutaneous |  |  |\n| Irritation |  |  |\n|  |  |  |\n|  | Tested in accordance with ISO 10993-\n11, Biological Evaluation of Medical\nDevices – Part 11: Tests for Systemic\nToxicity. | Pass\nTest requirements for\nsystemic toxicity were met,\naccording to the\npre-determined acceptance\ncriteria. |\n| Systemic Toxicity: |  |  |\n| Systemic Injection |  |  |\n| Test |  |  |\n|  |  |  |\n| Systemic Toxicity: | Tested in accordance with ISO 10993-\n11, Biological Evaluation of Medical\nDevices – Part 11: Tests for Systemic\nToxicity, and USP <151> Pyrogen Test. | Pass\nNon-pyrogenic, met the\npre-determined acceptance\ncriteria. |\n| Material |  |  |\n| Mediated |  |  |\n| Pyrogenicity |  |  |\n\nTested in accordance with ASTM F756- Pass\n17, Standard Practice for Assessment Non-hemolytic, met the\nHemocompatibility: of Hemolytic Properties of Materials pre-determined acceptance\nHemolysis Study and ISO 10993-4, Biological Evaluation criteria.\nof Medical Devices – Part 4: Selection\nof Tests for Interactions with Blood.\nTests for Hemolytic Properties, Direct\nand Indirect Methods.\nTested in accordance with ISO 10993- Pass\nHemocompatibility: 4, Biological Evaluation of Medical Does not activate the\nComplement Devices – Part 4: Selection of Tests complement system, met the\nActivation Study for Interactions with Blood. SC5b-9 pre-determined acceptance\nComplement Activation. criteria.\nTested in accordance with ISO 10993- Pass\nHemocompatibility: 4, Biological Evaluation of Medical Demonstrates similar\nThrombogenicity Devices – Part 4: Selection of Tests thromboresistance\nStudy for Interactions with Blood. characteristics as the control\ndevice, met the\npre-determined acceptance\ncriteria.\nTested in accordance with ISO 10993- Pass\n3, Biological Evaluation of Medical Non-mutagenic according to\nGenotoxicity: Devices - Part 3: Tests for the\nBacterial Reverse Genotoxicity, Carcinogenicity and pre-determined acceptance\nMutation Study Reproductive Toxicity, and OECD 471, criteria.\nGuideline for Testing of Chemicals,\nBacterial Reverse Mutation Test.\nTested in accordance with ISO 10993- Pass\n3, Biological Evaluation of Medical Non-mutagenic according to\nGenotoxicity: Devices - Part 3: Tests for the\nMouse Lymphoma Genotoxicity, Carcinogenicity and pre-determined acceptance\nAssay Reproductive Toxicity, and OECD criteria.\nGuideline for the Testing of\nChemicals.\nAll biocompatibility tests completed met the pre-determined acceptance criteria as specified in\nthe test protocol and in accordance with the requirements of the applicable standards.\nPage | 6\n\n|  | Tested in accordance with ASTM F756-\n17, Standard Practice for Assessment\nof Hemolytic Properties of Materials\nand ISO 10993-4, Biological Evaluation\nof Medical Devices – Part 4: Selection\nof Tests for Interactions with Blood.\nTests for Hemolytic Properties, Direct\nand Indirect Methods. | Pass\nNon-hemolytic, met the\npre-determined acceptance\ncriteria. |\n| --- | --- | --- |\n|  |  |  |\n| Hemocompatibility: |  |  |\n| Hemolysis Study |  |  |\n|  |  |  |\n|  | Tested in accordance with ISO 10993-\n4, Biological Evaluation of Medical\nDevices – Part 4: Selection of Tests\nfor Interactions with Blood. SC5b-9\nComplement Activation. | Pass\nDoes not activate the\ncomplement system, met the\npre-determined acceptance\ncriteria. |\n| Hemocompatibility: |  |  |\n| Complement |  |  |\n| Activation Study |  |  |\n|  |  |  |\n|  | Tested in accordance with ISO 10993-\n4, Biological Evaluation of Medical\nDevices – Part 4: Selection of Tests\nfor Interactions with Blood. | Pass\nDemonstrates similar\nthromboresistance\ncharacteristics as the control\ndevice, met the\npre-determined acceptance\ncriteria. |\n| Hemocompatibility: |  |  |\n| Thrombogenicity |  |  |\n| Study |  |  |\n|  |  |  |\n|  | Tested in accordance with ISO 10993-\n3, Biological Evaluation of Medical\nDevices - Part 3: Tests for\nGenotoxicity, Carcinogenicity and\nReproductive Toxicity, and OECD 471,\nGuideline for Testing of Chemicals,\nBacterial Reverse Mutation Test. | Pass\nNon-mutagenic according to\nthe\npre-determined acceptance\ncriteria. |\n|  |  |  |\n| Genotoxicity: |  |  |\n| Bacterial Reverse |  |  |\n| Mutation Study |  |  |\n|  |  |  |\n|  | Tested in accordance with ISO 10993-\n3, Biological Evaluation of Medical\nDevices - Part 3: Tests for\nGenotoxicity, Carcinogenicity and\nReproductive Toxicity, and OECD\nGuideline for the Testing of\nChemicals. | Pass\nNon-mutagenic according to\nthe\npre-determined acceptance\ncriteria. |\n|  |  |  |\n| Genotoxicity: |  |  |\n| Mouse Lymphoma |  |  |\n| Assay |  |  |\n|  |  |  |\n\nSterilization and Shelf Life:\nThe EMBOGUARD Balloon Guide Catheter device is labelled as a single-use, sterile device, with a\nshelf life of 1 year. The sterilization process for the EMBOGUARD Balloon Guide Catheter device\nhas been successfully validated and process monitoring controls are in place to assure that the\ndevice is EO-sterilized to achieve a minimum SAL of 10–6.\nShelf life studies have been conducted for the EMBOGUARD Balloon Guide Catheter device and\nestablish that the product and packaging remain functional and sterile for the shelf life period of\n1 year.\nBench Testing:\nThe results of design verification and validation testing conducted on the EMBOGUARD Balloon\nGuide Catheter device demonstrate that it performs as designed, fulfils all pre-determined\nproduct performance specification requirements, and is suitable for its intended use. The\nverification and validation test results demonstrate that EMBOGUARD Balloon Guide Catheter is\nsubstantially equivalent to the predicate device.\nSpecifically, the following bench tests were performed on the subject device:\nPerformance Bench Testing Summary\nStudy Name Description Reference Standard Results\nVisual To demonstrate that ISO 10555-1:2013, Intravascular Pass\nInspection the product meets catheters - Sterile and single-use All samples met\nand the visual and catheters - Part 1: General the pre-\nDimensional dimensional requirements determined\nVerification specifications. acceptance\nISO 10555-4:2013, Intravascular criteria.\ncatheters - Sterile and single-use\ncatheters - Part 4: Balloon\ndilatation catheters\nISO 11070:2014/AMD 1:2018,\nSterile Single-Use Intravascular\nIntroducers, Dilators and\nGuidewires\nVisual Surface To demonstrate the ISO 10555-1:2013 Pass\nInspection product satisfies the ISO 10555-4:2013 All samples met\nvisual surface ISO 11070:2014/AMD 1:2018 the pre-\nrequirements. determined\nacceptance\ncriteria.\nPage | 7\n\n| Performance Bench Testing Summary |  |  |  |\n| --- | --- | --- | --- |\n| Study Name | Description | Reference Standard | Results |\n| Visual\nInspection\nand\nDimensional\nVerification | To demonstrate that\nthe product meets\nthe visual and\ndimensional\nspecifications. | ISO 10555-1:2013, Intravascular\ncatheters - Sterile and single-use\ncatheters - Part 1: General\nrequirements\nISO 10555-4:2013, Intravascular\ncatheters - Sterile and single-use\ncatheters - Part 4: Balloon\ndilatation catheters\nISO 11070:2014/AMD 1:2018,\nSterile Single-Use Intravascular\nIntroducers, Dilators and\nGuidewires | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Visual Surface\nInspection | To demonstrate the\nproduct satisfies the\nvisual surface\nrequirements. | ISO 10555-1:2013\nISO 10555-4:2013\nISO 11070:2014/AMD 1:2018 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n\nTorque To demonstrate FDA guidance for Certain Pass\nDurability that the product is Percutaneous Transluminal All samples met\ncapable of 360 Coronary Angioplasty (PTCA) the pre-\ndegrees of\nCatheters:2010; §VIII.A.10 determined\nrotation of the hub\nTorque Strength acceptance\nwhile the distal tip\ncriteria.\nis fixed in position.\nTorque to The number of Characterization only Pass\nFailure rotations of the\nThe test\nproximal hub FDA guidance Certain PTCA\nsamples met\nrequired to initiate Catheters:2010 §VIII.A.10\nthe pre-\ndevice failure, Torque Strength\ndetermined\nincluding\nacceptance\nseparation, when\nthe distal end is criteria.\nheld stationary.\nTorque To determine the Characterization only The torque\nTransmission torque transmission at\ntransmission ratio. FDA guidance Certain PTCA\nthe tip has been\nCatheters:2010 §VIII.A.10\ncharacterized\nTorque Strength\nsuccessfully after\na minimum 720°\nhub rotation.\nTensile To demonstrate the ISO 10555-1:2013 Pass\nStrength product satisfies the ISO 11070:2014/AMD 1:2018 All samples met\ntensile strength the pre-\nrequirements for\nFDA guidance Certain PTCA determined\nbonds\nCatheters:2010 §VIII.A.7, Catheter acceptance\nand tip pull test. Bond Strength, A.8, Tip Pull Test\ncriteria.\nFlexibility and To demonstrate that FDA guidance Certain PTCA Pass\nKink the product has Catheters:2010 All samples met\n§VIII.A.9 Flexibility and Kink Test\nResistance acceptable the pre-\nflexibility and kink determined\nresistance acceptance\nwhen wrapped criteria.\naround a series of\nmandrels.\nPage | 8\n\n| Torque\nDurability | To demonstrate\nthat the product is\ncapable of 360\ndegrees of\nrotation of the hub\nwhile the distal tip\nis fixed in position. | FDA guidance for Certain\nPercutaneous Transluminal\nCoronary Angioplasty (PTCA)\nCatheters:2010; §VIII.A.10\nTorque Strength | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| --- | --- | --- | --- |\n| Torque to\nFailure | The number of\nrotations of the\nproximal hub\nrequired to initiate\ndevice failure,\nincluding\nseparation, when\nthe distal end is\nheld stationary. | Characterization only\nFDA guidance Certain PTCA\nCatheters:2010 §VIII.A.10\nTorque Strength | Pass\nThe test\nsamples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Torque\nTransmission | To determine the\ntorque\ntransmission ratio. | Characterization only\nFDA guidance Certain PTCA\nCatheters:2010 §VIII.A.10\nTorque Strength | The torque\ntransmission at\nthe tip has been\ncharacterized\nsuccessfully after\na minimum 720°\nhub rotation. |\n| Tensile\nStrength | To demonstrate the\nproduct satisfies the\ntensile strength\nrequirements for\nbonds\nand tip pull test. | ISO 10555-1:2013\nISO 11070:2014/AMD 1:2018\nFDA guidance Certain PTCA\nCatheters:2010 §VIII.A.7, Catheter\nBond Strength, A.8, Tip Pull Test | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Flexibility and\nKink\nResistance | To demonstrate that\nthe product has\nacceptable\nflexibility and kink\nresistance\nwhen wrapped\naround a series of\nmandrels. | FDA guidance Certain PTCA\nCatheters:2010\n§VIII.A.9 Flexibility and Kink Test | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n\nKink to Failure To determine the Characterization only The kink to\nbend radius at which failure has been\ncatheter kink occurs, FDA guidance Certain PTCA characterized at\nas it is bent around Catheters:2010 different\n§VIII.A.9 Flexibility and Kink Test sections down to\nmandrels of\na 2.5mm\ndecreasing radii.\nmandrel.\nCatheter To demonstrate that N/A Pass\nLubricity and the product meets All samples met\nDurability coating lubricity and the pre-\ndurability determined\nacceptance\nspecifications.\ncriteria.\nCoating Length To demonstrate that N/A Pass\nand Location the product meets All samples met\ncoating length and the pre-\nlocation determined\nspecifications. acceptance\ncriteria.\nParticulates This study was Characterization only Pass\nconducted to\nThe particulates\ndetermine the AAMI TIR42:2010, Evaluation of\nfrom the subject\nquantity and size of Particulates Associated with\ndevice and\nparticles generated Vascular Medical Devices\ncleared controls\nduring simulated use.\nwere evaluated\nASTM F2743-11: 2010, Standard\nand found\nGuide for Coating Inspection and\ncomparable.\nAcute Particulate\nCharacterization of Coated Drug-\nEluting Vascular Stent Systems\nUSP <788> Particulate Matter in\nInjections\nCoating To characterize the Characterization only Coating has been\nIntegrity coating under characterized\nspecified FDA guidance Certain PTCA under specified\nmagnification pre- Catheters:2010 magnification\nand post-simulated pre- and post-\n§VIII.A.12 Coating Integrity\nuse. simulated use.\nRadiopacity To determine the ASTM F640-20, Standard Test Pass\nradiopaque Methods for Determining All samples met\ncharacteristics of the Radiopacity for Medical Use the pre-\ndevice and dilator. determined\nacceptance\ncriteria.\nPage | 9\n\n| Kink to Failure | To determine the\nbend radius at which\ncatheter kink occurs,\nas it is bent around\nmandrels of\ndecreasing radii. | Characterization only\nFDA guidance Certain PTCA\nCatheters:2010\n§VIII.A.9 Flexibility and Kink Test | The kink to\nfailure has been\ncharacterized at\ndifferent\nsections down to\na 2.5mm\nmandrel. |\n| --- | --- | --- | --- |\n| Catheter\nLubricity and\nDurability | To demonstrate that\nthe product meets\ncoating lubricity and\ndurability\nspecifications. | N/A | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Coating Length\nand Location | To demonstrate that\nthe product meets\ncoating length and\nlocation\nspecifications. | N/A | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Particulates | This study was\nconducted to\ndetermine the\nquantity and size of\nparticles generated\nduring simulated use. | Characterization only\nAAMI TIR42:2010, Evaluation of\nParticulates Associated with\nVascular Medical Devices\nASTM F2743-11: 2010, Standard\nGuide for Coating Inspection and\nAcute Particulate\nCharacterization of Coated Drug-\nEluting Vascular Stent Systems\nUSP <788> Particulate Matter in\nInjections | Pass\nThe particulates\nfrom the subject\ndevice and\ncleared controls\nwere evaluated\nand found\ncomparable. |\n| Coating\nIntegrity | To characterize the\ncoating under\nspecified\nmagnification pre-\nand post-simulated\nuse. | Characterization only\nFDA guidance Certain PTCA\nCatheters:2010\n§VIII.A.12 Coating Integrity | Coating has been\ncharacterized\nunder specified\nmagnification\npre- and post-\nsimulated use. |\n| Radiopacity | To determine the\nradiopaque\ncharacteristics of the\ndevice and dilator. | ASTM F640-20, Standard Test\nMethods for Determining\nRadiopacity for Medical Use | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n\nSimulated Use To evaluate device N/A Pass\nperformance in All samples met\nsimulated anatomy the pre-\nin relation to the key determined\nsteps involved in the acceptance\nclinical procedure. criteria.\nSimulated To evaluate device N/A Pass\nClot Retrieval performance All samples met\nTesting (including clot the pre-\nretrieval determined\nperformance) in acceptance\nsimulated anatomy in criteria.\nrelation to the key\nsteps involved in the\nclinical procedure.\nUser To evaluate device N/A Pass\nEvaluation performance in All samples met\nsimulated anatomy the pre-\nin relation to the key determined\nsteps involved in the acceptance\nclinical procedure. criteria.\nCatheter To demonstrate N/A Pass\nDeliverability that the device All samples met\nand meets the required the pre-\nWithdrawal tracking force determined\nForce specification. acceptance\ncriteria.\nCather Luer To demonstrate ISO 80369-7:2016, Small-bore Pass\nHub that the product connectors for liquids and gases in All samples met\nmeets the healthcare applications — Part 7, the pre-\nDimensional\nrequirements for Connectors for intravascular or determined\nand\nsmall bore hypodermic applications acceptance\nPerformance\nconnectors. ISO 80369-20:2015, Small-bore criteria.\nTesting\nconnectors for liquids and gases in\nhealthcare applications — Part 20:\nCommon test methods\nISO 594-1:1986, Conical fittings\nwith a 6 % (Luer) taper for syringes,\nneedles and certain other medical\nequipment — Part 1: General\nrequirements\nISO 594-2:1998, Conical fittings\nwith 6 % (Luer) taper for syringes,\nneedles and certain other medical\nequipment — Part 2: Lock fittings\nPage | 10\n\n| Simulated Use | To evaluate device\nperformance in\nsimulated anatomy\nin relation to the key\nsteps involved in the\nclinical procedure. | N/A | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| --- | --- | --- | --- |\n| Simulated\nClot Retrieval\nTesting | To evaluate device\nperformance\n(including clot\nretrieval\nperformance) in\nsimulated anatomy in\nrelation to the key\nsteps involved in the\nclinical procedure. | N/A | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| User\nEvaluation | To evaluate device\nperformance in\nsimulated anatomy\nin relation to the key\nsteps involved in the\nclinical procedure. | N/A | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Catheter\nDeliverability\nand\nWithdrawal\nForce | To demonstrate\nthat the device\nmeets the required\ntracking force\nspecification. | N/A | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Cather Luer\nHub\nDimensional\nand\nPerformance\nTesting | To demonstrate\nthat the product\nmeets the\nrequirements for\nsmall bore\nconnectors. | ISO 80369-7:2016, Small-bore\nconnectors for liquids and gases in\nhealthcare applications — Part 7,\nConnectors for intravascular or\nhypodermic applications\nISO 80369-20:2015, Small-bore\nconnectors for liquids and gases in\nhealthcare applications — Part 20:\nCommon test methods\nISO 594-1:1986, Conical fittings\nwith a 6 % (Luer) taper for syringes,\nneedles and certain other medical\nequipment — Part 1: General\nrequirements\nISO 594-2:1998, Conical fittings\nwith 6 % (Luer) taper for syringes,\nneedles and certain other medical\nequipment — Part 2: Lock fittings | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n\nInner Lumen To demonstrate that ISO 10555-1:2013 Pass\nIntegrity - the product meets All samples met\nPressure the pressure FDA guidance Certain PTCA the pre-\nCatheters:2010\nrequirements. determined\n§VIII.B.1 Catheter Body Burst\nacceptance\nPressure\ncriteria.\nInner Lumen To demonstrate that ISO 10555-1:2013 Pass\nIntegrity - the product meets All samples met\nAspiration the aspiration air the pre-\nleakage determined\nrequirements and acceptance\nwill not collapse criteria.\nunder aspiration.\nHub Shaft To demonstrate that ISO 10555-1:2013 Pass\nPressure the device shaft All samples met\nFDA guidance Certain PTCA\nIntegrity meets the the pre-\nCatheters:2010\nminimum inner determined\n§VIII.B.1 Catheter Body Burst\ndiameter acceptance\nPressure\nspecification up to criteria.\n1138kPa internal\npressure through\nhub’s inflation luer.\nIntroducer To demonstrate that N/A Pass\nSheath the product meets All samples met\nCompatibility the required the pre-\n(Insertion insertion and determined\nand withdrawal force acceptance\nWithdrawal) without product criteria.\ndamage.\nIntroducer To demonstrate N/A Pass\nSheath device integrity is All samples met\nCompatibility maintained post re- the pre-\n(Re-insertion insertion and re- determined\nand Re- withdrawal. acceptance\nwithdrawal) criteria.\nTip Stiffness To demonstrate that N/A Pass\nthe stiffness of the All samples met\ndistal end of the the pre-\nPage | 11\n\n| Inner Lumen\nIntegrity -\nPressure | To demonstrate that\nthe product meets\nthe pressure\nrequirements. | ISO 10555-1:2013\nFDA guidance Certain PTCA\nCatheters:2010\n§VIII.B.1 Catheter Body Burst\nPressure | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| --- | --- | --- | --- |\n| Inner Lumen\nIntegrity -\nAspiration | To demonstrate that\nthe product meets\nthe aspiration air\nleakage\nrequirements and\nwill not collapse\nunder aspiration. | ISO 10555-1:2013 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Hub Shaft\nPressure\nIntegrity | To demonstrate that\nthe device shaft\nmeets the\nminimum inner\ndiameter\nspecification up to\n1138kPa internal\npressure through\nhub’s inflation luer. | ISO 10555-1:2013\nFDA guidance Certain PTCA\nCatheters:2010\n§VIII.B.1 Catheter Body Burst\nPressure | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Introducer\nSheath\nCompatibility\n(Insertion\nand\nWithdrawal) | To demonstrate that\nthe product meets\nthe required\ninsertion and\nwithdrawal force\nwithout product\ndamage. | N/A | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Introducer\nSheath\nCompatibility\n(Re-insertion\nand Re-\nwithdrawal) | To demonstrate\ndevice integrity is\nmaintained post re-\ninsertion and re-\nwithdrawal. | N/A | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Tip Stiffness | To demonstrate that\nthe stiffness of the\ndistal end of the | N/A | Pass\nAll samples met\nthe pre- |\n\nproduct is similar to determined\npredicate device. acceptance\ncriteria.\nBalloon To demonstrate ISO 10555-4:2013 Pass\nLocation balloon meets the All samples met\nballoon location the pre-\nspecification. determined\nacceptance\ncriteria.\nBalloon To demonstrate ISO 10555-4:2013 Pass\nInflation / balloon meets the All samples met\nDeflation inflation and FDA guidance Certain PTCA the pre-\ndeflation time Catheters:2010 determined\nspecifications. §VIII.A.6 Balloon Inflation acceptance\nand Deflation Time criteria.\nBalloon To demonstrate that ISO 10555-4:2013 Pass\nFatigue there is no All samples met\ndegradation of the FDA guidance Certain the pre-\nballoon after 20 PTCA Catheters:2010 determined\ninflation cycles. §VIII.A.4 Balloon Fatigue acceptance\ncriteria.\nBalloon To demonstrate that ISO 10555-4:2013 Pass\nOD and the product meets All samples met the\nCompliance the maximum FDA guidance Certain PTCA pre- determined\nCatheters:2010\nrecommended acceptance criteria.\n§VIII.A.5 Balloon Compliance\ninflation volume vs\nballoon diameter\nspecifications.\nBalloon To demonstrate that ISO 10555-4:2013 Pass\nConcentricity the product meets All samples met\nthe balloon diameter the pre-\nspecifications on determined\neach side at the acceptance\nrecommended criteria.\ninflation volume\nwhen rotated 360°.\nPage | 12\n\n|  | product is similar to\npredicate device. |  | determined\nacceptance\ncriteria. |\n| --- | --- | --- | --- |\n| Balloon\nLocation | To demonstrate\nballoon meets the\nballoon location\nspecification. | ISO 10555-4:2013 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Balloon\nInflation /\nDeflation | To demonstrate\nballoon meets the\ninflation and\ndeflation time\nspecifications. | ISO 10555-4:2013\nFDA guidance Certain PTCA\nCatheters:2010\n§VIII.A.6 Balloon Inflation\nand Deflation Time | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Balloon\nFatigue | To demonstrate that\nthere is no\ndegradation of the\nballoon after 20\ninflation cycles. | ISO 10555-4:2013\nFDA guidance Certain\nPTCA Catheters:2010\n§VIII.A.4 Balloon Fatigue | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Balloon\nOD and\nCompliance | To demonstrate that\nthe product meets\nthe maximum\nrecommended\ninflation volume vs\nballoon diameter\nspecifications. | ISO 10555-4:2013\nFDA guidance Certain PTCA\nCatheters:2010\n§VIII.A.5 Balloon Compliance | Pass\nAll samples met the\npre- determined\nacceptance criteria. |\n| Balloon\nConcentricity | To demonstrate that\nthe product meets\nthe balloon diameter\nspecifications on\neach side at the\nrecommended\ninflation volume\nwhen rotated 360°. | ISO 10555-4:2013 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n\nBalloon Burst To demonstrate that ISO 10555-4:2013 Pass\nthe balloon is All samples met\ncapable of the pre-\nwithstanding an determined\ninjection volume of acceptance\n2x and 2.5x criteria.\nrecommended\ninflation volume.\nConditioning, To demonstrate the Evaluation of device Pass\nDistribution, device met all following accelerated All samples met the\nand Shelf Life specifications at both aging to a 1-year shelf life pre- determined\nAging baseline and equivalent acceptance criteria.\n- following accelerated\nDevice aging to a 1-year\nshelf life equivalent.\nConditioning, Evaluation of ASTM D4169-16, Standard Pass\nDistribution, packaging strength Practice for Performance All samples met the\nand Shelf Life and integrity at both Testing of Shipping pre- determined\nAging baseline and Containers and Systems acceptance criteria.\n- following accelerated\nASTM F88/F88M-15,\nPackaging aging to a 1-year\nStandard Test Method for\nshelf life equivalent.\nSeal Strength of Flexible\nBarrier Materials\nASTM F1929-15, Standard\nTest Method for Detecting\nSeal Leaks in Porous Medical\nPackaging by Dye\nPenetration\nVisual To demonstrate that N/A Pass\nInspection the product meets All samples met\nPackaging and the packaging and the pre-\nLabeling labeling visual and determined\nadherence acceptance\nRequirements. criteria.\nDilator\nSystem Visual To demonstrate that ISO 10555-1 Pass\nInspection the product meets ISO 10555-4 All samples met\nthe visual and the pre-\ndimensional. determined\nspecifications. acceptance\ncriteria.\nPage | 13\n\n| Balloon Burst | To demonstrate that\nthe balloon is\ncapable of\nwithstanding an\ninjection volume of\n2x and 2.5x\nrecommended\ninflation volume. | ISO 10555-4:2013 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| --- | --- | --- | --- |\n| Conditioning,\nDistribution,\nand Shelf Life\nAging\n-\nDevice | To demonstrate the\ndevice met all\nspecifications at both\nbaseline and\nfollowing accelerated\naging to a 1-year\nshelf life equivalent. | Evaluation of device\nfollowing accelerated\naging to a 1-year shelf life\nequivalent | Pass\nAll samples met the\npre- determined\nacceptance criteria. |\n| Conditioning,\nDistribution,\nand Shelf Life\nAging\n-\nPackaging | Evaluation of\npackaging strength\nand integrity at both\nbaseline and\nfollowing accelerated\naging to a 1-year\nshelf life equivalent. | ASTM D4169-16, Standard\nPractice for Performance\nTesting of Shipping\nContainers and Systems\nASTM F88/F88M-15,\nStandard Test Method for\nSeal Strength of Flexible\nBarrier Materials\nASTM F1929-15, Standard\nTest Method for Detecting\nSeal Leaks in Porous Medical\nPackaging by Dye\nPenetration | Pass\nAll samples met the\npre- determined\nacceptance criteria. |\n| Visual\nInspection\nPackaging and\nLabeling | To demonstrate that\nthe product meets\nthe packaging and\nlabeling visual and\nadherence\nRequirements. | N/A | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Dilator |  |  |  |\n| System Visual\nInspection | To demonstrate that\nthe product meets\nthe visual and\ndimensional.\nspecifications. | ISO 10555-1\nISO 10555-4 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n\nEffective To demonstrate that ISO 11070\nLength the product meets\nOuter Diameter the visual and\ndimensional Pass\nInner Diameter\nspecifications. All samples met\nTaper Diameter\nthe pre-\nTensile To demonstrate that ISO 10555-1 determined\nStrength the dilator ISO 11070 acceptance\nwithstands peak FDA guidance Certain PTCA criteria.\ntensile strength. Catheters:2010\nKink Resistance To demonstrate that FDA guidance Certain PTCA\nthere are no kinks, Catheters:2010\ndefects or damage.\nDilator Hub Luer Dimensional & Performance Requirements\nTo demonstrate that ISO 80369-7 Pass\nthe product meets All samples met\nLuer the the pre-\nDimensional dimensional determined\nspecifications. acceptance\ncriteria.\nPass\nAll samples met\nFluid Leakage\nTo demonstrate that ISO 80369-20 the pre-\nby Pressure\nthe luer lock determined\nDecay\nconnector does not acceptance\nleak while subjected criteria.\nto applied pressure. Pass\nSub- All samples met\natmospheric ISO 80369-20 the pre-\nPressure Air determined\nLeakage acceptance\ncriteria.\nTo demonstrate that Pass\nthe luer lock All samples met\nconnector does not ISO 80369-20 the pre-\nStress Cracking crack when subjected determined\nto axial force and acceptance\ntorque. criteria.\nTo demonstrate that Pass\nthe luer lock connector All samples met\ndoes not separate from ISO 80369-20 the pre-\nResistance to\nthe reference determined\nSeparation\nconnector while acceptance\nfrom Axial Load\nsubjected to a criteria.\ndisconnection applied\naxial force.\nPage | 14\n\n| Effective\nLength | To demonstrate that\nthe product meets\nthe visual and\ndimensional\nspecifications. | ISO 11070 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| --- | --- | --- | --- |\n| Outer Diameter |  |  |  |\n| Inner Diameter |  |  |  |\n| Taper Diameter |  |  |  |\n| Tensile\nStrength | To demonstrate that\nthe dilator\nwithstands peak\ntensile strength. | ISO 10555-1\nISO 11070\nFDA guidance Certain PTCA\nCatheters:2010 |  |\n| Kink Resistance | To demonstrate that\nthere are no kinks,\ndefects or damage. | FDA guidance Certain PTCA\nCatheters:2010 |  |\n| Dilator Hub Luer Dimensional & Performance Requirements |  |  |  |\n| Luer\nDimensional | To demonstrate that\nthe product meets\nthe\ndimensional\nspecifications. | ISO 80369-7 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Fluid Leakage\nby Pressure\nDecay | To demonstrate that\nthe luer lock\nconnector does not\nleak while subjected\nto applied pressure. | ISO 80369-20 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Sub-\natmospheric\nPressure Air\nLeakage |  | ISO 80369-20 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Stress Cracking | To demonstrate that\nthe luer lock\nconnector does not\ncrack when subjected\nto axial force and\ntorque. | ISO 80369-20 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Resistance to\nSeparation\nfrom Axial Load | To demonstrate that\nthe luer lock connector\ndoes not separate from\nthe reference\nconnector while\nsubjected to a\ndisconnection applied\naxial force. | ISO 80369-20 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n\nTo demonstrate that Pass\nthe luer lock All samples met\nResistance to connector does not ISO 80369-20 the pre-\nSeparation override the threads determined\nfrom of a reference acceptance\nUnscrewing connector while criteria.\nsubjected to\nunscrewing torque.\nTo demonstrate that Pass\nthe luer lock All samples met\nconnector does not ISO 80369-20 the pre-\nResistance to override the threads determined\nOverriding of a reference acceptance\nconnector while criteria.\nsubjected to applied\ntorque.\nTo demonstrate that FDA guidance Certain PTCA Pass\nthere is no Catheters:2010 All samples met\nseparation of the the pre-\nTorque\ndilator hub from the Coronary, Peripheral, and determined\nDurability\nshaft or embolization Neurovascular Guidewires – acceptance\nafter one complete Performance Tests and criteria.\nrotation of the hub. Recommended Labeling\nLuer Activated Valve (LAV)\nTo demonstrate that Pass\nthe LAV meets ISO 10555-1 All samples met\nVisual the visual ISO 10555-4 the pre-\nInspection specifications. ISO 11070 determined\nacceptance\ncriteria.\nTo demonstrate that Pass\nthe LAV does not All samples met\nleak when used to the pre-\nLeak Test inflate/deflate the N/A determined\nballoon. acceptance\ncriteria.\nTo demonstrate that Pass\nthat the LAV allows N/A All samples met\nflow and does not the pre-\nleak when activated. determined\nTo demonstrate that acceptance\nActivation\nthe LAV prevents criteria.\nflow and maintains\nballoon inflation\nwhen the syringe is\nremoved.\nPage | 15\n\n| Resistance to\nSeparation\nfrom\nUnscrewing | To demonstrate that\nthe luer lock\nconnector does not\noverride the threads\nof a reference\nconnector while\nsubjected to\nunscrewing torque. | ISO 80369-20 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| --- | --- | --- | --- |\n| Resistance to\nOverriding | To demonstrate that\nthe luer lock\nconnector does not\noverride the threads\nof a reference\nconnector while\nsubjected to applied\ntorque. | ISO 80369-20 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Torque\nDurability | To demonstrate that\nthere is no\nseparation of the\ndilator hub from the\nshaft or embolization\nafter one complete\nrotation of the hub. | FDA guidance Certain PTCA\nCatheters:2010\nCoronary, Peripheral, and\nNeurovascular Guidewires –\nPerformance Tests and\nRecommended Labeling | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Luer Activated Valve (LAV) |  |  |  |\n| Visual\nInspection | To demonstrate that\nthe LAV meets\nthe visual\nspecifications. | ISO 10555-1\nISO 10555-4\nISO 11070 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Leak Test | To demonstrate that\nthe LAV does not\nleak when used to\ninflate/deflate the\nballoon. | N/A | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Activation | To demonstrate that\nthat the LAV allows\nflow and does not\nleak when activated.\nTo demonstrate that\nthe LAV prevents\nflow and maintains\nballoon inflation\nwhen the syringe is\nremoved. | N/A | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n\nLAV Luer Dimensional & Performance Requirements\nLAV Male & Female Luer\nTo demonstrate that Pass\nthe LAV meets ISO 80369-7 All samples met\nthe the pre-\nDimensional\ndimensional determined\nspecifications. acceptance\ncriteria.\nFluid Leakage To demonstrate that Pass\nby Pressure the LAV connector ISO 80369-20 All samples met\nDecay does not leak under the pre-\nSub- applied pressure. determined\nacceptance\natmospheric\ncriteria.\nPressure Air\nLeakage\nTo demonstrate the Pass\nLAV connector does ISO 80369-20 All samples met\nnot crack under the pre-\nStress Cracking\nspecified axial force determined\nand torque. acceptance\ncriteria.\nTo demonstrate the Pass\nLAV connector does ISO 80369-20 All samples met\nnot separate from the pre-\nResistance to\nthe reference determined\nSeparation\nconnector while acceptance\nfrom Axial Load\nsubjected to a criteria.\ndisconnection\napplied axial force.\nTo demonstrate the Pass\nLAV connector does ISO 80369-20 All samples met\nResistance to not separate from the pre-\nSeparation the reference determined\nfrom connector while acceptance\nUnscrewing subjected to criteria.\nspecified unscrewing\ntorque.\nTo demonstrate that Pass\nthe luer lock ISO 80369-20 All samples met\nconnector does not the pre-\nResistance to override the threads determined\nOverriding of a reference acceptance\nconnector while criteria.\nsubjected to an\napplied torque.\nRotating Hemostasis Valve (RHV)\nVisual To demonstrate that Pass\nPage | 16\n\n| LAV Luer Dimensional & Performance Requirements\nLAV Male & Female Luer |  |  |  |\n| --- | --- | --- | --- |\n| Dimensional | To demonstrate that\nthe LAV meets\nthe\ndimensional\nspecifications. | ISO 80369-7 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Fluid Leakage\nby Pressure\nDecay | To demonstrate that\nthe LAV connector\ndoes not leak under\napplied pressure. | ISO 80369-20 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Sub-\natmospheric\nPressure Air\nLeakage |  |  |  |\n| Stress Cracking | To demonstrate the\nLAV connector does\nnot crack under\nspecified axial force\nand torque. | ISO 80369-20 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Resistance to\nSeparation\nfrom Axial Load | To demonstrate the\nLAV connector does\nnot separate from\nthe reference\nconnector while\nsubjected to a\ndisconnection\napplied axial force. | ISO 80369-20 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Resistance to\nSeparation\nfrom\nUnscrewing | To demonstrate the\nLAV connector does\nnot separate from\nthe reference\nconnector while\nsubjected to\nspecified unscrewing\ntorque. | ISO 80369-20 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Resistance to\nOverriding | To demonstrate that\nthe luer lock\nconnector does not\noverride the threads\nof a reference\nconnector while\nsubjected to an\napplied torque. | ISO 80369-20 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Rotating Hemostasis Valve (RHV) |  |  |  |\n| Visual | To demonstrate that |  | Pass |\n\nInspection the RHV meets ISO 10555-1 All samples met\nthe visual ISO 10555-4 the pre-\nspecifications. ISO 11070 determined\nacceptance\ncriteria.\nTo demonstrate the ISO 10555-1 Pass\nRHV meets the ID ISO 10555-4 All samples met\nspecification of the ISO 11070 the pre-\nID (Male Luer)\nrigid male luer. determined\nacceptance\ncriteria.\nTo demonstrate the ISO 10555-1 Pass\nRHV meets the ID ISO 10555-4 All samples met\nID\nspecification of the ISO 11070 the pre-\n(Compression\ncompression seal. determined\nSeal)\nacceptance\ncriteria.\nTo demonstrate the ISO 10555-1 Pass\nRHV meets the ID ISO 10555-4 All samples met\nspecification of the ISO 11070 the pre-\nID (Side Port)\nside port. determined\nacceptance\ncriteria.\nTo demonstrate the ISO 10555-1 Pass\nRHV does not leak or All samples met\nSeal Integrity collapse under the pre-\n(Pressure) pressure. determined\nacceptance\ncriteria.\nTo demonstrate the ISO 10555-1 Pass\nRHV does not leak or All samples met\ncollapse under the pre-\nSeal Integrity\naspiration. determined\n(Aspiration)\nacceptance\ncriteria.\nRHV Hub Luer Dimensional & Performance\nTo demonstrate that Pass\nRHV product meets ISO 594-1 All samples met\nthe conical part of the pre-\nGauging\nthe lock fitting. determined\nacceptance\ncriteria.\nTo demonstrate that\nthere is no leakage\nLiquid Leakage\nsufficient to form a\nfalling drop.\nPage | 17\n\n| Inspection | the RHV meets\nthe visual\nspecifications. | ISO 10555-1\nISO 10555-4\nISO 11070 | All samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| --- | --- | --- | --- |\n| ID (Male Luer) | To demonstrate the\nRHV meets the ID\nspecification of the\nrigid male luer. | ISO 10555-1\nISO 10555-4\nISO 11070 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| ID\n(Compression\nSeal) | To demonstrate the\nRHV meets the ID\nspecification of the\ncompression seal. | ISO 10555-1\nISO 10555-4\nISO 11070 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| ID (Side Port) | To demonstrate the\nRHV meets the ID\nspecification of the\nside port. | ISO 10555-1\nISO 10555-4\nISO 11070 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Seal Integrity\n(Pressure) | To demonstrate the\nRHV does not leak or\ncollapse under\npressure. | ISO 10555-1 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Seal Integrity\n(Aspiration) | To demonstrate the\nRHV does not leak or\ncollapse under\naspiration. | ISO 10555-1 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| RHV Hub Luer Dimensional & Performance |  |  |  |\n| Gauging | To demonstrate that\nRHV product meets\nthe conical part of\nthe lock fitting. | ISO 594-1 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| Liquid Leakage | To demonstrate that\nthere is no leakage\nsufficient to form a\nfalling drop. |  |  |\n\nTo demonstrate that\nthere is no sign of\nAir Leakage\ncontinued formation Pass\nof air bubbles. All samples met\nSeparation To demonstrate that the pre-\nForce the product fitting determined\nacceptance\nUnscrewing remains attached to\ncriteria.\nTorque the reference fitting. ISO 594-2\nTo demonstrate that\nthe RHV meets the\nEase of\nrequirements for\nAssembly\nsmall bore\nconnectors.\nTo demonstrate the\nResistance to RHV fitting does not\nOverriding override the threads\nor lugs of the fitting.\nPass\nTo demonstrate that All samples met\nthe RHV withstands ISO 594-2 the pre-\nStress Cracking\nstress cracking of the determined\nfitting. acceptance\ncriteria.\nAnimal Studies:\nAcute animal study has been performed to assess the usability, effectiveness and safety of the\nEMBOGUARD Balloon Guide Catheter device compared to the predicate device in the swine model.\nAcute performance evaluated on Day 0 showed that the usability and performance of the\nEMBOGUARD Balloon Guide Catheter device was equivalent to that of the predicate device tested.\nHistological evaluation performed on treated vessels after 2-3 days demonstrated that the local and\nend organ tissue response was comparable between the EMBOGUARD Balloon Guide Catheter and\nthe predicate device tested.\nClinical Studies:\nNo clinical studies were performed to demonstrate substantial equivalence.\nCONCLUSIONS\nThe subject device has similar intended use and technological characteristics as the predicate device. The\ndifferences do not raise new questions of safety and effectiveness. Non-clinical studies conducted\ndemonstrate that the EMBOGUARD Balloon Guide Catheter is substantially equivalent to the predicate\ndevice.\nPage | 18\n\n| Air Leakage | To demonstrate that\nthere is no sign of\ncontinued formation\nof air bubbles. | ISO 594-2 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n| --- | --- | --- | --- |\n| Separation\nForce | To demonstrate that\nthe product fitting\nremains attached to\nthe reference fitting. |  |  |\n| Unscrewing\nTorque |  |  |  |\n| Ease of\nAssembly | To demonstrate that\nthe RHV meets the\nrequirements for\nsmall bore\nconnectors. |  |  |\n| Resistance to\nOverriding | To demonstrate the\nRHV fitting does not\noverride the threads\nor lugs of the fitting. |  |  |\n| Stress Cracking | To demonstrate that\nthe RHV withstands\nstress cracking of the\nfitting. | ISO 594-2 | Pass\nAll samples met\nthe pre-\ndetermined\nacceptance\ncriteria. |\n\n| CONCLUSIONS |\n| --- |\n|  |"
  }
}