{
  "source_pdf": "csf-shunt--aesculap-inc--aesculap-meithke-shunt--510k.pdf",
  "clearance_number": "K042465",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "DEVICE DESCRIPTION\nThe Miethke Shunt System miniNAV Valve is used in the treatment of hydrocephalus.\nThe miniNAV Valve is a small cylindrical tube chamber with inlet and outlet connection\nports at opposite ends. A \"ball- in-cone-valve\" is integrated in the inlet of the device. A\nspiral spring maintains the opening pressure of the ball- in-cone valve and a sapphire\nball ensures the precise closure of the valve. The housing of the miniNAV Valve is\nmanufactured from titanium. The miniNAV Valve is available as a single device as well\nas various Miethke shunt system accessories such as shunt assistants, catheters,\nconnectors, deflectors and reservoirs.\nThe McLanahan reservoir is a flushing reservoir. It has an integrated occlusion\nmechanism which allows flushing in both the proximal and distal directions. The\nreservoir is used as a shunt component. The McLanahan reservoir is manufactured of\nsilicone elastomer and titanium.\n\n1/oz0\nINDICATION4S FOR USE\nThe Miethke Shunt System is intended to shunt cerebrospinal fluid (CSF) from the\nlateral ventricles of the brain into the peritoneum.",
    "indications": "INDICATIONS FOR USE STATEMENT\n510(k) Number: k0O206\nDevice Name: Miethke Shunt System\nIndications for Use:\nThe Miethke Shunt System is intended to shunt cerebrospinal fluid (OSE) from the\nlateral ventricles of the brain into the peritoneum.\nPrescription Use X and/or Over-the-Counter Use\n________\n(Part 21 CFR 801 Subpart 0) (21 CFR 801 Subpart C)~\n(PLEASE DO NOT WRITE BELOW THIS LINE CONTINUE ON ANOTHER PAGE IF\n-\nNEEDED)\nConcurrence of CDRH, Office of Device Evaluation (ODE)\n(Division Sign~-Off)\nDivision of Ophthalmic, Neurological and Ear,\nNose and Throat Devices\n5I1O(k) Number I01",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K042465"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Device Description": "DEVICE DESCRIPTION\nThe Miethke Shunt System miniNAV Valve is used in the treatment of hydrocephalus.\nThe miniNAV Valve is a small cylindrical tube chamber with inlet and outlet connection\nports at opposite ends. A \"ball- in-cone-valve\" is integrated in the inlet of the device. A\nspiral spring maintains the opening pressure of the ball- in-cone valve and a sapphire\nball ensures the precise closure of the valve. The housing of the miniNAV Valve is\nmanufactured from titanium. The miniNAV Valve is available as a single device as well\nas various Miethke shunt system accessories such as shunt assistants, catheters,\nconnectors, deflectors and reservoirs.\nThe McLanahan reservoir is a flushing reservoir. It has an integrated occlusion\nmechanism which allows flushing in both the proximal and distal directions. The\nreservoir is used as a shunt component. The McLanahan reservoir is manufactured of\nsilicone elastomer and titanium.\n\n1/oz0\nINDICATION4S FOR USE\nThe Miethke Shunt System is intended to shunt cerebrospinal fluid (CSF) from the\nlateral ventricles of the brain into the peritoneum.",
    "Substantial Equivalence": "SUBSTANTIAL EQUIVALENCE\nAesculap®, Inc. believes that the miniNAV Valve and McLanahan reservoir of the\nMiethke Shunt System are substantially equivalent to the Paedi-GAV Valve and\nMonoStep Valve of the Miethke Shunt System (K01 1030) and Medtronic PS Medical\nStrata 11V alve and Shunt Assembies with and without BioGlide (K042465). The new\nminiNAV Valve is similar to the current Paedi-GAV Valve and MonoStep Valve. The\nonly differences are the size of the valve and a lower pressure opening. The materials,\ndesign, principle of operation and intended use is equivalent to the previously cleared\nPaedi-GAV Valve and MonoStep Valve of the Miethke Shunt System. The previously\ncleared system also included the ShuntAssistant component which has the same valve\npressure level range as the miniNAV. The McLanahan reservoir has an integrated\nocclusion mechanism similar to the Strata 11V alve.\nPURPOSE FOR PREMARKET NOTIFICATION\nThe purpose for this submission is to gain marketing clearance for the new miniNAV\nValve and MoLanahan reservoir of the Miethke Shunt System.\nPERFORMANCE DATA\nTesting of the Aesculap Miethke Shunt System miniNAV Valve was performed in\naccordance with ISO 7197:2006 and results were found to be similar to other legally\nmarketed predicate devices. In addition testing was performed according to the\nfollowing MRI standards:\n* ASTM F2119 Evaluation of MR Image Artifacts\n* ASTM F2182 Measurement of Radio Frequency Induced Heating During\nMagnetic Resonance Imaging\na ASTM F2213 Qualitative Measurement of Magnetically Induced Torque in\nthe Magnetic Resonance Environment\n* ASTM F2052 Measurement of Magnetically Induced Displacement Force on\nthe in the Magnetic Resonance Environment\nThe results and evaluation conclude that the device is MR Conditional in 3-Tesla\nMagnetic Resonance Imaging (MRI) systems according to ASTM F 2503 and is\nsubstantially equivalent to the predicate devices.\n\n4\nDEPARTMENT OF HEALTH & HUMAN SERVICES\nPublic Health Service\nFood and Drug Administration\n10903 New Hampshire Avenue\nDocument Countrol Room -W066-G609\nSilver Spring, MD 20993-0002\nOCT 27 2011\nAesculap, Inc.\nc/o Kathy Racosky\nSenior Regulatory Affairs Specialist\n3773 Corporate Parkway\nCenter Valley, PA 18034\nRe: K1 10206\nTrade/Device Name: Aesculap Miethke Shunt System\nRegulation Number: 21 CFR 882.5550\nRegulation Name: Central nervous system fluid shunt and components\nRegulatory Class: 11\nProduct Code: JXG\nDated: October 04, 2011\nReceived: October 05, 2011\nDear Ms. Racosky:\nWe have reviewed your Section 5 10(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRI- does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class 11 (Special Controls) or class III (PMA), it\nmay be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 21, Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CER Part 801); medical device reporting (reporting of medical\n\nPage 2 - Ms. Kathy Racosky\ndevice-related adverse events) (21 CFR 803); good manufacturing practice requirements as set\nforth in the quality systems (QS) regulation (21 CER Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 531-542 of the Act); 21 CFR 1000-1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please\ngo to http://www.fda. gov/AboutFDA/CentersOffices/CDRfl/JCDRHOffices/ucm 115809.htm for\nthe Center for Devices and Radiological Health's (CDRH's) Office of Compliance. Also, please\nnote the regulation entitled, \"Misbranding by reference to premarket notification\" (21CFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCER Part 803), please go to\nhttp://w-ww.fda.gov/Medica]Devices/Safety/Reportallroblem/default.htmn for the CDRH's Office\nof Surveillance and Biometrics/DiYision of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7 100 or at its Internet address\nhttp://www.fda.gov/MedicalDevices/ResourcesforYou/lndusti-y/del'ault.ht.\nSincerely yours,\nMalvina B. Bydeim\n,MD.\nDirector\nDivision of Ophthalmic, Neurological,\nand Ear, Nose and Throat Devices\nOffice of Device Evaluation\nCenter for Devices and\nRadiological Health\nEnclosure",
    "Indications for Use": "INDICATIONS FOR USE STATEMENT\n510(k) Number: k0O206\nDevice Name: Miethke Shunt System\nIndications for Use:\nThe Miethke Shunt System is intended to shunt cerebrospinal fluid (OSE) from the\nlateral ventricles of the brain into the peritoneum.\nPrescription Use X and/or Over-the-Counter Use\n________\n(Part 21 CFR 801 Subpart 0) (21 CFR 801 Subpart C)~\n(PLEASE DO NOT WRITE BELOW THIS LINE CONTINUE ON ANOTHER PAGE IF\n-\nNEEDED)\nConcurrence of CDRH, Office of Device Evaluation (ODE)\n(Division Sign~-Off)\nDivision of Ophthalmic, Neurological and Ear,\nNose and Throat Devices\n5I1O(k) Number I01"
  }
}