{
  "source_pdf": "csf-shunt--aesculap-inc--m-blue-adjustable-shunt--510k.pdf",
  "clearance_number": "K192266",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "DEVICE DESCRIPTION\nM.blue is an adjustable valve that combines an adjustable gravitational unit and a fixed\ndifferential pressure unit. The M.blue valve can be set for a range of pressures and is offered in\nfour pressure level settings. The M.blue valve is comprised of a titanium housing enclosed by a\nthin titanium membrane with a curved wave profile design. The gravitational unit of the M.blue\nvalve contains a tantalum weight, leaf spring and ball mechanism that is mechanically controlled\nby internal magnets. The differential pressure unit (ball-in-cone) of the M.blue valve contains a\nsapphire ball and titanium spring.\nManual devices are available to locate, verify the pressure setting and to set or change the\npressure pre and postoperatively. These manual accessories are for external use by the\nHealthcare provider.\n\n510(k) Premarket Notification M.blue Adjustable Shunt System\nPage 2 of 6\nThe M.blue valve will be distributed by itself or in combination with the proGAV 2.0 valve. The\nM.blue valve includes the same legally marketed accessories that are available with the Miethke\nShunt Systems.\nINDICATIONS FOR USE\nThe M.blue Adjustable Shunt System is used for cerebrospinal fluid (CSF) shunting.\nTECHNOLOGICAL CHARACTERISTICS(compared to Predicate(s))\nThe Aesculap Miethke M.blue Adjustable Shunt System is substantially equivalent to the\npredicate, Aesculap Miethke proSA Adjustable Shunt System (K161853) and reference device,\nMiethke Shunt System miniNAV Valve (K110206). The M.blue has some differences in\ntechnological features in comparison to the predicate device. The subject device has the same\nintended use, design principles, operational principles and materials. The M.blue valve is also\nsimilar to the reference device. The M.blue device characteristics are summarized below.\nNewDevice Predicate Reference Device\nAesculap Miethke Aesculap Miethke Aesculap Miethke\nM.blue Adjustable proSA Adjustable Shunt System\nShunt System Shunt System miniNAV Valve\nK161853 K110206\nAdjustable: Yes Yes No\nValve Type: Adjustable Adjustable Differential pressure\nGravitational with Gravitational\nintegrated differential\npressure unit\nPressure levels:\n--Gravitational Adjustable Adjustable No\nunit 0 – 40 cmH O 0 – 40 cmH O\n2 2\n--Differential unit Four pressure ranges N/A Four pressure ranges\n0 cmH O 0 cmH O\n2 2\n5 cmH O 5 cmH O\n2 2\n10 cmH O 10 cmH O\n2 2\n15 cmH O 15 cmH O\n2 2\nMaterials:\nHousing Titanium Alloy Titanium Alloy Titanium Alloy\nTi6Al4V Ti6Al4V Ti6Al4V\nRotor Titanium Alloy Titanium Alloy No\nTi6Al4V Ti6Al4V\nMagnet Neodym Ferrite Boron Neodym Ferrite Boron No\nBall Alpha Sapphire Alpha Sapphire Alpha Sapphire\nWeight Tantalum Tantalum No\nMicro spring Titanium No No\nSpring Titanium Alloy No StainlessSteel\nTi4Al6V\n\n|  |  |  | NewDevice\nAesculap Miethke\nM.blue Adjustable\nShunt System |  |  | Predicate\nAesculap Miethke\nproSA Adjustable\nShunt System\nK161853 |  |  | Reference Device\nAesculap Miethke\nShunt System\nminiNAV Valve\nK110206 |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Adjustable: |  |  | Yes |  |  | Yes |  |  | No |  |  |\n| Valve Type: |  |  | Adjustable\nGravitational with\nintegrated differential\npressure unit |  |  | Adjustable\nGravitational |  |  | Differential pressure |  |  |\n|  | Pressure levels: |  |  |  |  |  |  |  |  |  |  |\n| --Gravitational\nunit |  |  | Adjustable\n0 – 40 cmH O\n2 |  |  | Adjustable\n0 – 40 cmH O\n2 |  |  | No |  |  |\n| --Differential unit |  |  | Four pressure ranges\n0 cmH O\n2\n5 cmH O\n2\n10 cmH O\n2\n15 cmH O\n2 |  |  | N/A |  |  | Four pressure ranges\n0 cmH O\n2\n5 cmH O\n2\n10 cmH O\n2\n15 cmH O\n2 |  |  |\n|  | Materials: |  |  |  |  |  |  |  |  |  |  |\n| Housing |  |  | Titanium Alloy\nTi6Al4V |  |  | Titanium Alloy\nTi6Al4V |  |  | Titanium Alloy\nTi6Al4V |  |  |\n| Rotor |  |  | Titanium Alloy\nTi6Al4V |  |  | Titanium Alloy\nTi6Al4V |  |  | No |  |  |\n| Magnet |  |  | Neodym Ferrite Boron |  |  | Neodym Ferrite Boron |  |  | No |  |  |\n| Ball |  |  | Alpha Sapphire |  |  | Alpha Sapphire |  |  | Alpha Sapphire |  |  |\n| Weight |  |  | Tantalum |  |  | Tantalum |  |  | No |  |  |\n| Micro spring |  |  | Titanium |  |  | No |  |  | No |  |  |\n| Spring |  |  | Titanium Alloy\nTi4Al6V |  |  | No |  |  | StainlessSteel |  |  |\n\n510(k) Premarket Notification M.blue Adjustable Shunt System\nPage 3 of 6\nNew Device Predicate Reference Device\nAesculap Miethke Aesculap Miethke Aesculap Miethke\nM.blue Adjustable proSA Adjustable Shunt System\nShunt System Shunt System miniNAV Valve\nK161853 K110206\nDesign: Circular Circular Cylindrical tube\nHousing:\nInner Smooth Smooth Smooth\nOuter Thin curved wave Smooth Smooth\nprofile\nAudible and tactile Yes No No\nfeedback\nDimensions:\nHeight 4.2 mm 4.5 mm N/A\nDiameter 16.6 mm 18 mm 2.8 mm\nLength 25.0 mm 27.1 mm 14.7 mm\n# of Magnets 4 2 No\nSterilization: Steam Steam Steam\nPackaging: Double Peel Pouch Double Peel Pouch Double Peel Pouch\nInstruments:\nCompass Manually wipe with Manually wipe with N/A\nAdjustment Ring an alcohol base an alcohol base\nAdjustment cleaner (>75% cleaner (>75%\nAssistant alcohol). May alcohol). May\nnot be sterilized. not be sterilized.\nCheckmate For use in a sterile For use in a sterile N/A\nsurgical field. Sterile, surgical field. Sterile,\nreusable, may be re- reusable, may be re-\nsterilized sterilized\nInstrument settings 0 – 40 cmH O 0 – 40 cmH O N/A\n2 2\nand readings\nInstrument\nPackaging:\nInstrument set Leather case Metal case N/A\nSingle Instrument PE case PE case N/A\nPERFORMANCE DATA\nThe following performance data is provided in support of the substantial equivalence\ndetermination. The below table summarizes the design verification activities. All samples met\npredefined acceptance criteria and the proposed devices passed design verification test activities.\nThe test results demonstrate that the Aesculap Miethke M.blue valve of the Miethke Shunt\nSystem performs as intended and is substantially equivalent to the predicate device.\n\n|  |  |  | New Device\nAesculap Miethke\nM.blue Adjustable\nShunt System |  |  | Predicate\nAesculap Miethke\nproSA Adjustable\nShunt System\nK161853 |  |  | Reference Device\nAesculap Miethke\nShunt System\nminiNAV Valve\nK110206 |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Design: |  |  | Circular |  |  | Circular |  |  | Cylindrical tube |  |  |\n|  | Housing: |  |  |  |  |  |  |  |  |  |  |\n| Inner |  |  | Smooth |  |  | Smooth |  |  | Smooth |  |  |\n| Outer |  |  | Thin curved wave\nprofile |  |  | Smooth |  |  | Smooth |  |  |\n| Audible and tactile\nfeedback |  |  | Yes |  |  | No |  |  | No |  |  |\n|  | Dimensions: |  |  |  |  |  |  |  |  |  |  |\n| Height |  |  | 4.2 mm |  |  | 4.5 mm |  |  | N/A |  |  |\n| Diameter |  |  | 16.6 mm |  |  | 18 mm |  |  | 2.8 mm |  |  |\n| Length |  |  | 25.0 mm |  |  | 27.1 mm |  |  | 14.7 mm |  |  |\n| # of Magnets |  |  | 4 |  |  | 2 |  |  | No |  |  |\n| Sterilization: |  |  | Steam |  |  | Steam |  |  | Steam |  |  |\n| Packaging: |  |  | Double Peel Pouch |  |  | Double Peel Pouch |  |  | Double Peel Pouch |  |  |\n|  | Instruments: |  |  |  |  |  |  |  |  |  |  |\n| Compass |  |  | Manually wipe with\nan alcohol base\ncleaner (>75%\nalcohol). May\nnot be sterilized. |  |  | Manually wipe with\nan alcohol base\ncleaner (>75%\nalcohol). May\nnot be sterilized. |  |  | N/A |  |  |\n| Adjustment Ring |  |  |  |  |  |  |  |  |  |  |  |\n| Adjustment\nAssistant |  |  |  |  |  |  |  |  |  |  |  |\n| Checkmate |  |  | For use in a sterile\nsurgical field. Sterile,\nreusable, may be re-\nsterilized |  |  | For use in a sterile\nsurgical field. Sterile,\nreusable, may be re-\nsterilized |  |  | N/A |  |  |\n| Instrument settings\nand readings |  |  | 0 – 40 cmH O\n2 |  |  | 0 – 40 cmH O\n2 |  |  | N/A |  |  |\n|  | Instrument |  |  |  |  |  |  |  |  |  |  |\n|  | Packaging: |  |  |  |  |  |  |  |  |  |  |\n| Instrument set |  |  | Leather case |  |  | Metal case |  |  | N/A |  |  |\n| Single Instrument |  |  | PE case |  |  | PE case |  |  | N/A |  |  |\n\n510(k) Premarket Notification M.blue Adjustable Shunt System\nPage 4 of 6\nPerformance testing was conducted in accordance with EN ISO 7197:2009 standard for shunt\nsafety and performance including the identified stated clauses.\nTest Test Summary Results\nRadiopacity Shunt identifiable by radiographic Samples passed the acceptance\npressure coding system via X-ray criteria and therefore substantially\nexamination. Visual examination of equivalent to the predicate device.\nX-ray images detecting the\nradiographic pressure coding and\nflow direction.\nResistance to Leakage 100 cm of air applied to the subject Samples passed the acceptance\ndevice submerged in water. No criteria and therefore substantially\nleakage is allowed with a equivalent to the predicate device.\ndifferential pressure from the inside\nto outside of 100 cm water column\nwithin 5 min.\nControl of the Implanted Shunt Functionality of the shunt and the Functional characteristics and\nmethod of control control procedure are cited in the\nInstructions of Use and therefore\nsubstantially equivalent to the\npredicate device.\nPressure-Flow Pressure-flow-performance tested Samples passed the acceptance\nbetween the flow range of 5 to 50 criteria and therefore substantially\nml/h. The measured pressure has to equivalent to the predicate device.\nremain inside manufacturer’s\ndeclaration.\nOverpressure Function and integrity of the subject Samples passed the acceptance\ndevice shall withstand a positive criteria and therefore substantially\npressure of 1 m water column equivalent to the predicate device.\napplied to the open shunt.\nDynamic Break Strength Using a frequency of 1 Hz ±0.2, Samples passed the acceptance\ntension is applied in flow direction criteria and therefore substantially\nand should lead to an elongation of equivalent to the predicate device.\nthe subject device of 10% or a\nmaximum force of 5 N. Testing is\ncarried out for 100,000 cycles.\nBursting Pressure Subject device must withstand a Samples passed the acceptance\npositive pressure of 2 m of water criteria and therefore substantially\ncolumn inside the subject device equivalent to the predicate device.\nwithout any change within a\ntolerance of ± 10% (no later than 2\nhours after the burst pressure\napplication).\nReflux performance To verify resistance a water bath Samples passed the acceptance\nwas used for the 500 mm of water criteria and therefore substantially\ncolumn against the flow direction of equivalent to the predicate device.\nthe subject device. A maximum\nflow of 0.04 ml/min is allowed to\nbe drained back.\n\n| Test | Test Summary | Results |\n| --- | --- | --- |\n| Radiopacity | Shunt identifiable by radiographic\npressure coding system via X-ray\nexamination. Visual examination of\nX-ray images detecting the\nradiographic pressure coding and\nflow direction. | Samples passed the acceptance\ncriteria and therefore substantially\nequivalent to the predicate device. |\n| Resistance to Leakage | 100 cm of air applied to the subject\ndevice submerged in water. No\nleakage is allowed with a\ndifferential pressure from the inside\nto outside of 100 cm water column\nwithin 5 min. | Samples passed the acceptance\ncriteria and therefore substantially\nequivalent to the predicate device. |\n| Control of the Implanted Shunt | Functionality of the shunt and the\nmethod of control | Functional characteristics and\ncontrol procedure are cited in the\nInstructions of Use and therefore\nsubstantially equivalent to the\npredicate device. |\n| Pressure-Flow | Pressure-flow-performance tested\nbetween the flow range of 5 to 50\nml/h. The measured pressure has to\nremain inside manufacturer’s\ndeclaration. | Samples passed the acceptance\ncriteria and therefore substantially\nequivalent to the predicate device. |\n| Overpressure | Function and integrity of the subject\ndevice shall withstand a positive\npressure of 1 m water column\napplied to the open shunt. | Samples passed the acceptance\ncriteria and therefore substantially\nequivalent to the predicate device. |\n| Dynamic Break Strength | Using a frequency of 1 Hz ±0.2,\ntension is applied in flow direction\nand should lead to an elongation of\nthe subject device of 10% or a\nmaximum force of 5 N. Testing is\ncarried out for 100,000 cycles. | Samples passed the acceptance\ncriteria and therefore substantially\nequivalent to the predicate device. |\n| Bursting Pressure | Subject device must withstand a\npositive pressure of 2 m of water\ncolumn inside the subject device\nwithout any change within a\ntolerance of ± 10% (no later than 2\nhours after the burst pressure\napplication). | Samples passed the acceptance\ncriteria and therefore substantially\nequivalent to the predicate device. |\n| Reflux performance | To verify resistance a water bath\nwas used for the 500 mm of water\ncolumn against the flow direction of\nthe subject device. A maximum\nflow of 0.04 ml/min is allowed to\nbe drained back. | Samples passed the acceptance\ncriteria and therefore substantially\nequivalent to the predicate device. |\n\n510(k) Premarket Notification M.blue Adjustable Shunt System\nPage 5 of 6\nLong Term Stability The subject device was immersed in Samples passed the acceptance\ndistilled water and kept at 36°C ±5 criteria and therefore substantially\nwhile pumping distilled water at an equivalent to the predicate device.\naverage flow rate of 20 ml/h\nthrough the valve for at 28 days.\nFlow rate was check 3 times a day.\nPatient position was simulated (14\ndays/ horizontal and 14 days/\nvertical)\nInfluence of the changed posture of The characteristics of the valve The performance characteristics are\nthe patient on the valve depend on the posture of the cited in the Instructions for Use and\nperformance patient. therefore substantially equivalent to\nthe predicate device.\nAccuracy of the M.blue plus To verify the equivalence between a Samples passed the acceptance\nCompass radiographic verification method criteria and therefore substantially\nand the non-invasive method. equivalent to the predicate device.\nEffects of Exposure to MRI To verify that the MRI exposure Samples passed the acceptance\nconditions had no effect on the valve function criteria and therefore substantially\nand adjustability. equivalent to the predicate device.\nBrake safety test evaluation To verify that the Active-Lock There was no change in pressure\nmechanism protects against setting and therefore substantially\ninadvertent re-adjustment by equivalent to the predicate device.\nexternal magnetic fields.\nMRI safety testing  Image artifacts testing per The results demonstrate that the\nASTM F2119 device is MR Conditional in 3-\n Radio frequency induced Tesla Magnetic Resonance Imaging\nheating testing per ASTM (MRI) systems according to ASTM\nF2182 F 2503 and is substantially\n Magnetically induced torque equivalent to the predicate device.\ntesting per ASTM F2213\n Magnetically induced\ndisplacement force testing per\nASTM F2052\nThe performance testing demonstrates that the device is safe, as effective, and performs as well\nas or better than the predicate. The minor differences between the M.blue Adjustable Shunt\nSystem and the predicate device raise no new issues of safety or effectiveness.\nBIOCOMPATIBILITY:\nBiocompatibility evaluations were conducted according to International Standard ISO-10993,\n“Biological Evaluation of Medical Devices Part-1: Evaluation and Testing” and Use of\nInternational Standard ISO 10993-1, “Biological evaluation of medical devices –l Part 1:\nEvaluation and testing within a risk management process”, Guidance for Industry and Food and\nDrug Administration Staff.\nCytotoxicity testing and biological risk assessments were conducted. The materials of the\nM.blue Adjustable Shunt System are the same as previously cleared Miethke Shunt System\nsubmissions (K120559/K161853).\n\n| Long Term Stability | The subject device was immersed in\ndistilled water and kept at 36°C ±5\nwhile pumping distilled water at an\naverage flow rate of 20 ml/h\nthrough the valve for at 28 days.\nFlow rate was check 3 times a day.\nPatient position was simulated (14\ndays/ horizontal and 14 days/\nvertical) | Samples passed the acceptance\ncriteria and therefore substantially\nequivalent to the predicate device. |\n| --- | --- | --- |\n| Influence of the changed posture of\nthe patient on the valve\nperformance | The characteristics of the valve\ndepend on the posture of the\npatient. | The performance characteristics are\ncited in the Instructions for Use and\ntherefore substantially equivalent to\nthe predicate device. |\n| Accuracy of the M.blue plus\nCompass | To verify the equivalence between a\nradiographic verification method\nand the non-invasive method. | Samples passed the acceptance\ncriteria and therefore substantially\nequivalent to the predicate device. |\n| Effects of Exposure to MRI\nconditions | To verify that the MRI exposure\nhad no effect on the valve function\nand adjustability. | Samples passed the acceptance\ncriteria and therefore substantially\nequivalent to the predicate device. |\n| Brake safety test evaluation | To verify that the Active-Lock\nmechanism protects against\ninadvertent re-adjustment by\nexternal magnetic fields. | There was no change in pressure\nsetting and therefore substantially\nequivalent to the predicate device. |\n| MRI safety testing |  Image artifacts testing per\nASTM F2119\n Radio frequency induced\nheating testing per ASTM\nF2182\n Magnetically induced torque\ntesting per ASTM F2213\n Magnetically induced\ndisplacement force testing per\nASTM F2052 | The results demonstrate that the\ndevice is MR Conditional in 3-\nTesla Magnetic Resonance Imaging\n(MRI) systems according to ASTM\nF 2503 and is substantially\nequivalent to the predicate device. |\n\n510(k) Premarket Notification M.blue Adjustable Shunt System\nPage 6 of 6\nThe following biocompatibility testing was submitted in support of substantial equivalence.\nM.blue plus with Control reservoir and Peritoneal catheter\nTest Test Summary Conclusions\nCytotoxicity - Extraction Method Cell culture treated with test sample Non-Cytotoxic\nand XTT Dye exhibited no leachable substances\nin cytotoxic concentrations released\nfrom the test item\nM.blue plus Compass scale ring\nTest Test Summary Conclusions\nCytotoxicity – Extraction Method Cell culture treated with test sample Non-Cytotoxic\nand XTT Dye exhibited no substances with\ncytotoxic potential released from\nthe test item.\nM.blue Checkmate\nTest Test Summary Conclusions\nCytotoxicity – Extraction Method Cell culture treated with test sample Non-Cytotoxic\nand XTT Dye exhibited no substances with\ncytotoxic potential released from\nthe test item.\nThe cytotoxicity testing and biological risk assessments demonstrated that the M. blue valve and\nM.blue plus Instruments do not pose a risk and are safe for their intended use.\nCONCLUSION:\nBased on the indications for use, design, materials, function, comparison to the predicate device,\nand performance testing performed, it can be concluded that the Aesculap Miethke M.blue\nAdjustable Shunt System is substantially equivalent to the Aesculap Miethke proSA Adjustable\nShunt System (K161853).\n\n| M.blue plus with Control reservoir and Peritoneal catheter |  |  |\n| --- | --- | --- |\n| Test | Test Summary | Conclusions |\n| Cytotoxicity - Extraction Method\nand XTT Dye | Cell culture treated with test sample\nexhibited no leachable substances\nin cytotoxic concentrations released\nfrom the test item | Non-Cytotoxic |\n\n| M.blue plus Compass scale ring |  |  |\n| --- | --- | --- |\n| Test | Test Summary | Conclusions |\n| Cytotoxicity – Extraction Method\nand XTT Dye | Cell culture treated with test sample\nexhibited no substances with\ncytotoxic potential released from\nthe test item. | Non-Cytotoxic |\n\n| M.blue Checkmate |  |  |\n| --- | --- | --- |\n| Test | Test Summary | Conclusions |\n| Cytotoxicity – Extraction Method\nand XTT Dye | Cell culture treated with test sample\nexhibited no substances with\ncytotoxic potential released from\nthe test item. | Non-Cytotoxic |",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK192266\nDevice Name\nM.blue Adjustable Shunt System\nIndications for Use (Describe)\nThe M.blue Adjustable Shunt System is used for cerebrospinal fluid (CSF) shunting.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Premarket Notification M.blue Adjustable Shunt System\nPage 1 of 6\n510(k) SUMMARY (as required by 21 CFR 807.92)\nAesculap Miethke M.blue Adjustable Shunt System\nOctober 25, 2019\nCOMPANY: Aesculap, Inc.\n3773 Corporate Parkway\nCenter Valley, PA 18034\nEstablishment Registration Number: 2916714\nCONTACT: Kathy A. Racosky\n610-984-9291(phone)\n610-791-6882 (fax)\nkathy.racosky@aesculap.com\nTRADE NAME: M.blue Adjustable Shunt System\nCOMMON NAME: Hydrocephalus Shunt System\nCLASSIFICATION: Class II\nCLASSIFICATION NAME: Shunt, Central Nervous System and Components\nREGULATION NUMBER: 882.5550\nPRODUCT CODE: JXG",
    "contraindications": null,
    "sizing_specs": "DEVICE DESCRIPTION\nM.blue is an adjustable valve that combines an adjustable gravitational unit and a fixed\ndifferential pressure unit. The M.blue valve can be set for a range of pressures and is offered in\nfour pressure level settings. The M.blue valve is comprised of a titanium housing enclosed by a\nthin titanium membrane with a curved wave profile design. The gravitational unit of the M.blue\nvalve contains a tantalum weight, leaf spring and ball mechanism that is mechanically controlled\nby internal magnets. The differential pressure unit (ball-in-cone) of the M.blue valve contains a\nsapphire ball and titanium spring.\nManual devices are available to locate, verify the pressure setting and to set or change the\npressure pre and postoperatively. These manual accessories are for external use by the\nHealthcare provider.\n\n510(k) Premarket Notification M.blue Adjustable Shunt System\nPage 2 of 6\nThe M.blue valve will be distributed by itself or in combination with the proGAV 2.0 valve. The\nM.blue valve includes the same legally marketed accessories that are available with the Miethke\nShunt Systems.\nINDICATIONS FOR USE\nThe M.blue Adjustable Shunt System is used for cerebrospinal fluid (CSF) shunting.\nTECHNOLOGICAL CHARACTERISTICS(compared to Predicate(s))\nThe Aesculap Miethke M.blue Adjustable Shunt System is substantially equivalent to the\npredicate, Aesculap Miethke proSA Adjustable Shunt System (K161853) and reference device,\nMiethke Shunt System miniNAV Valve (K110206). The M.blue has some differences in\ntechnological features in comparison to the predicate device. The subject device has the same\nintended use, design principles, operational principles and materials. The M.blue valve is also\nsimilar to the reference device. The M.blue device characteristics are summarized below.\nNewDevice Predicate Reference Device\nAesculap Miethke Aesculap Miethke Aesculap Miethke\nM.blue Adjustable proSA Adjustable Shunt System\nShunt System Shunt System miniNAV Valve\nK161853 K110206\nAdjustable: Yes Yes No\nValve Type: Adjustable Adjustable Differential pressure\nGravitational with Gravitational\nintegrated differential\npressure unit\nPressure levels:\n--Gravitational Adjustable Adjustable No\nunit 0 – 40 cmH O 0 – 40 cmH O\n2 2\n--Differential unit Four pressure ranges N/A Four pressure ranges\n0 cmH O 0 cmH O\n2 2\n5 cmH O 5 cmH O\n2 2\n10 cmH O 10 cmH O\n2 2\n15 cmH O 15 cmH O\n2 2\nMaterials:\nHousing Titanium Alloy Titanium Alloy Titanium Alloy\nTi6Al4V Ti6Al4V Ti6Al4V\nRotor Titanium Alloy Titanium Alloy No\nTi6Al4V Ti6Al4V\nMagnet Neodym Ferrite Boron Neodym Ferrite Boron No\nBall Alpha Sapphire Alpha Sapphire Alpha Sapphire\nWeight Tantalum Tantalum No\nMicro spring Titanium No No\nSpring Titanium Alloy No StainlessSteel\nTi4Al6V\n\n|  |  |  | NewDevice\nAesculap Miethke\nM.blue Adjustable\nShunt System |  |  | Predicate\nAesculap Miethke\nproSA Adjustable\nShunt System\nK161853 |  |  | Reference Device\nAesculap Miethke\nShunt System\nminiNAV Valve\nK110206 |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Adjustable: |  |  | Yes |  |  | Yes |  |  | No |  |  |\n| Valve Type: |  |  | Adjustable\nGravitational with\nintegrated differential\npressure unit |  |  | Adjustable\nGravitational |  |  | Differential pressure |  |  |\n|  | Pressure levels: |  |  |  |  |  |  |  |  |  |  |\n| --Gravitational\nunit |  |  | Adjustable\n0 – 40 cmH O\n2 |  |  | Adjustable\n0 – 40 cmH O\n2 |  |  | No |  |  |\n| --Differential unit |  |  | Four pressure ranges\n0 cmH O\n2\n5 cmH O\n2\n10 cmH O\n2\n15 cmH O\n2 |  |  | N/A |  |  | Four pressure ranges\n0 cmH O\n2\n5 cmH O\n2\n10 cmH O\n2\n15 cmH O\n2 |  |  |\n|  | Materials: |  |  |  |  |  |  |  |  |  |  |\n| Housing |  |  | Titanium Alloy\nTi6Al4V |  |  | Titanium Alloy\nTi6Al4V |  |  | Titanium Alloy\nTi6Al4V |  |  |\n| Rotor |  |  | Titanium Alloy\nTi6Al4V |  |  | Titanium Alloy\nTi6Al4V |  |  | No |  |  |\n| Magnet |  |  | Neodym Ferrite Boron |  |  | Neodym Ferrite Boron |  |  | No |  |  |\n| Ball |  |  | Alpha Sapphire |  |  | Alpha Sapphire |  |  | Alpha Sapphire |  |  |\n| Weight |  |  | Tantalum |  |  | Tantalum |  |  | No |  |  |\n| Micro spring |  |  | Titanium |  |  | No |  |  | No |  |  |\n| Spring |  |  | Titanium Alloy\nTi4Al6V |  |  | No |  |  | StainlessSteel |  |  |\n\n510(k) Premarket Notification M.blue Adjustable Shunt System\nPage 3 of 6\nNew Device Predicate Reference Device\nAesculap Miethke Aesculap Miethke Aesculap Miethke\nM.blue Adjustable proSA Adjustable Shunt System\nShunt System Shunt System miniNAV Valve\nK161853 K110206\nDesign: Circular Circular Cylindrical tube\nHousing:\nInner Smooth Smooth Smooth\nOuter Thin curved wave Smooth Smooth\nprofile\nAudible and tactile Yes No No\nfeedback\nDimensions:\nHeight 4.2 mm 4.5 mm N/A\nDiameter 16.6 mm 18 mm 2.8 mm\nLength 25.0 mm 27.1 mm 14.7 mm\n# of Magnets 4 2 No\nSterilization: Steam Steam Steam\nPackaging: Double Peel Pouch Double Peel Pouch Double Peel Pouch\nInstruments:\nCompass Manually wipe with Manually wipe with N/A\nAdjustment Ring an alcohol base an alcohol base\nAdjustment cleaner (>75% cleaner (>75%\nAssistant alcohol). May alcohol). May\nnot be sterilized. not be sterilized.\nCheckmate For use in a sterile For use in a sterile N/A\nsurgical field. Sterile, surgical field. Sterile,\nreusable, may be re- reusable, may be re-\nsterilized sterilized\nInstrument settings 0 – 40 cmH O 0 – 40 cmH O N/A\n2 2\nand readings\nInstrument\nPackaging:\nInstrument set Leather case Metal case N/A\nSingle Instrument PE case PE case N/A\nPERFORMANCE DATA\nThe following performance data is provided in support of the substantial equivalence\ndetermination. The below table summarizes the design verification activities. All samples met\npredefined acceptance criteria and the proposed devices passed design verification test activities.\nThe test results demonstrate that the Aesculap Miethke M.blue valve of the Miethke Shunt\nSystem performs as intended and is substantially equivalent to the predicate device.\n\n|  |  |  | New Device\nAesculap Miethke\nM.blue Adjustable\nShunt System |  |  | Predicate\nAesculap Miethke\nproSA Adjustable\nShunt System\nK161853 |  |  | Reference Device\nAesculap Miethke\nShunt System\nminiNAV Valve\nK110206 |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Design: |  |  | Circular |  |  | Circular |  |  | Cylindrical tube |  |  |\n|  | Housing: |  |  |  |  |  |  |  |  |  |  |\n| Inner |  |  | Smooth |  |  | Smooth |  |  | Smooth |  |  |\n| Outer |  |  | Thin curved wave\nprofile |  |  | Smooth |  |  | Smooth |  |  |\n| Audible and tactile\nfeedback |  |  | Yes |  |  | No |  |  | No |  |  |\n|  | Dimensions: |  |  |  |  |  |  |  |  |  |  |\n| Height |  |  | 4.2 mm |  |  | 4.5 mm |  |  | N/A |  |  |\n| Diameter |  |  | 16.6 mm |  |  | 18 mm |  |  | 2.8 mm |  |  |\n| Length |  |  | 25.0 mm |  |  | 27.1 mm |  |  | 14.7 mm |  |  |\n| # of Magnets |  |  | 4 |  |  | 2 |  |  | No |  |  |\n| Sterilization: |  |  | Steam |  |  | Steam |  |  | Steam |  |  |\n| Packaging: |  |  | Double Peel Pouch |  |  | Double Peel Pouch |  |  | Double Peel Pouch |  |  |\n|  | Instruments: |  |  |  |  |  |  |  |  |  |  |\n| Compass |  |  | Manually wipe with\nan alcohol base\ncleaner (>75%\nalcohol). May\nnot be sterilized. |  |  | Manually wipe with\nan alcohol base\ncleaner (>75%\nalcohol). May\nnot be sterilized. |  |  | N/A |  |  |\n| Adjustment Ring |  |  |  |  |  |  |  |  |  |  |  |\n| Adjustment\nAssistant |  |  |  |  |  |  |  |  |  |  |  |\n| Checkmate |  |  | For use in a sterile\nsurgical field. Sterile,\nreusable, may be re-\nsterilized |  |  | For use in a sterile\nsurgical field. Sterile,\nreusable, may be re-\nsterilized |  |  | N/A |  |  |\n| Instrument settings\nand readings |  |  | 0 – 40 cmH O\n2 |  |  | 0 – 40 cmH O\n2 |  |  | N/A |  |  |\n|  | Instrument |  |  |  |  |  |  |  |  |  |  |\n|  | Packaging: |  |  |  |  |  |  |  |  |  |  |\n| Instrument set |  |  | Leather case |  |  | Metal case |  |  | N/A |  |  |\n| Single Instrument |  |  | PE case |  |  | PE case |  |  | N/A |  |  |\n\n510(k) Premarket Notification M.blue Adjustable Shunt System\nPage 4 of 6\nPerformance testing was conducted in accordance with EN ISO 7197:2009 standard for shunt\nsafety and performance including the identified stated clauses.\nTest Test Summary Results\nRadiopacity Shunt identifiable by radiographic Samples passed the acceptance\npressure coding system via X-ray criteria and therefore substantially\nexamination. Visual examination of equivalent to the predicate device.\nX-ray images detecting the\nradiographic pressure coding and\nflow direction.\nResistance to Leakage 100 cm of air applied to the subject Samples passed the acceptance\ndevice submerged in water. No criteria and therefore substantially\nleakage is allowed with a equivalent to the predicate device.\ndifferential pressure from the inside\nto outside of 100 cm water column\nwithin 5 min.\nControl of the Implanted Shunt Functionality of the shunt and the Functional characteristics and\nmethod of control control procedure are cited in the\nInstructions of Use and therefore\nsubstantially equivalent to the\npredicate device.\nPressure-Flow Pressure-flow-performance tested Samples passed the acceptance\nbetween the flow range of 5 to 50 criteria and therefore substantially\nml/h. The measured pressure has to equivalent to the predicate device.\nremain inside manufacturer’s\ndeclaration.\nOverpressure Function and integrity of the subject Samples passed the acceptance\ndevice shall withstand a positive criteria and therefore substantially\npressure of 1 m water column equivalent to the predicate device.\napplied to the open shunt.\nDynamic Break Strength Using a frequency of 1 Hz ±0.2, Samples passed the acceptance\ntension is applied in flow direction criteria and therefore substantially\nand should lead to an elongation of equivalent to the predicate device.\nthe subject device of 10% or a\nmaximum force of 5 N. Testing is\ncarried out for 100,000 cycles.\nBursting Pressure Subject device must withstand a Samples passed the acceptance\npositive pressure of 2 m of water criteria and therefore substantially\ncolumn inside the subject device equivalent to the predicate device.\nwithout any change within a\ntolerance of ± 10% (no later than 2\nhours after the burst pressure\napplication).\nReflux performance To verify resistance a water bath Samples passed the acceptance\nwas used for the 500 mm of water criteria and therefore substantially\ncolumn against the flow direction of equivalent to the predicate device.\nthe subject device. A maximum\nflow of 0.04 ml/min is allowed to\nbe drained back.\n\n| Test | Test Summary | Results |\n| --- | --- | --- |\n| Radiopacity | Shunt identifiable by radiographic\npressure coding system via X-ray\nexamination. Visual examination of\nX-ray images detecting the\nradiographic pressure coding and\nflow direction. | Samples passed the acceptance\ncriteria and therefore substantially\nequivalent to the predicate device. |\n| Resistance to Leakage | 100 cm of air applied to the subject\ndevice submerged in water. No\nleakage is allowed with a\ndifferential pressure from the inside\nto outside of 100 cm water column\nwithin 5 min. | Samples passed the acceptance\ncriteria and therefore substantially\nequivalent to the predicate device. |\n| Control of the Implanted Shunt | Functionality of the shunt and the\nmethod of control | Functional characteristics and\ncontrol procedure are cited in the\nInstructions of Use and therefore\nsubstantially equivalent to the\npredicate device. |\n| Pressure-Flow | Pressure-flow-performance tested\nbetween the flow range of 5 to 50\nml/h. The measured pressure has to\nremain inside manufacturer’s\ndeclaration. | Samples passed the acceptance\ncriteria and therefore substantially\nequivalent to the predicate device. |\n| Overpressure | Function and integrity of the subject\ndevice shall withstand a positive\npressure of 1 m water column\napplied to the open shunt. | Samples passed the acceptance\ncriteria and therefore substantially\nequivalent to the predicate device. |\n| Dynamic Break Strength | Using a frequency of 1 Hz ±0.2,\ntension is applied in flow direction\nand should lead to an elongation of\nthe subject device of 10% or a\nmaximum force of 5 N. Testing is\ncarried out for 100,000 cycles. | Samples passed the acceptance\ncriteria and therefore substantially\nequivalent to the predicate device. |\n| Bursting Pressure | Subject device must withstand a\npositive pressure of 2 m of water\ncolumn inside the subject device\nwithout any change within a\ntolerance of ± 10% (no later than 2\nhours after the burst pressure\napplication). | Samples passed the acceptance\ncriteria and therefore substantially\nequivalent to the predicate device. |\n| Reflux performance | To verify resistance a water bath\nwas used for the 500 mm of water\ncolumn against the flow direction of\nthe subject device. A maximum\nflow of 0.04 ml/min is allowed to\nbe drained back. | Samples passed the acceptance\ncriteria and therefore substantially\nequivalent to the predicate device. |\n\n510(k) Premarket Notification M.blue Adjustable Shunt System\nPage 5 of 6\nLong Term Stability The subject device was immersed in Samples passed the acceptance\ndistilled water and kept at 36°C ±5 criteria and therefore substantially\nwhile pumping distilled water at an equivalent to the predicate device.\naverage flow rate of 20 ml/h\nthrough the valve for at 28 days.\nFlow rate was check 3 times a day.\nPatient position was simulated (14\ndays/ horizontal and 14 days/\nvertical)\nInfluence of the changed posture of The characteristics of the valve The performance characteristics are\nthe patient on the valve depend on the posture of the cited in the Instructions for Use and\nperformance patient. therefore substantially equivalent to\nthe predicate device.\nAccuracy of the M.blue plus To verify the equivalence between a Samples passed the acceptance\nCompass radiographic verification method criteria and therefore substantially\nand the non-invasive method. equivalent to the predicate device.\nEffects of Exposure to MRI To verify that the MRI exposure Samples passed the acceptance\nconditions had no effect on the valve function criteria and therefore substantially\nand adjustability. equivalent to the predicate device.\nBrake safety test evaluation To verify that the Active-Lock There was no change in pressure\nmechanism protects against setting and therefore substantially\ninadvertent re-adjustment by equivalent to the predicate device.\nexternal magnetic fields.\nMRI safety testing  Image artifacts testing per The results demonstrate that the\nASTM F2119 device is MR Conditional in 3-\n Radio frequency induced Tesla Magnetic Resonance Imaging\nheating testing per ASTM (MRI) systems according to ASTM\nF2182 F 2503 and is substantially\n Magnetically induced torque equivalent to the predicate device.\ntesting per ASTM F2213\n Magnetically induced\ndisplacement force testing per\nASTM F2052\nThe performance testing demonstrates that the device is safe, as effective, and performs as well\nas or better than the predicate. The minor differences between the M.blue Adjustable Shunt\nSystem and the predicate device raise no new issues of safety or effectiveness.\nBIOCOMPATIBILITY:\nBiocompatibility evaluations were conducted according to International Standard ISO-10993,\n“Biological Evaluation of Medical Devices Part-1: Evaluation and Testing” and Use of\nInternational Standard ISO 10993-1, “Biological evaluation of medical devices –l Part 1:\nEvaluation and testing within a risk management process”, Guidance for Industry and Food and\nDrug Administration Staff.\nCytotoxicity testing and biological risk assessments were conducted. The materials of the\nM.blue Adjustable Shunt System are the same as previously cleared Miethke Shunt System\nsubmissions (K120559/K161853).\n\n| Long Term Stability | The subject device was immersed in\ndistilled water and kept at 36°C ±5\nwhile pumping distilled water at an\naverage flow rate of 20 ml/h\nthrough the valve for at 28 days.\nFlow rate was check 3 times a day.\nPatient position was simulated (14\ndays/ horizontal and 14 days/\nvertical) | Samples passed the acceptance\ncriteria and therefore substantially\nequivalent to the predicate device. |\n| --- | --- | --- |\n| Influence of the changed posture of\nthe patient on the valve\nperformance | The characteristics of the valve\ndepend on the posture of the\npatient. | The performance characteristics are\ncited in the Instructions for Use and\ntherefore substantially equivalent to\nthe predicate device. |\n| Accuracy of the M.blue plus\nCompass | To verify the equivalence between a\nradiographic verification method\nand the non-invasive method. | Samples passed the acceptance\ncriteria and therefore substantially\nequivalent to the predicate device. |\n| Effects of Exposure to MRI\nconditions | To verify that the MRI exposure\nhad no effect on the valve function\nand adjustability. | Samples passed the acceptance\ncriteria and therefore substantially\nequivalent to the predicate device. |\n| Brake safety test evaluation | To verify that the Active-Lock\nmechanism protects against\ninadvertent re-adjustment by\nexternal magnetic fields. | There was no change in pressure\nsetting and therefore substantially\nequivalent to the predicate device. |\n| MRI safety testing |  Image artifacts testing per\nASTM F2119\n Radio frequency induced\nheating testing per ASTM\nF2182\n Magnetically induced torque\ntesting per ASTM F2213\n Magnetically induced\ndisplacement force testing per\nASTM F2052 | The results demonstrate that the\ndevice is MR Conditional in 3-\nTesla Magnetic Resonance Imaging\n(MRI) systems according to ASTM\nF 2503 and is substantially\nequivalent to the predicate device. |\n\n510(k) Premarket Notification M.blue Adjustable Shunt System\nPage 6 of 6\nThe following biocompatibility testing was submitted in support of substantial equivalence.\nM.blue plus with Control reservoir and Peritoneal catheter\nTest Test Summary Conclusions\nCytotoxicity - Extraction Method Cell culture treated with test sample Non-Cytotoxic\nand XTT Dye exhibited no leachable substances\nin cytotoxic concentrations released\nfrom the test item\nM.blue plus Compass scale ring\nTest Test Summary Conclusions\nCytotoxicity – Extraction Method Cell culture treated with test sample Non-Cytotoxic\nand XTT Dye exhibited no substances with\ncytotoxic potential released from\nthe test item.\nM.blue Checkmate\nTest Test Summary Conclusions\nCytotoxicity – Extraction Method Cell culture treated with test sample Non-Cytotoxic\nand XTT Dye exhibited no substances with\ncytotoxic potential released from\nthe test item.\nThe cytotoxicity testing and biological risk assessments demonstrated that the M. blue valve and\nM.blue plus Instruments do not pose a risk and are safe for their intended use.\nCONCLUSION:\nBased on the indications for use, design, materials, function, comparison to the predicate device,\nand performance testing performed, it can be concluded that the Aesculap Miethke M.blue\nAdjustable Shunt System is substantially equivalent to the Aesculap Miethke proSA Adjustable\nShunt System (K161853).\n\n| M.blue plus with Control reservoir and Peritoneal catheter |  |  |\n| --- | --- | --- |\n| Test | Test Summary | Conclusions |\n| Cytotoxicity - Extraction Method\nand XTT Dye | Cell culture treated with test sample\nexhibited no leachable substances\nin cytotoxic concentrations released\nfrom the test item | Non-Cytotoxic |\n\n| M.blue plus Compass scale ring |  |  |\n| --- | --- | --- |\n| Test | Test Summary | Conclusions |\n| Cytotoxicity – Extraction Method\nand XTT Dye | Cell culture treated with test sample\nexhibited no substances with\ncytotoxic potential released from\nthe test item. | Non-Cytotoxic |\n\n| M.blue Checkmate |  |  |\n| --- | --- | --- |\n| Test | Test Summary | Conclusions |\n| Cytotoxicity – Extraction Method\nand XTT Dye | Cell culture treated with test sample\nexhibited no substances with\ncytotoxic potential released from\nthe test item. | Non-Cytotoxic |",
    "also_known_as": [
      "K161853",
      "K110206"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK192266\nDevice Name\nM.blue Adjustable Shunt System\nIndications for Use (Describe)\nThe M.blue Adjustable Shunt System is used for cerebrospinal fluid (CSF) shunting.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Premarket Notification M.blue Adjustable Shunt System\nPage 1 of 6\n510(k) SUMMARY (as required by 21 CFR 807.92)\nAesculap Miethke M.blue Adjustable Shunt System\nOctober 25, 2019\nCOMPANY: Aesculap, Inc.\n3773 Corporate Parkway\nCenter Valley, PA 18034\nEstablishment Registration Number: 2916714\nCONTACT: Kathy A. Racosky\n610-984-9291(phone)\n610-791-6882 (fax)\nkathy.racosky@aesculap.com\nTRADE NAME: M.blue Adjustable Shunt System\nCOMMON NAME: Hydrocephalus Shunt System\nCLASSIFICATION: Class II\nCLASSIFICATION NAME: Shunt, Central Nervous System and Components\nREGULATION NUMBER: 882.5550\nPRODUCT CODE: JXG",
    "Substantial Equivalence": "SUBSTANTIAL EQUIVALENCE\nAesculap, Inc. believes that the Aesculap Miethke M.blue Adjustable Shunt System is\nsubstantially equivalent to the predicate, Aesculap Miethke proSA Adjustable Shunt System\n(K161853) and reference device, Miethke Shunt System miniNAV Valve (K110206).",
    "Device Description": "DEVICE DESCRIPTION\nM.blue is an adjustable valve that combines an adjustable gravitational unit and a fixed\ndifferential pressure unit. The M.blue valve can be set for a range of pressures and is offered in\nfour pressure level settings. The M.blue valve is comprised of a titanium housing enclosed by a\nthin titanium membrane with a curved wave profile design. The gravitational unit of the M.blue\nvalve contains a tantalum weight, leaf spring and ball mechanism that is mechanically controlled\nby internal magnets. The differential pressure unit (ball-in-cone) of the M.blue valve contains a\nsapphire ball and titanium spring.\nManual devices are available to locate, verify the pressure setting and to set or change the\npressure pre and postoperatively. These manual accessories are for external use by the\nHealthcare provider.\n\n510(k) Premarket Notification M.blue Adjustable Shunt System\nPage 2 of 6\nThe M.blue valve will be distributed by itself or in combination with the proGAV 2.0 valve. The\nM.blue valve includes the same legally marketed accessories that are available with the Miethke\nShunt Systems.\nINDICATIONS FOR USE\nThe M.blue Adjustable Shunt System is used for cerebrospinal fluid (CSF) shunting.\nTECHNOLOGICAL CHARACTERISTICS(compared to Predicate(s))\nThe Aesculap Miethke M.blue Adjustable Shunt System is substantially equivalent to the\npredicate, Aesculap Miethke proSA Adjustable Shunt System (K161853) and reference device,\nMiethke Shunt System miniNAV Valve (K110206). The M.blue has some differences in\ntechnological features in comparison to the predicate device. The subject device has the same\nintended use, design principles, operational principles and materials. The M.blue valve is also\nsimilar to the reference device. The M.blue device characteristics are summarized below.\nNewDevice Predicate Reference Device\nAesculap Miethke Aesculap Miethke Aesculap Miethke\nM.blue Adjustable proSA Adjustable Shunt System\nShunt System Shunt System miniNAV Valve\nK161853 K110206\nAdjustable: Yes Yes No\nValve Type: Adjustable Adjustable Differential pressure\nGravitational with Gravitational\nintegrated differential\npressure unit\nPressure levels:\n--Gravitational Adjustable Adjustable No\nunit 0 – 40 cmH O 0 – 40 cmH O\n2 2\n--Differential unit Four pressure ranges N/A Four pressure ranges\n0 cmH O 0 cmH O\n2 2\n5 cmH O 5 cmH O\n2 2\n10 cmH O 10 cmH O\n2 2\n15 cmH O 15 cmH O\n2 2\nMaterials:\nHousing Titanium Alloy Titanium Alloy Titanium Alloy\nTi6Al4V Ti6Al4V Ti6Al4V\nRotor Titanium Alloy Titanium Alloy No\nTi6Al4V Ti6Al4V\nMagnet Neodym Ferrite Boron Neodym Ferrite Boron No\nBall Alpha Sapphire Alpha Sapphire Alpha Sapphire\nWeight Tantalum Tantalum No\nMicro spring Titanium No No\nSpring Titanium Alloy No StainlessSteel\nTi4Al6V\n\n|  |  |  | NewDevice\nAesculap Miethke\nM.blue Adjustable\nShunt System |  |  | Predicate\nAesculap Miethke\nproSA Adjustable\nShunt System\nK161853 |  |  | Reference Device\nAesculap Miethke\nShunt System\nminiNAV Valve\nK110206 |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Adjustable: |  |  | Yes |  |  | Yes |  |  | No |  |  |\n| Valve Type: |  |  | Adjustable\nGravitational with\nintegrated differential\npressure unit |  |  | Adjustable\nGravitational |  |  | Differential pressure |  |  |\n|  | Pressure levels: |  |  |  |  |  |  |  |  |  |  |\n| --Gravitational\nunit |  |  | Adjustable\n0 – 40 cmH O\n2 |  |  | Adjustable\n0 – 40 cmH O\n2 |  |  | No |  |  |\n| --Differential unit |  |  | Four pressure ranges\n0 cmH O\n2\n5 cmH O\n2\n10 cmH O\n2\n15 cmH O\n2 |  |  | N/A |  |  | Four pressure ranges\n0 cmH O\n2\n5 cmH O\n2\n10 cmH O\n2\n15 cmH O\n2 |  |  |\n|  | Materials: |  |  |  |  |  |  |  |  |  |  |\n| Housing |  |  | Titanium Alloy\nTi6Al4V |  |  | Titanium Alloy\nTi6Al4V |  |  | Titanium Alloy\nTi6Al4V |  |  |\n| Rotor |  |  | Titanium Alloy\nTi6Al4V |  |  | Titanium Alloy\nTi6Al4V |  |  | No |  |  |\n| Magnet |  |  | Neodym Ferrite Boron |  |  | Neodym Ferrite Boron |  |  | No |  |  |\n| Ball |  |  | Alpha Sapphire |  |  | Alpha Sapphire |  |  | Alpha Sapphire |  |  |\n| Weight |  |  | Tantalum |  |  | Tantalum |  |  | No |  |  |\n| Micro spring |  |  | Titanium |  |  | No |  |  | No |  |  |\n| Spring |  |  | Titanium Alloy\nTi4Al6V |  |  | No |  |  | StainlessSteel |  |  |\n\n510(k) Premarket Notification M.blue Adjustable Shunt System\nPage 3 of 6\nNew Device Predicate Reference Device\nAesculap Miethke Aesculap Miethke Aesculap Miethke\nM.blue Adjustable proSA Adjustable Shunt System\nShunt System Shunt System miniNAV Valve\nK161853 K110206\nDesign: Circular Circular Cylindrical tube\nHousing:\nInner Smooth Smooth Smooth\nOuter Thin curved wave Smooth Smooth\nprofile\nAudible and tactile Yes No No\nfeedback\nDimensions:\nHeight 4.2 mm 4.5 mm N/A\nDiameter 16.6 mm 18 mm 2.8 mm\nLength 25.0 mm 27.1 mm 14.7 mm\n# of Magnets 4 2 No\nSterilization: Steam Steam Steam\nPackaging: Double Peel Pouch Double Peel Pouch Double Peel Pouch\nInstruments:\nCompass Manually wipe with Manually wipe with N/A\nAdjustment Ring an alcohol base an alcohol base\nAdjustment cleaner (>75% cleaner (>75%\nAssistant alcohol). May alcohol). May\nnot be sterilized. not be sterilized.\nCheckmate For use in a sterile For use in a sterile N/A\nsurgical field. Sterile, surgical field. Sterile,\nreusable, may be re- reusable, may be re-\nsterilized sterilized\nInstrument settings 0 – 40 cmH O 0 – 40 cmH O N/A\n2 2\nand readings\nInstrument\nPackaging:\nInstrument set Leather case Metal case N/A\nSingle Instrument PE case PE case N/A\nPERFORMANCE DATA\nThe following performance data is provided in support of the substantial equivalence\ndetermination. The below table summarizes the design verification activities. All samples met\npredefined acceptance criteria and the proposed devices passed design verification test activities.\nThe test results demonstrate that the Aesculap Miethke M.blue valve of the Miethke Shunt\nSystem performs as intended and is substantially equivalent to the predicate device.\n\n|  |  |  | New Device\nAesculap Miethke\nM.blue Adjustable\nShunt System |  |  | Predicate\nAesculap Miethke\nproSA Adjustable\nShunt System\nK161853 |  |  | Reference Device\nAesculap Miethke\nShunt System\nminiNAV Valve\nK110206 |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Design: |  |  | Circular |  |  | Circular |  |  | Cylindrical tube |  |  |\n|  | Housing: |  |  |  |  |  |  |  |  |  |  |\n| Inner |  |  | Smooth |  |  | Smooth |  |  | Smooth |  |  |\n| Outer |  |  | Thin curved wave\nprofile |  |  | Smooth |  |  | Smooth |  |  |\n| Audible and tactile\nfeedback |  |  | Yes |  |  | No |  |  | No |  |  |\n|  | Dimensions: |  |  |  |  |  |  |  |  |  |  |\n| Height |  |  | 4.2 mm |  |  | 4.5 mm |  |  | N/A |  |  |\n| Diameter |  |  | 16.6 mm |  |  | 18 mm |  |  | 2.8 mm |  |  |\n| Length |  |  | 25.0 mm |  |  | 27.1 mm |  |  | 14.7 mm |  |  |\n| # of Magnets |  |  | 4 |  |  | 2 |  |  | No |  |  |\n| Sterilization: |  |  | Steam |  |  | Steam |  |  | Steam |  |  |\n| Packaging: |  |  | Double Peel Pouch |  |  | Double Peel Pouch |  |  | Double Peel Pouch |  |  |\n|  | Instruments: |  |  |  |  |  |  |  |  |  |  |\n| Compass |  |  | Manually wipe with\nan alcohol base\ncleaner (>75%\nalcohol). May\nnot be sterilized. |  |  | Manually wipe with\nan alcohol base\ncleaner (>75%\nalcohol). May\nnot be sterilized. |  |  | N/A |  |  |\n| Adjustment Ring |  |  |  |  |  |  |  |  |  |  |  |\n| Adjustment\nAssistant |  |  |  |  |  |  |  |  |  |  |  |\n| Checkmate |  |  | For use in a sterile\nsurgical field. Sterile,\nreusable, may be re-\nsterilized |  |  | For use in a sterile\nsurgical field. Sterile,\nreusable, may be re-\nsterilized |  |  | N/A |  |  |\n| Instrument settings\nand readings |  |  | 0 – 40 cmH O\n2 |  |  | 0 – 40 cmH O\n2 |  |  | N/A |  |  |\n|  | Instrument |  |  |  |  |  |  |  |  |  |  |\n|  | Packaging: |  |  |  |  |  |  |  |  |  |  |\n| Instrument set |  |  | Leather case |  |  | Metal case |  |  | N/A |  |  |\n| Single Instrument |  |  | PE case |  |  | PE case |  |  | N/A |  |  |\n\n510(k) Premarket Notification M.blue Adjustable Shunt System\nPage 4 of 6\nPerformance testing was conducted in accordance with EN ISO 7197:2009 standard for shunt\nsafety and performance including the identified stated clauses.\nTest Test Summary Results\nRadiopacity Shunt identifiable by radiographic Samples passed the acceptance\npressure coding system via X-ray criteria and therefore substantially\nexamination. Visual examination of equivalent to the predicate device.\nX-ray images detecting the\nradiographic pressure coding and\nflow direction.\nResistance to Leakage 100 cm of air applied to the subject Samples passed the acceptance\ndevice submerged in water. No criteria and therefore substantially\nleakage is allowed with a equivalent to the predicate device.\ndifferential pressure from the inside\nto outside of 100 cm water column\nwithin 5 min.\nControl of the Implanted Shunt Functionality of the shunt and the Functional characteristics and\nmethod of control control procedure are cited in the\nInstructions of Use and therefore\nsubstantially equivalent to the\npredicate device.\nPressure-Flow Pressure-flow-performance tested Samples passed the acceptance\nbetween the flow range of 5 to 50 criteria and therefore substantially\nml/h. The measured pressure has to equivalent to the predicate device.\nremain inside manufacturer’s\ndeclaration.\nOverpressure Function and integrity of the subject Samples passed the acceptance\ndevice shall withstand a positive criteria and therefore substantially\npressure of 1 m water column equivalent to the predicate device.\napplied to the open shunt.\nDynamic Break Strength Using a frequency of 1 Hz ±0.2, Samples passed the acceptance\ntension is applied in flow direction criteria and therefore substantially\nand should lead to an elongation of equivalent to the predicate device.\nthe subject device of 10% or a\nmaximum force of 5 N. Testing is\ncarried out for 100,000 cycles.\nBursting Pressure Subject device must withstand a Samples passed the acceptance\npositive pressure of 2 m of water criteria and therefore substantially\ncolumn inside the subject device equivalent to the predicate device.\nwithout any change within a\ntolerance of ± 10% (no later than 2\nhours after the burst pressure\napplication).\nReflux performance To verify resistance a water bath Samples passed the acceptance\nwas used for the 500 mm of water criteria and therefore substantially\ncolumn against the flow direction of equivalent to the predicate device.\nthe subject device. A maximum\nflow of 0.04 ml/min is allowed to\nbe drained back.\n\n| Test | Test Summary | Results |\n| --- | --- | --- |\n| Radiopacity | Shunt identifiable by radiographic\npressure coding system via X-ray\nexamination. Visual examination of\nX-ray images detecting the\nradiographic pressure coding and\nflow direction. | Samples passed the acceptance\ncriteria and therefore substantially\nequivalent to the predicate device. |\n| Resistance to Leakage | 100 cm of air applied to the subject\ndevice submerged in water. No\nleakage is allowed with a\ndifferential pressure from the inside\nto outside of 100 cm water column\nwithin 5 min. | Samples passed the acceptance\ncriteria and therefore substantially\nequivalent to the predicate device. |\n| Control of the Implanted Shunt | Functionality of the shunt and the\nmethod of control | Functional characteristics and\ncontrol procedure are cited in the\nInstructions of Use and therefore\nsubstantially equivalent to the\npredicate device. |\n| Pressure-Flow | Pressure-flow-performance tested\nbetween the flow range of 5 to 50\nml/h. The measured pressure has to\nremain inside manufacturer’s\ndeclaration. | Samples passed the acceptance\ncriteria and therefore substantially\nequivalent to the predicate device. |\n| Overpressure | Function and integrity of the subject\ndevice shall withstand a positive\npressure of 1 m water column\napplied to the open shunt. | Samples passed the acceptance\ncriteria and therefore substantially\nequivalent to the predicate device. |\n| Dynamic Break Strength | Using a frequency of 1 Hz ±0.2,\ntension is applied in flow direction\nand should lead to an elongation of\nthe subject device of 10% or a\nmaximum force of 5 N. Testing is\ncarried out for 100,000 cycles. | Samples passed the acceptance\ncriteria and therefore substantially\nequivalent to the predicate device. |\n| Bursting Pressure | Subject device must withstand a\npositive pressure of 2 m of water\ncolumn inside the subject device\nwithout any change within a\ntolerance of ± 10% (no later than 2\nhours after the burst pressure\napplication). | Samples passed the acceptance\ncriteria and therefore substantially\nequivalent to the predicate device. |\n| Reflux performance | To verify resistance a water bath\nwas used for the 500 mm of water\ncolumn against the flow direction of\nthe subject device. A maximum\nflow of 0.04 ml/min is allowed to\nbe drained back. | Samples passed the acceptance\ncriteria and therefore substantially\nequivalent to the predicate device. |\n\n510(k) Premarket Notification M.blue Adjustable Shunt System\nPage 5 of 6\nLong Term Stability The subject device was immersed in Samples passed the acceptance\ndistilled water and kept at 36°C ±5 criteria and therefore substantially\nwhile pumping distilled water at an equivalent to the predicate device.\naverage flow rate of 20 ml/h\nthrough the valve for at 28 days.\nFlow rate was check 3 times a day.\nPatient position was simulated (14\ndays/ horizontal and 14 days/\nvertical)\nInfluence of the changed posture of The characteristics of the valve The performance characteristics are\nthe patient on the valve depend on the posture of the cited in the Instructions for Use and\nperformance patient. therefore substantially equivalent to\nthe predicate device.\nAccuracy of the M.blue plus To verify the equivalence between a Samples passed the acceptance\nCompass radiographic verification method criteria and therefore substantially\nand the non-invasive method. equivalent to the predicate device.\nEffects of Exposure to MRI To verify that the MRI exposure Samples passed the acceptance\nconditions had no effect on the valve function criteria and therefore substantially\nand adjustability. equivalent to the predicate device.\nBrake safety test evaluation To verify that the Active-Lock There was no change in pressure\nmechanism protects against setting and therefore substantially\ninadvertent re-adjustment by equivalent to the predicate device.\nexternal magnetic fields.\nMRI safety testing  Image artifacts testing per The results demonstrate that the\nASTM F2119 device is MR Conditional in 3-\n Radio frequency induced Tesla Magnetic Resonance Imaging\nheating testing per ASTM (MRI) systems according to ASTM\nF2182 F 2503 and is substantially\n Magnetically induced torque equivalent to the predicate device.\ntesting per ASTM F2213\n Magnetically induced\ndisplacement force testing per\nASTM F2052\nThe performance testing demonstrates that the device is safe, as effective, and performs as well\nas or better than the predicate. The minor differences between the M.blue Adjustable Shunt\nSystem and the predicate device raise no new issues of safety or effectiveness.\nBIOCOMPATIBILITY:\nBiocompatibility evaluations were conducted according to International Standard ISO-10993,\n“Biological Evaluation of Medical Devices Part-1: Evaluation and Testing” and Use of\nInternational Standard ISO 10993-1, “Biological evaluation of medical devices –l Part 1:\nEvaluation and testing within a risk management process”, Guidance for Industry and Food and\nDrug Administration Staff.\nCytotoxicity testing and biological risk assessments were conducted. The materials of the\nM.blue Adjustable Shunt System are the same as previously cleared Miethke Shunt System\nsubmissions (K120559/K161853).\n\n| Long Term Stability | The subject device was immersed in\ndistilled water and kept at 36°C ±5\nwhile pumping distilled water at an\naverage flow rate of 20 ml/h\nthrough the valve for at 28 days.\nFlow rate was check 3 times a day.\nPatient position was simulated (14\ndays/ horizontal and 14 days/\nvertical) | Samples passed the acceptance\ncriteria and therefore substantially\nequivalent to the predicate device. |\n| --- | --- | --- |\n| Influence of the changed posture of\nthe patient on the valve\nperformance | The characteristics of the valve\ndepend on the posture of the\npatient. | The performance characteristics are\ncited in the Instructions for Use and\ntherefore substantially equivalent to\nthe predicate device. |\n| Accuracy of the M.blue plus\nCompass | To verify the equivalence between a\nradiographic verification method\nand the non-invasive method. | Samples passed the acceptance\ncriteria and therefore substantially\nequivalent to the predicate device. |\n| Effects of Exposure to MRI\nconditions | To verify that the MRI exposure\nhad no effect on the valve function\nand adjustability. | Samples passed the acceptance\ncriteria and therefore substantially\nequivalent to the predicate device. |\n| Brake safety test evaluation | To verify that the Active-Lock\nmechanism protects against\ninadvertent re-adjustment by\nexternal magnetic fields. | There was no change in pressure\nsetting and therefore substantially\nequivalent to the predicate device. |\n| MRI safety testing |  Image artifacts testing per\nASTM F2119\n Radio frequency induced\nheating testing per ASTM\nF2182\n Magnetically induced torque\ntesting per ASTM F2213\n Magnetically induced\ndisplacement force testing per\nASTM F2052 | The results demonstrate that the\ndevice is MR Conditional in 3-\nTesla Magnetic Resonance Imaging\n(MRI) systems according to ASTM\nF 2503 and is substantially\nequivalent to the predicate device. |\n\n510(k) Premarket Notification M.blue Adjustable Shunt System\nPage 6 of 6\nThe following biocompatibility testing was submitted in support of substantial equivalence.\nM.blue plus with Control reservoir and Peritoneal catheter\nTest Test Summary Conclusions\nCytotoxicity - Extraction Method Cell culture treated with test sample Non-Cytotoxic\nand XTT Dye exhibited no leachable substances\nin cytotoxic concentrations released\nfrom the test item\nM.blue plus Compass scale ring\nTest Test Summary Conclusions\nCytotoxicity – Extraction Method Cell culture treated with test sample Non-Cytotoxic\nand XTT Dye exhibited no substances with\ncytotoxic potential released from\nthe test item.\nM.blue Checkmate\nTest Test Summary Conclusions\nCytotoxicity – Extraction Method Cell culture treated with test sample Non-Cytotoxic\nand XTT Dye exhibited no substances with\ncytotoxic potential released from\nthe test item.\nThe cytotoxicity testing and biological risk assessments demonstrated that the M. blue valve and\nM.blue plus Instruments do not pose a risk and are safe for their intended use.\nCONCLUSION:\nBased on the indications for use, design, materials, function, comparison to the predicate device,\nand performance testing performed, it can be concluded that the Aesculap Miethke M.blue\nAdjustable Shunt System is substantially equivalent to the Aesculap Miethke proSA Adjustable\nShunt System (K161853).\n\n| M.blue plus with Control reservoir and Peritoneal catheter |  |  |\n| --- | --- | --- |\n| Test | Test Summary | Conclusions |\n| Cytotoxicity - Extraction Method\nand XTT Dye | Cell culture treated with test sample\nexhibited no leachable substances\nin cytotoxic concentrations released\nfrom the test item | Non-Cytotoxic |\n\n| M.blue plus Compass scale ring |  |  |\n| --- | --- | --- |\n| Test | Test Summary | Conclusions |\n| Cytotoxicity – Extraction Method\nand XTT Dye | Cell culture treated with test sample\nexhibited no substances with\ncytotoxic potential released from\nthe test item. | Non-Cytotoxic |\n\n| M.blue Checkmate |  |  |\n| --- | --- | --- |\n| Test | Test Summary | Conclusions |\n| Cytotoxicity – Extraction Method\nand XTT Dye | Cell culture treated with test sample\nexhibited no substances with\ncytotoxic potential released from\nthe test item. | Non-Cytotoxic |"
  }
}