{
  "source_pdf": "csf-shunt--anuncia-medical-inc--reflow-mini--510k.pdf",
  "clearance_number": "K221918",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK221918\nDevice Name\nReFlow System Mini\nIndications for Use (Describe)\nThe ReFlow System Mini, used as components of a shunt system, is for use in the treatment of patients with\nhydrocephalus or conditions where draining or shunting of cerebrospinal fluid (CSF) is medically indicated. The\nminiaturized ReFlow Flusher may be used by a qualified clinician as a tool to facilitate a noninvasive retrograde fluid\nflush of the ReFlow Ventricular Catheter to unblock inlet holes or open its relief membrane to restore, increase, or\nmaintain CSF flow. The ReFlow System Mini is not intended to change the diagnosis, treatment, or follow-up of patients\nwith proximal catheter occlusions. Under the care, direction, and instruction of the treating physician, the ReFlow System\nMini may be used as directed for noninvasive flushing by a trained healthcare professional in-clinic or by a trained\ncaregiver or adult patient in a non-clinical environment.\nType of Use (Select one or both, as applicable)\nX Prescription Use (Part 21 CFR 801 Subpart D) E Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number\"\nFORM FDA 3881 (6120) Page 1 of 1 PSC PublisAing Servics (301) 443-6740 EF\n\nK221918, Page 1 of 9\n510(k) SUMMARY\nReFlow System Mini\nI. SUBMITTER\nAnuncia Medical, Inc.\n1355 North Scottsdale Rd, Suite 370\nScottsdale, AZ 85257, USA\nPhone: 978-942-5600\nContact Person: Natalie Eagleburger\nDate Prepared: September 28, 2022\nII. DEVICE\nTrade Name: ReFlow System Mini\nCommon or Usual Name: CSF Shunt System\nClassification Name: Shunt, Central Nervous System and Components\nRegulatory Class: Class II\nProduct Code and Regulation: JXG, 21CFR 882.5550\nIII. PREDICATE DEVICE\nPrimary Predicate\nReFlow Ventricular Catheter and Flusher System (K172006)\nThis predicate has not been subject to a design-related recall.\nIV. DEVICE DESCRIPTION\nThe ReFlow System Mini (RSM), consists of the ReFlow Mini Flusher and ReFlow Ventricular Catheter,\nboth implantable components of a cerebrospinal fluid (CSF) shunt system used in the treatment of patients\nwith hydrocephalus and other CSF disorders when draining or shunting of CSF is medically indicated.\nThe catheter is surgically implanted in the ventricle of the brain and connected distally to the Mini Flusher.\nThe Mini Flusher is then connected to a commercially available flow/pressure regulating valve (not\nprovided as part of the ReFlow System Mini).\nThe flusher contains a fluid reservoir and when implanted as part of a shunt system, may be used at the\ntreating physician’s discretion as a tool to non-invasively facilitate a one-way retrograde pulse of fluid\nthrough the ventricular catheter to potentially restore or maintain flow in the shunt system by unblocking the\nproximal catheter. The flusher is noninvasively actuated by depressing the flusher dome, which is palpable\nunderneath the patient’s scalp, to send a controlled and limited pulse of a consistent volume of fluid (patient’s\nCSF or sterile saline introduced from the priming procedure before implant) within the closed system. In\ncases where inlet holes are not able to be unblocked by a flush actuation, the flush will open the ReFlow\nVentricular Catheter emergency relief membrane to provide a secondary fluid pathway to restore or increase\nCSF flow in the shunt system.\nAfter flushing the device, palpation to confirm the dome has returned to its original shape may be used to\ndetermine that the reservoir has refilled prior to flushing a second time. Refilling of the flusher reservoir\ncan be confirmed by palpation of the dome, indicating that CSF from the ventricles is able to flow through\nthe ventricular catheter to the ReFlow Mini Flusher. The clinician must use his/her medical judgment and\nstandard practice at his/her institution to care for the patient pre, during, and post utilization of the ReFlow\nSystem Mini.\nThe ReFlow System Mini does not regulate the flow/pressure of the shunt system. A flow regulating shunt\nvalve is not provided with the ReFlow System Mini. During passive flow, fluid from the ventricular catheter\nflows freely through the Mini Flusher to the flow regulating valve. The ReFlow System Mini is designed to\nbe compatible with most commercially available flow/pressure regulative valves with standard inlet\nconnectors. Additionally, the Reflow Mini Flusher component utilizes a common barbed connector\ndesigned to be compatible with most commercially available ventricular catheters in addition to the ReFlow\n\n| 1355 North Scottsdale Rd, Suite 370 |\n| --- |\n| Scottsdale, AZ 85257, USA |\n\nK221918, Page 2 of 9\nVentricular Catheter.\nVentricular Catheter Description\nThe ReFlow Ventricular Catheter is made from silicone elastomer and barium sulfate, with an inner\ndiameter of 1.27 mm and an outer diameter of 2.54 mm. The Ventricular Catheter is 150 mm in length\nand is supplied with 20 inlet holes (4 rows of 5 holes at the proximal end). There is a thin silicone relief\nmembrane at the proximal end of the catheter distal to the inlet holes. The relief membrane is designed\nto open via manual depression of the Mini Flusher dome to provide a noninvasive and consistent method\nto restore or increase flow in a suspected non-flowing or slow-flowing shunt system. The relief membrane\nhas only been tested as a one-time use feature. This Ventricular Catheter is MR safe and not made with\nnatural rubber latex.\nA stainless-steel stylet is provided with the ReFlow Ventricular Catheter for insertion of the catheter into\nthe ventricle. This stylet is MR Unsafe and not made with natural rubber latex.\nFlusher Description\nThe ReFlow Mini Flusher contains a fluid reservoir encased in a flexible silicone housing. The device\nutilizes a common barbed connector that allows direct connection to the ventricular catheter. The device\nhas a flush dome (reservoir). The ReFlow System Mini offers a noninvasive means to facilitate a\nretrograde flush of the ventricular catheter to either unblock inlet holes or open its relief membrane to\nrestore, increase, or maintain CSF flow. Retrograde flushing of the ventricular catheter is performed by\ndepression of the flusher dome. When actuated as per the treating physician’s guidance and instruction,\nthe flusher sends a controlled and limited retrograde pulse of fluid (CSF or sterile saline from the priming\nprocedure before implant) towards the ventricular catheter to either maintain or resume flow by opening\nthe suspected blocked inlet holes or open the relief membrane of the ReFlow Ventricular Catheter to\nrestore flow in the shunt system.\nThe ReFlow Mini Flusher does not regulate the flow of the shunt system or inhibit the function of the flow\nregulating valve. During passive flow, fluid from the ventricular catheter flows freely through the Mini\nFlusher. A flow regulating shunt valve is not provided with the ReFlow System Mini. The ReFlow Mini\nFlusher is compatible with shunt valves with standard barbed connections.\nThe Mini Flusher is MR safe and is not made with natural rubber latex.\nV. INDICATIONS FOR USE\nThe ReFlow System Mini, used as components of a shunt system, is for use in the treatment of patients\nwith hydrocephalus or conditions where draining or shunting of cerebrospinal fluid (CSF) is medically\nindicated. The miniaturized ReFlow Flusher may be used by a qualified clinician as a tool to facilitate a\nnoninvasive retrograde fluid flush of the ReFlow Ventricular Catheter to unblock inlet holes or open its\nrelief membrane to restore, increase, or maintain CSF flow. The ReFlow System Mini is not intended to\nchange the diagnosis, treatment, or follow-up of patients with proximal catheter occlusions. Under the\ncare, direction, and instruction of the treating physician, the ReFlow System Mini may be used as directed\nfor noninvasive flushing by a trained healthcare professional in-clinic or by a trained caregiver or adult\npatient in a non-clinical environment.\nVI. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH THE PREDICATE DEVICE\nSUBJECT DEVICE PRIMARY PREDICATE\nAnuncia Anuncia\nEquivalence Comparison\nReFlow System Mini ReFlow Ventricular System\n(K221918) (K172006)\nRegulation 21CFR882.5550 21CFR882.5550 Same\nClass Class II Class II Same\n\n|  |  | SUBJECT DEVICE |  |  | PRIMARY PREDICATE |  | Equivalence Comparison |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | Anuncia |  |  | Anuncia |  |  |\n|  |  | ReFlow System Mini |  |  | ReFlow Ventricular System |  |  |\n|  |  | (K221918) |  |  | (K172006) |  |  |\n| Regulation | 21CFR882.5550 |  |  | 21CFR882.5550 |  |  | Same |\n| Class | Class II |  |  | Class II |  |  | Same |\n\nK221918, Page 3 of 9\nSUBJECT DEVICE PRIMARY PREDICATE\nAnuncia Anuncia\nEquivalence Comparison\nReFlow System Mini ReFlow Ventricular System\n(K221918) (K172006)\nProduct Code JXG JXG Same\nShunt, Central Nervous Shunt, Central Nervous\nTrade Name Same\nSystem and Components System and Components\nThe ReFlow System Mini,\nused as components of a\nshunt system, is for use in\nthe treatment of patients with\nhydrocephalus or conditions\nwhere draining or shunting of\ncerebrospinal fluid (CSF) is The ReFlow Ventricular\nmedically indicated. The Catheter and Flusher System\nminiaturized ReFlow Flusher (ReFlow System) is for use in\nmay be used by a qualified the treatment of patients with\nclinician as a tool to facilitate hydrocephalus, as\na noninvasive retrograde components of a shunt system\nfluid flush of the ReFlow when draining or shunting of\nVentricular Catheter to cerebrospinal fluid (CSF) is\nunblock inlet holes or open indicated. The ReFlow\nits relief membrane to Flusher may be used by a\nrestore, increase, or qualified clinician as a tool to\nIntended Use: Equivalent\nmaintain CSF flow. The facilitate a non-invasive\nIntended Use\nReFlow System Mini is not retrograde fluid flush of the\nIndications: Equivalent\nintended to change the ReFlow Ventricular Catheter to\ndiagnosis, treatment, or unblock inlet holes or open its\nfollow-up of patients with relief membrane to restore or\nproximal catheter occlusions. increase CSF flow in a non-\nUnder the care, direction, flowing shunt. The ReFlow\nand instruction of the treating flusher is not intended to\nphysician, the ReFlow change standard of care\nSystem Mini may be used as practices for diagnosis,\ndirected for noninvasive treatment, or follow-up of\nflushing by a trained patients with proximal catheter\nhealthcare professional in- o cclusions.\nclinic or by a trained\ncaregiver or adult patient in a\nnon-clinical environment.\nTreatment of hydrocephalus\nTreatment of hydrocephalus,\nor conditions where draining\nas components of a shunt\nor shunting of cerebrospinal\nsystem when draining or Equivalent\nfluid (CSF) is medically\nshunting of cerebrospinal fluid\nindicated, as components of\n(CSF) is indicated\na shunt system.\nDrains CSF to reduce Drains CSF to reduce\nintracranial pressure and intracranial pressure and CSF\nIndications for\nCSF volume and restore, volume and restore or E quivalent.\nincrease, or maintain flow in increase in suspected non-\nUse\na shunt. flowing shunt\nProximal pumping of the Proximal pumping of the\nreservoir to restore, reservoir to temporarily restore\nE quivalent\nincrease, or maintain CSF or increase CSF flow in\nflow in a shunt. suspected non-flowing shunts.\nImplantable Implantable Same\nSingle use Single use Same\n\n|  |  |  |  | SUBJECT DEVICE |  |  | PRIMARY PREDICATE |  | Equivalence Comparison |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  | Anuncia |  |  | Anuncia |  |  |\n|  |  |  |  | ReFlow System Mini |  |  | ReFlow Ventricular System |  |  |\n|  |  |  |  | (K221918) |  |  | (K172006) |  |  |\n|  | Product Code |  | JXG |  |  | JXG |  |  | Same |\n| Trade Name |  |  | Shunt, Central Nervous\nSystem and Components |  |  | Shunt, Central Nervous\nSystem and Components |  |  | Same |\n| Intended Use |  |  | The ReFlow System Mini,\nused as components of a\nshunt system, is for use in\nthe treatment of patients with\nhydrocephalus or conditions\nwhere draining or shunting of\ncerebrospinal fluid (CSF) is\nmedically indicated. The\nminiaturized ReFlow Flusher\nmay be used by a qualified\nclinician as a tool to facilitate\na noninvasive retrograde\nfluid flush of the ReFlow\nVentricular Catheter to\nunblock inlet holes or open\nits relief membrane to\nrestore, increase, or\nmaintain CSF flow. The\nReFlow System Mini is not\nintended to change the\ndiagnosis, treatment, or\nfollow-up of patients with\nproximal catheter occlusions.\nUnder the care, direction,\nand instruction of the treating\nphysician, the ReFlow\nSystem Mini may be used as\ndirected for noninvasive\nflushing by a trained\nhealthcare professional in-\nclinic or by a trained\ncaregiver or adult patient in a\nnon-clinical environment. |  |  | The ReFlow Ventricular\nCatheter and Flusher System\n(ReFlow System) is for use in\nthe treatment of patients with\nhydrocephalus, as\ncomponents of a shunt system\nwhen draining or shunting of\ncerebrospinal fluid (CSF) is\nindicated. The ReFlow\nFlusher may be used by a\nqualified clinician as a tool to\nfacilitate a non-invasive\nretrograde fluid flush of the\nReFlow Ventricular Catheter to\nunblock inlet holes or open its\nrelief membrane to restore or\nincrease CSF flow in a non-\nflowing shunt. The ReFlow\nflusher is not intended to\nchange standard of care\npractices for diagnosis,\ntreatment, or follow-up of\npatients with proximal catheter\no cclusions. |  |  | Intended Use: Equivalent\nIndications: Equivalent |\n| Indications for\nUse |  |  | Treatment of hydrocephalus\nor conditions where draining\nor shunting of cerebrospinal\nfluid (CSF) is medically\nindicated, as components of\na shunt system. |  |  | Treatment of hydrocephalus,\nas components of a shunt\nsystem when draining or\nshunting of cerebrospinal fluid\n(CSF) is indicated |  |  | Equivalent |\n|  |  |  | Drains CSF to reduce\nintracranial pressure and\nCSF volume and restore,\nincrease, or maintain flow in\na shunt. |  |  | Drains CSF to reduce\nintracranial pressure and CSF\nvolume and restore or\nincrease in suspected non-\nflowing shunt |  |  | E quivalent. |\n|  |  |  | Proximal pumping of the\nreservoir to restore,\nincrease, or maintain CSF\nflow in a shunt. |  |  | Proximal pumping of the\nreservoir to temporarily restore\nor increase CSF flow in\nsuspected non-flowing shunts. |  |  | E quivalent |\n|  |  |  | Implantable |  |  | Implantable |  |  | Same |\n|  |  |  | Single use |  |  | Single use |  |  | Same |\n\n| Indications for |\n| --- |\n| Use |\n\nK221918, Page 4 of 9\nSUBJECT DEVICE PRIMARY PREDICATE\nAnuncia Anuncia\nEquivalence Comparison\nReFlow System Mini ReFlow Ventricular System\n(K221918) (K172006)\nPatients with hydrocephalus\nor conditions where draining\nTarget\nor shunting of cerebrospinal Patients with hydrocephalus Equivalent\nPopulation\nfluid (CSF) is medically\nindicated\nAnatomical\nBrain ventricle and head Brain ventricle and head Same\nSites\nOperating Room (implant) Operating Room (implant)\nClinical and Non-Clinical Clinical and Non-Clinical\nWhere Used Environments per treating Environments per treating Same\nphysician discretion physician discretion (actuation\n(actuation or flushing) or flushing)\nEnergy Used None None Same\nLabeling indicates size and Labeling indicates size and\nSame\nlength length\nLabeling indicates flow vs. Labeling indicates flow vs.\nSame\npressure labels pressure labels\nEquivalent. Flushing by a\ntrained health care provider\n(other than the treating\nCan be activated (flushed) physician), a caregiver, or\nby healthcare provider, adult patient under the care\nHuman Factors\ncaregiver, or adult patient Can be activated (flushed) by of and as directed by the\nunder the direction, training, a qualified clinician treating physician was\nand guidance of the treating demonstrated by human\nphysician. factors and usability\nperformance testing to not\nrequire special skills or\neducation.\nCan be manipulated with Can be manipulated with\nSame\ngloved hand gloved hand\nDesigned to be placed in the Designed to be placed in the\nventricle of the brain and ventricle of the brain and S ame\nunder the scalp under the scalp\nFlexible catheter to remain Flexible catheter to remain\nSame\nimplanted in the brain implanted in the brain\nSeries of holes at distal end Series of holes at distal end of\nof the catheter for fluid the catheter for fluid Same\nmovement movement\nDesign\n20 flow holes 20 flow holes\nSame\n4 lines of 5 holes 4 lines of 5 holes Same\nBullet shaped tip Bullet shaped tip Same\n\n|  |  |  |  | SUBJECT DEVICE |  |  | PRIMARY PREDICATE |  | Equivalence Comparison |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  | Anuncia |  |  | Anuncia |  |  |  |  |\n|  |  |  |  | ReFlow System Mini |  |  | ReFlow Ventricular System |  |  |  |  |\n|  |  |  |  | (K221918) |  |  | (K172006) |  |  |  |  |\n| Target\nPopulation |  |  |  | Patients with hydrocephalus |  | Patients with hydrocephalus |  |  | Equivalent |  |  |\n|  |  |  |  | or conditions where draining |  |  |  |  |  |  |  |\n|  |  |  |  | or shunting of cerebrospinal |  |  |  |  |  |  |  |\n|  |  |  |  | fluid (CSF) is medically |  |  |  |  |  |  |  |\n|  |  |  |  | indicated |  |  |  |  |  |  |  |\n|  | Anatomical |  | Brain ventricle and head |  |  | Brain ventricle and head |  |  | Same |  |  |\n|  | Sites |  |  |  |  |  |  |  |  |  |  |\n| Where Used |  |  |  | Operating Room (implant) |  |  | Operating Room (implant) |  | Same |  |  |\n|  |  |  |  | Clinical and Non-Clinical |  |  | Clinical and Non-Clinical |  |  |  |  |\n|  |  |  |  | Environments per treating |  |  | Environments per treating |  |  |  |  |\n|  |  |  |  | physician discretion |  |  | physician discretion (actuation |  |  |  |  |\n|  |  |  |  | (actuation or flushing) |  |  | or flushing) |  |  |  |  |\n| Energy Used |  |  | None |  |  | None |  |  | Same |  |  |\n| Human Factors |  |  | Labeling indicates size and\nlength |  |  | Labeling indicates size and\nlength |  |  | Same |  |  |\n|  |  |  |  | Labeling indicates flow vs. |  |  | Labeling indicates flow vs. |  | Same |  |  |\n|  |  |  |  | pressure labels |  |  | pressure labels |  |  |  |  |\n|  |  |  | Can be activated (flushed)\nby healthcare provider,\ncaregiver, or adult patient\nunder the direction, training,\nand guidance of the treating\nphysician. |  |  | Can be activated (flushed) by\na qualified clinician |  |  |  | Equivalent. Flushing by a |  |\n|  |  |  |  |  |  |  |  |  |  | trained health care provider |  |\n|  |  |  |  |  |  |  |  |  |  | (other than the treating |  |\n|  |  |  |  |  |  |  |  |  |  | physician), a caregiver, or |  |\n|  |  |  |  |  |  |  |  |  |  | adult patient under the care |  |\n|  |  |  |  |  |  |  |  |  |  | of and as directed by the |  |\n|  |  |  |  |  |  |  |  |  |  | treating physician was |  |\n|  |  |  |  |  |  |  |  |  |  | demonstrated by human |  |\n|  |  |  |  |  |  |  |  |  |  | factors and usability |  |\n|  |  |  |  |  |  |  |  |  |  | performance testing to not |  |\n|  |  |  |  |  |  |  |  |  |  | require special skills or |  |\n|  |  |  |  |  |  |  |  |  |  | education. |  |\n|  |  |  | Can be manipulated with\ngloved hand |  |  | Can be manipulated with\ngloved hand |  |  | Same |  |  |\n| Design |  |  | Designed to be placed in the\nventricle of the brain and\nunder the scalp |  |  | Designed to be placed in the\nventricle of the brain and\nunder the scalp |  |  | S ame |  |  |\n|  |  |  |  | Flexible catheter to remain |  |  | Flexible catheter to remain |  | Same |  |  |\n|  |  |  |  | implanted in the brain |  |  | implanted in the brain |  |  |  |  |\n|  |  |  |  | Series of holes at distal end |  |  | Series of holes at distal end of |  | Same |  |  |\n|  |  |  |  | of the catheter for fluid |  |  | the catheter for fluid |  |  |  |  |\n|  |  |  |  | movement |  |  | movement |  |  |  |  |\n|  |  |  | 20 flow holes |  |  | 20 flow holes |  |  | Same |  |  |\n|  |  |  | 4 lines of 5 holes |  |  | 4 lines of 5 holes |  |  | Same |  |  |\n|  |  |  | Bullet shaped tip |  |  | Bullet shaped tip |  |  | Same |  |  |\n\n| Target |\n| --- |\n| Population |\n\n| Labeling indicates size and |\n| --- |\n| length |\n\n| Labeling indicates size and |\n| --- |\n| length |\n\n| Can be activated (flushed) |\n| --- |\n| by healthcare provider, |\n| caregiver, or adult patient |\n| under the direction, training, |\n| and guidance of the treating |\n| physician. |\n\n| Can be activated (flushed) by |\n| --- |\n| a qualified clinician |\n\n| Can be manipulated with |\n| --- |\n| gloved hand |\n\n| Can be manipulated with |\n| --- |\n| gloved hand |\n\n| Designed to be placed in the |\n| --- |\n| ventricle of the brain and |\n| under the scalp |\n\n| Designed to be placed in the |\n| --- |\n| ventricle of the brain and |\n| under the scalp |\n\n|  |\n| --- |\n| Same |\n\nK221918, Page 5 of 9\nSUBJECT DEVICE PRIMARY PREDICATE\nAnuncia Anuncia\nEquivalence Comparison\nReFlow System Mini ReFlow Ventricular System\n(K221918) (K172006)\nSame\nA single relief membrane\nA single relief membrane distal\ndistal to the proximal holes of\nto the proximal holes of the\nthe catheter to open at a\ncatheter to open at a threshold\nthreshold pressure for\npressure for temporarily\ntemporarily restoration of\nrestoration of fluid movement\nfluid movement\nLength from proximal tip to Length from proximal tip to the Same\nthe most distal holes and most distal holes and relief\nrelief membrane is 0.720\" membrane is 0.720\"\nSame\nCatheter is not impregnated Catheter is not impregnated\nwith antimicrobial agents. with antimicrobial agents.\nSame\nBarium sulfate-filled catheter Barium sulfate-filled catheter\nInner diameter of catheter: Inner diameter of catheter: Same\n0.050\" 0.050\"\nOuter diameter of catheter: Outer diameter of catheter: Same\n0.100\" 0.100\"\nCatheter length: 15cm Catheter length: 15cm initially Same\ninitially (other common (other common lengths may\nlengths may be offered) be offered)\nSame\nLength markings: 1 dot at Length markings: 1 dot at\n10cm and 2 dots at 15cm 10cm and 2 dots at 15cm\nSame\nStylet for catheter insertion Stylet for catheter insertion\nSame\nReservoir (Rickham or Reservoir (Rickham or\ncomparable). Not tested or comparable). Not tested or\nmade as a claim. made as a claim.\nRight angle clip Right angle clip Same\ncompatible (not provided) compatible (not provided)\nFlushing - unidirectional Flushing - unidirectional Same\ncontrol by occluders control by occluders\nSame\nFlush direction only towards Flush direction only towards\nventricle (proximal) ventricle (proximal)\nRestore, increase, or\nIncreases flow through a non-\nmaintain flow through a Equivalent\nflowing catheter\ncatheter\nFlow regulation (allows Flow regulation (allows\npassive flow for use in-line passive flow for use in-line\nSame\nwith a one-way check valve with a one-way check valve to\nto regulate flow in system) regulate flow in system)\nFluid filled reservoir less than Fluid filled reservoir less than\nSame\n0.5mL 0.5 mL\nBarb fittings for connection to Barb fittings for connection to Same\nventricular catheter and ventricular catheter and shunt\nshunt valve valve\nSeries of channels to allow Same\nSeries of channels to allow\nfluid movement from dome\nfluid movement from dome into\ninto ventricular catheter and\nventricular catheter and fluid\nfluid from the ventricular\nfrom the ventricular catheter to\ncatheter to dome and rest of\ndome and rest of shunt system\nshunt system\n\n|  |  | SUBJECT DEVICE |  |  | PRIMARY PREDICATE |  | Equivalence Comparison |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | Anuncia |  |  | Anuncia |  |  |\n|  |  | ReFlow System Mini |  |  | ReFlow Ventricular System |  |  |\n|  |  | (K221918) |  |  | (K172006) |  |  |\n|  | A single relief membrane\ndistal to the proximal holes of\nthe catheter to open at a\nthreshold pressure for\ntemporarily restoration of\nfluid movement |  |  | A single relief membrane distal\nto the proximal holes of the\ncatheter to open at a threshold\npressure for temporarily\nrestoration of fluid movement |  |  | Same |\n|  |  | Length from proximal tip to |  |  | Length from proximal tip to the |  | Same |\n|  |  | the most distal holes and |  |  | most distal holes and relief |  |  |\n|  |  | relief membrane is 0.720\" |  |  | membrane is 0.720\" |  |  |\n|  | Catheter is not impregnated\nwith antimicrobial agents. |  |  | Catheter is not impregnated\nwith antimicrobial agents. |  |  | Same |\n|  | Barium sulfate-filled catheter |  |  | Barium sulfate-filled catheter |  |  | Same |\n|  |  | Inner diameter of catheter: |  |  | Inner diameter of catheter: |  | Same |\n|  |  | 0.050\" |  |  | 0.050\" |  |  |\n|  |  | Outer diameter of catheter: |  |  | Outer diameter of catheter: |  | Same |\n|  |  | 0.100\" |  |  | 0.100\" |  |  |\n|  |  | Catheter length: 15cm |  |  | Catheter length: 15cm initially |  | Same |\n|  |  | initially (other common |  |  | (other common lengths may |  |  |\n|  |  | lengths may be offered) |  |  | be offered) |  |  |\n|  | Length markings: 1 dot at\n10cm and 2 dots at 15cm |  |  | Length markings: 1 dot at\n10cm and 2 dots at 15cm |  |  | Same |\n|  | Stylet for catheter insertion |  |  | Stylet for catheter insertion |  |  | Same |\n|  | Reservoir (Rickham or\ncomparable). Not tested or\nmade as a claim. |  |  | Reservoir (Rickham or\ncomparable). Not tested or\nmade as a claim. |  |  | Same |\n|  |  | Right angle clip |  |  | Right angle clip |  | Same |\n|  |  | compatible (not provided) |  |  | compatible (not provided) |  |  |\n|  |  | Flushing - unidirectional |  |  | Flushing - unidirectional |  | Same |\n|  |  | control by occluders |  |  | control by occluders |  |  |\n|  | Flush direction only towards\nventricle (proximal) |  |  | Flush direction only towards\nventricle (proximal) |  |  | Same |\n|  |  | Restore, increase, or |  | Increases flow through a non-\nflowing catheter |  |  | Equivalent |\n|  |  | maintain flow through a |  |  |  |  |  |\n|  |  | catheter |  |  |  |  |  |\n|  | Flow regulation (allows\npassive flow for use in-line\nwith a one-way check valve\nto regulate flow in system) |  |  | Flow regulation (allows\npassive flow for use in-line\nwith a one-way check valve to\nregulate flow in system) |  |  | Same |\n|  |  | Fluid filled reservoir less than |  |  | Fluid filled reservoir less than |  | Same |\n|  |  | 0.5mL |  |  | 0.5 mL |  |  |\n|  |  | Barb fittings for connection to |  |  | Barb fittings for connection to |  | Same |\n|  |  | ventricular catheter and |  |  | ventricular catheter and shunt |  |  |\n|  |  | shunt valve |  |  | valve |  |  |\n|  |  | Series of channels to allow |  | Series of channels to allow\nfluid movement from dome into\nventricular catheter and fluid\nfrom the ventricular catheter to\ndome and rest of shunt system |  |  | Same |\n|  |  | fluid movement from dome |  |  |  |  |  |\n|  |  | into ventricular catheter and |  |  |  |  |  |\n|  |  | fluid from the ventricular |  |  |  |  |  |\n|  |  | catheter to dome and rest of |  |  |  |  |  |\n|  |  | shunt system |  |  |  |  |  |\n\n| A single relief membrane |\n| --- |\n| distal to the proximal holes of |\n| the catheter to open at a |\n| threshold pressure for |\n| temporarily restoration of |\n| fluid movement |\n\n| A single relief membrane distal |\n| --- |\n| to the proximal holes of the |\n| catheter to open at a threshold |\n| pressure for temporarily |\n| restoration of fluid movement |\n\n| Catheter is not impregnated |\n| --- |\n| with antimicrobial agents. |\n\n| Catheter is not impregnated |\n| --- |\n| with antimicrobial agents. |\n\n| Length markings: 1 dot at |\n| --- |\n| 10cm and 2 dots at 15cm |\n\n| Length markings: 1 dot at |\n| --- |\n| 10cm and 2 dots at 15cm |\n\n| Reservoir (Rickham or |\n| --- |\n| comparable). Not tested or |\n| made as a claim. |\n\n| Reservoir (Rickham or |\n| --- |\n| comparable). Not tested or |\n| made as a claim. |\n\n| Flush direction only towards |\n| --- |\n| ventricle (proximal) |\n\n| Flush direction only towards |\n| --- |\n| ventricle (proximal) |\n\n| Increases flow through a non- |\n| --- |\n| flowing catheter |\n\n| Flow regulation (allows |\n| --- |\n| passive flow for use in-line |\n| with a one-way check valve |\n| to regulate flow in system) |\n\n| Flow regulation (allows |\n| --- |\n| passive flow for use in-line |\n| with a one-way check valve to |\n| regulate flow in system) |\n\n| Series of channels to allow |\n| --- |\n| fluid movement from dome into |\n| ventricular catheter and fluid |\n| from the ventricular catheter to |\n| dome and rest of shunt system |\n\nK221918, Page 6 of 9\nSUBJECT DEVICE PRIMARY PREDICATE\nAnuncia Anuncia\nEquivalence Comparison\nReFlow System Mini ReFlow Ventricular System\n(K221918) (K172006)\nInner channel diameter: Inner channel diameter: Same\ngreater than 1mm greater than 1mm\nPassive flow channel\ndiameter meets ISO\n7197:2006\n19mm in length, 23mm in 40mm in length 17mm in width Equivalent to predicate and\nwidth, 9mm in height 10mm height size/dimension acceptable to\nuser per human factors\nstudies conducted\nReservoir and shunt Reservoir and shunt\naccessories withstand use accessories withstand use Same\nforces forces\nCan be used with Can be used with\ndimensionally compatible dimensionally compatible Same\nshunt system components shunt system components\nLow profile for implantation Low profile for implantation\nSame\nunder the scalp under the scalp\nSoft and flexible outer\nSoft and flexible outer housing Same\nhousing\nRigid sections in the housing\nn/a n/a\nto seat valves\nOccluders (distal drainage Occluders (distal drainage\nchannel is occluded during channel is occluded during\nSame\nflush) flush)\nComplies with ASTM Complies with ASTM F647094\nF647094 Section 6.4.1 with Section 6.4.1 with respect to\nrespect to Printing to indicate Printing to indicate direction of Equivalent\ndirection of flow and position flow and position\nRetrograde pulse into the\nventricular catheter (created Retrograde pulse into the\nby manual pumping - ventricular catheter (created\nSame\ndepressing dome/flusher by manual pumping -\nwith a fixed reservoir depressing dome/flusher with\nvolume) a fixed reservoir volume)\nOne way flow between the One way flow between the Same\nreservoir and ventricular reservoir and ventricular\ncatheter catheter\nwhen device is pumped when device is pumped\nSame\nReservoir refills after\nPerformance Reservoir refills after pumping\npumping\nSame\nNormal shunt function Normal shunt function\nresumes after pumping resumes after pumping\nSame\nCatheter diverts fluid from Catheter diverts fluid from\nventricle ventricle\nSame\nRelief membrane remains Relief membrane remains\nopen after activating open after activating\n\n|  |  | SUBJECT DEVICE |  |  | PRIMARY PREDICATE |  | Equivalence Comparison |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | Anuncia |  |  | Anuncia |  |  |  |  |\n|  |  | ReFlow System Mini |  |  | ReFlow Ventricular System |  |  |  |  |\n|  |  | (K221918) |  |  | (K172006) |  |  |  |  |\n|  | Inner channel diameter:\ngreater than 1mm | Inner channel diameter: |  | Inner channel diameter:\ngreater than 1mm | Inner channel diameter: |  |  | Same |  |\n|  |  | greater than 1mm |  |  | greater than 1mm |  |  |  |  |\n|  |  |  |  |  |  |  |  | Passive flow channel |  |\n|  |  |  |  |  |  |  |  | diameter meets ISO |  |\n|  |  |  |  |  |  |  |  | 7197:2006 |  |\n|  | 19mm in length, 23mm in\nwidth, 9mm in height |  |  | 40mm in length 17mm in width\n10mm height |  |  |  | Equivalent to predicate and |  |\n|  |  |  |  |  |  |  |  | size/dimension acceptable to |  |\n|  |  |  |  |  |  |  |  | user per human factors |  |\n|  |  |  |  |  |  |  |  | studies conducted |  |\n|  |  | Reservoir and shunt |  |  | Reservoir and shunt |  | Same |  |  |\n|  |  | accessories withstand use |  |  | accessories withstand use |  |  |  |  |\n|  |  | forces |  |  | forces |  |  |  |  |\n|  |  | Can be used with |  |  | Can be used with |  | Same |  |  |\n|  |  | dimensionally compatible |  |  | dimensionally compatible |  |  |  |  |\n|  |  | shunt system components |  |  | shunt system components |  |  |  |  |\n|  | Low profile for implantation\nunder the scalp |  |  | Low profile for implantation\nunder the scalp |  |  | Same |  |  |\n|  | Soft and flexible outer\nhousing |  |  | Soft and flexible outer housing |  |  | Same |  |  |\n|  | n/a |  |  | Rigid sections in the housing\nto seat valves |  |  | n/a |  |  |\n|  |  | Occluders (distal drainage |  |  | Occluders (distal drainage |  | Same |  |  |\n|  |  | channel is occluded during |  |  | channel is occluded during |  |  |  |  |\n|  |  | flush) |  |  | flush) |  |  |  |  |\n|  |  | Complies with ASTM |  |  | Complies with ASTM F647094 |  | Equivalent |  |  |\n|  |  | F647094 Section 6.4.1 with |  |  | Section 6.4.1 with respect to |  |  |  |  |\n|  |  | respect to Printing to indicate |  |  | Printing to indicate direction of |  |  |  |  |\n|  |  | direction of flow and position |  |  | flow and position |  |  |  |  |\n| Performance |  | Retrograde pulse into the |  |  |  |  | Same |  |  |\n|  |  | ventricular catheter (created |  |  | Retrograde pulse into the |  |  |  |  |\n|  |  | by manual pumping - |  |  | ventricular catheter (created |  |  |  |  |\n|  |  | depressing dome/flusher |  |  | by manual pumping - |  |  |  |  |\n|  |  | with a fixed reservoir |  |  | depressing dome/flusher with |  |  |  |  |\n|  |  | volume) |  |  | a fixed reservoir volume) |  |  |  |  |\n|  |  | One way flow between the |  |  | One way flow between the |  | Same |  |  |\n|  |  | reservoir and ventricular |  |  | reservoir and ventricular |  |  |  |  |\n|  |  | catheter |  |  | catheter |  |  |  |  |\n|  |  | when device is pumped |  |  | when device is pumped |  |  |  |  |\n|  | Reservoir refills after\npumping |  |  | Reservoir refills after pumping |  |  | Same |  |  |\n|  | Normal shunt function\nresumes after pumping |  |  | Normal shunt function\nresumes after pumping |  |  | Same |  |  |\n|  | Catheter diverts fluid from\nventricle |  |  | Catheter diverts fluid from\nventricle |  |  | Same |  |  |\n|  | Relief membrane remains\nopen after activating |  |  | Relief membrane remains\nopen after activating |  |  | Same |  |  |\n\n| 19mm in length, 23mm in |\n| --- |\n| width, 9mm in height |\n\n| 40mm in length 17mm in width |\n| --- |\n| 10mm height |\n\n| Low profile for implantation |\n| --- |\n| under the scalp |\n\n| Low profile for implantation |\n| --- |\n| under the scalp |\n\n| Soft and flexible outer |\n| --- |\n| housing |\n\n| Rigid sections in the housing |\n| --- |\n| to seat valves |\n\n|  |\n| --- |\n| Same |\n\n|  |\n| --- |\n| Equivalent |\n\n| Reservoir refills after |\n| --- |\n| pumping |\n\n| Normal shunt function |\n| --- |\n| resumes after pumping |\n\n| Normal shunt function |\n| --- |\n| resumes after pumping |\n\n| Catheter diverts fluid from |\n| --- |\n| ventricle |\n\n| Catheter diverts fluid from |\n| --- |\n| ventricle |\n\n| Relief membrane remains |\n| --- |\n| open after activating |\n\n| Relief membrane remains |\n| --- |\n| open after activating |\n\nK221918, Page 7 of 9\nSUBJECT DEVICE PRIMARY PREDICATE\nAnuncia Anuncia\nEquivalence Comparison\nReFlow System Mini ReFlow Ventricular System\n(K221918) (K172006)\nVentricular Catheter: silicone Ventricular Catheter: silicone Same\nwith BaSO4 filler, relief with BaSO4 filler, relief\nmembrane silicone membrane silicone\nMaterials Valves: silicone Valves: silicone Same\nDome/outer housing: silicone Dome/outer housing: silicone Same\nTissue contact tested per Tissue contact tested per ISO\nISO 10993: 10993:\nBiological Evaluation of Biological Evaluation of Same\nBiocompatibility Medical Devices Medical Devices\nNon-pyrogenic Non-pyrogenic Same\nSafe in an x-ray environment Safe in an x-ray environment Same\nCompatibility\nwith Same\nCompatible with current\nenvironment Compatible with current shunt\nshunt systems and\nand other systems and accessories\naccessories\ndevices\nCompatible with long term Compatible with long term Same\nCSF contact and saline CSF contact and saline\nSame\nBaSO4 filled silicone BaSO4 filled silicone\nRadiopacity\nelastomer elastomer\n-6 Same\nTerminally sterilized for 10 -6\nTerminally sterilized for 10\nSAL with no damage to\nSAL with no damage to\nsystem components.\nsystem components.\nValidated per\nSterility Validated per ANSI/AAMI/ISO\nANSI/AAMI/ISO\n11137-2; Sterilization of health\n11137-2; Sterilization of\ncare products\nhealth care products\n- Radiation\n- Radiation\nManual flushing (pumping) Manual flushing (pumping) Same\ngenerates equivalent generates equivalent\nMechanical\nventricular suction/flushing ventricular suction/flushing\nSafety\nwith no valve damage or with no valve damage or\nalteration alteration\nSame\nChemical Safety Saline, CSF Saline, CSF\nSame\nMR\nMR Safe MR Safe\nLabeling\nSame\nRadiation\nX-ray Safe X-ray Safe\nSafety\nPackaging maintains sterility Packaging maintains sterility\nand protects device. Tray, and protects device. Tray,\nPackaging Equivalent\npouch, box. Catheter and pouch, box. Catheter and\nflusher packaged together. flusher packaged together.\n\n|  |  | SUBJECT DEVICE |  |  | PRIMARY PREDICATE |  | Equivalence Comparison |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | Anuncia |  |  | Anuncia |  |  |\n|  |  | ReFlow System Mini |  |  | ReFlow Ventricular System |  |  |\n|  |  | (K221918) |  |  | (K172006) |  |  |\n| Materials |  | Ventricular Catheter: silicone |  |  | Ventricular Catheter: silicone |  | Same |\n|  |  | with BaSO4 filler, relief |  |  | with BaSO4 filler, relief |  |  |\n|  |  | membrane silicone |  |  | membrane silicone |  |  |\n|  | Valves: silicone |  |  | Valves: silicone |  |  | Same |\n|  | Dome/outer housing: silicone |  |  | Dome/outer housing: silicone |  |  | Same |\n| Biocompatibility |  | Tissue contact tested per |  |  | Tissue contact tested per ISO |  | Same |\n|  |  | ISO 10993: |  |  | 10993: |  |  |\n|  |  | Biological Evaluation of |  |  | Biological Evaluation of |  |  |\n|  |  | Medical Devices |  |  | Medical Devices |  |  |\n|  | Non-pyrogenic |  |  | Non-pyrogenic |  |  | Same |\n| Compatibility\nwith\nenvironment\nand other\ndevices | Safe in an x-ray environment |  |  | Safe in an x-ray environment |  |  | Same |\n|  | Compatible with current\nshunt systems and\naccessories |  |  | Compatible with current shunt\nsystems and accessories |  |  | Same |\n|  |  | Compatible with long term |  |  | Compatible with long term |  | Same |\n|  |  | CSF contact and saline |  |  | CSF contact and saline |  |  |\n| Radiopacity | BaSO4 filled silicone\nelastomer |  |  | BaSO4 filled silicone\nelastomer |  |  | Same |\n| Sterility |  | -6\nTerminally sterilized for 10 |  | -6\nTerminally sterilized for 10\nSAL with no damage to\nsystem components.\nValidated per ANSI/AAMI/ISO\n11137-2; Sterilization of health\ncare products\n- Radiation |  |  | Same |\n|  |  | SAL with no damage to |  |  |  |  |  |\n|  |  | system components. |  |  |  |  |  |\n|  |  | Validated per |  |  |  |  |  |\n|  |  | ANSI/AAMI/ISO |  |  |  |  |  |\n|  |  | 11137-2; Sterilization of |  |  |  |  |  |\n|  |  | health care products |  |  |  |  |  |\n|  |  | - Radiation |  |  |  |  |  |\n| Mechanical\nSafety |  | Manual flushing (pumping) |  |  | Manual flushing (pumping) |  | Same |\n|  |  | generates equivalent |  |  | generates equivalent |  |  |\n|  |  | ventricular suction/flushing |  |  | ventricular suction/flushing |  |  |\n|  |  | with no valve damage or |  |  | with no valve damage or |  |  |\n|  |  | alteration |  |  | alteration |  |  |\n| Chemical Safety | Saline, CSF |  |  | Saline, CSF |  |  | Same |\n| MR\nLabeling | MR Safe |  |  | MR Safe |  |  | Same |\n| Radiation\nSafety | X-ray Safe |  |  | X-ray Safe |  |  | Same |\n| Packaging |  | Packaging maintains sterility |  |  | Packaging maintains sterility |  | Equivalent |\n|  |  | and protects device. Tray, |  |  | and protects device. Tray, |  |  |\n|  |  | pouch, box. Catheter and |  |  | pouch, box. Catheter and |  |  |\n|  |  | flusher packaged together. |  |  | flusher packaged together. |  |  |\n\n|  |\n| --- |\n| Same |\n\n| Compatible with current |\n| --- |\n| shunt systems and |\n| accessories |\n\n| Compatible with current shunt |\n| --- |\n| systems and accessories |\n\n| BaSO4 filled silicone |\n| --- |\n| elastomer |\n\n| BaSO4 filled silicone |\n| --- |\n| elastomer |\n\n| -6\nTerminally sterilized for 10 |\n| --- |\n| SAL with no damage to |\n| system components. |\n| Validated per ANSI/AAMI/ISO |\n| 11137-2; Sterilization of health |\n| care products |\n| - Radiation |\n\nK221918, Page 8 of 9\nSUBJECT DEVICE PRIMARY PREDICATE\nAnuncia Anuncia\nEquivalence Comparison\nReFlow System Mini ReFlow Ventricular System\n(K221918) (K172006)\nLabeled shelf life (expiration)\nLabeled shelf life (expiration)\nwill be based on real time\nwill be based on real time and\nShelf Life and accelerated aging shelf- Equivalent\naccelerated aging shelf-life\nlife studies from 6 months up\nstudies up to 3 years.\nto 5 years.\nVII. PERFORMANCE DATA\nThe following performance data were provided in support of the substantial equivalence determination.\nTesting was conducted on the ReFlow System Mini to demonstrate that it meets defined design\nrequirements and can perform in a manner equivalent to devices currently on the market used for its\nintended use. Testing included verification and validation bench testing and human factors evaluations in\na simulated clinical use model per the available guidance. The design, testing, and technical information\nprovided for the RSM also comply with the applicable sections of ISO 7197:2006 (E), Neurosurgical\nImplants - Sterile, single-use hydrocephalus shunts and components [Including: Technical Corrigendum 1\n(2007)] and ASTM F647: 94 (2014), Standard Practice for Evaluating and Specifying Implantable Shunt\nAssemblies for Neurosurgical Application. The table below summarizes the performance testing\nconducted.\nTest Test Method Summary Results and Conclusions\nParticulate Units will undergo particulate testing to evaluate All results met acceptance criteria and demonstrate\nthat the number of particulates generated from that the RSM performance is suitable for its intended\nboth exterior and interior lumen of the ReFlow use and is substantially equivalent to the predicate\nMini Flusher, under simulated use conditions, device.\ndoes not pose any safety risks.\nDesign Conducted testing and reported results in All results met acceptance criteria and demonstrate the\nVerification accordance ISO 7197:2006 (E), Neurosurgical RSM is suitable for its intended use and is substantially\nBench Testing Implants - Sterile, single-use hydrocephalus shunts equivalent to the predicate device.\nand components and ASTM F647: 94(2014),\nStandard Practice for Evaluating and Specifying\nImplantable Shunt Assemblies for Neurosurgical\nApplication.\nReliability and Testing was conducted to verify the reliability of the All results met acceptance criteria and demonstrate the\nSystem Level ReFlow System Mini to function during its expected RSM is suitable for its intended use and is substantially\nFunctional Test useful life and meet requirements of ISO 7197:2006 equivalent to the predicate device.\n(E), Neurosurgical Implants - Sterile, single-use\nhydrocephalus shunts and components and ASTM\nF647: 94(2014), Standard Practice for Evaluating\nand Specifying Implantable Shunt Assemblies for\nNeurosurgical Application.\nUsability and Human Factors and Usability evaluations for RSM is deemed to meet its specifications for its intended\nhuman factors critical tasks according to ReFlow Mini labeling use and is substantially equivalent to the predicate\ntesting were conducted in accordance with ANSI/AAMI device. In all cases, the acceptance criteria were met,\nHE 75, Human Factors Engineering Design of and the device performed as expected according to its\nMedical Devices, IEC 62366:2007, Medical specifications and in compliance with applicable\nDevices - Application of Usability Engineering to recognized standards.\nMedical Devices, and FDA Guidance (Jun 22,\n2011) Human Factors Draft Guidance.\nManufacturing and traceability of devices tested were conducted in accordance with 21 CFR Part 820\n\n|  |  | SUBJECT DEVICE |  |  | PRIMARY PREDICATE |  | Equivalence Comparison |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | Anuncia |  |  | Anuncia |  |  |\n|  |  | ReFlow System Mini |  |  | ReFlow Ventricular System |  |  |\n|  |  | (K221918) |  |  | (K172006) |  |  |\n| Shelf Life |  | Labeled shelf life (expiration) |  | Labeled shelf life (expiration)\nwill be based on real time and\naccelerated aging shelf-life\nstudies up to 3 years. |  |  | Equivalent |\n|  |  | will be based on real time |  |  |  |  |  |\n|  |  | and accelerated aging shelf- |  |  |  |  |  |\n|  |  | life studies from 6 months up |  |  |  |  |  |\n|  |  | to 5 years. |  |  |  |  |  |\n\n| Labeled shelf life (expiration) |\n| --- |\n| will be based on real time and |\n| accelerated aging shelf-life |\n| studies up to 3 years. |\n\n| Test | Test Method Summary | Results and Conclusions |\n| --- | --- | --- |\n| Particulate | Units will undergo particulate testing to evaluate\nthat the number of particulates generated from\nboth exterior and interior lumen of the ReFlow\nMini Flusher, under simulated use conditions,\ndoes not pose any safety risks. | All results met acceptance criteria and demonstrate\nthat the RSM performance is suitable for its intended\nuse and is substantially equivalent to the predicate\ndevice. |\n| Design\nVerification\nBench Testing | Conducted testing and reported results in\naccordance ISO 7197:2006 (E), Neurosurgical\nImplants - Sterile, single-use hydrocephalus shunts\nand components and ASTM F647: 94(2014),\nStandard Practice for Evaluating and Specifying\nImplantable Shunt Assemblies for Neurosurgical\nApplication. | All results met acceptance criteria and demonstrate the\nRSM is suitable for its intended use and is substantially\nequivalent to the predicate device. |\n| Reliability and\nSystem Level\nFunctional Test | Testing was conducted to verify the reliability of the\nReFlow System Mini to function during its expected\nuseful life and meet requirements of ISO 7197:2006\n(E), Neurosurgical Implants - Sterile, single-use\nhydrocephalus shunts and components and ASTM\nF647: 94(2014), Standard Practice for Evaluating\nand Specifying Implantable Shunt Assemblies for\nNeurosurgical Application. | All results met acceptance criteria and demonstrate the\nRSM is suitable for its intended use and is substantially\nequivalent to the predicate device. |\n| Usability and\nhuman factors\ntesting | Human Factors and Usability evaluations for\ncritical tasks according to ReFlow Mini labeling\nwere conducted in accordance with ANSI/AAMI\nHE 75, Human Factors Engineering Design of\nMedical Devices, IEC 62366:2007, Medical\nDevices - Application of Usability Engineering to\nMedical Devices, and FDA Guidance (Jun 22,\n2011) Human Factors Draft Guidance. | RSM is deemed to meet its specifications for its intended\nuse and is substantially equivalent to the predicate\ndevice. In all cases, the acceptance criteria were met,\nand the device performed as expected according to its\nspecifications and in compliance with applicable\nrecognized standards. |\n\nK221918, Page 9 of 9\nGood Manufacturing Practices. In all instances, the RSM functioned as intended and the results observed\nwere as expected. These test results confirm that RSM complies with the recognized standards, meets\nthe design specifications and performance requirements for the intended use, and is substantially\nequivalent to the predicate.\nVIII. CONCLUSIONS\nThe ReFlow System Mini is substantially equivalent to the primary predicate the ReFlow Ventricular\nSystem (K172006). The ReFlow System Mini and its predicate device share the same Product Code and\nclassification as components of a CSF Shunt System. The ReFlow System Mini has the same intended\nuse as the primary predicate device and equivalent indications for use. The ReFlow Ventricular System\nalso has a very similar design and similar technological characteristics as the primary predicate device.\nMinor differences in design do not raise different questions of safety and efficacy when all listed warnings\nand cautions are followed.\nThe results from preclinical evaluations demonstrate that the technological and performance\ncharacteristics of the ReFlow System Mini meet defined design requirements. Performance data\ndemonstrate that the ReFlow System Mini performs as intended and is substantially equivalent to its\npredicate. This conclusion is based upon the device equivalence in the device’s (1) design, (2) material\ntechnological characteristics, (3) material suppliers, (4) principles of operation, (5) and intended use.",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK221918\nDevice Name\nReFlow System Mini\nIndications for Use (Describe)\nThe ReFlow System Mini, used as components of a shunt system, is for use in the treatment of patients with\nhydrocephalus or conditions where draining or shunting of cerebrospinal fluid (CSF) is medically indicated. The\nminiaturized ReFlow Flusher may be used by a qualified clinician as a tool to facilitate a noninvasive retrograde fluid\nflush of the ReFlow Ventricular Catheter to unblock inlet holes or open its relief membrane to restore, increase, or\nmaintain CSF flow. The ReFlow System Mini is not intended to change the diagnosis, treatment, or follow-up of patients\nwith proximal catheter occlusions. Under the care, direction, and instruction of the treating physician, the ReFlow System\nMini may be used as directed for noninvasive flushing by a trained healthcare professional in-clinic or by a trained\ncaregiver or adult patient in a non-clinical environment.\nType of Use (Select one or both, as applicable)\nX Prescription Use (Part 21 CFR 801 Subpart D) E Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number\"\nFORM FDA 3881 (6120) Page 1 of 1 PSC PublisAing Servics (301) 443-6740 EF\n\nK221918, Page 1 of 9\n510(k) SUMMARY\nReFlow System Mini\nI. SUBMITTER\nAnuncia Medical, Inc.\n1355 North Scottsdale Rd, Suite 370\nScottsdale, AZ 85257, USA\nPhone: 978-942-5600\nContact Person: Natalie Eagleburger\nDate Prepared: September 28, 2022\nII. DEVICE\nTrade Name: ReFlow System Mini\nCommon or Usual Name: CSF Shunt System\nClassification Name: Shunt, Central Nervous System and Components\nRegulatory Class: Class II\nProduct Code and Regulation: JXG, 21CFR 882.5550\nIII. PREDICATE DEVICE\nPrimary Predicate\nReFlow Ventricular Catheter and Flusher System (K172006)\nThis predicate has not been subject to a design-related recall.\nIV. DEVICE DESCRIPTION\nThe ReFlow System Mini (RSM), consists of the ReFlow Mini Flusher and ReFlow Ventricular Catheter,\nboth implantable components of a cerebrospinal fluid (CSF) shunt system used in the treatment of patients\nwith hydrocephalus and other CSF disorders when draining or shunting of CSF is medically indicated.\nThe catheter is surgically implanted in the ventricle of the brain and connected distally to the Mini Flusher.\nThe Mini Flusher is then connected to a commercially available flow/pressure regulating valve (not\nprovided as part of the ReFlow System Mini).\nThe flusher contains a fluid reservoir and when implanted as part of a shunt system, may be used at the\ntreating physician’s discretion as a tool to non-invasively facilitate a one-way retrograde pulse of fluid\nthrough the ventricular catheter to potentially restore or maintain flow in the shunt system by unblocking the\nproximal catheter. The flusher is noninvasively actuated by depressing the flusher dome, which is palpable\nunderneath the patient’s scalp, to send a controlled and limited pulse of a consistent volume of fluid (patient’s\nCSF or sterile saline introduced from the priming procedure before implant) within the closed system. In\ncases where inlet holes are not able to be unblocked by a flush actuation, the flush will open the ReFlow\nVentricular Catheter emergency relief membrane to provide a secondary fluid pathway to restore or increase\nCSF flow in the shunt system.\nAfter flushing the device, palpation to confirm the dome has returned to its original shape may be used to\ndetermine that the reservoir has refilled prior to flushing a second time. Refilling of the flusher reservoir\ncan be confirmed by palpation of the dome, indicating that CSF from the ventricles is able to flow through\nthe ventricular catheter to the ReFlow Mini Flusher. The clinician must use his/her medical judgment and\nstandard practice at his/her institution to care for the patient pre, during, and post utilization of the ReFlow\nSystem Mini.\nThe ReFlow System Mini does not regulate the flow/pressure of the shunt system. A flow regulating shunt\nvalve is not provided with the ReFlow System Mini. During passive flow, fluid from the ventricular catheter\nflows freely through the Mini Flusher to the flow regulating valve. The ReFlow System Mini is designed to\nbe compatible with most commercially available flow/pressure regulative valves with standard inlet\nconnectors. Additionally, the Reflow Mini Flusher component utilizes a common barbed connector\ndesigned to be compatible with most commercially available ventricular catheters in addition to the ReFlow\n\n| 1355 North Scottsdale Rd, Suite 370 |\n| --- |\n| Scottsdale, AZ 85257, USA |\n\nK221918, Page 2 of 9\nVentricular Catheter.\nVentricular Catheter Description\nThe ReFlow Ventricular Catheter is made from silicone elastomer and barium sulfate, with an inner\ndiameter of 1.27 mm and an outer diameter of 2.54 mm. The Ventricular Catheter is 150 mm in length\nand is supplied with 20 inlet holes (4 rows of 5 holes at the proximal end). There is a thin silicone relief\nmembrane at the proximal end of the catheter distal to the inlet holes. The relief membrane is designed\nto open via manual depression of the Mini Flusher dome to provide a noninvasive and consistent method\nto restore or increase flow in a suspected non-flowing or slow-flowing shunt system. The relief membrane\nhas only been tested as a one-time use feature. This Ventricular Catheter is MR safe and not made with\nnatural rubber latex.\nA stainless-steel stylet is provided with the ReFlow Ventricular Catheter for insertion of the catheter into\nthe ventricle. This stylet is MR Unsafe and not made with natural rubber latex.\nFlusher Description\nThe ReFlow Mini Flusher contains a fluid reservoir encased in a flexible silicone housing. The device\nutilizes a common barbed connector that allows direct connection to the ventricular catheter. The device\nhas a flush dome (reservoir). The ReFlow System Mini offers a noninvasive means to facilitate a\nretrograde flush of the ventricular catheter to either unblock inlet holes or open its relief membrane to\nrestore, increase, or maintain CSF flow. Retrograde flushing of the ventricular catheter is performed by\ndepression of the flusher dome. When actuated as per the treating physician’s guidance and instruction,\nthe flusher sends a controlled and limited retrograde pulse of fluid (CSF or sterile saline from the priming\nprocedure before implant) towards the ventricular catheter to either maintain or resume flow by opening\nthe suspected blocked inlet holes or open the relief membrane of the ReFlow Ventricular Catheter to\nrestore flow in the shunt system.\nThe ReFlow Mini Flusher does not regulate the flow of the shunt system or inhibit the function of the flow\nregulating valve. During passive flow, fluid from the ventricular catheter flows freely through the Mini\nFlusher. A flow regulating shunt valve is not provided with the ReFlow System Mini. The ReFlow Mini\nFlusher is compatible with shunt valves with standard barbed connections.\nThe Mini Flusher is MR safe and is not made with natural rubber latex.\nV. INDICATIONS FOR USE\nThe ReFlow System Mini, used as components of a shunt system, is for use in the treatment of patients\nwith hydrocephalus or conditions where draining or shunting of cerebrospinal fluid (CSF) is medically\nindicated. The miniaturized ReFlow Flusher may be used by a qualified clinician as a tool to facilitate a\nnoninvasive retrograde fluid flush of the ReFlow Ventricular Catheter to unblock inlet holes or open its\nrelief membrane to restore, increase, or maintain CSF flow. The ReFlow System Mini is not intended to\nchange the diagnosis, treatment, or follow-up of patients with proximal catheter occlusions. Under the\ncare, direction, and instruction of the treating physician, the ReFlow System Mini may be used as directed\nfor noninvasive flushing by a trained healthcare professional in-clinic or by a trained caregiver or adult\npatient in a non-clinical environment.\nVI. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH THE PREDICATE DEVICE\nSUBJECT DEVICE PRIMARY PREDICATE\nAnuncia Anuncia\nEquivalence Comparison\nReFlow System Mini ReFlow Ventricular System\n(K221918) (K172006)\nRegulation 21CFR882.5550 21CFR882.5550 Same\nClass Class II Class II Same\n\n|  |  | SUBJECT DEVICE |  |  | PRIMARY PREDICATE |  | Equivalence Comparison |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | Anuncia |  |  | Anuncia |  |  |\n|  |  | ReFlow System Mini |  |  | ReFlow Ventricular System |  |  |\n|  |  | (K221918) |  |  | (K172006) |  |  |\n| Regulation | 21CFR882.5550 |  |  | 21CFR882.5550 |  |  | Same |\n| Class | Class II |  |  | Class II |  |  | Same |\n\nK221918, Page 3 of 9\nSUBJECT DEVICE PRIMARY PREDICATE\nAnuncia Anuncia\nEquivalence Comparison\nReFlow System Mini ReFlow Ventricular System\n(K221918) (K172006)\nProduct Code JXG JXG Same\nShunt, Central Nervous Shunt, Central Nervous\nTrade Name Same\nSystem and Components System and Components\nThe ReFlow System Mini,\nused as components of a\nshunt system, is for use in\nthe treatment of patients with\nhydrocephalus or conditions\nwhere draining or shunting of\ncerebrospinal fluid (CSF) is The ReFlow Ventricular\nmedically indicated. The Catheter and Flusher System\nminiaturized ReFlow Flusher (ReFlow System) is for use in\nmay be used by a qualified the treatment of patients with\nclinician as a tool to facilitate hydrocephalus, as\na noninvasive retrograde components of a shunt system\nfluid flush of the ReFlow when draining or shunting of\nVentricular Catheter to cerebrospinal fluid (CSF) is\nunblock inlet holes or open indicated. The ReFlow\nits relief membrane to Flusher may be used by a\nrestore, increase, or qualified clinician as a tool to\nIntended Use: Equivalent\nmaintain CSF flow. The facilitate a non-invasive\nIntended Use\nReFlow System Mini is not retrograde fluid flush of the\nIndications: Equivalent\nintended to change the ReFlow Ventricular Catheter to\ndiagnosis, treatment, or unblock inlet holes or open its\nfollow-up of patients with relief membrane to restore or\nproximal catheter occlusions. increase CSF flow in a non-\nUnder the care, direction, flowing shunt. The ReFlow\nand instruction of the treating flusher is not intended to\nphysician, the ReFlow change standard of care\nSystem Mini may be used as practices for diagnosis,\ndirected for noninvasive treatment, or follow-up of\nflushing by a trained patients with proximal catheter\nhealthcare professional in- o cclusions.\nclinic or by a trained\ncaregiver or adult patient in a\nnon-clinical environment.\nTreatment of hydrocephalus\nTreatment of hydrocephalus,\nor conditions where draining\nas components of a shunt\nor shunting of cerebrospinal\nsystem when draining or Equivalent\nfluid (CSF) is medically\nshunting of cerebrospinal fluid\nindicated, as components of\n(CSF) is indicated\na shunt system.\nDrains CSF to reduce Drains CSF to reduce\nintracranial pressure and intracranial pressure and CSF\nIndications for\nCSF volume and restore, volume and restore or E quivalent.\nincrease, or maintain flow in increase in suspected non-\nUse\na shunt. flowing shunt\nProximal pumping of the Proximal pumping of the\nreservoir to restore, reservoir to temporarily restore\nE quivalent\nincrease, or maintain CSF or increase CSF flow in\nflow in a shunt. suspected non-flowing shunts.\nImplantable Implantable Same\nSingle use Single use Same\n\n|  |  |  |  | SUBJECT DEVICE |  |  | PRIMARY PREDICATE |  | Equivalence Comparison |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  | Anuncia |  |  | Anuncia |  |  |\n|  |  |  |  | ReFlow System Mini |  |  | ReFlow Ventricular System |  |  |\n|  |  |  |  | (K221918) |  |  | (K172006) |  |  |\n|  | Product Code |  | JXG |  |  | JXG |  |  | Same |\n| Trade Name |  |  | Shunt, Central Nervous\nSystem and Components |  |  | Shunt, Central Nervous\nSystem and Components |  |  | Same |\n| Intended Use |  |  | The ReFlow System Mini,\nused as components of a\nshunt system, is for use in\nthe treatment of patients with\nhydrocephalus or conditions\nwhere draining or shunting of\ncerebrospinal fluid (CSF) is\nmedically indicated. The\nminiaturized ReFlow Flusher\nmay be used by a qualified\nclinician as a tool to facilitate\na noninvasive retrograde\nfluid flush of the ReFlow\nVentricular Catheter to\nunblock inlet holes or open\nits relief membrane to\nrestore, increase, or\nmaintain CSF flow. The\nReFlow System Mini is not\nintended to change the\ndiagnosis, treatment, or\nfollow-up of patients with\nproximal catheter occlusions.\nUnder the care, direction,\nand instruction of the treating\nphysician, the ReFlow\nSystem Mini may be used as\ndirected for noninvasive\nflushing by a trained\nhealthcare professional in-\nclinic or by a trained\ncaregiver or adult patient in a\nnon-clinical environment. |  |  | The ReFlow Ventricular\nCatheter and Flusher System\n(ReFlow System) is for use in\nthe treatment of patients with\nhydrocephalus, as\ncomponents of a shunt system\nwhen draining or shunting of\ncerebrospinal fluid (CSF) is\nindicated. The ReFlow\nFlusher may be used by a\nqualified clinician as a tool to\nfacilitate a non-invasive\nretrograde fluid flush of the\nReFlow Ventricular Catheter to\nunblock inlet holes or open its\nrelief membrane to restore or\nincrease CSF flow in a non-\nflowing shunt. The ReFlow\nflusher is not intended to\nchange standard of care\npractices for diagnosis,\ntreatment, or follow-up of\npatients with proximal catheter\no cclusions. |  |  | Intended Use: Equivalent\nIndications: Equivalent |\n| Indications for\nUse |  |  | Treatment of hydrocephalus\nor conditions where draining\nor shunting of cerebrospinal\nfluid (CSF) is medically\nindicated, as components of\na shunt system. |  |  | Treatment of hydrocephalus,\nas components of a shunt\nsystem when draining or\nshunting of cerebrospinal fluid\n(CSF) is indicated |  |  | Equivalent |\n|  |  |  | Drains CSF to reduce\nintracranial pressure and\nCSF volume and restore,\nincrease, or maintain flow in\na shunt. |  |  | Drains CSF to reduce\nintracranial pressure and CSF\nvolume and restore or\nincrease in suspected non-\nflowing shunt |  |  | E quivalent. |\n|  |  |  | Proximal pumping of the\nreservoir to restore,\nincrease, or maintain CSF\nflow in a shunt. |  |  | Proximal pumping of the\nreservoir to temporarily restore\nor increase CSF flow in\nsuspected non-flowing shunts. |  |  | E quivalent |\n|  |  |  | Implantable |  |  | Implantable |  |  | Same |\n|  |  |  | Single use |  |  | Single use |  |  | Same |\n\n| Indications for |\n| --- |\n| Use |\n\nK221918, Page 4 of 9\nSUBJECT DEVICE PRIMARY PREDICATE\nAnuncia Anuncia\nEquivalence Comparison\nReFlow System Mini ReFlow Ventricular System\n(K221918) (K172006)\nPatients with hydrocephalus\nor conditions where draining\nTarget\nor shunting of cerebrospinal Patients with hydrocephalus Equivalent\nPopulation\nfluid (CSF) is medically\nindicated\nAnatomical\nBrain ventricle and head Brain ventricle and head Same\nSites\nOperating Room (implant) Operating Room (implant)\nClinical and Non-Clinical Clinical and Non-Clinical\nWhere Used Environments per treating Environments per treating Same\nphysician discretion physician discretion (actuation\n(actuation or flushing) or flushing)\nEnergy Used None None Same\nLabeling indicates size and Labeling indicates size and\nSame\nlength length\nLabeling indicates flow vs. Labeling indicates flow vs.\nSame\npressure labels pressure labels\nEquivalent. Flushing by a\ntrained health care provider\n(other than the treating\nCan be activated (flushed) physician), a caregiver, or\nby healthcare provider, adult patient under the care\nHuman Factors\ncaregiver, or adult patient Can be activated (flushed) by of and as directed by the\nunder the direction, training, a qualified clinician treating physician was\nand guidance of the treating demonstrated by human\nphysician. factors and usability\nperformance testing to not\nrequire special skills or\neducation.\nCan be manipulated with Can be manipulated with\nSame\ngloved hand gloved hand\nDesigned to be placed in the Designed to be placed in the\nventricle of the brain and ventricle of the brain and S ame\nunder the scalp under the scalp\nFlexible catheter to remain Flexible catheter to remain\nSame\nimplanted in the brain implanted in the brain\nSeries of holes at distal end Series of holes at distal end of\nof the catheter for fluid the catheter for fluid Same\nmovement movement\nDesign\n20 flow holes 20 flow holes\nSame\n4 lines of 5 holes 4 lines of 5 holes Same\nBullet shaped tip Bullet shaped tip Same\n\n|  |  |  |  | SUBJECT DEVICE |  |  | PRIMARY PREDICATE |  | Equivalence Comparison |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  | Anuncia |  |  | Anuncia |  |  |  |  |\n|  |  |  |  | ReFlow System Mini |  |  | ReFlow Ventricular System |  |  |  |  |\n|  |  |  |  | (K221918) |  |  | (K172006) |  |  |  |  |\n| Target\nPopulation |  |  |  | Patients with hydrocephalus |  | Patients with hydrocephalus |  |  | Equivalent |  |  |\n|  |  |  |  | or conditions where draining |  |  |  |  |  |  |  |\n|  |  |  |  | or shunting of cerebrospinal |  |  |  |  |  |  |  |\n|  |  |  |  | fluid (CSF) is medically |  |  |  |  |  |  |  |\n|  |  |  |  | indicated |  |  |  |  |  |  |  |\n|  | Anatomical |  | Brain ventricle and head |  |  | Brain ventricle and head |  |  | Same |  |  |\n|  | Sites |  |  |  |  |  |  |  |  |  |  |\n| Where Used |  |  |  | Operating Room (implant) |  |  | Operating Room (implant) |  | Same |  |  |\n|  |  |  |  | Clinical and Non-Clinical |  |  | Clinical and Non-Clinical |  |  |  |  |\n|  |  |  |  | Environments per treating |  |  | Environments per treating |  |  |  |  |\n|  |  |  |  | physician discretion |  |  | physician discretion (actuation |  |  |  |  |\n|  |  |  |  | (actuation or flushing) |  |  | or flushing) |  |  |  |  |\n| Energy Used |  |  | None |  |  | None |  |  | Same |  |  |\n| Human Factors |  |  | Labeling indicates size and\nlength |  |  | Labeling indicates size and\nlength |  |  | Same |  |  |\n|  |  |  |  | Labeling indicates flow vs. |  |  | Labeling indicates flow vs. |  | Same |  |  |\n|  |  |  |  | pressure labels |  |  | pressure labels |  |  |  |  |\n|  |  |  | Can be activated (flushed)\nby healthcare provider,\ncaregiver, or adult patient\nunder the direction, training,\nand guidance of the treating\nphysician. |  |  | Can be activated (flushed) by\na qualified clinician |  |  |  | Equivalent. Flushing by a |  |\n|  |  |  |  |  |  |  |  |  |  | trained health care provider |  |\n|  |  |  |  |  |  |  |  |  |  | (other than the treating |  |\n|  |  |  |  |  |  |  |  |  |  | physician), a caregiver, or |  |\n|  |  |  |  |  |  |  |  |  |  | adult patient under the care |  |\n|  |  |  |  |  |  |  |  |  |  | of and as directed by the |  |\n|  |  |  |  |  |  |  |  |  |  | treating physician was |  |\n|  |  |  |  |  |  |  |  |  |  | demonstrated by human |  |\n|  |  |  |  |  |  |  |  |  |  | factors and usability |  |\n|  |  |  |  |  |  |  |  |  |  | performance testing to not |  |\n|  |  |  |  |  |  |  |  |  |  | require special skills or |  |\n|  |  |  |  |  |  |  |  |  |  | education. |  |\n|  |  |  | Can be manipulated with\ngloved hand |  |  | Can be manipulated with\ngloved hand |  |  | Same |  |  |\n| Design |  |  | Designed to be placed in the\nventricle of the brain and\nunder the scalp |  |  | Designed to be placed in the\nventricle of the brain and\nunder the scalp |  |  | S ame |  |  |\n|  |  |  |  | Flexible catheter to remain |  |  | Flexible catheter to remain |  | Same |  |  |\n|  |  |  |  | implanted in the brain |  |  | implanted in the brain |  |  |  |  |\n|  |  |  |  | Series of holes at distal end |  |  | Series of holes at distal end of |  | Same |  |  |\n|  |  |  |  | of the catheter for fluid |  |  | the catheter for fluid |  |  |  |  |\n|  |  |  |  | movement |  |  | movement |  |  |  |  |\n|  |  |  | 20 flow holes |  |  | 20 flow holes |  |  | Same |  |  |\n|  |  |  | 4 lines of 5 holes |  |  | 4 lines of 5 holes |  |  | Same |  |  |\n|  |  |  | Bullet shaped tip |  |  | Bullet shaped tip |  |  | Same |  |  |\n\n| Target |\n| --- |\n| Population |\n\n| Labeling indicates size and |\n| --- |\n| length |\n\n| Labeling indicates size and |\n| --- |\n| length |\n\n| Can be activated (flushed) |\n| --- |\n| by healthcare provider, |\n| caregiver, or adult patient |\n| under the direction, training, |\n| and guidance of the treating |\n| physician. |\n\n| Can be activated (flushed) by |\n| --- |\n| a qualified clinician |\n\n| Can be manipulated with |\n| --- |\n| gloved hand |\n\n| Can be manipulated with |\n| --- |\n| gloved hand |\n\n| Designed to be placed in the |\n| --- |\n| ventricle of the brain and |\n| under the scalp |\n\n| Designed to be placed in the |\n| --- |\n| ventricle of the brain and |\n| under the scalp |\n\n|  |\n| --- |\n| Same |\n\nK221918, Page 5 of 9\nSUBJECT DEVICE PRIMARY PREDICATE\nAnuncia Anuncia\nEquivalence Comparison\nReFlow System Mini ReFlow Ventricular System\n(K221918) (K172006)\nSame\nA single relief membrane\nA single relief membrane distal\ndistal to the proximal holes of\nto the proximal holes of the\nthe catheter to open at a\ncatheter to open at a threshold\nthreshold pressure for\npressure for temporarily\ntemporarily restoration of\nrestoration of fluid movement\nfluid movement\nLength from proximal tip to Length from proximal tip to the Same\nthe most distal holes and most distal holes and relief\nrelief membrane is 0.720\" membrane is 0.720\"\nSame\nCatheter is not impregnated Catheter is not impregnated\nwith antimicrobial agents. with antimicrobial agents.\nSame\nBarium sulfate-filled catheter Barium sulfate-filled catheter\nInner diameter of catheter: Inner diameter of catheter: Same\n0.050\" 0.050\"\nOuter diameter of catheter: Outer diameter of catheter: Same\n0.100\" 0.100\"\nCatheter length: 15cm Catheter length: 15cm initially Same\ninitially (other common (other common lengths may\nlengths may be offered) be offered)\nSame\nLength markings: 1 dot at Length markings: 1 dot at\n10cm and 2 dots at 15cm 10cm and 2 dots at 15cm\nSame\nStylet for catheter insertion Stylet for catheter insertion\nSame\nReservoir (Rickham or Reservoir (Rickham or\ncomparable). Not tested or comparable). Not tested or\nmade as a claim. made as a claim.\nRight angle clip Right angle clip Same\ncompatible (not provided) compatible (not provided)\nFlushing - unidirectional Flushing - unidirectional Same\ncontrol by occluders control by occluders\nSame\nFlush direction only towards Flush direction only towards\nventricle (proximal) ventricle (proximal)\nRestore, increase, or\nIncreases flow through a non-\nmaintain flow through a Equivalent\nflowing catheter\ncatheter\nFlow regulation (allows Flow regulation (allows\npassive flow for use in-line passive flow for use in-line\nSame\nwith a one-way check valve with a one-way check valve to\nto regulate flow in system) regulate flow in system)\nFluid filled reservoir less than Fluid filled reservoir less than\nSame\n0.5mL 0.5 mL\nBarb fittings for connection to Barb fittings for connection to Same\nventricular catheter and ventricular catheter and shunt\nshunt valve valve\nSeries of channels to allow Same\nSeries of channels to allow\nfluid movement from dome\nfluid movement from dome into\ninto ventricular catheter and\nventricular catheter and fluid\nfluid from the ventricular\nfrom the ventricular catheter to\ncatheter to dome and rest of\ndome and rest of shunt system\nshunt system\n\n|  |  | SUBJECT DEVICE |  |  | PRIMARY PREDICATE |  | Equivalence Comparison |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | Anuncia |  |  | Anuncia |  |  |\n|  |  | ReFlow System Mini |  |  | ReFlow Ventricular System |  |  |\n|  |  | (K221918) |  |  | (K172006) |  |  |\n|  | A single relief membrane\ndistal to the proximal holes of\nthe catheter to open at a\nthreshold pressure for\ntemporarily restoration of\nfluid movement |  |  | A single relief membrane distal\nto the proximal holes of the\ncatheter to open at a threshold\npressure for temporarily\nrestoration of fluid movement |  |  | Same |\n|  |  | Length from proximal tip to |  |  | Length from proximal tip to the |  | Same |\n|  |  | the most distal holes and |  |  | most distal holes and relief |  |  |\n|  |  | relief membrane is 0.720\" |  |  | membrane is 0.720\" |  |  |\n|  | Catheter is not impregnated\nwith antimicrobial agents. |  |  | Catheter is not impregnated\nwith antimicrobial agents. |  |  | Same |\n|  | Barium sulfate-filled catheter |  |  | Barium sulfate-filled catheter |  |  | Same |\n|  |  | Inner diameter of catheter: |  |  | Inner diameter of catheter: |  | Same |\n|  |  | 0.050\" |  |  | 0.050\" |  |  |\n|  |  | Outer diameter of catheter: |  |  | Outer diameter of catheter: |  | Same |\n|  |  | 0.100\" |  |  | 0.100\" |  |  |\n|  |  | Catheter length: 15cm |  |  | Catheter length: 15cm initially |  | Same |\n|  |  | initially (other common |  |  | (other common lengths may |  |  |\n|  |  | lengths may be offered) |  |  | be offered) |  |  |\n|  | Length markings: 1 dot at\n10cm and 2 dots at 15cm |  |  | Length markings: 1 dot at\n10cm and 2 dots at 15cm |  |  | Same |\n|  | Stylet for catheter insertion |  |  | Stylet for catheter insertion |  |  | Same |\n|  | Reservoir (Rickham or\ncomparable). Not tested or\nmade as a claim. |  |  | Reservoir (Rickham or\ncomparable). Not tested or\nmade as a claim. |  |  | Same |\n|  |  | Right angle clip |  |  | Right angle clip |  | Same |\n|  |  | compatible (not provided) |  |  | compatible (not provided) |  |  |\n|  |  | Flushing - unidirectional |  |  | Flushing - unidirectional |  | Same |\n|  |  | control by occluders |  |  | control by occluders |  |  |\n|  | Flush direction only towards\nventricle (proximal) |  |  | Flush direction only towards\nventricle (proximal) |  |  | Same |\n|  |  | Restore, increase, or |  | Increases flow through a non-\nflowing catheter |  |  | Equivalent |\n|  |  | maintain flow through a |  |  |  |  |  |\n|  |  | catheter |  |  |  |  |  |\n|  | Flow regulation (allows\npassive flow for use in-line\nwith a one-way check valve\nto regulate flow in system) |  |  | Flow regulation (allows\npassive flow for use in-line\nwith a one-way check valve to\nregulate flow in system) |  |  | Same |\n|  |  | Fluid filled reservoir less than |  |  | Fluid filled reservoir less than |  | Same |\n|  |  | 0.5mL |  |  | 0.5 mL |  |  |\n|  |  | Barb fittings for connection to |  |  | Barb fittings for connection to |  | Same |\n|  |  | ventricular catheter and |  |  | ventricular catheter and shunt |  |  |\n|  |  | shunt valve |  |  | valve |  |  |\n|  |  | Series of channels to allow |  | Series of channels to allow\nfluid movement from dome into\nventricular catheter and fluid\nfrom the ventricular catheter to\ndome and rest of shunt system |  |  | Same |\n|  |  | fluid movement from dome |  |  |  |  |  |\n|  |  | into ventricular catheter and |  |  |  |  |  |\n|  |  | fluid from the ventricular |  |  |  |  |  |\n|  |  | catheter to dome and rest of |  |  |  |  |  |\n|  |  | shunt system |  |  |  |  |  |\n\n| A single relief membrane |\n| --- |\n| distal to the proximal holes of |\n| the catheter to open at a |\n| threshold pressure for |\n| temporarily restoration of |\n| fluid movement |\n\n| A single relief membrane distal |\n| --- |\n| to the proximal holes of the |\n| catheter to open at a threshold |\n| pressure for temporarily |\n| restoration of fluid movement |\n\n| Catheter is not impregnated |\n| --- |\n| with antimicrobial agents. |\n\n| Catheter is not impregnated |\n| --- |\n| with antimicrobial agents. |\n\n| Length markings: 1 dot at |\n| --- |\n| 10cm and 2 dots at 15cm |\n\n| Length markings: 1 dot at |\n| --- |\n| 10cm and 2 dots at 15cm |\n\n| Reservoir (Rickham or |\n| --- |\n| comparable). Not tested or |\n| made as a claim. |\n\n| Reservoir (Rickham or |\n| --- |\n| comparable). Not tested or |\n| made as a claim. |\n\n| Flush direction only towards |\n| --- |\n| ventricle (proximal) |\n\n| Flush direction only towards |\n| --- |\n| ventricle (proximal) |\n\n| Increases flow through a non- |\n| --- |\n| flowing catheter |\n\n| Flow regulation (allows |\n| --- |\n| passive flow for use in-line |\n| with a one-way check valve |\n| to regulate flow in system) |\n\n| Flow regulation (allows |\n| --- |\n| passive flow for use in-line |\n| with a one-way check valve to |\n| regulate flow in system) |\n\n| Series of channels to allow |\n| --- |\n| fluid movement from dome into |\n| ventricular catheter and fluid |\n| from the ventricular catheter to |\n| dome and rest of shunt system |\n\nK221918, Page 6 of 9\nSUBJECT DEVICE PRIMARY PREDICATE\nAnuncia Anuncia\nEquivalence Comparison\nReFlow System Mini ReFlow Ventricular System\n(K221918) (K172006)\nInner channel diameter: Inner channel diameter: Same\ngreater than 1mm greater than 1mm\nPassive flow channel\ndiameter meets ISO\n7197:2006\n19mm in length, 23mm in 40mm in length 17mm in width Equivalent to predicate and\nwidth, 9mm in height 10mm height size/dimension acceptable to\nuser per human factors\nstudies conducted\nReservoir and shunt Reservoir and shunt\naccessories withstand use accessories withstand use Same\nforces forces\nCan be used with Can be used with\ndimensionally compatible dimensionally compatible Same\nshunt system components shunt system components\nLow profile for implantation Low profile for implantation\nSame\nunder the scalp under the scalp\nSoft and flexible outer\nSoft and flexible outer housing Same\nhousing\nRigid sections in the housing\nn/a n/a\nto seat valves\nOccluders (distal drainage Occluders (distal drainage\nchannel is occluded during channel is occluded during\nSame\nflush) flush)\nComplies with ASTM Complies with ASTM F647094\nF647094 Section 6.4.1 with Section 6.4.1 with respect to\nrespect to Printing to indicate Printing to indicate direction of Equivalent\ndirection of flow and position flow and position\nRetrograde pulse into the\nventricular catheter (created Retrograde pulse into the\nby manual pumping - ventricular catheter (created\nSame\ndepressing dome/flusher by manual pumping -\nwith a fixed reservoir depressing dome/flusher with\nvolume) a fixed reservoir volume)\nOne way flow between the One way flow between the Same\nreservoir and ventricular reservoir and ventricular\ncatheter catheter\nwhen device is pumped when device is pumped\nSame\nReservoir refills after\nPerformance Reservoir refills after pumping\npumping\nSame\nNormal shunt function Normal shunt function\nresumes after pumping resumes after pumping\nSame\nCatheter diverts fluid from Catheter diverts fluid from\nventricle ventricle\nSame\nRelief membrane remains Relief membrane remains\nopen after activating open after activating\n\n|  |  | SUBJECT DEVICE |  |  | PRIMARY PREDICATE |  | Equivalence Comparison |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | Anuncia |  |  | Anuncia |  |  |  |  |\n|  |  | ReFlow System Mini |  |  | ReFlow Ventricular System |  |  |  |  |\n|  |  | (K221918) |  |  | (K172006) |  |  |  |  |\n|  | Inner channel diameter:\ngreater than 1mm | Inner channel diameter: |  | Inner channel diameter:\ngreater than 1mm | Inner channel diameter: |  |  | Same |  |\n|  |  | greater than 1mm |  |  | greater than 1mm |  |  |  |  |\n|  |  |  |  |  |  |  |  | Passive flow channel |  |\n|  |  |  |  |  |  |  |  | diameter meets ISO |  |\n|  |  |  |  |  |  |  |  | 7197:2006 |  |\n|  | 19mm in length, 23mm in\nwidth, 9mm in height |  |  | 40mm in length 17mm in width\n10mm height |  |  |  | Equivalent to predicate and |  |\n|  |  |  |  |  |  |  |  | size/dimension acceptable to |  |\n|  |  |  |  |  |  |  |  | user per human factors |  |\n|  |  |  |  |  |  |  |  | studies conducted |  |\n|  |  | Reservoir and shunt |  |  | Reservoir and shunt |  | Same |  |  |\n|  |  | accessories withstand use |  |  | accessories withstand use |  |  |  |  |\n|  |  | forces |  |  | forces |  |  |  |  |\n|  |  | Can be used with |  |  | Can be used with |  | Same |  |  |\n|  |  | dimensionally compatible |  |  | dimensionally compatible |  |  |  |  |\n|  |  | shunt system components |  |  | shunt system components |  |  |  |  |\n|  | Low profile for implantation\nunder the scalp |  |  | Low profile for implantation\nunder the scalp |  |  | Same |  |  |\n|  | Soft and flexible outer\nhousing |  |  | Soft and flexible outer housing |  |  | Same |  |  |\n|  | n/a |  |  | Rigid sections in the housing\nto seat valves |  |  | n/a |  |  |\n|  |  | Occluders (distal drainage |  |  | Occluders (distal drainage |  | Same |  |  |\n|  |  | channel is occluded during |  |  | channel is occluded during |  |  |  |  |\n|  |  | flush) |  |  | flush) |  |  |  |  |\n|  |  | Complies with ASTM |  |  | Complies with ASTM F647094 |  | Equivalent |  |  |\n|  |  | F647094 Section 6.4.1 with |  |  | Section 6.4.1 with respect to |  |  |  |  |\n|  |  | respect to Printing to indicate |  |  | Printing to indicate direction of |  |  |  |  |\n|  |  | direction of flow and position |  |  | flow and position |  |  |  |  |\n| Performance |  | Retrograde pulse into the |  |  |  |  | Same |  |  |\n|  |  | ventricular catheter (created |  |  | Retrograde pulse into the |  |  |  |  |\n|  |  | by manual pumping - |  |  | ventricular catheter (created |  |  |  |  |\n|  |  | depressing dome/flusher |  |  | by manual pumping - |  |  |  |  |\n|  |  | with a fixed reservoir |  |  | depressing dome/flusher with |  |  |  |  |\n|  |  | volume) |  |  | a fixed reservoir volume) |  |  |  |  |\n|  |  | One way flow between the |  |  | One way flow between the |  | Same |  |  |\n|  |  | reservoir and ventricular |  |  | reservoir and ventricular |  |  |  |  |\n|  |  | catheter |  |  | catheter |  |  |  |  |\n|  |  | when device is pumped |  |  | when device is pumped |  |  |  |  |\n|  | Reservoir refills after\npumping |  |  | Reservoir refills after pumping |  |  | Same |  |  |\n|  | Normal shunt function\nresumes after pumping |  |  | Normal shunt function\nresumes after pumping |  |  | Same |  |  |\n|  | Catheter diverts fluid from\nventricle |  |  | Catheter diverts fluid from\nventricle |  |  | Same |  |  |\n|  | Relief membrane remains\nopen after activating |  |  | Relief membrane remains\nopen after activating |  |  | Same |  |  |\n\n| 19mm in length, 23mm in |\n| --- |\n| width, 9mm in height |\n\n| 40mm in length 17mm in width |\n| --- |\n| 10mm height |\n\n| Low profile for implantation |\n| --- |\n| under the scalp |\n\n| Low profile for implantation |\n| --- |\n| under the scalp |\n\n| Soft and flexible outer |\n| --- |\n| housing |\n\n| Rigid sections in the housing |\n| --- |\n| to seat valves |\n\n|  |\n| --- |\n| Same |\n\n|  |\n| --- |\n| Equivalent |\n\n| Reservoir refills after |\n| --- |\n| pumping |\n\n| Normal shunt function |\n| --- |\n| resumes after pumping |\n\n| Normal shunt function |\n| --- |\n| resumes after pumping |\n\n| Catheter diverts fluid from |\n| --- |\n| ventricle |\n\n| Catheter diverts fluid from |\n| --- |\n| ventricle |\n\n| Relief membrane remains |\n| --- |\n| open after activating |\n\n| Relief membrane remains |\n| --- |\n| open after activating |\n\nK221918, Page 7 of 9\nSUBJECT DEVICE PRIMARY PREDICATE\nAnuncia Anuncia\nEquivalence Comparison\nReFlow System Mini ReFlow Ventricular System\n(K221918) (K172006)\nVentricular Catheter: silicone Ventricular Catheter: silicone Same\nwith BaSO4 filler, relief with BaSO4 filler, relief\nmembrane silicone membrane silicone\nMaterials Valves: silicone Valves: silicone Same\nDome/outer housing: silicone Dome/outer housing: silicone Same\nTissue contact tested per Tissue contact tested per ISO\nISO 10993: 10993:\nBiological Evaluation of Biological Evaluation of Same\nBiocompatibility Medical Devices Medical Devices\nNon-pyrogenic Non-pyrogenic Same\nSafe in an x-ray environment Safe in an x-ray environment Same\nCompatibility\nwith Same\nCompatible with current\nenvironment Compatible with current shunt\nshunt systems and\nand other systems and accessories\naccessories\ndevices\nCompatible with long term Compatible with long term Same\nCSF contact and saline CSF contact and saline\nSame\nBaSO4 filled silicone BaSO4 filled silicone\nRadiopacity\nelastomer elastomer\n-6 Same\nTerminally sterilized for 10 -6\nTerminally sterilized for 10\nSAL with no damage to\nSAL with no damage to\nsystem components.\nsystem components.\nValidated per\nSterility Validated per ANSI/AAMI/ISO\nANSI/AAMI/ISO\n11137-2; Sterilization of health\n11137-2; Sterilization of\ncare products\nhealth care products\n- Radiation\n- Radiation\nManual flushing (pumping) Manual flushing (pumping) Same\ngenerates equivalent generates equivalent\nMechanical\nventricular suction/flushing ventricular suction/flushing\nSafety\nwith no valve damage or with no valve damage or\nalteration alteration\nSame\nChemical Safety Saline, CSF Saline, CSF\nSame\nMR\nMR Safe MR Safe\nLabeling\nSame\nRadiation\nX-ray Safe X-ray Safe\nSafety\nPackaging maintains sterility Packaging maintains sterility\nand protects device. Tray, and protects device. Tray,\nPackaging Equivalent\npouch, box. Catheter and pouch, box. Catheter and\nflusher packaged together. flusher packaged together.\n\n|  |  | SUBJECT DEVICE |  |  | PRIMARY PREDICATE |  | Equivalence Comparison |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | Anuncia |  |  | Anuncia |  |  |\n|  |  | ReFlow System Mini |  |  | ReFlow Ventricular System |  |  |\n|  |  | (K221918) |  |  | (K172006) |  |  |\n| Materials |  | Ventricular Catheter: silicone |  |  | Ventricular Catheter: silicone |  | Same |\n|  |  | with BaSO4 filler, relief |  |  | with BaSO4 filler, relief |  |  |\n|  |  | membrane silicone |  |  | membrane silicone |  |  |\n|  | Valves: silicone |  |  | Valves: silicone |  |  | Same |\n|  | Dome/outer housing: silicone |  |  | Dome/outer housing: silicone |  |  | Same |\n| Biocompatibility |  | Tissue contact tested per |  |  | Tissue contact tested per ISO |  | Same |\n|  |  | ISO 10993: |  |  | 10993: |  |  |\n|  |  | Biological Evaluation of |  |  | Biological Evaluation of |  |  |\n|  |  | Medical Devices |  |  | Medical Devices |  |  |\n|  | Non-pyrogenic |  |  | Non-pyrogenic |  |  | Same |\n| Compatibility\nwith\nenvironment\nand other\ndevices | Safe in an x-ray environment |  |  | Safe in an x-ray environment |  |  | Same |\n|  | Compatible with current\nshunt systems and\naccessories |  |  | Compatible with current shunt\nsystems and accessories |  |  | Same |\n|  |  | Compatible with long term |  |  | Compatible with long term |  | Same |\n|  |  | CSF contact and saline |  |  | CSF contact and saline |  |  |\n| Radiopacity | BaSO4 filled silicone\nelastomer |  |  | BaSO4 filled silicone\nelastomer |  |  | Same |\n| Sterility |  | -6\nTerminally sterilized for 10 |  | -6\nTerminally sterilized for 10\nSAL with no damage to\nsystem components.\nValidated per ANSI/AAMI/ISO\n11137-2; Sterilization of health\ncare products\n- Radiation |  |  | Same |\n|  |  | SAL with no damage to |  |  |  |  |  |\n|  |  | system components. |  |  |  |  |  |\n|  |  | Validated per |  |  |  |  |  |\n|  |  | ANSI/AAMI/ISO |  |  |  |  |  |\n|  |  | 11137-2; Sterilization of |  |  |  |  |  |\n|  |  | health care products |  |  |  |  |  |\n|  |  | - Radiation |  |  |  |  |  |\n| Mechanical\nSafety |  | Manual flushing (pumping) |  |  | Manual flushing (pumping) |  | Same |\n|  |  | generates equivalent |  |  | generates equivalent |  |  |\n|  |  | ventricular suction/flushing |  |  | ventricular suction/flushing |  |  |\n|  |  | with no valve damage or |  |  | with no valve damage or |  |  |\n|  |  | alteration |  |  | alteration |  |  |\n| Chemical Safety | Saline, CSF |  |  | Saline, CSF |  |  | Same |\n| MR\nLabeling | MR Safe |  |  | MR Safe |  |  | Same |\n| Radiation\nSafety | X-ray Safe |  |  | X-ray Safe |  |  | Same |\n| Packaging |  | Packaging maintains sterility |  |  | Packaging maintains sterility |  | Equivalent |\n|  |  | and protects device. Tray, |  |  | and protects device. Tray, |  |  |\n|  |  | pouch, box. Catheter and |  |  | pouch, box. Catheter and |  |  |\n|  |  | flusher packaged together. |  |  | flusher packaged together. |  |  |\n\n|  |\n| --- |\n| Same |\n\n| Compatible with current |\n| --- |\n| shunt systems and |\n| accessories |\n\n| Compatible with current shunt |\n| --- |\n| systems and accessories |\n\n| BaSO4 filled silicone |\n| --- |\n| elastomer |\n\n| BaSO4 filled silicone |\n| --- |\n| elastomer |\n\n| -6\nTerminally sterilized for 10 |\n| --- |\n| SAL with no damage to |\n| system components. |\n| Validated per ANSI/AAMI/ISO |\n| 11137-2; Sterilization of health |\n| care products |\n| - Radiation |\n\nK221918, Page 8 of 9\nSUBJECT DEVICE PRIMARY PREDICATE\nAnuncia Anuncia\nEquivalence Comparison\nReFlow System Mini ReFlow Ventricular System\n(K221918) (K172006)\nLabeled shelf life (expiration)\nLabeled shelf life (expiration)\nwill be based on real time\nwill be based on real time and\nShelf Life and accelerated aging shelf- Equivalent\naccelerated aging shelf-life\nlife studies from 6 months up\nstudies up to 3 years.\nto 5 years.\nVII. PERFORMANCE DATA\nThe following performance data were provided in support of the substantial equivalence determination.\nTesting was conducted on the ReFlow System Mini to demonstrate that it meets defined design\nrequirements and can perform in a manner equivalent to devices currently on the market used for its\nintended use. Testing included verification and validation bench testing and human factors evaluations in\na simulated clinical use model per the available guidance. The design, testing, and technical information\nprovided for the RSM also comply with the applicable sections of ISO 7197:2006 (E), Neurosurgical\nImplants - Sterile, single-use hydrocephalus shunts and components [Including: Technical Corrigendum 1\n(2007)] and ASTM F647: 94 (2014), Standard Practice for Evaluating and Specifying Implantable Shunt\nAssemblies for Neurosurgical Application. The table below summarizes the performance testing\nconducted.\nTest Test Method Summary Results and Conclusions\nParticulate Units will undergo particulate testing to evaluate All results met acceptance criteria and demonstrate\nthat the number of particulates generated from that the RSM performance is suitable for its intended\nboth exterior and interior lumen of the ReFlow use and is substantially equivalent to the predicate\nMini Flusher, under simulated use conditions, device.\ndoes not pose any safety risks.\nDesign Conducted testing and reported results in All results met acceptance criteria and demonstrate the\nVerification accordance ISO 7197:2006 (E), Neurosurgical RSM is suitable for its intended use and is substantially\nBench Testing Implants - Sterile, single-use hydrocephalus shunts equivalent to the predicate device.\nand components and ASTM F647: 94(2014),\nStandard Practice for Evaluating and Specifying\nImplantable Shunt Assemblies for Neurosurgical\nApplication.\nReliability and Testing was conducted to verify the reliability of the All results met acceptance criteria and demonstrate the\nSystem Level ReFlow System Mini to function during its expected RSM is suitable for its intended use and is substantially\nFunctional Test useful life and meet requirements of ISO 7197:2006 equivalent to the predicate device.\n(E), Neurosurgical Implants - Sterile, single-use\nhydrocephalus shunts and components and ASTM\nF647: 94(2014), Standard Practice for Evaluating\nand Specifying Implantable Shunt Assemblies for\nNeurosurgical Application.\nUsability and Human Factors and Usability evaluations for RSM is deemed to meet its specifications for its intended\nhuman factors critical tasks according to ReFlow Mini labeling use and is substantially equivalent to the predicate\ntesting were conducted in accordance with ANSI/AAMI device. In all cases, the acceptance criteria were met,\nHE 75, Human Factors Engineering Design of and the device performed as expected according to its\nMedical Devices, IEC 62366:2007, Medical specifications and in compliance with applicable\nDevices - Application of Usability Engineering to recognized standards.\nMedical Devices, and FDA Guidance (Jun 22,\n2011) Human Factors Draft Guidance.\nManufacturing and traceability of devices tested were conducted in accordance with 21 CFR Part 820\n\n|  |  | SUBJECT DEVICE |  |  | PRIMARY PREDICATE |  | Equivalence Comparison |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | Anuncia |  |  | Anuncia |  |  |\n|  |  | ReFlow System Mini |  |  | ReFlow Ventricular System |  |  |\n|  |  | (K221918) |  |  | (K172006) |  |  |\n| Shelf Life |  | Labeled shelf life (expiration) |  | Labeled shelf life (expiration)\nwill be based on real time and\naccelerated aging shelf-life\nstudies up to 3 years. |  |  | Equivalent |\n|  |  | will be based on real time |  |  |  |  |  |\n|  |  | and accelerated aging shelf- |  |  |  |  |  |\n|  |  | life studies from 6 months up |  |  |  |  |  |\n|  |  | to 5 years. |  |  |  |  |  |\n\n| Labeled shelf life (expiration) |\n| --- |\n| will be based on real time and |\n| accelerated aging shelf-life |\n| studies up to 3 years. |\n\n| Test | Test Method Summary | Results and Conclusions |\n| --- | --- | --- |\n| Particulate | Units will undergo particulate testing to evaluate\nthat the number of particulates generated from\nboth exterior and interior lumen of the ReFlow\nMini Flusher, under simulated use conditions,\ndoes not pose any safety risks. | All results met acceptance criteria and demonstrate\nthat the RSM performance is suitable for its intended\nuse and is substantially equivalent to the predicate\ndevice. |\n| Design\nVerification\nBench Testing | Conducted testing and reported results in\naccordance ISO 7197:2006 (E), Neurosurgical\nImplants - Sterile, single-use hydrocephalus shunts\nand components and ASTM F647: 94(2014),\nStandard Practice for Evaluating and Specifying\nImplantable Shunt Assemblies for Neurosurgical\nApplication. | All results met acceptance criteria and demonstrate the\nRSM is suitable for its intended use and is substantially\nequivalent to the predicate device. |\n| Reliability and\nSystem Level\nFunctional Test | Testing was conducted to verify the reliability of the\nReFlow System Mini to function during its expected\nuseful life and meet requirements of ISO 7197:2006\n(E), Neurosurgical Implants - Sterile, single-use\nhydrocephalus shunts and components and ASTM\nF647: 94(2014), Standard Practice for Evaluating\nand Specifying Implantable Shunt Assemblies for\nNeurosurgical Application. | All results met acceptance criteria and demonstrate the\nRSM is suitable for its intended use and is substantially\nequivalent to the predicate device. |\n| Usability and\nhuman factors\ntesting | Human Factors and Usability evaluations for\ncritical tasks according to ReFlow Mini labeling\nwere conducted in accordance with ANSI/AAMI\nHE 75, Human Factors Engineering Design of\nMedical Devices, IEC 62366:2007, Medical\nDevices - Application of Usability Engineering to\nMedical Devices, and FDA Guidance (Jun 22,\n2011) Human Factors Draft Guidance. | RSM is deemed to meet its specifications for its intended\nuse and is substantially equivalent to the predicate\ndevice. In all cases, the acceptance criteria were met,\nand the device performed as expected according to its\nspecifications and in compliance with applicable\nrecognized standards. |\n\nK221918, Page 9 of 9\nGood Manufacturing Practices. In all instances, the RSM functioned as intended and the results observed\nwere as expected. These test results confirm that RSM complies with the recognized standards, meets\nthe design specifications and performance requirements for the intended use, and is substantially\nequivalent to the predicate.\nVIII. CONCLUSIONS\nThe ReFlow System Mini is substantially equivalent to the primary predicate the ReFlow Ventricular\nSystem (K172006). The ReFlow System Mini and its predicate device share the same Product Code and\nclassification as components of a CSF Shunt System. The ReFlow System Mini has the same intended\nuse as the primary predicate device and equivalent indications for use. The ReFlow Ventricular System\nalso has a very similar design and similar technological characteristics as the primary predicate device.\nMinor differences in design do not raise different questions of safety and efficacy when all listed warnings\nand cautions are followed.\nThe results from preclinical evaluations demonstrate that the technological and performance\ncharacteristics of the ReFlow System Mini meet defined design requirements. Performance data\ndemonstrate that the ReFlow System Mini performs as intended and is substantially equivalent to its\npredicate. This conclusion is based upon the device equivalence in the device’s (1) design, (2) material\ntechnological characteristics, (3) material suppliers, (4) principles of operation, (5) and intended use."
  }
}