{
  "source_pdf": "csf-shunt--anuncia-medical-inc--reflow-mini-and-reflow-mini--510k.pdf",
  "clearance_number": "K223603",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use\n510(k) Number (if known)\nK223603\nDevice Name\nReFlow® System Mini\nReFlow® Mini Flusher\nIndications for Use (Describe)\nThe ReFlow® System Mini and the ReFlow® Mini Flusher, used as components of a shunt system, are for use in the\ntreatment of patients with hydrocephalus or conditions where draining or shunting of cerebrospinal fluid (CSF) is\nmedically indicated. The miniaturized ReFlow Mini Flusher may be used by a qualified clinician as a tool to facilitate a\nnoninvasive retrograde fluid flush of the shunt ventricular catheter to unblock inlet holes to restore, increase, or maintain\nCSF flow. When used with the ReFlow Ventricular Catheter, the flush can also open the ReFlow Ventricular Catheter’s\nrelief membrane to restore, increase, or maintain CSF flow. The ReFlow System Mini components are not intended to\nchange the diagnosis, treatment, or follow-up of patients with proximal catheter occlusions. Under the care, direction, and\ninstruction of the treating physician, the ReFlow Mini Flusher may be used as directed for noninvasive flushing by a\ntrained healthcare professional in-clinic or by a trained caregiver or adult patient in a non-clinical environment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK223603 Page 1 of 4\n510(k) SUMMARY\nReFlow® System Mini\nI. SUBMITTER\nAnuncia Medical, Inc.\n1355 North Scottsdale Rd, Suite 370\nScottsdale, AZ 85257, USA\nPhone: 978-942-5600\nContact Person: Natalie Eagleburger\nDate Prepared: December 29, 2022\nII. DEVICE\nTrade Name: ReFlow® System Mini, ReFlow® Mini Flusher\n510(k) Number: K223603\nCommon or Usual Name: CSF Shunt System\nClassification Name: Shunt, Central Nervous System and Components\nRegulatory Class: Class II\nProduct Code and Regulation: JXG, 21CFR 882.5550\nIII. PREDICATE DEVICE\nPrimary Predicate\nReFlow® System Mini (K221918)\nThis predicate has not been subject to a design-related recall.\nIV. DEVICE DESCRIPTION\nThe ReFlow® System Mini (RSM) consists of the ReFlow® Mini Flusher and ReFlow® Ventricular Catheter,\nboth implantable components of a cerebrospinal fluid (CSF) shunt system used in the treatment of patients\nwith hydrocephalus and other CSF disorders when draining or shunting of CSF is medically indicated.\nThe ReFlow Mini Flusher is also sold separately. A ventricular catheter is surgically implanted in the\nventricle of the brain and connected distally to the ReFlow Mini Flusher. The ventricular catheter may be\nthe ReFlow Ventricular Catheter or a commercially available ventricular catheter (only the ReFlow\nVentricular Catheter is provided as part of the ReFlow System Mini). The ReFlow Mini Flusher is then\nconnected to a commercially available flow/pressure regulating valve (not provided as part of the ReFlow\nSystem Mini).\nThe flusher contains a fluid reservoir and, when implanted as part of a shunt system, may be used at the\ntreating physician’s discretion as a tool to non-invasively facilitate a one-way retrograde pulse of fluid\nthrough the ventricular catheter to potentially restore, increase, or maintain CSF flow in the shunt system by\npotentially unblocking the proximal catheter. The flusher is noninvasively actuated by depressing the\nflusher dome, which is palpable underneath the patient’s scalp, to send a controlled and limited pulse of\na consistent volume of fluid (patient’s CSF or sterile saline introduced from the priming procedure before\nimplant) within the closed system. The fluid flush generated by the flusher is intended to potentially\nunblock shunt ventricular catheter inlet holes. In cases when the ReFlow Mini Flusher is used with the\nReFlow Ventricular Catheter, the flush will open the ReFlow Ventricular Catheter emergency relief\nmembrane to provide a secondary fluid pathway to restore or increase CSF flow in the shunt system if inlet\nholes are not able to be unblocked by the flush actuation. Once this relief membrane is open, subsequent\nflushes with the flusher may not be sufficient to unblock the secondary fluid pathway, which may become\noccluded in a manner similar to that of the proximal catheter inlet holes.\nAfter flushing the ReFlow Mini Flusher, palpation to confirm the dome has returned to its original shape\nmay be used to determine that the reservoir has refilled prior to flushing a second time. Refilling of the\nflusher reservoir can be confirmed by palpation of the dome, indicating that CSF from the ventricles is\nable to flow through the ventricular catheter to the ReFlow Mini Flusher. The clinician must use his/her\nmedical judgment and standard practice at his/her institution to care for the patient pre, during, and post\nutilization of the ReFlow System Mini.\n510 (k) Summary – ReFlow® System Mini 1\n\n| 1355 North Scottsdale Rd, Suite 370 |\n| --- |\n| Scottsdale, AZ 85257, USA |\n\nK223603 Page 2 of 4\nThe ReFlow System Mini and the ReFlow Mini Flusher do not regulate the flow/pressure of the shunt\nsystem. A flow regulating shunt valve is not provided with the ReFlow System Mini or ReFlow Mini Flusher.\nDuring passive flow, fluid from the ventricular catheter flows freely through the ReFlow Mini Flusher to the\nflow regulating valve. The ReFlow System Mini and the ReFlow Mini Flusher are designed to be\ncompatible with most commercially available flow/pressure regulative valves with standard inlet\nconnectors. Additionally, the Reflow Mini Flusher component utilizes a common barbed connector\ndesigned to be compatible with most commercially available ventricular catheters in addition to the ReFlow\nVentricular Catheter.\nThe ReFlow System Mini components are provided in two packaging configurations as follows:\nReFlow® System Mini\n• Package Contents: ReFlow Ventricular Catheter and ReFlow Mini Flusher System\no Ventricular Catheter (Qty: 1)\no Flusher (Qty: 1)\no Stylet (Qty: 1)\nReFlow® Mini Flusher\n• Package Contents: ReFlow Mini Flusher only\no Flusher (Qty: 1)\nReFlow® Ventricular Catheter Description\nThe ReFlow® Ventricular Catheter is made from silicone elastomer and barium sulfate, with an inner\ndiameter of 1.27 mm and an outer diameter of 2.54 mm. The Ventricular Catheter is 150 mm in length\nand is supplied with 20 inlet holes (4 rows of 5 holes at the proximal end). There is a thin silicone relief\nmembrane at the proximal end of the catheter distal to the inlet holes. The relief membrane is designed\nto open via manual depression of the Mini Flusher dome to provide a noninvasive and consistent method\nto restore or increase flow in a suspected non-flowing or slow-flowing shunt system. The relief membrane\nhas only been tested as a one-time use feature. This Ventricular Catheter is MR safe and not made with\nnatural rubber latex.\nA stainless-steel stylet is provided with the ReFlow Ventricular Catheter for insertion of the catheter into\nthe ventricle. This stylet is MR Unsafe and not made with natural rubber latex.\nReFlow® Mini Flusher Description\nThe ReFlow® Mini Flusher contains a fluid reservoir encased in a flexible silicone housing. The device\nutilizes a common barbed connector that allows direct connection to the ventricular catheter. The device\nhas a flush dome (reservoir). The ReFlow System Mini offers a noninvasive means to facilitate a\nretrograde flush of the ventricular catheter to either unblock inlet holes or open its relief membrane to\nrestore, increase, or maintain CSF flow. Retrograde flushing of the ventricular catheter is performed by\ndepression of the flusher dome. When actuated as per the treating physician’s guidance and instruction,\nthe flusher sends a controlled and limited retrograde pulse of fluid (CSF or sterile saline from the priming\nprocedure before implant) towards the ventricular catheter to either maintain or resume flow by opening\nthe suspected blocked inlet holes or open the relief membrane of the ReFlow Ventricular Catheter to\nrestore flow in the shunt system.\nThe ReFlow Mini Flusher does not regulate the flow of the shunt system or inhibit the function of the flow\nregulating valve. During passive flow, fluid from the ventricular catheter flows freely through the Mini\nFlusher. A flow regulating shunt valve is not provided with the ReFlow System Mini. The ReFlow Mini\nFlusher is compatible with shunt valves with standard barbed connections.\nThe Mini Flusher is MR safe and is not made with natural rubber latex.\n510 (k) Summary – ReFlow® System Mini 2\n\nK223603 Page 3 of 4\nV. INDICATIONS FOR USE\nThe ReFlow® System Mini and the ReFlow® Mini Flusher, used as components of a shunt system,\nare for use in the treatment of patients with hydrocephalus or conditions where draining or shunting\nof cerebrospinal fluid (CSF) is medically indicated. The miniaturized ReFlow Mini Flusher may be\nused by a qualified clinician as a tool to facilitate a noninvasive retrograde fluid flush of the shunt\nventricular catheter to unblock inlet holes to restore, increase, or maintain CSF flow. When used with\nthe ReFlow Ventricular Catheter, the flush can also open the ReFlow Ventricular Catheter’s relief\nmembrane to restore, increase, or maintain CSF flow. The ReFlow System Mini components are not\nintended to change the diagnosis, treatment, or follow-up of patients with proximal catheter\nocclusions. Under the care, direction, and instruction of the treating physician, the ReFlow Mini\nFlusher may be used as directed for noninvasive flushing by a trained healthcare professional in-clinic\nor by a trained caregiver or adult patient in a non-clinical environment.\nThe Indications for Use statement cleared in the predicate submission K221918 did not contain language\ndistinguishing the use of the ReFlow Mini Flusher component with other ventricular catheters from its use\nspecifically with the ReFlow Ventricular Catheter. The intent of this premarket submission is to clarify the\nindication statement to distinguish this use and align it with the intended use in the predicate labeling. This\nclarification does not raise different questions of safety and effectiveness.\nVI. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH THE PREDICATE DEVICE\nThe subject device incorporates the same technological characteristics as that of the predicate device\nand the design is identical to the currently cleared version. A change has been made to package the\nReFlow Mini Flusher component by itself (without the ReFlow Ventricular Catheter) in addition to the\npredicate configuration that contains both implantable components (and a non-implantable stylet used to\nfacilitate catheter placement). Both subject and predicate devices are implantable components of a\ncerebrospinal fluid (CSF) shunt system used in the treatment of patients with hydrocephalus and other\nCSF disorders when draining or shunting of CSF is medically indicated.\nSUBJECT DEVICE PRIMARY PREDICATE Equivalence\nAnuncia ReFlow® System Mini and Anuncia ReFlow® System Mini Comparison\nReFlow® Mini Flusher (K221918)\n(K223603)\nRegulation 21CFR882.5550 21CFR882.5550 Same\nClass Class II Class II Same\nProduct Code JXG JXG Same\nTrade Name Shunt, Central Nervous System and Shunt, Central Nervous System and Same\nComponents Components\nIndications for The ReFlow® System Mini and the ReFlow® The ReFlowTM System Mini, components of a Intended Use:\nUse Mini Flusher, used as components of a shunt shunt system, is for use in the treatment of Same\nsystem, are for use in the treatment of patients with hydrocephalus or conditions\npatients with hydrocephalus or conditions where draining or shunting of cerebrospinal Indications:\nwhere draining or shunting of cerebrospinal fluid (CSF) is medically indicated. The Equivalent\nfluid (CSF) is medically indicated. The miniaturized ReFlow Flusher may be used by\nminiaturized ReFlow Mini Flusher may be a qualified clinician as a tool to facilitate a\nused by a qualified clinician as a tool to noninvasive retrograde fluid flush of the\nfacilitate a noninvasive retrograde fluid flush of ReFlow Ventricular Catheter to unblock inlet\nthe shunt ventricular catheter to unblock inlet holes or open its relief membrane to restore,\nholes to restore, increase, or maintain CSF increase, or maintain CSF flow. The ReFlow\nflow. When used with the ReFlow Ventricular System Mini is not intended to change\nCatheter, the flush can also open the ReFlow standard care practices for diagnosis,\nVentricular Catheter’s relief membrane to treatment, or follow-up of patients with\nrestore, increase, or maintain CSF flow. The proximal catheter occlusions. As part of\nReFlow System Mini components are not standard of care clinical practice, and under\nintended to change the diagnosis, treatment, the care, direction, and instruction of the\nor follow-up of patients with proximal catheter treating physician, the ReFlow System Mini be\nocclusions. Under the care, direction, and used as directed for noninvasive flushing by a\ninstruction of the treating physician, the trained healthcare professional in-clinic or by\nReFlow Mini Flusher may be used as directed a trained caregiver or adult patient in a non-\nfor noninvasive flushing by a trained clinical environment.\nhealthcare professional in-clinic or by a\ntrained caregiver or adult patient in a non-\nclinical environment.\nTarget Patients with hydrocephalus or conditions Patients with hydrocephalus or conditions Same\nPopulation where draining or shunting of cerebrospinal where draining or shunting of cerebrospinal\nfluid (CSF) is medically indicated fluid (CSF) is medically indicated\nAnatomical Sites Brain ventricle and head Brain ventricle and head Same\n510 (k) Summary – ReFlow® System Mini 3\n\n|  |  |  |  | SUBJECT DEVICE |  | PRIMARY PREDICATE\nAnuncia ReFlow® System Mini\n(K221918) |  |  | Equivalence\nComparison |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  | Anuncia ReFlow® System Mini and |  |  |  |  |  |  |  |\n|  |  |  |  | ReFlow® Mini Flusher |  |  |  |  |  |  |  |\n|  |  |  |  | (K223603) |  |  |  |  |  |  |  |\n|  | Regulation |  | 21CFR882.5550 |  |  | 21CFR882.5550 |  |  | Same |  |  |\n|  | Class |  | Class II |  |  | Class II |  |  | Same |  |  |\n|  | Product Code |  | JXG |  |  | JXG |  |  | Same |  |  |\n| Trade Name | Trade Name |  | Shunt, Central Nervous System and\nComponents |  |  | Shunt, Central Nervous System and\nComponents |  |  | Same |  |  |\n| Indications for\nUse |  |  | The ReFlow® System Mini and the ReFlow®\nMini Flusher, used as components of a shunt\nsystem, are for use in the treatment of\npatients with hydrocephalus or conditions\nwhere draining or shunting of cerebrospinal\nfluid (CSF) is medically indicated. The\nminiaturized ReFlow Mini Flusher may be\nused by a qualified clinician as a tool to\nfacilitate a noninvasive retrograde fluid flush of\nthe shunt ventricular catheter to unblock inlet\nholes to restore, increase, or maintain CSF\nflow. When used with the ReFlow Ventricular\nCatheter, the flush can also open the ReFlow\nVentricular Catheter’s relief membrane to\nrestore, increase, or maintain CSF flow. The\nReFlow System Mini components are not\nintended to change the diagnosis, treatment,\nor follow-up of patients with proximal catheter\nocclusions. Under the care, direction, and\ninstruction of the treating physician, the\nReFlow Mini Flusher may be used as directed\nfor noninvasive flushing by a trained\nhealthcare professional in-clinic or by a\ntrained caregiver or adult patient in a non-\nclinical environment. |  |  | The ReFlowTM System Mini, components of a\nshunt system, is for use in the treatment of\npatients with hydrocephalus or conditions\nwhere draining or shunting of cerebrospinal\nfluid (CSF) is medically indicated. The\nminiaturized ReFlow Flusher may be used by\na qualified clinician as a tool to facilitate a\nnoninvasive retrograde fluid flush of the\nReFlow Ventricular Catheter to unblock inlet\nholes or open its relief membrane to restore,\nincrease, or maintain CSF flow. The ReFlow\nSystem Mini is not intended to change\nstandard care practices for diagnosis,\ntreatment, or follow-up of patients with\nproximal catheter occlusions. As part of\nstandard of care clinical practice, and under\nthe care, direction, and instruction of the\ntreating physician, the ReFlow System Mini be\nused as directed for noninvasive flushing by a\ntrained healthcare professional in-clinic or by\na trained caregiver or adult patient in a non-\nclinical environment. |  |  | Intended Use:\nSame\nIndications:\nEquivalent |  |  |\n| Target\nPopulation |  |  |  | Patients with hydrocephalus or conditions |  |  | Patients with hydrocephalus or conditions |  | Same |  |  |\n|  |  |  |  | where draining or shunting of cerebrospinal |  |  | where draining or shunting of cerebrospinal |  |  |  |  |\n|  |  |  |  | fluid (CSF) is medically indicated |  |  | fluid (CSF) is medically indicated |  |  |  |  |\n|  | Anatomical Sites |  |  | Brain ventricle and head |  |  | Brain ventricle and head |  |  | Same |  |\n\n| PRIMARY PREDICATE |\n| --- |\n| Anuncia ReFlow® System Mini |\n| (K221918) |\n\n| Equivalence |\n| --- |\n| Comparison |\n\n| Indications for |\n| --- |\n| Use |\n\n| Target |\n| --- |\n| Population |\n\nK223603 Page 4 of 4\nSUBJECT DEVICE PRIMARY PREDICATE Equivalence\nAnuncia ReFlow® System Mini and Anuncia ReFlow® System Mini Comparison\nReFlow® Mini Flusher (K221918)\n(K223603)\nCompatibility Compatible with current shunt systems and Compatible with current shunt systems and Same\nwith accessories accessories\nenvironment and\nother devices\nSterility Terminally sterilized for 10-6 SAL with no Terminally sterilized for 10-6 SAL with no Same\ndamage to system components. damage to system components.\nValidated per ANSI/AAMI/ISO Validated per ANSI/AAMI/ISO\n11137-2; Sterilization of health care products - 11137-2; Sterilization of health care products -\nRadiation Radiation\nPackaging Packaging maintains sterility and protects Packaging maintains sterility and protects Equivalent\ndevice. Tray, pouch, box. Packaging device. Tray, pouch, box. Catheter and flusher\nconfiguration includes catheter and flusher packaged together.\npackaged together as well as flusher\ncomponent packaged separately.\nVII. PERFORMANCE DATA\nThe following performance data were provided in support of the substantial equivalence determination.\nTesting was conducted on the ReFlow System Mini to demonstrate that it meets defined design\nrequirements and can perform in a manner equivalent to devices currently on the market used for its\nintended use. Testing included verification and validation bench testing and human factors evaluations in\na simulated clinical use model per the available guidance. The design, testing, and technical information\nprovided for the RSM also comply with the applicable sections of ISO 7197:2006 (E), Neurosurgical\nImplants - Sterile, single-use hydrocephalus shunts and components [Including: Technical Corrigendum 1\n(2007)] and ASTM F647: 94 (2014), Standard Practice for Evaluating and Specifying Implantable Shunt\nAssemblies for Neurosurgical Application. The table below summarizes the performance testing\nconducted.\nTest Test Method Summary Results and Conclusions\nDesign Verification Conducted testing and reported results in All results met acceptance criteria and\nBench Testing: accordance ISO 7197:2006 (E), Neurosurgical demonstrate the RSM is suitable for its intended\nPressure 1m Water Implants - Sterile, single-use hydrocephalus use and is substantially equivalent to the\nColumn Leak Test, shunts and components and ASTM F647: predicate device.\nOcclusion Studies, 94(2014), Standard Practice for Evaluating and\nand Pressure Flow Specifying Implantable Shunt Assemblies for\nCharacterization Neurosurgical Application.\nManufacturing and traceability of devices tested were conducted in accordance with 21 CFR Part 820\nGood Manufacturing Practices. In all instances, the RSM functioned as intended and the results observed\nwere as expected. These test results confirm that RSM complies with the recognized standards, meets\nthe design specifications and performance requirements for the intended use, and is substantially\nequivalent to the predicate.\nVIII. CONCLUSIONS\nThe ReFlow System Mini is substantially equivalent to the primary predicate device (K221918). The\nReFlow System Mini and its predicate share the same Product Code and classification as components\nof a CSF Shunt System. The ReFlow System Mini has the same intended use as the primary predicate\ndevice and equivalent indications for use. The ReFlow System Mini also has an identical design and\ntechnological characteristics as the primary predicate device. Minor clarifications in the indications for use\ndo not raise different questions of safety and efficacy when all listed warnings and cautions are followed.\nThe results from preclinical evaluations demonstrate that the technological and performance\ncharacteristics of the ReFlow System Mini meet defined design requirements. Performance data\ndemonstrate that the ReFlow System Mini performs as intended and is substantially equivalent to its\npredicate. This conclusion is based upon the device equivalence in the device’s (1) design, (2) material\ntechnological characteristics, (3) material suppliers, (4) principles of operation, (5) and intended use.\n510 (k) Summary – ReFlow® System Mini 4\n\n|  |  | SUBJECT DEVICE |  | PRIMARY PREDICATE\nAnuncia ReFlow® System Mini\n(K221918) |  |  | Equivalence\nComparison |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | Anuncia ReFlow® System Mini and |  |  |  |  |  |\n|  |  | ReFlow® Mini Flusher |  |  |  |  |  |\n|  |  | (K223603) |  |  |  |  |  |\n| Compatibility\nwith\nenvironment and\nother devices | Compatible with current shunt systems and\naccessories | Compatible with current shunt systems and |  | Compatible with current shunt systems and\naccessories |  |  | Same |\n|  |  | accessories |  |  |  |  |  |\n| Sterility |  | Terminally sterilized for 10-6 SAL with no |  |  | Terminally sterilized for 10-6 SAL with no |  | Same |\n|  |  | damage to system components. |  |  | damage to system components. |  |  |\n|  |  | Validated per ANSI/AAMI/ISO |  |  | Validated per ANSI/AAMI/ISO |  |  |\n|  |  | 11137-2; Sterilization of health care products - |  |  | 11137-2; Sterilization of health care products - |  |  |\n|  |  | Radiation |  |  | Radiation |  |  |\n| Packaging |  | Packaging maintains sterility and protects |  | Packaging maintains sterility and protects\ndevice. Tray, pouch, box. Catheter and flusher\npackaged together. | Packaging maintains sterility and protects |  | Equivalent |\n|  |  | device. Tray, pouch, box. Packaging |  |  | device. Tray, pouch, box. Catheter and flusher |  |  |\n|  |  | configuration includes catheter and flusher |  |  | packaged together. |  |  |\n|  |  | packaged together as well as flusher |  |  |  |  |  |\n|  |  | component packaged separately. |  |  |  |  |  |\n\n| PRIMARY PREDICATE |\n| --- |\n| Anuncia ReFlow® System Mini |\n| (K221918) |\n\n| Equivalence |\n| --- |\n| Comparison |\n\n| Compatible with current shunt systems and |\n| --- |\n| accessories |\n\n| Test | Test Method Summary | Results and Conclusions |\n| --- | --- | --- |\n| Design Verification\nBench Testing:\nPressure 1m Water\nColumn Leak Test,\nOcclusion Studies,\nand Pressure Flow\nCharacterization | Conducted testing and reported results in\naccordance ISO 7197:2006 (E), Neurosurgical\nImplants - Sterile, single-use hydrocephalus\nshunts and components and ASTM F647:\n94(2014), Standard Practice for Evaluating and\nSpecifying Implantable Shunt Assemblies for\nNeurosurgical Application. | All results met acceptance criteria and\ndemonstrate the RSM is suitable for its intended\nuse and is substantially equivalent to the",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\n510(k) Number (if known)\nK223603\nDevice Name\nReFlow® System Mini\nReFlow® Mini Flusher\nIndications for Use (Describe)\nThe ReFlow® System Mini and the ReFlow® Mini Flusher, used as components of a shunt system, are for use in the\ntreatment of patients with hydrocephalus or conditions where draining or shunting of cerebrospinal fluid (CSF) is\nmedically indicated. The miniaturized ReFlow Mini Flusher may be used by a qualified clinician as a tool to facilitate a\nnoninvasive retrograde fluid flush of the shunt ventricular catheter to unblock inlet holes to restore, increase, or maintain\nCSF flow. When used with the ReFlow Ventricular Catheter, the flush can also open the ReFlow Ventricular Catheter’s\nrelief membrane to restore, increase, or maintain CSF flow. The ReFlow System Mini components are not intended to\nchange the diagnosis, treatment, or follow-up of patients with proximal catheter occlusions. Under the care, direction, and\ninstruction of the treating physician, the ReFlow Mini Flusher may be used as directed for noninvasive flushing by a\ntrained healthcare professional in-clinic or by a trained caregiver or adult patient in a non-clinical environment.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK223603 Page 1 of 4\n510(k) SUMMARY\nReFlow® System Mini\nI. SUBMITTER\nAnuncia Medical, Inc.\n1355 North Scottsdale Rd, Suite 370\nScottsdale, AZ 85257, USA\nPhone: 978-942-5600\nContact Person: Natalie Eagleburger\nDate Prepared: December 29, 2022\nII. DEVICE\nTrade Name: ReFlow® System Mini, ReFlow® Mini Flusher\n510(k) Number: K223603\nCommon or Usual Name: CSF Shunt System\nClassification Name: Shunt, Central Nervous System and Components\nRegulatory Class: Class II\nProduct Code and Regulation: JXG, 21CFR 882.5550\nIII. PREDICATE DEVICE\nPrimary Predicate\nReFlow® System Mini (K221918)\nThis predicate has not been subject to a design-related recall.\nIV. DEVICE DESCRIPTION\nThe ReFlow® System Mini (RSM) consists of the ReFlow® Mini Flusher and ReFlow® Ventricular Catheter,\nboth implantable components of a cerebrospinal fluid (CSF) shunt system used in the treatment of patients\nwith hydrocephalus and other CSF disorders when draining or shunting of CSF is medically indicated.\nThe ReFlow Mini Flusher is also sold separately. A ventricular catheter is surgically implanted in the\nventricle of the brain and connected distally to the ReFlow Mini Flusher. The ventricular catheter may be\nthe ReFlow Ventricular Catheter or a commercially available ventricular catheter (only the ReFlow\nVentricular Catheter is provided as part of the ReFlow System Mini). The ReFlow Mini Flusher is then\nconnected to a commercially available flow/pressure regulating valve (not provided as part of the ReFlow\nSystem Mini).\nThe flusher contains a fluid reservoir and, when implanted as part of a shunt system, may be used at the\ntreating physician’s discretion as a tool to non-invasively facilitate a one-way retrograde pulse of fluid\nthrough the ventricular catheter to potentially restore, increase, or maintain CSF flow in the shunt system by\npotentially unblocking the proximal catheter. The flusher is noninvasively actuated by depressing the\nflusher dome, which is palpable underneath the patient’s scalp, to send a controlled and limited pulse of\na consistent volume of fluid (patient’s CSF or sterile saline introduced from the priming procedure before\nimplant) within the closed system. The fluid flush generated by the flusher is intended to potentially\nunblock shunt ventricular catheter inlet holes. In cases when the ReFlow Mini Flusher is used with the\nReFlow Ventricular Catheter, the flush will open the ReFlow Ventricular Catheter emergency relief\nmembrane to provide a secondary fluid pathway to restore or increase CSF flow in the shunt system if inlet\nholes are not able to be unblocked by the flush actuation. Once this relief membrane is open, subsequent\nflushes with the flusher may not be sufficient to unblock the secondary fluid pathway, which may become\noccluded in a manner similar to that of the proximal catheter inlet holes.\nAfter flushing the ReFlow Mini Flusher, palpation to confirm the dome has returned to its original shape\nmay be used to determine that the reservoir has refilled prior to flushing a second time. Refilling of the\nflusher reservoir can be confirmed by palpation of the dome, indicating that CSF from the ventricles is\nable to flow through the ventricular catheter to the ReFlow Mini Flusher. The clinician must use his/her\nmedical judgment and standard practice at his/her institution to care for the patient pre, during, and post\nutilization of the ReFlow System Mini.\n510 (k) Summary – ReFlow® System Mini 1\n\n| 1355 North Scottsdale Rd, Suite 370 |\n| --- |\n| Scottsdale, AZ 85257, USA |\n\nK223603 Page 2 of 4\nThe ReFlow System Mini and the ReFlow Mini Flusher do not regulate the flow/pressure of the shunt\nsystem. A flow regulating shunt valve is not provided with the ReFlow System Mini or ReFlow Mini Flusher.\nDuring passive flow, fluid from the ventricular catheter flows freely through the ReFlow Mini Flusher to the\nflow regulating valve. The ReFlow System Mini and the ReFlow Mini Flusher are designed to be\ncompatible with most commercially available flow/pressure regulative valves with standard inlet\nconnectors. Additionally, the Reflow Mini Flusher component utilizes a common barbed connector\ndesigned to be compatible with most commercially available ventricular catheters in addition to the ReFlow\nVentricular Catheter.\nThe ReFlow System Mini components are provided in two packaging configurations as follows:\nReFlow® System Mini\n• Package Contents: ReFlow Ventricular Catheter and ReFlow Mini Flusher System\no Ventricular Catheter (Qty: 1)\no Flusher (Qty: 1)\no Stylet (Qty: 1)\nReFlow® Mini Flusher\n• Package Contents: ReFlow Mini Flusher only\no Flusher (Qty: 1)\nReFlow® Ventricular Catheter Description\nThe ReFlow® Ventricular Catheter is made from silicone elastomer and barium sulfate, with an inner\ndiameter of 1.27 mm and an outer diameter of 2.54 mm. The Ventricular Catheter is 150 mm in length\nand is supplied with 20 inlet holes (4 rows of 5 holes at the proximal end). There is a thin silicone relief\nmembrane at the proximal end of the catheter distal to the inlet holes. The relief membrane is designed\nto open via manual depression of the Mini Flusher dome to provide a noninvasive and consistent method\nto restore or increase flow in a suspected non-flowing or slow-flowing shunt system. The relief membrane\nhas only been tested as a one-time use feature. This Ventricular Catheter is MR safe and not made with\nnatural rubber latex.\nA stainless-steel stylet is provided with the ReFlow Ventricular Catheter for insertion of the catheter into\nthe ventricle. This stylet is MR Unsafe and not made with natural rubber latex.\nReFlow® Mini Flusher Description\nThe ReFlow® Mini Flusher contains a fluid reservoir encased in a flexible silicone housing. The device\nutilizes a common barbed connector that allows direct connection to the ventricular catheter. The device\nhas a flush dome (reservoir). The ReFlow System Mini offers a noninvasive means to facilitate a\nretrograde flush of the ventricular catheter to either unblock inlet holes or open its relief membrane to\nrestore, increase, or maintain CSF flow. Retrograde flushing of the ventricular catheter is performed by\ndepression of the flusher dome. When actuated as per the treating physician’s guidance and instruction,\nthe flusher sends a controlled and limited retrograde pulse of fluid (CSF or sterile saline from the priming\nprocedure before implant) towards the ventricular catheter to either maintain or resume flow by opening\nthe suspected blocked inlet holes or open the relief membrane of the ReFlow Ventricular Catheter to\nrestore flow in the shunt system.\nThe ReFlow Mini Flusher does not regulate the flow of the shunt system or inhibit the function of the flow\nregulating valve. During passive flow, fluid from the ventricular catheter flows freely through the Mini\nFlusher. A flow regulating shunt valve is not provided with the ReFlow System Mini. The ReFlow Mini\nFlusher is compatible with shunt valves with standard barbed connections.\nThe Mini Flusher is MR safe and is not made with natural rubber latex.\n510 (k) Summary – ReFlow® System Mini 2\n\nK223603 Page 3 of 4\nV. INDICATIONS FOR USE\nThe ReFlow® System Mini and the ReFlow® Mini Flusher, used as components of a shunt system,\nare for use in the treatment of patients with hydrocephalus or conditions where draining or shunting\nof cerebrospinal fluid (CSF) is medically indicated. The miniaturized ReFlow Mini Flusher may be\nused by a qualified clinician as a tool to facilitate a noninvasive retrograde fluid flush of the shunt\nventricular catheter to unblock inlet holes to restore, increase, or maintain CSF flow. When used with\nthe ReFlow Ventricular Catheter, the flush can also open the ReFlow Ventricular Catheter’s relief\nmembrane to restore, increase, or maintain CSF flow. The ReFlow System Mini components are not\nintended to change the diagnosis, treatment, or follow-up of patients with proximal catheter\nocclusions. Under the care, direction, and instruction of the treating physician, the ReFlow Mini\nFlusher may be used as directed for noninvasive flushing by a trained healthcare professional in-clinic\nor by a trained caregiver or adult patient in a non-clinical environment.\nThe Indications for Use statement cleared in the predicate submission K221918 did not contain language\ndistinguishing the use of the ReFlow Mini Flusher component with other ventricular catheters from its use\nspecifically with the ReFlow Ventricular Catheter. The intent of this premarket submission is to clarify the\nindication statement to distinguish this use and align it with the intended use in the predicate labeling. This\nclarification does not raise different questions of safety and effectiveness.\nVI. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH THE PREDICATE DEVICE\nThe subject device incorporates the same technological characteristics as that of the predicate device\nand the design is identical to the currently cleared version. A change has been made to package the\nReFlow Mini Flusher component by itself (without the ReFlow Ventricular Catheter) in addition to the\npredicate configuration that contains both implantable components (and a non-implantable stylet used to\nfacilitate catheter placement). Both subject and predicate devices are implantable components of a\ncerebrospinal fluid (CSF) shunt system used in the treatment of patients with hydrocephalus and other\nCSF disorders when draining or shunting of CSF is medically indicated.\nSUBJECT DEVICE PRIMARY PREDICATE Equivalence\nAnuncia ReFlow® System Mini and Anuncia ReFlow® System Mini Comparison\nReFlow® Mini Flusher (K221918)\n(K223603)\nRegulation 21CFR882.5550 21CFR882.5550 Same\nClass Class II Class II Same\nProduct Code JXG JXG Same\nTrade Name Shunt, Central Nervous System and Shunt, Central Nervous System and Same\nComponents Components\nIndications for The ReFlow® System Mini and the ReFlow® The ReFlowTM System Mini, components of a Intended Use:\nUse Mini Flusher, used as components of a shunt shunt system, is for use in the treatment of Same\nsystem, are for use in the treatment of patients with hydrocephalus or conditions\npatients with hydrocephalus or conditions where draining or shunting of cerebrospinal Indications:\nwhere draining or shunting of cerebrospinal fluid (CSF) is medically indicated. The Equivalent\nfluid (CSF) is medically indicated. The miniaturized ReFlow Flusher may be used by\nminiaturized ReFlow Mini Flusher may be a qualified clinician as a tool to facilitate a\nused by a qualified clinician as a tool to noninvasive retrograde fluid flush of the\nfacilitate a noninvasive retrograde fluid flush of ReFlow Ventricular Catheter to unblock inlet\nthe shunt ventricular catheter to unblock inlet holes or open its relief membrane to restore,\nholes to restore, increase, or maintain CSF increase, or maintain CSF flow. The ReFlow\nflow. When used with the ReFlow Ventricular System Mini is not intended to change\nCatheter, the flush can also open the ReFlow standard care practices for diagnosis,\nVentricular Catheter’s relief membrane to treatment, or follow-up of patients with\nrestore, increase, or maintain CSF flow. The proximal catheter occlusions. As part of\nReFlow System Mini components are not standard of care clinical practice, and under\nintended to change the diagnosis, treatment, the care, direction, and instruction of the\nor follow-up of patients with proximal catheter treating physician, the ReFlow System Mini be\nocclusions. Under the care, direction, and used as directed for noninvasive flushing by a\ninstruction of the treating physician, the trained healthcare professional in-clinic or by\nReFlow Mini Flusher may be used as directed a trained caregiver or adult patient in a non-\nfor noninvasive flushing by a trained clinical environment.\nhealthcare professional in-clinic or by a\ntrained caregiver or adult patient in a non-\nclinical environment.\nTarget Patients with hydrocephalus or conditions Patients with hydrocephalus or conditions Same\nPopulation where draining or shunting of cerebrospinal where draining or shunting of cerebrospinal\nfluid (CSF) is medically indicated fluid (CSF) is medically indicated\nAnatomical Sites Brain ventricle and head Brain ventricle and head Same\n510 (k) Summary – ReFlow® System Mini 3\n\n|  |  |  |  | SUBJECT DEVICE |  | PRIMARY PREDICATE\nAnuncia ReFlow® System Mini\n(K221918) |  |  | Equivalence\nComparison |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  | Anuncia ReFlow® System Mini and |  |  |  |  |  |  |  |\n|  |  |  |  | ReFlow® Mini Flusher |  |  |  |  |  |  |  |\n|  |  |  |  | (K223603) |  |  |  |  |  |  |  |\n|  | Regulation |  | 21CFR882.5550 |  |  | 21CFR882.5550 |  |  | Same |  |  |\n|  | Class |  | Class II |  |  | Class II |  |  | Same |  |  |\n|  | Product Code |  | JXG |  |  | JXG |  |  | Same |  |  |\n| Trade Name | Trade Name |  | Shunt, Central Nervous System and\nComponents |  |  | Shunt, Central Nervous System and\nComponents |  |  | Same |  |  |\n| Indications for\nUse |  |  | The ReFlow® System Mini and the ReFlow®\nMini Flusher, used as components of a shunt\nsystem, are for use in the treatment of\npatients with hydrocephalus or conditions\nwhere draining or shunting of cerebrospinal\nfluid (CSF) is medically indicated. The\nminiaturized ReFlow Mini Flusher may be\nused by a qualified clinician as a tool to\nfacilitate a noninvasive retrograde fluid flush of\nthe shunt ventricular catheter to unblock inlet\nholes to restore, increase, or maintain CSF\nflow. When used with the ReFlow Ventricular\nCatheter, the flush can also open the ReFlow\nVentricular Catheter’s relief membrane to\nrestore, increase, or maintain CSF flow. The\nReFlow System Mini components are not\nintended to change the diagnosis, treatment,\nor follow-up of patients with proximal catheter\nocclusions. Under the care, direction, and\ninstruction of the treating physician, the\nReFlow Mini Flusher may be used as directed\nfor noninvasive flushing by a trained\nhealthcare professional in-clinic or by a\ntrained caregiver or adult patient in a non-\nclinical environment. |  |  | The ReFlowTM System Mini, components of a\nshunt system, is for use in the treatment of\npatients with hydrocephalus or conditions\nwhere draining or shunting of cerebrospinal\nfluid (CSF) is medically indicated. The\nminiaturized ReFlow Flusher may be used by\na qualified clinician as a tool to facilitate a\nnoninvasive retrograde fluid flush of the\nReFlow Ventricular Catheter to unblock inlet\nholes or open its relief membrane to restore,\nincrease, or maintain CSF flow. The ReFlow\nSystem Mini is not intended to change\nstandard care practices for diagnosis,\ntreatment, or follow-up of patients with\nproximal catheter occlusions. As part of\nstandard of care clinical practice, and under\nthe care, direction, and instruction of the\ntreating physician, the ReFlow System Mini be\nused as directed for noninvasive flushing by a\ntrained healthcare professional in-clinic or by\na trained caregiver or adult patient in a non-\nclinical environment. |  |  | Intended Use:\nSame\nIndications:\nEquivalent |  |  |\n| Target\nPopulation |  |  |  | Patients with hydrocephalus or conditions |  |  | Patients with hydrocephalus or conditions |  | Same |  |  |\n|  |  |  |  | where draining or shunting of cerebrospinal |  |  | where draining or shunting of cerebrospinal |  |  |  |  |\n|  |  |  |  | fluid (CSF) is medically indicated |  |  | fluid (CSF) is medically indicated |  |  |  |  |\n|  | Anatomical Sites |  |  | Brain ventricle and head |  |  | Brain ventricle and head |  |  | Same |  |\n\n| PRIMARY PREDICATE |\n| --- |\n| Anuncia ReFlow® System Mini |\n| (K221918) |\n\n| Equivalence |\n| --- |\n| Comparison |\n\n| Indications for |\n| --- |\n| Use |\n\n| Target |\n| --- |\n| Population |\n\nK223603 Page 4 of 4\nSUBJECT DEVICE PRIMARY PREDICATE Equivalence\nAnuncia ReFlow® System Mini and Anuncia ReFlow® System Mini Comparison\nReFlow® Mini Flusher (K221918)\n(K223603)\nCompatibility Compatible with current shunt systems and Compatible with current shunt systems and Same\nwith accessories accessories\nenvironment and\nother devices\nSterility Terminally sterilized for 10-6 SAL with no Terminally sterilized for 10-6 SAL with no Same\ndamage to system components. damage to system components.\nValidated per ANSI/AAMI/ISO Validated per ANSI/AAMI/ISO\n11137-2; Sterilization of health care products - 11137-2; Sterilization of health care products -\nRadiation Radiation\nPackaging Packaging maintains sterility and protects Packaging maintains sterility and protects Equivalent\ndevice. Tray, pouch, box. Packaging device. Tray, pouch, box. Catheter and flusher\nconfiguration includes catheter and flusher packaged together.\npackaged together as well as flusher\ncomponent packaged separately.\nVII. PERFORMANCE DATA\nThe following performance data were provided in support of the substantial equivalence determination.\nTesting was conducted on the ReFlow System Mini to demonstrate that it meets defined design\nrequirements and can perform in a manner equivalent to devices currently on the market used for its\nintended use. Testing included verification and validation bench testing and human factors evaluations in\na simulated clinical use model per the available guidance. The design, testing, and technical information\nprovided for the RSM also comply with the applicable sections of ISO 7197:2006 (E), Neurosurgical\nImplants - Sterile, single-use hydrocephalus shunts and components [Including: Technical Corrigendum 1\n(2007)] and ASTM F647: 94 (2014), Standard Practice for Evaluating and Specifying Implantable Shunt\nAssemblies for Neurosurgical Application. The table below summarizes the performance testing\nconducted.\nTest Test Method Summary Results and Conclusions\nDesign Verification Conducted testing and reported results in All results met acceptance criteria and\nBench Testing: accordance ISO 7197:2006 (E), Neurosurgical demonstrate the RSM is suitable for its intended\nPressure 1m Water Implants - Sterile, single-use hydrocephalus use and is substantially equivalent to the\nColumn Leak Test, shunts and components and ASTM F647: predicate device.\nOcclusion Studies, 94(2014), Standard Practice for Evaluating and\nand Pressure Flow Specifying Implantable Shunt Assemblies for\nCharacterization Neurosurgical Application.\nManufacturing and traceability of devices tested were conducted in accordance with 21 CFR Part 820\nGood Manufacturing Practices. In all instances, the RSM functioned as intended and the results observed\nwere as expected. These test results confirm that RSM complies with the recognized standards, meets\nthe design specifications and performance requirements for the intended use, and is substantially\nequivalent to the predicate.\nVIII. CONCLUSIONS\nThe ReFlow System Mini is substantially equivalent to the primary predicate device (K221918). The\nReFlow System Mini and its predicate share the same Product Code and classification as components\nof a CSF Shunt System. The ReFlow System Mini has the same intended use as the primary predicate\ndevice and equivalent indications for use. The ReFlow System Mini also has an identical design and\ntechnological characteristics as the primary predicate device. Minor clarifications in the indications for use\ndo not raise different questions of safety and efficacy when all listed warnings and cautions are followed.\nThe results from preclinical evaluations demonstrate that the technological and performance\ncharacteristics of the ReFlow System Mini meet defined design requirements. Performance data\ndemonstrate that the ReFlow System Mini performs as intended and is substantially equivalent to its\npredicate. This conclusion is based upon the device equivalence in the device’s (1) design, (2) material\ntechnological characteristics, (3) material suppliers, (4) principles of operation, (5) and intended use.\n510 (k) Summary – ReFlow® System Mini 4\n\n|  |  | SUBJECT DEVICE |  | PRIMARY PREDICATE\nAnuncia ReFlow® System Mini\n(K221918) |  |  | Equivalence\nComparison |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  | Anuncia ReFlow® System Mini and |  |  |  |  |  |\n|  |  | ReFlow® Mini Flusher |  |  |  |  |  |\n|  |  | (K223603) |  |  |  |  |  |\n| Compatibility\nwith\nenvironment and\nother devices | Compatible with current shunt systems and\naccessories | Compatible with current shunt systems and |  | Compatible with current shunt systems and\naccessories |  |  | Same |\n|  |  | accessories |  |  |  |  |  |\n| Sterility |  | Terminally sterilized for 10-6 SAL with no |  |  | Terminally sterilized for 10-6 SAL with no |  | Same |\n|  |  | damage to system components. |  |  | damage to system components. |  |  |\n|  |  | Validated per ANSI/AAMI/ISO |  |  | Validated per ANSI/AAMI/ISO |  |  |\n|  |  | 11137-2; Sterilization of health care products - |  |  | 11137-2; Sterilization of health care products - |  |  |\n|  |  | Radiation |  |  | Radiation |  |  |\n| Packaging |  | Packaging maintains sterility and protects |  | Packaging maintains sterility and protects\ndevice. Tray, pouch, box. Catheter and flusher\npackaged together. | Packaging maintains sterility and protects |  | Equivalent |\n|  |  | device. Tray, pouch, box. Packaging |  |  | device. Tray, pouch, box. Catheter and flusher |  |  |\n|  |  | configuration includes catheter and flusher |  |  | packaged together. |  |  |\n|  |  | packaged together as well as flusher |  |  |  |  |  |\n|  |  | component packaged separately. |  |  |  |  |  |\n\n| PRIMARY PREDICATE |\n| --- |\n| Anuncia ReFlow® System Mini |\n| (K221918) |\n\n| Equivalence |\n| --- |\n| Comparison |\n\n| Compatible with current shunt systems and |\n| --- |\n| accessories |\n\n| Test | Test Method Summary | Results and Conclusions |\n| --- | --- | --- |\n| Design Verification\nBench Testing:\nPressure 1m Water\nColumn Leak Test,\nOcclusion Studies,\nand Pressure Flow\nCharacterization | Conducted testing and reported results in\naccordance ISO 7197:2006 (E), Neurosurgical\nImplants - Sterile, single-use hydrocephalus\nshunts and components and ASTM F647:\n94(2014), Standard Practice for Evaluating and\nSpecifying Implantable Shunt Assemblies for\nNeurosurgical Application. | All results met acceptance criteria and\ndemonstrate the RSM is suitable for its intended\nuse and is substantially equivalent to the",
    "Substantial Equivalence": "predicate device. |"
  }
}