{
  "source_pdf": "csf-shunt--integra--bactiseal-evd-catheter-sets-bactiseal--510k.pdf",
  "clearance_number": "K233448",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\nSubmission Number (if known)\nK233448\nI\nDevice Name\nBactiseal EVD Catheter Sets;\nBactiseal Clear EVD Catheter Set\nIndications for Use (Describe)\nThe Bactiseal EVD Catheter and Bactiseal Clear EVD Catheter sets are indicated for gaining access\nto the ventricles of the brain and can be used with dimensionally compatible devices for draining\ncerebrospinal fluid (CSF) and other fluids of similar physical characteristics as a means of reducing\nintracranial pressure and CSF volume.\nType of Use (Select one or both, as applicable)\nZPrescription ]\nUse (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.\"\n\nK233448 Page 1 of 3\n510(k) Summary\nA summary of 510(k) safety and effectiveness information in accordance with the requirements of 21\nCFR 807.92.\n807.92(a) (1) Submitter Information\nName and Address Integra LifeSciences Production Corporation\n11 Cabot Boulevard\nMansfield, MA 02048\nTelephone number (609)627-9053\nPrimary Contact Amanda Erwin\nDate Summary Prepared October 27, 2023\n807.92(a) (2) Name of Device\nTrade or Proprietary Name Bactiseal EVD Catheter Sets\nBactiseal Clear EVD Catheter Set\nCommon Name Ventricular Catheters\nClassification Name Central Nervous System Fluid Shunt and Components\n(21 CFR 882.5550)\nDevice Class II\nProduct Code JXG\n807.92(a) (3) Predicate Information",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K021653",
      "K090348",
      "K021653",
      "K090348",
      "K233448",
      "K233448"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\nSubmission Number (if known)\nK233448\nI\nDevice Name\nBactiseal EVD Catheter Sets;\nBactiseal Clear EVD Catheter Set\nIndications for Use (Describe)\nThe Bactiseal EVD Catheter and Bactiseal Clear EVD Catheter sets are indicated for gaining access\nto the ventricles of the brain and can be used with dimensionally compatible devices for draining\ncerebrospinal fluid (CSF) and other fluids of similar physical characteristics as a means of reducing\nintracranial pressure and CSF volume.\nType of Use (Select one or both, as applicable)\nZPrescription ]\nUse (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.\"\n\nK233448 Page 1 of 3\n510(k) Summary\nA summary of 510(k) safety and effectiveness information in accordance with the requirements of 21\nCFR 807.92.\n807.92(a) (1) Submitter Information\nName and Address Integra LifeSciences Production Corporation\n11 Cabot Boulevard\nMansfield, MA 02048\nTelephone number (609)627-9053\nPrimary Contact Amanda Erwin\nDate Summary Prepared October 27, 2023\n807.92(a) (2) Name of Device\nTrade or Proprietary Name Bactiseal EVD Catheter Sets\nBactiseal Clear EVD Catheter Set\nCommon Name Ventricular Catheters\nClassification Name Central Nervous System Fluid Shunt and Components\n(21 CFR 882.5550)\nDevice Class II\nProduct Code JXG\n807.92(a) (3) Predicate Information",
    "Substantial Equivalence": "Predicate Device Bactiseal EVD Catheter Set: K021653\nBactiseal EVD Catheter Set and Bactiseal Clear EVD Catheter\nSet: K090348\n807.92(a) (4) Device Description\nThe Bactiseal EVD Catheter Sets and Bactiseal Clear EVD Catheter Set include a ventricular catheter\nthat is supplied with component accessories that facilitate placement and use of the catheter for\nreducing and controlling intracranial pressure due to excess cerebrospinal fluid. The ventricular\ncatheter is subjected to a treatment process by which the silicone is impregnated with two\nantimicrobials, rifampicin and clindamycin hydrochloride. Laboratory studies show Bactiseal treated\ncatheters reduce the colonization of gram-positive bacteria on the tubing surface. The ventricular\ncatheter is placed in the ventricles of the brain and CSF enters the fluid conduit through the inlet holes\nnear the tip of the catheter and drains into the external drainage system connected to the catheter. The\ncatheter contains barium sulfate for radiopacity and includes numerical depth markings and\ncircumferential bands, made of ink, from the proximal tip.\n807.92(a) (5) Indications for Use\nThe Bactiseal EVD Catheter Sets and Bactiseal Clear EVD Catheter Set are indicated for gaining access\nto the ventricles of the brain and can be used with dimensionally compatible devices for draining\ncerebrospinal fluid (CSF) and other fluids of similar physical characteristics as a means of reducing\nintracranial pressure and CSF volume.\n807.92(a) (6) Technological Characteristics Compared to Predicate\nThe proposed Bactiseal EVD Catheter Sets and Bactiseal Clear EVD Catheter Set have the same intended\nuse, design, materials, sterility, and fundamental operation as the predicate devices. The proposed\nchanges to labeling and the supplier of the clindamycin hydrochloride do not impact the technological\ncharacteristics of the devices. The changes do not raise any new questions of safety and/or effectiveness.\nComponent Affected Proposed Modification Rationale\nLabeling • MRI labeling changes: • The catheter, LUER-\nan update will be made LOK connector and cap\n\n|  | 807.92(a) (1) Submitter Information |  |  |\n| --- | --- | --- | --- |\n| Name and Address |  | Integra LifeSciences Production Corporation\n11 Cabot Boulevard\nMansfield, MA 02048 |  |\n| Telephone number |  | (609)627-9053 |  |\n| Primary Contact |  | Amanda Erwin |  |\n| Date Summary Prepared |  | October 27, 2023 |  |\n|  | 807.92(a) (2) Name of Device |  |  |\n| Trade or Proprietary Name |  | Bactiseal EVD Catheter Sets\nBactiseal Clear EVD Catheter Set |  |\n| Common Name |  | Ventricular Catheters |  |\n| Classification Name |  | Central Nervous System Fluid Shunt and Components\n(21 CFR 882.5550) |  |\n| Device Class |  | II |  |\n| Product Code |  | JXG |  |\n|  | 807.92(a) (3) Predicate Information |  |  |\n| Predicate Device |  | Bactiseal EVD Catheter Set: K021653\nBactiseal EVD Catheter Set and Bactiseal Clear EVD Catheter\nSet: K090348 |  |\n|  | 807.92(a) (4) Device Description |  |  |\n|  |  |  |  |\n| The Bactiseal EVD Catheter Sets and Bactiseal Clear EVD Catheter Set include a ventricular catheter\nthat is supplied with component accessories that facilitate placement and use of the catheter for\nreducing and controlling intracranial pressure due to excess cerebrospinal fluid. The ventricular\ncatheter is subjected to a treatment process by which the silicone is impregnated with two\nantimicrobials, rifampicin and clindamycin hydrochloride. Laboratory studies show Bactiseal treated\ncatheters reduce the colonization of gram-positive bacteria on the tubing surface. The ventricular\ncatheter is placed in the ventricles of the brain and CSF enters the fluid conduit through the inlet holes\nnear the tip of the catheter and drains into the external drainage system connected to the catheter. The\ncatheter contains barium sulfate for radiopacity and includes numerical depth markings and\ncircumferential bands, made of ink, from the proximal tip. |  |  |  |\n|  | 807.92(a) (5) Indications for Use |  |  |\n| The Bactiseal EVD Catheter Sets and Bactiseal Clear EVD Catheter Set are indicated for gaining access\nto the ventricles of the brain and can be used with dimensionally compatible devices for draining\ncerebrospinal fluid (CSF) and other fluids of similar physical characteristics as a means of reducing\nintracranial pressure and CSF volume. |  |  |  |\n|  | 807.92(a) (6) Technological Characteristics Compared to Predicate |  |  |\n| The proposed Bactiseal EVD Catheter Sets and Bactiseal Clear EVD Catheter Set have the same intended\nuse, design, materials, sterility, and fundamental operation as the predicate devices. The proposed\nchanges to labeling and the supplier of the clindamycin hydrochloride do not impact the technological\ncharacteristics of the devices. The changes do not raise any new questions of safety and/or effectiveness.\nComponent Affected Proposed Modification Rationale\nLabeling • MRI labeling changes: • The catheter, LUER-\nan update will be made LOK connector and cap |  |  |  |\n\n|  | Component Affected |  |  | Proposed Modification |  |  | Rationale |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Labeling |  |  | • MRI labeling changes:\nan update will be made |  |  | • The catheter, LUER-\nLOK connector and cap |  |  |\n\nK233448 Page 2 of 3\nto state that the catheter, and anchoring clip are\nLUER-LOK connector MR Safe devices and\nand cap and anchoring labeling has been\nclip are MR Safe. updated to reflect this\ninformation.\n• Administrative updates • Administrative updates\nand updates to and compliance with\nharmonized symbols the latest standard.\nper ISO 15223-1.\nBactiseal Catheter Silicone • Integra is proposing a • Integra has made the\nTubing new supplier for decision to change the\nclindamycin supplier for the\nhydrochloride. The clindamycin\nclindamycin hydrochloride. Testing\nhydrochloride is has been executed to\nimpregnated into the confirm that the\nBactiseal Catheter clindamycin\nSilicone Tubing. hydrochloride from the\nnew supplier is\nconsidered equivalent\nto the clindamycin\nhydrochloride from the\ncurrent source based on\nmaterial specification\nand drug efficacy\nrequirements. This\ntesting verified that the\nnew source does not\nraise any questions of\nsafety and effectiveness\nand supports that the\nnew source is\nequivalent to the\nclindamycin\nhydrochloride used in\nthe predicate devices as\nit has the same\ncharacterizations based\non identity,\nformulation,\nconcentration of the\nantimicrobial agent,\nmethod of application\nto the device,\nmechanism of drug\nrelease and continues to\nmeet the same drug\nspecifications. A\nBiocompatibility\n\n|  |  | to state that the catheter,\nLUER-LOK connector\nand cap and anchoring\nclip are MR Safe.\n• Administrative updates\nand updates to\nharmonized symbols\nper ISO 15223-1. | and anchoring clip are\nMR Safe devices and\nlabeling has been\nupdated to reflect this\ninformation.\n• Administrative updates\nand compliance with\nthe latest standard. |  |\n| --- | --- | --- | --- | --- |\n|  | Bactiseal Catheter Silicone\nTubing | • Integra is proposing a\nnew supplier for\nclindamycin\nhydrochloride. The\nclindamycin\nhydrochloride is\nimpregnated into the\nBactiseal Catheter\nSilicone Tubing. | • Integra has made the\ndecision to change the\nsupplier for the\nclindamycin\nhydrochloride. Testing\nhas been executed to\nconfirm that the\nclindamycin\nhydrochloride from the\nnew supplier is\nconsidered equivalent\nto the clindamycin\nhydrochloride from the\ncurrent source based on\nmaterial specification\nand drug efficacy\nrequirements. This\ntesting verified that the\nnew source does not\nraise any questions of\nsafety and effectiveness\nand supports that the\nnew source is\nequivalent to the\nclindamycin\nhydrochloride used in\nthe predicate devices as\nit has the same\ncharacterizations based\non identity,\nformulation,\nconcentration of the\nantimicrobial agent,\nmethod of application\nto the device,\nmechanism of drug\nrelease and continues to\nmeet the same drug\nspecifications. A\nBiocompatibility |  |\n\nK233448 Page 3 of 3\nAssessment was\nperformed which\ndetermined that the\nintroduction of the new\nsupplier for\nclindamycin\nhydrochloride does not\nintroduce any new\nissues related to\nbiocompatibility and\nadditional testing would\nnot be necessary.\n807.92(b) 1-2: Summary of Nonclinical and Clinical Testing Performed\nThe following performance testing has been conducted in support of the substantial equivalence\ndetermination. The testing utilized well-established methods. All testing was performed on production\nequivalent devices.\nPerformance Bench Test Results\nTest Conclusion\nDrug Equivalency Testing per USP standards and USP Pass\nMonograph for clindamycin hydrochloride\nDrug Effectiveness Testing per USP <81> and internal Pass\ntest method.\nSterilization/Cleaning\nThere are no changes in sterility as a result of the proposed changes. A sterilization equivalency\nassessment was performed comparing the predicate devices to the proposed device, using clindamycin\nhydrochloride from the new supplier, and the results were deemed acceptable.\nShelf Life\nThere are no changes in shelf life as a result of the proposed changes.\nAnimal Studies\nNo animal studies were required as appropriate verification of the subject devices was achieved based\non the comparison to the predicate devices and from the results of the bench testing and engineering\nanalysis.\nClinical Studies\nNo clinical studies were required as appropriate verification of the subject device was achieved based on\nthe comparison to the predicate devices and from the results of the bench testing and engineering analysis.\n807.92(b) (3) Conclusion\nBased upon the intended use, design, comparison to the predicate device, and testing performed, Integra\nLifeSciences believes that the proposed modifications to the Bactiseal EVD Catheter Sets and Bactiseal\nClear EVD Catheter Set do not raise any new questions of safety and effectiveness, and is therefore,\nsubstantially equivalent to the predicate Bactiseal EVD Catheter Sets and Bactiseal Clear EVD Catheter\nSet.\n\n|  |  |  | Assessment was\nperformed which\ndetermined that the\nintroduction of the new\nsupplier for\nclindamycin\nhydrochloride does not\nintroduce any new\nissues related to\nbiocompatibility and\nadditional testing would\nnot be necessary. |  |\n| --- | --- | --- | --- | --- |\n|  | 807.92(b) 1-2: Summary of Nonclinical and Clinical Testing Performed |  |  |  |\n| The following performance testing has been conducted in support of the substantial equivalence\ndetermination. The testing utilized well-established methods. All testing was performed on production\nequivalent devices.\nPerformance Bench Test Results\nTest Conclusion\nDrug Equivalency Testing per USP standards and USP Pass\nMonograph for clindamycin hydrochloride\nDrug Effectiveness Testing per USP <81> and internal Pass\ntest method.\nSterilization/Cleaning\nThere are no changes in sterility as a result of the proposed changes. A sterilization equivalency\nassessment was performed comparing the predicate devices to the proposed device, using clindamycin\nhydrochloride from the new supplier, and the results were deemed acceptable.\nShelf Life\nThere are no changes in shelf life as a result of the proposed changes.\nAnimal Studies\nNo animal studies were required as appropriate verification of the subject devices was achieved based\non the comparison to the predicate devices and from the results of the bench testing and engineering\nanalysis.\nClinical Studies\nNo clinical studies were required as appropriate verification of the subject device was achieved based on\nthe comparison to the predicate devices and from the results of the bench testing and engineering analysis. |  |  |  |  |\n|  | 807.92(b) (3) Conclusion |  |  |  |\n| Based upon the intended use, design, comparison to the predicate device, and testing performed, Integra\nLifeSciences believes that the proposed modifications to the Bactiseal EVD Catheter Sets and Bactiseal\nClear EVD Catheter Set do not raise any new questions of safety and effectiveness, and is therefore,\nsubstantially equivalent to the predicate Bactiseal EVD Catheter Sets and Bactiseal Clear EVD Catheter\nSet. |  |  |  |  |\n\n|  | Performance Bench Test Results |  |  |\n| --- | --- | --- | --- |\n| Test |  | Conclusion |  |\n| Drug Equivalency Testing per USP standards and USP\nMonograph for clindamycin hydrochloride |  | Pass |  |\n| Drug Effectiveness Testing per USP <81> and internal\ntest method. |  | Pass |  |"
  }
}