{
  "source_pdf": "csf-shunt--integra--horizontal-vertical-lumbar-valve-s--510k.pdf",
  "clearance_number": "K161992",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK161992\nDevice Name\nHorizontal-Vertical Lumbar Valve Systems, Spetzler Lumbar Peritoneal Shunt Systems\nIndications for Use (Describe)\nHorizontal-Vertical Lumbar Valve Systems\nHorizontal-Vertical Lumbar Valve Systems are implantable devices used in the treatment of patients with communicating\nhydrocephalus to shunt cerebrospinal fluid (CSF) from the lumbar subarachnoid region to the peritoneal cavity. They\nprovide controlled intraventricular pressure and CSF drainage in patients with hydrocephalus. The antechamber can be\nelectively mounted in line with the Valve Unit to allow for CSF sampling or injections in the subarachnoid space.\nSpetzler Lumbar Peritoneal Shunt Systems\nPercutaneous lumbar peritoneal shunting may be utilized in the treatment of communicating hydrocephalus. It is designed\nto shunt CSF from the lumbar subarachnoid space to the peritoneal cavity.\nThe shunt may be used for diagnosis, evaluation or treatment of normal pressure communicating hydrocephalus.\nA percutaneous lumbar peritoneal shunt is also useful in the management of persistent cerebrospinal fluid fistulas, bulging\ncranial and suboccipital decompressions and in transient CSF absorption defects, e.g. post-meningitic or post-hemorrhagic\nhydrocephalus.\nThe In-Line Valve, available as a separate component of the system, is indicated for use where added resistance is desired\nto alleviate symptoms of low pressure in the small percentage of patients who, after normal drainage and in the normal\ncourse of treatment, develop such symptoms.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY\nA summary of 510(k) substantial equivalence information in accordance with the requirements\nof 21 CFR 807.92\n807.92(a)(1) – Submitter information\nName Integra LifeSciences Corporation\nAddress 311 Enterprise Drive Plainsboro, NJ 08536 USA\nPhone Number 1-609-275-0500\nFax Number 1-609-275-5363\nEstablishment Registration 3003418325\nNumber\nName of Contact Person Jennifer Siegel\nDate Prepared July 18, 2016\n807.92(a)(2) – Name of device\nTrade or Propriety Name\nHorizontal-Vertical Lumbar Valve Systems\nSpetzler Lumbar Peritoneal Shunt Systems\nCommon or Usual Name Hydrocephalus Shunts\nClassification Name Shunt, Central Nervous System And Components\nClassification Panel Neurology\nRegulation Class II, under 21 CFR 882.5550\nProduct Code(s) JXG\n807.92(a)(3) - Legally marketed device(s) to which equivalence is claimed",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K101381",
      "K152897",
      "K101381",
      "K152897",
      "K101381",
      "K152897",
      "K101381",
      "K152897",
      "K101381",
      "K152897",
      "K101381",
      "K101381",
      "K152897",
      "K101381"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK161992\nDevice Name\nHorizontal-Vertical Lumbar Valve Systems, Spetzler Lumbar Peritoneal Shunt Systems\nIndications for Use (Describe)\nHorizontal-Vertical Lumbar Valve Systems\nHorizontal-Vertical Lumbar Valve Systems are implantable devices used in the treatment of patients with communicating\nhydrocephalus to shunt cerebrospinal fluid (CSF) from the lumbar subarachnoid region to the peritoneal cavity. They\nprovide controlled intraventricular pressure and CSF drainage in patients with hydrocephalus. The antechamber can be\nelectively mounted in line with the Valve Unit to allow for CSF sampling or injections in the subarachnoid space.\nSpetzler Lumbar Peritoneal Shunt Systems\nPercutaneous lumbar peritoneal shunting may be utilized in the treatment of communicating hydrocephalus. It is designed\nto shunt CSF from the lumbar subarachnoid space to the peritoneal cavity.\nThe shunt may be used for diagnosis, evaluation or treatment of normal pressure communicating hydrocephalus.\nA percutaneous lumbar peritoneal shunt is also useful in the management of persistent cerebrospinal fluid fistulas, bulging\ncranial and suboccipital decompressions and in transient CSF absorption defects, e.g. post-meningitic or post-hemorrhagic\nhydrocephalus.\nThe In-Line Valve, available as a separate component of the system, is indicated for use where added resistance is desired\nto alleviate symptoms of low pressure in the small percentage of patients who, after normal drainage and in the normal\ncourse of treatment, develop such symptoms.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY\nA summary of 510(k) substantial equivalence information in accordance with the requirements\nof 21 CFR 807.92\n807.92(a)(1) – Submitter information\nName Integra LifeSciences Corporation\nAddress 311 Enterprise Drive Plainsboro, NJ 08536 USA\nPhone Number 1-609-275-0500\nFax Number 1-609-275-5363\nEstablishment Registration 3003418325\nNumber\nName of Contact Person Jennifer Siegel\nDate Prepared July 18, 2016\n807.92(a)(2) – Name of device\nTrade or Propriety Name\nHorizontal-Vertical Lumbar Valve Systems\nSpetzler Lumbar Peritoneal Shunt Systems\nCommon or Usual Name Hydrocephalus Shunts\nClassification Name Shunt, Central Nervous System And Components\nClassification Panel Neurology\nRegulation Class II, under 21 CFR 882.5550\nProduct Code(s) JXG\n807.92(a)(3) - Legally marketed device(s) to which equivalence is claimed",
    "Substantial Equivalence": "Predicate device: Horizontal-Ventricular Lumbar Valves and Spetzler Lumbar Peritoneal Shunt\nSystems; K101381\nReference device: Integra DP Valve Systems (Including Burr Hole Reservoirs and Stainless Steel\nConnectors), Gravity Compensating Accessory; K152897\n807.92(a)(4) - Device description\n\n| 807.92(a)(1) – Submitter information |  |\n| --- | --- |\n| Name | Integra LifeSciences Corporation |\n| Address | 311 Enterprise Drive Plainsboro, NJ 08536 USA |\n| Phone Number | 1-609-275-0500 |\n| Fax Number | 1-609-275-5363 |\n| Establishment Registration\nNumber | 3003418325 |\n| Name of Contact Person | Jennifer Siegel |\n| Date Prepared | July 18, 2016 |\n| 807.92(a)(2) – Name of device |  |\n| Trade or Propriety Name | Horizontal-Vertical Lumbar Valve Systems\nSpetzler Lumbar Peritoneal Shunt Systems |\n| Common or Usual Name | Hydrocephalus Shunts |\n| Classification Name | Shunt, Central Nervous System And Components |\n| Classification Panel | Neurology |\n| Regulation | Class II, under 21 CFR 882.5550 |\n| Product Code(s) | JXG |\n| 807.92(a)(3) - Legally marketed device(s) to which equivalence is claimed |  |\n| Predicate device: Horizontal-Ventricular Lumbar Valves and Spetzler Lumbar Peritoneal Shunt\nSystems; K101381\nReference device: Integra DP Valve Systems (Including Burr Hole Reservoirs and Stainless Steel\nConnectors), Gravity Compensating Accessory; K152897 |  |\n| 807.92(a)(4) - Device description |  |\n\nHorizontal-Vertical Lumbar Valve Systems\nThe Horizontal-Vertical Lumbar Valve System is an implantable device that provides\ncontrolled intraventricular pressure and cerebrospinal fluid (CSF) drainage from the lumbar\nsubarachnoid region to the peritoneal cavity. The system minimizes overdrainage by\nautomatically compensating for changes in CSF hydrostatic pressure when the patient changes\nfrom a recumbent to an upright position.\nSpetzler Lumbar Peritoneal Shunt Systems\nThe Spetzler Lumbar Peritoneal Shunt Systems are designed to shunt cerebrospinal fluid (CSF)\nfrom the lumbar subarachnoid space to the peritoneum. Due to the small diameter of the\ncatheter tubing, shunting may be accomplished by percutaneous techniques. The lumbar\ncatheter is inserted into the lumbar subarachnoid space through a 8.89cm (3½-inch), 14- gauge\nTuohy spinal needle with a Huber tip. A catheter passer and peritoneal trocar may be used to\nbring the peritoneal catheter section around the flank and into the peritoneal cavity.\nA variety of devices are available: a one-piece model without a reservoir; separate large or\nsmall reservoirs that contain a one-way valve, which may be used when a flushing capability is\nrequired; and a separate miter valve, available in low, medium, or high pressure, which may be\nused when added resistance is desired.\n807.92(a)(5) – Intended use of the device\n\n| Horizontal-Vertical Lumbar Valve Systems\nThe Horizontal-Vertical Lumbar Valve System is an implantable device that provides\ncontrolled intraventricular pressure and cerebrospinal fluid (CSF) drainage from the lumbar\nsubarachnoid region to the peritoneal cavity. The system minimizes overdrainage by\nautomatically compensating for changes in CSF hydrostatic pressure when the patient changes\nfrom a recumbent to an upright position.\nSpetzler Lumbar Peritoneal Shunt Systems\nThe Spetzler Lumbar Peritoneal Shunt Systems are designed to shunt cerebrospinal fluid (CSF)\nfrom the lumbar subarachnoid space to the peritoneum. Due to the small diameter of the\ncatheter tubing, shunting may be accomplished by percutaneous techniques. The lumbar\ncatheter is inserted into the lumbar subarachnoid space through a 8.89cm (3½-inch), 14- gauge\nTuohy spinal needle with a Huber tip. A catheter passer and peritoneal trocar may be used to\nbring the peritoneal catheter section around the flank and into the peritoneal cavity.\nA variety of devices are available: a one-piece model without a reservoir; separate large or\nsmall reservoirs that contain a one-way valve, which may be used when a flushing capability is\nrequired; and a separate miter valve, available in low, medium, or high pressure, which may be\nused when added resistance is desired. |\n| --- |\n|  |\n| 807.92(a)(5) – Intended use of the device |\n\nIndications for Use\nHorizontal-Vertical Lumbar Valve Systems\nHorizontal-Vertical Lumbar Valve Systems are implantable\ndevices used in the treatment of patients with communicating\nhydrocephalus to shunt cerebrospinal fluid (CSF) from the\nlumbar subarachnoid region to the peritoneal cavity. They\nprovide controlled intraventricular pressure and CSF drainage\nin patients with hydrocephalus. The antechamber can be\nelectively mounted in line with the Valve Unit to allow for\nCSF sampling or injections in the subarachnoid space.\nSpetzler Lumbar Peritoneal Shunt Systems\nPercutaneous lumbar peritoneal shunting may be utilized in the\ntreatment of communicating hydrocephalus. It is designed to\nshunt CSF from the lumbar subarachnoid space to the\nperitoneal cavity.\nThe shunt may be used for diagnosis, evaluation or treatment\nof normal pressure communicating hydrocephalus.\nA percutaneous lumbar peritoneal shunt is also useful in the\nmanagement of persistent cerebrospinal fluid fistulas, bulging\ncranial and suboccipital decompressions and in transient CSF\nabsorption defects, e.g. post-meningitic or post-hemorrhagic\nhydrocephalus.\nThe In-Line Valve, available as a separate component of the\nsystem, is indicated for use where added resistance is desired to\nalleviate symptoms of low pressure in the small percentage of\npatients who, after normal drainage and in the normal course of\ntreatment, develop such symptoms.\n807.92(a)(6) Summary of the technological characteristics of the device compared to the\npredicate\n\n| Indications for Use | Horizontal-Vertical Lumbar Valve Systems\nHorizontal-Vertical Lumbar Valve Systems are implantable\ndevices used in the treatment of patients with communicating\nhydrocephalus to shunt cerebrospinal fluid (CSF) from the\nlumbar subarachnoid region to the peritoneal cavity. They\nprovide controlled intraventricular pressure and CSF drainage\nin patients with hydrocephalus. The antechamber can be\nelectively mounted in line with the Valve Unit to allow for\nCSF sampling or injections in the subarachnoid space.\nSpetzler Lumbar Peritoneal Shunt Systems\nPercutaneous lumbar peritoneal shunting may be utilized in the\ntreatment of communicating hydrocephalus. It is designed to\nshunt CSF from the lumbar subarachnoid space to the\nperitoneal cavity.\nThe shunt may be used for diagnosis, evaluation or treatment\nof normal pressure communicating hydrocephalus.\nA percutaneous lumbar peritoneal shunt is also useful in the\nmanagement of persistent cerebrospinal fluid fistulas, bulging\ncranial and suboccipital decompressions and in transient CSF\nabsorption defects, e.g. post-meningitic or post-hemorrhagic\nhydrocephalus.\nThe In-Line Valve, available as a separate component of the\nsystem, is indicated for use where added resistance is desired to\nalleviate symptoms of low pressure in the small percentage of\npatients who, after normal drainage and in the normal course of\ntreatment, develop such symptoms. |\n| --- | --- |\n| 807.92(a)(6) Summary of the technological characteristics of the device compared to the\npredicate |  |\n\nThe proposed Horizontal-Vertical Lumbar Valve Systems and Spetzler Lumbar Peritoneal\nShunt Systems have the same technological characteristics compared to the predicate devices\nof the same name (K101381) as shown in the table below. The update of the MRI safety\ninformation in the labeling to increase the maximum spatial gradient and to align with the\nFDA’s guidance document “Establishing Safety and Compatibility of Passive Implants in the\nMagnetic Resonance (MR) Environment to the labeling does not alter the indications for use,\nintended use, materials of composition, manufacturing and sterilization process, or the\nfundamental scientific technology of the devices. This update to the labeling is consistent with\nthat cleared under K152897, which serves as a reference device for this submission.\nTechnological Characteristics as Compared to Predicate of Same Name\nFeature Horizontal-Vertical Lumbar Spetzler Lumbar Peritoneal\nValve Systems Shunt Systems\nIntended Use/ Same – see 807.92(a)(5) Same – see 807.92(a)(5)\nIndications for Use\nProduct Classification Same – Class II Same – Class II\nProduct Code Same – JXG Same – JXG\nDesign Same – Differential pressure Same – Pressure control is\nvalve with two balls in cone achieved through a\nvalve mechanisms: a spring- combination of double slit\nactuated (lower) pressure valve at the peritoneal end\nmechanism and a gravity- and the small inner diameter\nactuated (higher) pressure catheter\nmechanism.\nPerformance Specifications Same – Six pressure ranges Same – Six systems with\nwith closing pressures pressure ranges with closing\nbetween 50 and 125 mmH O pressures between 50 and\n2\nin the horizontal position and 400 mmH O\n2\nbetween 170 and 445\nmmH O in the vertical\n2\nposition.\nMRI Status Same – MR Conditional Same – MR Conditional\nSterilization Same - Ethylene Oxide/ SAL Same - Ethylene Oxide/ SAL\n= 10-6 = 10-6\nBiocompatible Same – Yes Same – Yes\nNon-Pyrogenic Same – Yes Same – Yes\nPackaging Same – sterile, double Same – sterile, double\npackaged system packaged system\n807.92(b)(1-2) – Nonclinical and clinical tests referenced\n\n| The proposed Horizontal-Vertical Lumbar Valve Systems and Spetzler Lumbar Peritoneal\nShunt Systems have the same technological characteristics compared to the predicate devices\nof the same name (K101381) as shown in the table below. The update of the MRI safety\ninformation in the labeling to increase the maximum spatial gradient and to align with the\nFDA’s guidance document “Establishing Safety and Compatibility of Passive Implants in the\nMagnetic Resonance (MR) Environment to the labeling does not alter the indications for use,\nintended use, materials of composition, manufacturing and sterilization process, or the\nfundamental scientific technology of the devices. This update to the labeling is consistent with\nthat cleared under K152897, which serves as a reference device for this submission.\nTechnological Characteristics as Compared to Predicate of Same Name\nFeature Horizontal-Vertical Lumbar Spetzler Lumbar Peritoneal\nValve Systems Shunt Systems\nIntended Use/ Same – see 807.92(a)(5) Same – see 807.92(a)(5)\nIndications for Use\nProduct Classification Same – Class II Same – Class II\nProduct Code Same – JXG Same – JXG\nDesign Same – Differential pressure Same – Pressure control is\nvalve with two balls in cone achieved through a\nvalve mechanisms: a spring- combination of double slit\nactuated (lower) pressure valve at the peritoneal end\nmechanism and a gravity- and the small inner diameter\nactuated (higher) pressure catheter\nmechanism.\nPerformance Specifications Same – Six pressure ranges Same – Six systems with\nwith closing pressures pressure ranges with closing\nbetween 50 and 125 mmH O pressures between 50 and\n2\nin the horizontal position and 400 mmH O\n2\nbetween 170 and 445\nmmH O in the vertical\n2\nposition.\nMRI Status Same – MR Conditional Same – MR Conditional\nSterilization Same - Ethylene Oxide/ SAL Same - Ethylene Oxide/ SAL\n= 10-6 = 10-6\nBiocompatible Same – Yes Same – Yes\nNon-Pyrogenic Same – Yes Same – Yes\nPackaging Same – sterile, double Same – sterile, double\npackaged system packaged system |\n| --- |\n| 807.92(b)(1-2) – Nonclinical and clinical tests referenced |\n\n| Feature | Horizontal-Vertical Lumbar\nValve Systems | Spetzler Lumbar Peritoneal\nShunt Systems |\n| --- | --- | --- |\n| Intended Use/\nIndications for Use | Same – see 807.92(a)(5) | Same – see 807.92(a)(5) |\n| Product Classification | Same – Class II | Same – Class II |\n| Product Code | Same – JXG | Same – JXG |\n| Design | Same – Differential pressure\nvalve with two balls in cone\nvalve mechanisms: a spring-\nactuated (lower) pressure\nmechanism and a gravity-\nactuated (higher) pressure\nmechanism. | Same – Pressure control is\nachieved through a\ncombination of double slit\nvalve at the peritoneal end\nand the small inner diameter\ncatheter |\n| Performance Specifications | Same – Six pressure ranges\nwith closing pressures\nbetween 50 and 125 mmH O\n2\nin the horizontal position and\nbetween 170 and 445\nmmH O in the vertical\n2\nposition. | Same – Six systems with\npressure ranges with closing\npressures between 50 and\n400 mmH O\n2 |\n| MRI Status | Same – MR Conditional | Same – MR Conditional |\n| Sterilization | Same - Ethylene Oxide/ SAL\n= 10-6 | Same - Ethylene Oxide/ SAL\n= 10-6 |\n| Biocompatible | Same – Yes | Same – Yes |\n| Non-Pyrogenic | Same – Yes | Same – Yes |\n| Packaging | Same – sterile, double\npackaged system | Same – sterile, double\npackaged system |\n\nNo additional non-clinical testing was performed for this submission. Non-clinical testing was\nperformed to support the initial MRI Labeling for Integra Shunts and Implanted Accessories,\nwhich was cleared under K101381. Testing included:\n Magnetically Induced Displacement Force and Torque Test\n RF Heating Test\n Image Artifact Test\n Pressure Flow Test\nThe non-clinical testing has since been amended to include updated calculations for the\nmaximum spatial gradient based on ASTM F2052-15 and clinical injury threshold\nconsiderations, which were cleared under K152897.\n807.92(b)(3) – Conclusions drawn from non-clinical and clinical data\nThe proposed Horizontal-Vertical Lumbar Valve Systems and Spetzler Lumbar Peritoneal\nShunt Systems are substantially equivalent to the currently marketed Horizontal-Vertical\nLumbar Valve Systems and Spetzler Lumbar Peritoneal Shunt Systems which were previously\ncleared to market by the United States Food and Drug Administration (FDA) on July 7, 2011\nunder K101381.\nThe update of the MRI safety information to the labeling does not alter the indications for use,\nintended use, materials of composition, manufacturing and sterilization process, or the\nfundamental scientific technology of the devices.\n\n| No additional non-clinical testing was performed for this submission. Non-clinical testing was\nperformed to support the initial MRI Labeling for Integra Shunts and Implanted Accessories,\nwhich was cleared under K101381. Testing included:\n Magnetically Induced Displacement Force and Torque Test\n RF Heating Test\n Image Artifact Test\n Pressure Flow Test\nThe non-clinical testing has since been amended to include updated calculations for the\nmaximum spatial gradient based on ASTM F2052-15 and clinical injury threshold\nconsiderations, which were cleared under K152897. |\n| --- |\n| 807.92(b)(3) – Conclusions drawn from non-clinical and clinical data |\n| The proposed Horizontal-Vertical Lumbar Valve Systems and Spetzler Lumbar Peritoneal\nShunt Systems are substantially equivalent to the currently marketed Horizontal-Vertical\nLumbar Valve Systems and Spetzler Lumbar Peritoneal Shunt Systems which were previously\ncleared to market by the United States Food and Drug Administration (FDA) on July 7, 2011\nunder K101381.\nThe update of the MRI safety information to the labeling does not alter the indications for use,\nintended use, materials of composition, manufacturing and sterilization process, or the\nfundamental scientific technology of the devices. |\n|  |"
  }
}