{
  "source_pdf": "csf-shunt--irras-usa--irraflow-active-fluid-exchange-afes--510k.pdf",
  "clearance_number": "K222471",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use\n510(k) Number\nK222471\nDevice Name\nIRRAflow Active Fluid Exchange System\nIndications for Use (Describe)\nThe use of IRRAflow Active Fluid Exchange System is indicated when intracranial pressure monitoring is required\nand for externally draining intracranial fluid as a means of reducing intracranial pressure in patients where an external\ndrainage and monitoring system is needed.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK222471, Page 1 of 8\n510(k) Summary\nApplicant:\nIRRAS USA, Inc.\n11975 El Camino Real, Suite 304\nSan Diego, CA 92130\nUS.A\nPhone Number: 858-220-3761\nFax number: 866-575-1002\nFDA Registration#: 3013508628\nPrimary Contact Personnel:\nJeanne S. Warner, RN MS\nVP, Clinical & Regulatory\nAffairs\nPhone Number: 269-270-2189\nFax Number: 866-575-1002\nEmail: jeanne.warner@irras.com\nSecondary Contact Personnel:\nFernando Sanchez\nSr. Director, Quality\nPhone Number: 858-212-6660\nEmail:\nfernando.sanchez@irras.com\nDate prepared: December 8, 2022\n510(k) Number: K222471\nTrade name: IRRAflow® Active Fluid Exchange System\n(AFES, formerly branded as CNS\nSystem)\nCommon Name: CSF Drainage System with ventricular catheter\n\nK222471, Page 2 of 8\nPrimary Classification:\nName: Central Nervous System Fluid Shunt and Components\nProduct Code: JXG\nRegulation: 21 CFR 882.5550\nSecondary Classification:\nName: Intracranial Pressure Monitoring Device\nProduct Code: GWM\nRegulation: 21 CFR 882.1620\nPrimary Predicate Device: IRRAflow® CNS System, K200807\nAdditional Predicate Device: IRRAflow® CNS System, Kl92289\n1.0 DEVICE DESCRIPTION - IRRAflow® Active Fluid Exchange System\nThe IRRAflow® Active Fluid Exchange System (formerly branded as the CNS System) is an intracranial\npressure (ICP) monitoring and drainage system, substantially equivalent to the predicate 510(k) K200807.\nChanges described herein were evaluated using design controls. The drainage flow of cerebrospinal fluid\n(CSF) into the IRRAflow Catheter is uni-directional and gravity-driven; there is no recirculation of the\nCSF. A parallel line from the saline infusion bag is used in case clearance at the tip of the catheter is\nrequired.\nThe IRRAflow Tube Set has a cassette that clicks on to the IRRAflow Control Unit and aligns the tubing\nagainst a peristaltic pump and pinch valve. A drainage bag is attached to the Control Unit, using the Laser\nLeveler for defining the height of the bag relative to the catheter’s tip position in the patient’s head. This\npositioning is used for controlling the speed of drainage. The tubing and catheter can be disconnected and\nconnected by standard Luer-Lock connectors. Settings can be changed via the user interface on the\nControl Unit.\nThe default mode provides drainage and measuring ICP, allowing bolus injections when indicated. The\nbolus injections allow the catheter to be flushed when it becomes clogged. CSF or intracranial fluid\nsamples can be taken from the aspiration port.\n2.0 INDICATIONS FOR USE\nThe use of the IRRAflow Active Fluid Exchange System is indicated when intracranial\npressure monitoring is required and for externally draining intracranial fluid as a means of\nreducing intracranial pressure in patients where an external drainage and monitoring system\nis needed.\n\nK222471, Page 3 of 8\n3.0 SUBSTANTIAL EQUIVALENCE\nThe IRRAflow® AFES (formerly branded as CNS System) intended use, technological\ncharacteristics and principles of operation are the substantially equivalent to the predicate\ndevice described in K200807. Changes present in the Control Unit 4.0 that would have potential\nto affect the technological characteristics or principles of operation of the IRRAflow® System\nwere evaluated by design controls. Earlier predicate devices described in K192289 and K200807\nare shown for comparison in Table 2 below.\nComparison of these Monitoring Systems will show that the only difference in the device presented\nin this Special 510(k) are the enhanced and new features present in the Control Unit, designated as\nversion 4.0. The currently cleared and marketed Control Unit is designated as version 3.0. Data\npresented definitively support the conclusion that Control Unit version 4.0 continues to be as safe\nand effective as the predicate device.\n\nK222471, Page 4 of 8\nTherefore, this Special 510(k) captures detailed descriptions of changes to the Control Unit which\nis part of the overall IRRAflow® AFES, classified by FDA as a Class II medical device.\nIRRAS is submitting this Special 510(k) as substantially equivalent to the IRRAflow®\nCNS System device described in K192289 and K200807.\nTable 2: Substantial Equivalence (SE) Comparison\nIRRAflow® AFES System\nPREDICATE PREDICATE\nSpecial 510(k)\nIRRAflow® CNS IRRAflow® CNS\nK222471\nAttributes System (K192289) System (K200807)\n(JXG), (GWM)\n(JXG), (GWM) (JXG), (GWM)\nEquivalence\nPrimary Product JXG JXG JXG\nCode\nPrimary Regulation 21 CFR 882.5550 21 CFR 882.5550 21 CFR 882.5550\nNumber:\nSecondary GWM GWM GWM\nProduct Code\nSecondary 21 CFR 882.1620 21 CFR 882.1620 21 CFR 882.1620\nRegulation Number:\nSame Same\nIndications for Use The use of IRRAflow® The use of IRRAflow® The use of IRRAflow®AFES\nCNS is indicated when CNS is indicated when is indicated when intracranial\nintracranial pressure intracranial pressure pressure monitoring is\nmonitoring is required monitoring is required and required and for externally\nand for externally for externally draining draining intracranial fluid as a\ndraining intracranial fluid intracranial fluid as a means of reducing intracranial\nas a means of reducing means of reducing pressure in patients where an\nintracranial pressure in intracranial pressure in external drainage and\npatients where an external patients where an external monitoring\ndrainage and monitoring drainage and monitoring system is needed. **\nsystem is needed. system is needed.\n\n|  | PREDICATE | PREDICATE | IRRAflow® AFES System |\n| --- | --- | --- | --- |\n|  |  |  | Special 510(k) |\n|  | IRRAflow® CNS | IRRAflow® CNS |  |\n|  |  |  | K222471 |\n| Attributes | System (K192289) | System (K200807) |  |\n|  |  |  | (JXG), (GWM) |\n|  | (JXG), (GWM) | (JXG), (GWM) |  |\n|  |  |  |  |\n|  |  |  |  |\n|  |  |  | Equivalence |\n| Primary Product\nCode | JXG | JXG | JXG |\n| Primary Regulation\nNumber: | 21 CFR 882.5550 | 21 CFR 882.5550 | 21 CFR 882.5550 |\n| Secondary\nProduct Code | GWM | GWM | GWM |\n| Secondary\nRegulation Number: | 21 CFR 882.1620 | 21 CFR 882.1620 | 21 CFR 882.1620 |\n| Indications for Use | The use of IRRAflow®\nCNS is indicated when\nintracranial pressure\nmonitoring is required\nand for externally\ndraining intracranial fluid\nas a means of reducing\nintracranial pressure in\npatients where an external\ndrainage and monitoring\nsystem is needed. | Same\nThe use of IRRAflow®\nCNS is indicated when\nintracranial pressure\nmonitoring is required and\nfor externally draining\nintracranial fluid as a\nmeans of reducing\nintracranial pressure in\npatients where an external\ndrainage and monitoring\nsystem is needed. | Same\nThe use of IRRAflow®AFES\nis indicated when intracranial\npressure monitoring is\nrequired and for externally\ndraining intracranial fluid as a\nmeans of reducing intracranial\npressure in patients where an\nexternal drainage and\nmonitoring\nsystem is needed. ** |\n\nK222471, Page 5 of 8\nPREDICATE PREDICATE IRRAflow® AFES System\nIRRAflow® CNS System IRRAflow® CNS System Special 510(k) K222471\nAttributes (K192289) (K200807)\n(JXG), (GWM)\n(JXG), (GWM) (JXG), (GWM)\nEquivalence\nInjection/ CSF Yes Yes Yes\nSampling\nPorts\nUnidirectional Yes Yes Yes\nFlow of Drained Fluid\nFluid Injection Yes Yes Yes\nCapability\nAttaches to separate, The IRRAflow® system Same, the IRRAflow® Same, the IRRAflow®\ncommercially attaches to IRRAflow® system attaches to system attaches to\navailable EVD Catheter which is an EVD IRRAflow® Catheter which IRRAflow® Catheter which\nCatheter Catheter part of the complete is an EVD Catheter part of is an EVD Catheter part of\nsystem. the complete system. the complete system\nSterile Disposable Yes Yes Yes\ntubing set\nCSF Drainage Bag Yes Yes Yes\nYes\nGravity drainage of Yes Yes\nCSF\nAutomated adjustment based Same, automated adjustment Same, automated\nMethod to control on user settings via a based on user settings via a adjustment based on user\ngravity drainage of stepper-motor controlled, stepper-motor controlled, settings via a stepper-motor\nCSF tube pinching mechanism to tube pinching mechanism to controlled, tube pinching\neither compress or release either compress or release mechanism to either\nthe compliant drainage the compliant drainage compress or release the\ntubing contained within the tubing contained within the compliant drainage tubing\nsterile, disposable Cartridge. sterile, disposable Cartridge. contained within the sterile,\ndisposable Cartridge.\nThe IRRAflow® Same, the IRRAflow® Same, the IRRAflow®\nPressure Transducer system integrates transducers system integrates transducers system integrates\nfor ICP Measurement into its design for into its design for transducers into its design\nmeasurement and visual measurement and visual for measurement and\ndisplay of ICP display of ICP visual display of ICP.\n\n|  | PREDICATE | PREDICATE | IRRAflow® AFES System |\n| --- | --- | --- | --- |\n|  | IRRAflow® CNS System | IRRAflow® CNS System | Special 510(k) K222471 |\n| Attributes | (K192289) | (K200807) |  |\n|  | (JXG), (GWM) | (JXG), (GWM) | (JXG), (GWM) |\n|  |  |  | Equivalence |\n| Injection/ CSF\nSampling\nPorts | Yes | Yes | Yes |\n| Unidirectional\nFlow of Drained Fluid | Yes | Yes | Yes |\n| Fluid Injection\nCapability | Yes | Yes | Yes |\n| Attaches to separate,\ncommercially\navailable EVD\nCatheter | The IRRAflow® system\nattaches to IRRAflow®\nCatheter which is an EVD\nCatheter part of the complete\nsystem. | Same, the IRRAflow®\nsystem attaches to\nIRRAflow® Catheter which\nis an EVD Catheter part of\nthe complete system. | Same, the IRRAflow®\nsystem attaches to\nIRRAflow® Catheter which\nis an EVD Catheter part of\nthe complete system |\n| Sterile Disposable\ntubing set | Yes | Yes | Yes |\n| CSF Drainage Bag | Yes | Yes | Yes |\n| Gravity drainage of\nCSF | Yes | Yes | Yes |\n| Method to control\ngravity drainage of\nCSF | Automated adjustment based\non user settings via a\nstepper-motor controlled,\ntube pinching mechanism to\neither compress or release\nthe compliant drainage\ntubing contained within the\nsterile, disposable Cartridge. | Same, automated adjustment\nbased on user settings via a\nstepper-motor controlled,\ntube pinching mechanism to\neither compress or release\nthe compliant drainage\ntubing contained within the\nsterile, disposable Cartridge. | Same, automated\nadjustment based on user\nsettings via a stepper-motor\ncontrolled, tube pinching\nmechanism to either\ncompress or release the\ncompliant drainage tubing\ncontained within the sterile,\ndisposable Cartridge. |\n| Pressure Transducer\nfor ICP Measurement | The IRRAflow®\nsystem integrates transducers\ninto its design for\nmeasurement and visual\ndisplay of ICP | Same, the IRRAflow®\nsystem integrates transducers\ninto its design for\nmeasurement and visual\ndisplay of ICP | Same, the IRRAflow®\nsystem integrates\ntransducers into its design\nfor measurement and\nvisual display of ICP. |\n\nK222471, Page 6 of 8\nPREDICATE PREDICATE IRRAflow® AFES System\nIRRAflow® CNS System IRRAflow® CNS Special 510(k) (GWM, JXG)\nAttributes (K192289) System (K200807)\n(JXG), (GWM) (JXG), (GWM) Equivalence\nSoftware-based, Yes Yes Substantially equivalent to\nPowered Console for predicate, with addition of:\nUser Interface, User • Bedside monitoring ability\nSettings and Alarm\n(BSMA)to export ICP data\nAdjustments, Data\nstream compatible with\nStorage and Display,\nmarketed bedside monitors,\nand Alarms for ICP\nwith cables\nmonitoring\n• Increased volume for\nsystem alarms\n• Power system changes to\nextend shelf life and improve\npower shut down sequencing\n• Allowance for ‘off the\nshelf’ external power\nsupply\n• Manufacturability\nrelated changes to\nboard layout\n• Bluetooth hardware for\nfuture application\ndevelopment\n• User software enhancements,\nincluding: case-specific\nirrigation and drainage\nsettings, additional data\nvisualization onscreen\n(trending, axis and unit\nadjustments), auto priming\ncassette functionality,\npressure accuracy\nimprovement\n• Drainage collection system\nmounting that allows\nenhanced fluid drainage\ncollection\nMeasured Pressure -80 mmHg to +100 mmHg Same, -80 mmHg to Substantially Equivalent\nRange +100 mmHg -100 to +300 mmHg\nDisplayed ICP Yes Same Same\nBattery Back-up Yes Yes Same\n** Equivalent-change from CNS System to Active Fluid Exchange System is a branding change only\n\n|  | PREDICATE | PREDICATE | IRRAflow® AFES System |\n| --- | --- | --- | --- |\n|  | IRRAflow® CNS System | IRRAflow® CNS | Special 510(k) (GWM, JXG) |\n| Attributes | (K192289) | System (K200807) |  |\n|  | (JXG), (GWM) | (JXG), (GWM) | Equivalence |\n|  |  |  |  |\n| Software-based,\nPowered Console for\nUser Interface, User\nSettings and Alarm\nAdjustments, Data\nStorage and Display,\nand Alarms for ICP\nmonitoring | Yes | Yes | Substantially equivalent to\npredicate, with addition of:\n• Bedside monitoring ability\n(BSMA)to export ICP data\nstream compatible with\nmarketed bedside monitors,\nwith cables\n• Increased volume for\nsystem alarms\n• Power system changes to\nextend shelf life and improve\npower shut down sequencing\n• Allowance for ‘off the\nshelf’ external power\nsupply\n• Manufacturability\nrelated changes to\nboard layout\n• Bluetooth hardware for\nfuture application\ndevelopment\n• User software enhancements,\nincluding: case-specific\nirrigation and drainage\nsettings, additional data\nvisualization onscreen\n(trending, axis and unit\nadjustments), auto priming\ncassette functionality,\npressure accuracy\nimprovement\n• Drainage collection system\nmounting that allows\nenhanced fluid drainage\ncollection |\n| Measured Pressure\nRange | -80 mmHg to +100 mmHg | Same, -80 mmHg to\n+100 mmHg | Substantially Equivalent\n-100 to +300 mmHg |\n| Displayed ICP | Yes | Same | Same |\n| Battery Back-up | Yes | Yes | Same |\n\nK222471, Page 7 of 8\nA review of Table 2 shows that there is no change to the overall IRRAflow® system. Changes made\nonly to the Control Unit software required additional testing, including verification and validation of\nnew and enhanced functionality. Changes present in the Control Unit 4.0 that would have potential\nto affect the technological characteristics or principles of operation of the IRRAflow® System were\nevaluated by design controls. Any new safety and effectiveness issues related to the Control Unit\nmodifications are addressed in the FMEA and Risk Analysis.\nBecause changes were made only to the Control Unit software (with minor hardware changes to\naccommodate hanger for drainage bag and Scale), with the required additional testing including\nverification and validation new and enhanced functionality, the continued safe and effective use\nof Control Unit 4.0 was confirmed. Changes present in the Control Unit 4.0 that would have\npotential to affect the technological characteristics or principles of operation of the IRRAflow®\nSystem were evaluated by design controls. Any new safety and effectiveness issues related to\nthe Control Unit modifications are addressed in the Control Unit FMEA. No changes were\nmade to the EVD catheter or the remaining components of the IRRAflow® system.\n4.0 SUMMARY OF DESIGN CONTROLS\nProcedural design controls were followed, and all design elements were satisfied.\n5.0 SUMMARY OF VERIFICATION & VALIDATION\nAdditional verification and validation performance testing was done on the IRRAflow®\nAFES Control Unit 4.0. Any new safety and effectiveness issues related to software\nand other described changes were addressed in the FMEA and Risk Analysis.\nThe IRRAflow® AFES is substantially equivalent to the system described in 510(k) K200807.\nEnhanced and new Control Unit features are described herein. These changes do not adversely\naffect the safety and effectiveness of the IRRAflow® Control Unit. Any new risks to the\noverall system were address in the FMEA and Risk Analysis. The risk was evaluated\nseparately, as well as, in conjunction with the system components of the IRRAflow® AFES.\nSince any new concerns or risks identified were mitigated by the actual proper use and\nfunction of Control Unit 4.0, it is appropriate to conclude that the IRRAflow® AFES is\nSubstantially Equivalent to the predicate device (K200807).\nA summary of the testing done at IRRAS is presented in the Table below. In Table 4 below,\nIRRAS has identified the various well-established and recognized Standards for evaluation of\nthe performance of the Control Unit 4.0 separately. Results are provided in a summary\nformat. Complete test reports are available upon request.\n\nK222471, Page 8 of 8\nTable 4: Control Unit 4.0 Testing Summary\nTest Method Summary Results\nTest\nVerification by Inspection No physical testing is performed for the Acceptable\nassociated requirements. Coverage was\ndemonstrated by analysis and presented in\na final trace matrix.\nThese testes are algorithmic in nature, with Pass\nBSM Requirements Verification demonstration of passing results one one\nsample, with repeated tests as defined in\nthe associated protocol, are valid for full\nElectrical Requirements Verification requirement coverage.\nMechanical Performance Verification As defined in the associated protocol, the Pass\nrequirement pertains to the hardware\ncomponent itself (i.e. pole clamp, drainage\nbag holder clip, etc.) and not on its interface\nwith the control unit.\nAll testing was completed on capital Pass\nLife Cycle Verification Test equipment, with multiple test repeats (as\nrequired) were used to demonstrate lifecycle\nreliability.\nPackaging Verification No risk to user since device was found to Pass\nwork based on device functionality checked\nupon arrival after simulated transit.\nConclusions\nThe IRRAflow® AFES (formerly branded as the CNS system) is Substantially Equivalent to the",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K200807"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\n510(k) Number\nK222471\nDevice Name\nIRRAflow Active Fluid Exchange System\nIndications for Use (Describe)\nThe use of IRRAflow Active Fluid Exchange System is indicated when intracranial pressure monitoring is required\nand for externally draining intracranial fluid as a means of reducing intracranial pressure in patients where an external\ndrainage and monitoring system is needed.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK222471, Page 1 of 8\n510(k) Summary\nApplicant:\nIRRAS USA, Inc.\n11975 El Camino Real, Suite 304\nSan Diego, CA 92130\nUS.A\nPhone Number: 858-220-3761\nFax number: 866-575-1002\nFDA Registration#: 3013508628\nPrimary Contact Personnel:\nJeanne S. Warner, RN MS\nVP, Clinical & Regulatory\nAffairs\nPhone Number: 269-270-2189\nFax Number: 866-575-1002\nEmail: jeanne.warner@irras.com\nSecondary Contact Personnel:\nFernando Sanchez\nSr. Director, Quality\nPhone Number: 858-212-6660\nEmail:\nfernando.sanchez@irras.com\nDate prepared: December 8, 2022\n510(k) Number: K222471\nTrade name: IRRAflow® Active Fluid Exchange System\n(AFES, formerly branded as CNS\nSystem)\nCommon Name: CSF Drainage System with ventricular catheter\n\nK222471, Page 2 of 8\nPrimary Classification:\nName: Central Nervous System Fluid Shunt and Components\nProduct Code: JXG\nRegulation: 21 CFR 882.5550\nSecondary Classification:\nName: Intracranial Pressure Monitoring Device\nProduct Code: GWM\nRegulation: 21 CFR 882.1620\nPrimary Predicate Device: IRRAflow® CNS System, K200807\nAdditional Predicate Device: IRRAflow® CNS System, Kl92289\n1.0 DEVICE DESCRIPTION - IRRAflow® Active Fluid Exchange System\nThe IRRAflow® Active Fluid Exchange System (formerly branded as the CNS System) is an intracranial\npressure (ICP) monitoring and drainage system, substantially equivalent to the predicate 510(k) K200807.\nChanges described herein were evaluated using design controls. The drainage flow of cerebrospinal fluid\n(CSF) into the IRRAflow Catheter is uni-directional and gravity-driven; there is no recirculation of the\nCSF. A parallel line from the saline infusion bag is used in case clearance at the tip of the catheter is\nrequired.\nThe IRRAflow Tube Set has a cassette that clicks on to the IRRAflow Control Unit and aligns the tubing\nagainst a peristaltic pump and pinch valve. A drainage bag is attached to the Control Unit, using the Laser\nLeveler for defining the height of the bag relative to the catheter’s tip position in the patient’s head. This\npositioning is used for controlling the speed of drainage. The tubing and catheter can be disconnected and\nconnected by standard Luer-Lock connectors. Settings can be changed via the user interface on the\nControl Unit.\nThe default mode provides drainage and measuring ICP, allowing bolus injections when indicated. The\nbolus injections allow the catheter to be flushed when it becomes clogged. CSF or intracranial fluid\nsamples can be taken from the aspiration port.\n2.0 INDICATIONS FOR USE\nThe use of the IRRAflow Active Fluid Exchange System is indicated when intracranial\npressure monitoring is required and for externally draining intracranial fluid as a means of\nreducing intracranial pressure in patients where an external drainage and monitoring system\nis needed.\n\nK222471, Page 3 of 8\n3.0 SUBSTANTIAL EQUIVALENCE\nThe IRRAflow® AFES (formerly branded as CNS System) intended use, technological\ncharacteristics and principles of operation are the substantially equivalent to the predicate\ndevice described in K200807. Changes present in the Control Unit 4.0 that would have potential\nto affect the technological characteristics or principles of operation of the IRRAflow® System\nwere evaluated by design controls. Earlier predicate devices described in K192289 and K200807\nare shown for comparison in Table 2 below.\nComparison of these Monitoring Systems will show that the only difference in the device presented\nin this Special 510(k) are the enhanced and new features present in the Control Unit, designated as\nversion 4.0. The currently cleared and marketed Control Unit is designated as version 3.0. Data\npresented definitively support the conclusion that Control Unit version 4.0 continues to be as safe\nand effective as the predicate device.\n\nK222471, Page 4 of 8\nTherefore, this Special 510(k) captures detailed descriptions of changes to the Control Unit which\nis part of the overall IRRAflow® AFES, classified by FDA as a Class II medical device.\nIRRAS is submitting this Special 510(k) as substantially equivalent to the IRRAflow®\nCNS System device described in K192289 and K200807.\nTable 2: Substantial Equivalence (SE) Comparison\nIRRAflow® AFES System\nPREDICATE PREDICATE\nSpecial 510(k)\nIRRAflow® CNS IRRAflow® CNS\nK222471\nAttributes System (K192289) System (K200807)\n(JXG), (GWM)\n(JXG), (GWM) (JXG), (GWM)\nEquivalence\nPrimary Product JXG JXG JXG\nCode\nPrimary Regulation 21 CFR 882.5550 21 CFR 882.5550 21 CFR 882.5550\nNumber:\nSecondary GWM GWM GWM\nProduct Code\nSecondary 21 CFR 882.1620 21 CFR 882.1620 21 CFR 882.1620\nRegulation Number:\nSame Same\nIndications for Use The use of IRRAflow® The use of IRRAflow® The use of IRRAflow®AFES\nCNS is indicated when CNS is indicated when is indicated when intracranial\nintracranial pressure intracranial pressure pressure monitoring is\nmonitoring is required monitoring is required and required and for externally\nand for externally for externally draining draining intracranial fluid as a\ndraining intracranial fluid intracranial fluid as a means of reducing intracranial\nas a means of reducing means of reducing pressure in patients where an\nintracranial pressure in intracranial pressure in external drainage and\npatients where an external patients where an external monitoring\ndrainage and monitoring drainage and monitoring system is needed. **\nsystem is needed. system is needed.\n\n|  | PREDICATE | PREDICATE | IRRAflow® AFES System |\n| --- | --- | --- | --- |\n|  |  |  | Special 510(k) |\n|  | IRRAflow® CNS | IRRAflow® CNS |  |\n|  |  |  | K222471 |\n| Attributes | System (K192289) | System (K200807) |  |\n|  |  |  | (JXG), (GWM) |\n|  | (JXG), (GWM) | (JXG), (GWM) |  |\n|  |  |  |  |\n|  |  |  |  |\n|  |  |  | Equivalence |\n| Primary Product\nCode | JXG | JXG | JXG |\n| Primary Regulation\nNumber: | 21 CFR 882.5550 | 21 CFR 882.5550 | 21 CFR 882.5550 |\n| Secondary\nProduct Code | GWM | GWM | GWM |\n| Secondary\nRegulation Number: | 21 CFR 882.1620 | 21 CFR 882.1620 | 21 CFR 882.1620 |\n| Indications for Use | The use of IRRAflow®\nCNS is indicated when\nintracranial pressure\nmonitoring is required\nand for externally\ndraining intracranial fluid\nas a means of reducing\nintracranial pressure in\npatients where an external\ndrainage and monitoring\nsystem is needed. | Same\nThe use of IRRAflow®\nCNS is indicated when\nintracranial pressure\nmonitoring is required and\nfor externally draining\nintracranial fluid as a\nmeans of reducing\nintracranial pressure in\npatients where an external\ndrainage and monitoring\nsystem is needed. | Same\nThe use of IRRAflow®AFES\nis indicated when intracranial\npressure monitoring is\nrequired and for externally\ndraining intracranial fluid as a\nmeans of reducing intracranial\npressure in patients where an\nexternal drainage and\nmonitoring\nsystem is needed. ** |\n\nK222471, Page 5 of 8\nPREDICATE PREDICATE IRRAflow® AFES System\nIRRAflow® CNS System IRRAflow® CNS System Special 510(k) K222471\nAttributes (K192289) (K200807)\n(JXG), (GWM)\n(JXG), (GWM) (JXG), (GWM)\nEquivalence\nInjection/ CSF Yes Yes Yes\nSampling\nPorts\nUnidirectional Yes Yes Yes\nFlow of Drained Fluid\nFluid Injection Yes Yes Yes\nCapability\nAttaches to separate, The IRRAflow® system Same, the IRRAflow® Same, the IRRAflow®\ncommercially attaches to IRRAflow® system attaches to system attaches to\navailable EVD Catheter which is an EVD IRRAflow® Catheter which IRRAflow® Catheter which\nCatheter Catheter part of the complete is an EVD Catheter part of is an EVD Catheter part of\nsystem. the complete system. the complete system\nSterile Disposable Yes Yes Yes\ntubing set\nCSF Drainage Bag Yes Yes Yes\nYes\nGravity drainage of Yes Yes\nCSF\nAutomated adjustment based Same, automated adjustment Same, automated\nMethod to control on user settings via a based on user settings via a adjustment based on user\ngravity drainage of stepper-motor controlled, stepper-motor controlled, settings via a stepper-motor\nCSF tube pinching mechanism to tube pinching mechanism to controlled, tube pinching\neither compress or release either compress or release mechanism to either\nthe compliant drainage the compliant drainage compress or release the\ntubing contained within the tubing contained within the compliant drainage tubing\nsterile, disposable Cartridge. sterile, disposable Cartridge. contained within the sterile,\ndisposable Cartridge.\nThe IRRAflow® Same, the IRRAflow® Same, the IRRAflow®\nPressure Transducer system integrates transducers system integrates transducers system integrates\nfor ICP Measurement into its design for into its design for transducers into its design\nmeasurement and visual measurement and visual for measurement and\ndisplay of ICP display of ICP visual display of ICP.\n\n|  | PREDICATE | PREDICATE | IRRAflow® AFES System |\n| --- | --- | --- | --- |\n|  | IRRAflow® CNS System | IRRAflow® CNS System | Special 510(k) K222471 |\n| Attributes | (K192289) | (K200807) |  |\n|  | (JXG), (GWM) | (JXG), (GWM) | (JXG), (GWM) |\n|  |  |  | Equivalence |\n| Injection/ CSF\nSampling\nPorts | Yes | Yes | Yes |\n| Unidirectional\nFlow of Drained Fluid | Yes | Yes | Yes |\n| Fluid Injection\nCapability | Yes | Yes | Yes |\n| Attaches to separate,\ncommercially\navailable EVD\nCatheter | The IRRAflow® system\nattaches to IRRAflow®\nCatheter which is an EVD\nCatheter part of the complete\nsystem. | Same, the IRRAflow®\nsystem attaches to\nIRRAflow® Catheter which\nis an EVD Catheter part of\nthe complete system. | Same, the IRRAflow®\nsystem attaches to\nIRRAflow® Catheter which\nis an EVD Catheter part of\nthe complete system |\n| Sterile Disposable\ntubing set | Yes | Yes | Yes |\n| CSF Drainage Bag | Yes | Yes | Yes |\n| Gravity drainage of\nCSF | Yes | Yes | Yes |\n| Method to control\ngravity drainage of\nCSF | Automated adjustment based\non user settings via a\nstepper-motor controlled,\ntube pinching mechanism to\neither compress or release\nthe compliant drainage\ntubing contained within the\nsterile, disposable Cartridge. | Same, automated adjustment\nbased on user settings via a\nstepper-motor controlled,\ntube pinching mechanism to\neither compress or release\nthe compliant drainage\ntubing contained within the\nsterile, disposable Cartridge. | Same, automated\nadjustment based on user\nsettings via a stepper-motor\ncontrolled, tube pinching\nmechanism to either\ncompress or release the\ncompliant drainage tubing\ncontained within the sterile,\ndisposable Cartridge. |\n| Pressure Transducer\nfor ICP Measurement | The IRRAflow®\nsystem integrates transducers\ninto its design for\nmeasurement and visual\ndisplay of ICP | Same, the IRRAflow®\nsystem integrates transducers\ninto its design for\nmeasurement and visual\ndisplay of ICP | Same, the IRRAflow®\nsystem integrates\ntransducers into its design\nfor measurement and\nvisual display of ICP. |\n\nK222471, Page 6 of 8\nPREDICATE PREDICATE IRRAflow® AFES System\nIRRAflow® CNS System IRRAflow® CNS Special 510(k) (GWM, JXG)\nAttributes (K192289) System (K200807)\n(JXG), (GWM) (JXG), (GWM) Equivalence\nSoftware-based, Yes Yes Substantially equivalent to\nPowered Console for predicate, with addition of:\nUser Interface, User • Bedside monitoring ability\nSettings and Alarm\n(BSMA)to export ICP data\nAdjustments, Data\nstream compatible with\nStorage and Display,\nmarketed bedside monitors,\nand Alarms for ICP\nwith cables\nmonitoring\n• Increased volume for\nsystem alarms\n• Power system changes to\nextend shelf life and improve\npower shut down sequencing\n• Allowance for ‘off the\nshelf’ external power\nsupply\n• Manufacturability\nrelated changes to\nboard layout\n• Bluetooth hardware for\nfuture application\ndevelopment\n• User software enhancements,\nincluding: case-specific\nirrigation and drainage\nsettings, additional data\nvisualization onscreen\n(trending, axis and unit\nadjustments), auto priming\ncassette functionality,\npressure accuracy\nimprovement\n• Drainage collection system\nmounting that allows\nenhanced fluid drainage\ncollection\nMeasured Pressure -80 mmHg to +100 mmHg Same, -80 mmHg to Substantially Equivalent\nRange +100 mmHg -100 to +300 mmHg\nDisplayed ICP Yes Same Same\nBattery Back-up Yes Yes Same\n** Equivalent-change from CNS System to Active Fluid Exchange System is a branding change only\n\n|  | PREDICATE | PREDICATE | IRRAflow® AFES System |\n| --- | --- | --- | --- |\n|  | IRRAflow® CNS System | IRRAflow® CNS | Special 510(k) (GWM, JXG) |\n| Attributes | (K192289) | System (K200807) |  |\n|  | (JXG), (GWM) | (JXG), (GWM) | Equivalence |\n|  |  |  |  |\n| Software-based,\nPowered Console for\nUser Interface, User\nSettings and Alarm\nAdjustments, Data\nStorage and Display,\nand Alarms for ICP\nmonitoring | Yes | Yes | Substantially equivalent to\npredicate, with addition of:\n• Bedside monitoring ability\n(BSMA)to export ICP data\nstream compatible with\nmarketed bedside monitors,\nwith cables\n• Increased volume for\nsystem alarms\n• Power system changes to\nextend shelf life and improve\npower shut down sequencing\n• Allowance for ‘off the\nshelf’ external power\nsupply\n• Manufacturability\nrelated changes to\nboard layout\n• Bluetooth hardware for\nfuture application\ndevelopment\n• User software enhancements,\nincluding: case-specific\nirrigation and drainage\nsettings, additional data\nvisualization onscreen\n(trending, axis and unit\nadjustments), auto priming\ncassette functionality,\npressure accuracy\nimprovement\n• Drainage collection system\nmounting that allows\nenhanced fluid drainage\ncollection |\n| Measured Pressure\nRange | -80 mmHg to +100 mmHg | Same, -80 mmHg to\n+100 mmHg | Substantially Equivalent\n-100 to +300 mmHg |\n| Displayed ICP | Yes | Same | Same |\n| Battery Back-up | Yes | Yes | Same |\n\nK222471, Page 7 of 8\nA review of Table 2 shows that there is no change to the overall IRRAflow® system. Changes made\nonly to the Control Unit software required additional testing, including verification and validation of\nnew and enhanced functionality. Changes present in the Control Unit 4.0 that would have potential\nto affect the technological characteristics or principles of operation of the IRRAflow® System were\nevaluated by design controls. Any new safety and effectiveness issues related to the Control Unit\nmodifications are addressed in the FMEA and Risk Analysis.\nBecause changes were made only to the Control Unit software (with minor hardware changes to\naccommodate hanger for drainage bag and Scale), with the required additional testing including\nverification and validation new and enhanced functionality, the continued safe and effective use\nof Control Unit 4.0 was confirmed. Changes present in the Control Unit 4.0 that would have\npotential to affect the technological characteristics or principles of operation of the IRRAflow®\nSystem were evaluated by design controls. Any new safety and effectiveness issues related to\nthe Control Unit modifications are addressed in the Control Unit FMEA. No changes were\nmade to the EVD catheter or the remaining components of the IRRAflow® system.\n4.0 SUMMARY OF DESIGN CONTROLS\nProcedural design controls were followed, and all design elements were satisfied.\n5.0 SUMMARY OF VERIFICATION & VALIDATION\nAdditional verification and validation performance testing was done on the IRRAflow®\nAFES Control Unit 4.0. Any new safety and effectiveness issues related to software\nand other described changes were addressed in the FMEA and Risk Analysis.\nThe IRRAflow® AFES is substantially equivalent to the system described in 510(k) K200807.\nEnhanced and new Control Unit features are described herein. These changes do not adversely\naffect the safety and effectiveness of the IRRAflow® Control Unit. Any new risks to the\noverall system were address in the FMEA and Risk Analysis. The risk was evaluated\nseparately, as well as, in conjunction with the system components of the IRRAflow® AFES.\nSince any new concerns or risks identified were mitigated by the actual proper use and\nfunction of Control Unit 4.0, it is appropriate to conclude that the IRRAflow® AFES is\nSubstantially Equivalent to the predicate device (K200807).\nA summary of the testing done at IRRAS is presented in the Table below. In Table 4 below,\nIRRAS has identified the various well-established and recognized Standards for evaluation of\nthe performance of the Control Unit 4.0 separately. Results are provided in a summary\nformat. Complete test reports are available upon request.\n\nK222471, Page 8 of 8\nTable 4: Control Unit 4.0 Testing Summary\nTest Method Summary Results\nTest\nVerification by Inspection No physical testing is performed for the Acceptable\nassociated requirements. Coverage was\ndemonstrated by analysis and presented in\na final trace matrix.\nThese testes are algorithmic in nature, with Pass\nBSM Requirements Verification demonstration of passing results one one\nsample, with repeated tests as defined in\nthe associated protocol, are valid for full\nElectrical Requirements Verification requirement coverage.\nMechanical Performance Verification As defined in the associated protocol, the Pass\nrequirement pertains to the hardware\ncomponent itself (i.e. pole clamp, drainage\nbag holder clip, etc.) and not on its interface\nwith the control unit.\nAll testing was completed on capital Pass\nLife Cycle Verification Test equipment, with multiple test repeats (as\nrequired) were used to demonstrate lifecycle\nreliability.\nPackaging Verification No risk to user since device was found to Pass\nwork based on device functionality checked\nupon arrival after simulated transit.\nConclusions\nThe IRRAflow® AFES (formerly branded as the CNS system) is Substantially Equivalent to the",
    "Substantial Equivalence": "predicate device (K200807). The IRRAflow® AFES has the same Indications for Use. Changes\npresent in the Control Unit 4.0 that would have potential to affect the technological\ncharacteristics or principles of operation of the IRRAflow® System were evaluated by design\ncontrols.\n\n|  | Test Method Summary | Results |\n| --- | --- | --- |\n| Test |  |  |\n|  |  |  |\n|  |  |  |\n| Verification by Inspection | No physical testing is performed for the\nassociated requirements. Coverage was\ndemonstrated by analysis and presented in\na final trace matrix. | Acceptable |\n| BSM Requirements Verification | These testes are algorithmic in nature, with\ndemonstration of passing results one one\nsample, with repeated tests as defined in\nthe associated protocol, are valid for full\nrequirement coverage. | Pass |\n| Electrical Requirements Verification |  |  |\n| Mechanical Performance Verification | As defined in the associated protocol, the\nrequirement pertains to the hardware\ncomponent itself (i.e. pole clamp, drainage\nbag holder clip, etc.) and not on its interface\nwith the control unit. | Pass |\n| Life Cycle Verification Test | All testing was completed on capital\nequipment, with multiple test repeats (as\nrequired) were used to demonstrate lifecycle\nreliability. | Pass |\n| Packaging Verification | No risk to user since device was found to\nwork based on device functionality checked\nupon arrival after simulated transit. | Pass |"
  }
}