{
  "source_pdf": "csf-shunt--irras-usa-inc--irraflow-catheter-irraflow-tube-set--510k.pdf",
  "clearance_number": "K200807",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "DEVICE DESCRIPTION – IRRAflow CNS System\n®\nThe IRRAflow CNS System is an intracranial pressure (ICP) monitoring and drainage system,\n®\nand remains identical, as cleared under predicate 510(k) K192289. The IRRAflow CNS System\nconsists of an IRRAflow Control Unit and two sterile disposable parts, the IRRAflow Tube Set and\nthe IRRAflow Catheter.\nThe drainage flow of cerebrospinal fluid (CSF) into the IRRAflow Catheter is uni-directional and\ngravity-driven; there is no recirculation of the CSF. A parallel line from the saline infusion bag is\nused in case clearance at the tip of the catheter is required. The IRRAflow Tube Set has a\ncassette that clicks on to the IRRAflow Control Unit and aligns the tubing against a peristaltic\npump and pinch valve. An aspiration bag is attached to the Control Unit tape measure, defining\nthe height of the bag relative to the catheter’s tip position in the patient’s head and thus\ncontrolling the speed of drainage. The tubing and catheter can be disconnected and connected by\nstandard Luer-Lock connectors. Settings can be changed via the user interface on the Control\nUnit.\nThe default mode provides drainage and measuring ICP, allowing single bolus injections when\nindicated. The bolus injections allow the catheter to be flushed when it becomes clogged. CSF or\nintracranial fluid samples can be taken from the aspiration port.\nINDICATIONS FOR USE\n®\nThe use of IRRAflow CNS System is indicated when intracranial pressure monitoring is required\nand for externally draining intracranial fluid as a means of reducing intracranial pressure in patients\nwhere an external drainage and monitoring system is needed.\n510(k) Summary Page 2 of 11\n\nIRRAflow® CNS System, Special 510(k) February 2020",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK200807\nDevice Name\nIRRAflow® CNS System\nIndications for Use (Describe)\nThe use of IRRAflow® CNS System is indicated when intracranial pressure monitoring is required and for externally\ndraining intracranial fluid as a means of reducing intracranial pressure in patients where an external drainage and\nmonitoring system is needed.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nIRRAflow® CNS System, Special 510(k) February 2020\n510(k) Summary\nApplicant:\nIRRAS USA, Inc.\n11975 El Camino Real, Suite 304\nSan Diego, CA 92130\nU.S.A\nPhone Number: 858-220-3761\nFax number: 866-575-1002\nFDA Registration #: 3013508628\nPrimary Contact Personnel:\nNiloufa Insanally, Ph.D. RAC\nHead of Regulatory Affairs\nPhone Number: 858-220-3761\nFax Number: 866-575-1002\nEmail: niloufa.insanally@irras.com\nSecondary Contact Personnel:\nKleanthis G. Xanthopoulos, Ph.D.,\nPresident and CEO\nPhone Number: 858-336- 8093\nFax Number: 866-575- 1002\nEmail: Kleanthis.xanthopoulos@irras.com\nDate prepared: February 07, 2020\n®\nTrade name: IRRAflow CNS System\nCommon Name: CSF Drainage System with ventricular catheter\nPrimary Classification:\nName: Central Nervous System Fluid Shunt and Components\nProduct Code: JXG\nRegulation: 21 CFR 882.5550\nSecondary Classification:\nName: Intracranial Pressure Monitoring Device\nProduct Code: GWM\nRegulation: 21 CFR 882.1620\nPredicate and Reference Device(s):\n®\nIRRAflow CNS System (K171880, K192289)\n510(k) Summary Page 1 of 11\n\nIRRAflow® CNS System, Special 510(k) February 2020",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K192289",
      "K171880",
      "K192289",
      "K192289",
      "K192289",
      "K192289",
      "K171880",
      "K192289",
      "K192289",
      "K171880",
      "K192289",
      "K192289",
      "K171880",
      "K192289",
      "K171880",
      "K192289",
      "K171880",
      "K192289",
      "K171880",
      "K192289",
      "K192289",
      "K192289",
      "K192289",
      "K192289",
      "K192289"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK200807\nDevice Name\nIRRAflow® CNS System\nIndications for Use (Describe)\nThe use of IRRAflow® CNS System is indicated when intracranial pressure monitoring is required and for externally\ndraining intracranial fluid as a means of reducing intracranial pressure in patients where an external drainage and\nmonitoring system is needed.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nIRRAflow® CNS System, Special 510(k) February 2020\n510(k) Summary\nApplicant:\nIRRAS USA, Inc.\n11975 El Camino Real, Suite 304\nSan Diego, CA 92130\nU.S.A\nPhone Number: 858-220-3761\nFax number: 866-575-1002\nFDA Registration #: 3013508628\nPrimary Contact Personnel:\nNiloufa Insanally, Ph.D. RAC\nHead of Regulatory Affairs\nPhone Number: 858-220-3761\nFax Number: 866-575-1002\nEmail: niloufa.insanally@irras.com\nSecondary Contact Personnel:\nKleanthis G. Xanthopoulos, Ph.D.,\nPresident and CEO\nPhone Number: 858-336- 8093\nFax Number: 866-575- 1002\nEmail: Kleanthis.xanthopoulos@irras.com\nDate prepared: February 07, 2020\n®\nTrade name: IRRAflow CNS System\nCommon Name: CSF Drainage System with ventricular catheter\nPrimary Classification:\nName: Central Nervous System Fluid Shunt and Components\nProduct Code: JXG\nRegulation: 21 CFR 882.5550\nSecondary Classification:\nName: Intracranial Pressure Monitoring Device\nProduct Code: GWM\nRegulation: 21 CFR 882.1620\nPredicate and Reference Device(s):\n®\nIRRAflow CNS System (K171880, K192289)\n510(k) Summary Page 1 of 11\n\nIRRAflow® CNS System, Special 510(k) February 2020",
    "Device Description": "DEVICE DESCRIPTION – IRRAflow CNS System\n®\nThe IRRAflow CNS System is an intracranial pressure (ICP) monitoring and drainage system,\n®\nand remains identical, as cleared under predicate 510(k) K192289. The IRRAflow CNS System\nconsists of an IRRAflow Control Unit and two sterile disposable parts, the IRRAflow Tube Set and\nthe IRRAflow Catheter.\nThe drainage flow of cerebrospinal fluid (CSF) into the IRRAflow Catheter is uni-directional and\ngravity-driven; there is no recirculation of the CSF. A parallel line from the saline infusion bag is\nused in case clearance at the tip of the catheter is required. The IRRAflow Tube Set has a\ncassette that clicks on to the IRRAflow Control Unit and aligns the tubing against a peristaltic\npump and pinch valve. An aspiration bag is attached to the Control Unit tape measure, defining\nthe height of the bag relative to the catheter’s tip position in the patient’s head and thus\ncontrolling the speed of drainage. The tubing and catheter can be disconnected and connected by\nstandard Luer-Lock connectors. Settings can be changed via the user interface on the Control\nUnit.\nThe default mode provides drainage and measuring ICP, allowing single bolus injections when\nindicated. The bolus injections allow the catheter to be flushed when it becomes clogged. CSF or\nintracranial fluid samples can be taken from the aspiration port.\nINDICATIONS FOR USE\n®\nThe use of IRRAflow CNS System is indicated when intracranial pressure monitoring is required\nand for externally draining intracranial fluid as a means of reducing intracranial pressure in patients\nwhere an external drainage and monitoring system is needed.\n510(k) Summary Page 2 of 11\n\nIRRAflow® CNS System, Special 510(k) February 2020",
    "Substantial Equivalence": "SUBSTANTIAL EQUIVALENCE\n®\nThe IRRAflow CNS system’s intended use, technological characteristics and principles of\noperation are the same as the predicate device described in K192289. For ease of reading, both\nearlier predicate devices described in K171880 and K192289 are shown for comparison in Table 1\nbelow.\nComparison of these Monitoring Systems will show that the only difference in the device presented\nin this Special 510(k) is the inclusion of the Laser Leveler Accessory tool, which supports and\naugments the IRRAflow CNS system by providing a more accurate and easier method for\npositioning the control unit (or drainage system) with the patients external auditory meatus (or\nexternal ear canal). Using the laser leveler tool, the drainage system can be raised or lowered until\nthe laser light points horizontally to the correct landmark on the patient’s head. The common\nlandmark used is the external auditory canal.\nThe earlier methods used for this alignment involved the placement of a taut string from the\npatient’s head to the drainage system. This method for alignment may still be used. However, the\nlaser leveler alignment tool presents a better method for this alignment step which is performed\nwhen the instrument is set up. The IRRAflow Control Unit was originally designed with a screw\nconnection port which would hold the laser leveler tool, and IRRAS’s earlier intention was to\nsubmit the laser leveler tool along with the most recent 510(k) submission (K192289) in August\n2019, but the testing for the laser leveler tool was not completed at the time of the K192289\nsubmission.\nTherefore, this Special 510(k) captures the information related to the laser leveler accessory which\nis part of the overall IRRAflow CNS System that was originally classified by FDA as a Class II\nmedical device. Traditionally, FDA has been able to classify accessories within the same\nclassification as the parent device and for this reason, IRRAS is submitting this Special 510(k) as\na follow up adjunct to the IRRAflow CNS System device described in K192289.\n510(k) Summary Page 3 of 11\n\nIRRAflow® CNS System, Special 510(k) February 2020\nTable 1 – Substantial Equivalence Comparison of the Monitoring Systems\nItems PREDICATE PREDICATE ®\nIRRAflow CNS System\n® ®\nIRRAflow CNS System IRRAflow CNS System Special 510(k)\n(K171880) (K192289) (JXG), (GWM)\n(JXG), (GWM) (JXG), (GWM)\nEquivalence\nPrimary Product Code JXG JXG Same\nPrimary Regulation 21 CFR 882.5550 21 CFR 882.5550 Same\nNumber:\nSecondary Product Code GWM GWM Same\nSecondary Regulation 21 CFR 882.1620 21 CFR 882.1620 Same\nNumber:\nIndications for Use The use of IRRAflow® CNS The use of IRRAflow® CNS Same as for K192289\nSystem is indicated when System is indicated when\nintracranial pressure intracranial pressure\nmonitoring is required and for monitoring is required and for\nexternally draining intracranial externally draining intracranial\nfluid as a means of reducing fluid as a means of reducing\nintracranial pressure in patients intracranial pressure in patients\nwhere an external drainage and where an external drainage and\nmonitoring system is needed for monitoring system is needed.\n≤ 24 hours.\nInjection/ CSF Sampling Yes Yes Same\nPorts\nUnidirectional Yes Yes Same\nFlow of Drained Fluid\nFluid Injection Capability Yes Yes Same\nAttaches to separate, Yes Yes Same\ncommercially available The IRRAflow system attaches The IRRAflow system attaches\nEVD Catheter to IRRAflow Catheter which is to IRRAflow Catheter which is\nan EVD Catheter part of the an EVD Catheter part of the\ncomplete system. complete system.\nSterile Disposable tubing Yes Yes Same\nset\nCSF Drainage Bag Yes Yes Same\nGravity drainage of CSF Yes Yes Same\nMethod to control gravity Automated adjustment based Automated adjustment based Same\ndrainage of CSF on user settings via a stepper- on user settings via a stepper-\nmotor controlled, tube- motor controlled, tube-\npinching mechanism to either pinching mechanism to either\ncompress or release the compress or release the\ncompliant drainage tubing compliant drainage tubing\ncontained within the sterile, contained within the sterile,\ndisposable Cartridge. disposable Cartridge.\n510(k) Summary Page 4 of 11\n\n| Items | PREDICATE | PREDICATE | ®\nIRRAflow CNS System |\n| --- | --- | --- | --- |\n|  | ®\nIRRAflow CNS System | ®\nIRRAflow CNS System |  |\n|  |  |  | Special 510(k) |\n|  | (K171880) | (K192289) | (JXG), (GWM) |\n|  | (JXG), (GWM) | (JXG), (GWM) |  |\n|  |  |  | Equivalence |\n|  |  |  |  |\n| Primary Product Code | JXG | JXG | Same |\n| Primary Regulation\nNumber: | 21 CFR 882.5550 | 21 CFR 882.5550 | Same |\n| Secondary Product Code | GWM | GWM | Same |\n| Secondary Regulation\nNumber: | 21 CFR 882.1620 | 21 CFR 882.1620 | Same |\n| Indications for Use | The use of IRRAflow® CNS\nSystem is indicated when\nintracranial pressure\nmonitoring is required and for\nexternally draining intracranial\nfluid as a means of reducing\nintracranial pressure in patients\nwhere an external drainage and\nmonitoring system is needed for\n≤ 24 hours. | The use of IRRAflow® CNS\nSystem is indicated when\nintracranial pressure\nmonitoring is required and for\nexternally draining intracranial\nfluid as a means of reducing\nintracranial pressure in patients\nwhere an external drainage and\nmonitoring system is needed. | Same as for K192289 |\n| Injection/ CSF Sampling\nPorts | Yes | Yes | Same |\n| Unidirectional\nFlow of Drained Fluid | Yes | Yes | Same |\n| Fluid Injection Capability | Yes | Yes | Same |\n| Attaches to separate,\ncommercially available\nEVD Catheter | Yes\nThe IRRAflow system attaches\nto IRRAflow Catheter which is\nan EVD Catheter part of the\ncomplete system. | Yes\nThe IRRAflow system attaches\nto IRRAflow Catheter which is\nan EVD Catheter part of the\ncomplete system. | Same |\n| Sterile Disposable tubing\nset | Yes | Yes | Same |\n| CSF Drainage Bag | Yes | Yes | Same |\n| Gravity drainage of CSF | Yes | Yes | Same |\n| Method to control gravity\ndrainage of CSF | Automated adjustment based\non user settings via a stepper-\nmotor controlled, tube-\npinching mechanism to either\ncompress or release the\ncompliant drainage tubing\ncontained within the sterile,\ndisposable Cartridge. | Automated adjustment based\non user settings via a stepper-\nmotor controlled, tube-\npinching mechanism to either\ncompress or release the\ncompliant drainage tubing\ncontained within the sterile,\ndisposable Cartridge. | Same |\n\nIRRAflow® CNS System, Special 510(k) February 2020\nItems PREDICATE PREDICATE ®\nIRRAflow CNS System\n® ®\nIRRAflow CNS System IRRAflow CNS System Special 510(k)\n(K171880) (K192289) (JXG), (GWM)\n(JXG), (GWM) (JXG), (GWM)\nEquivalence\nPressure Transducer for Yes Yes Same\nICP Measurement\n(The IRRAflow system (The IRRAflow system\nintegrates transducers into its integrates transducers into its\ndesign for measurement and design for measurement and\nvisual display of ICP) visual display of ICP)\nSoftware-based, Powered Yes Yes Same\nConsole for User Interface,\nUser Settings and Alarm\nAdjustments, Data Storage\nand Display, and Alarms for\nICP Monitoring\nMethod to account for Reference marks on the device Reference marks on the device “Same” + Alternative method\nlocation of ventricles via to allow for the system to be to allow for the system to be to use the Laser Leveler\npatient head position aligned with patient’s head aligned with patient’s head accessory to position the\npositioning. positioning. system (control unit) with the\npatient’s head.\nMeasured Pressure Range -80 mmHg to +100 mmHg -80 mmHg to +100 mmHg Same\nDisplayed ICP Yes Yes Same\nBattery Back-up Yes Yes Same\nAn inspection of Table 1 will show that there is no change in the actual IRRAflow CNS System so\nthat no additional testing (or verification and validation testing) on the CNS system was required.\nThere are no changes to the technological characteristics or principles of operation of the drainage\nsystem itself; no new safety and effectiveness issues are raised with this new device. The only\nchange was to add a separate tool, the IRRAflow laser leveler, to the overall system to facilitate the\nalignment of the drainage system with the patient’s head at the beginning of the setup of the system\n(refer to redlines in Table 1).\n510(k) Summary Page 5 of 11\n\n| Items | PREDICATE | PREDICATE | ®\nIRRAflow CNS System |\n| --- | --- | --- | --- |\n|  | ®\nIRRAflow CNS System | ®\nIRRAflow CNS System |  |\n|  |  |  | Special 510(k) |\n|  | (K171880) | (K192289) | (JXG), (GWM) |\n|  | (JXG), (GWM) | (JXG), (GWM) |  |\n|  |  |  | Equivalence |\n|  |  |  |  |\n| Pressure Transducer for\nICP Measurement | Yes\n(The IRRAflow system\nintegrates transducers into its\ndesign for measurement and\nvisual display of ICP) | Yes\n(The IRRAflow system\nintegrates transducers into its\ndesign for measurement and\nvisual display of ICP) | Same |\n| Software-based, Powered\nConsole for User Interface,\nUser Settings and Alarm\nAdjustments, Data Storage\nand Display, and Alarms for\nICP Monitoring | Yes | Yes | Same |\n| Method to account for\nlocation of ventricles via\npatient head position | Reference marks on the device\nto allow for the system to be\naligned with patient’s head\npositioning. | Reference marks on the device\nto allow for the system to be\naligned with patient’s head\npositioning. | “Same” + Alternative method\nto use the Laser Leveler\naccessory to position the\nsystem (control unit) with the\npatient’s head. |\n| Measured Pressure Range | -80 mmHg to +100 mmHg | -80 mmHg to +100 mmHg | Same |\n| Displayed ICP | Yes | Yes | Same |\n| Battery Back-up | Yes | Yes | Same |\n\nIRRAflow® CNS System, Special 510(k) February 2020\nDiscussion of differences in Table 1\nMethod to account for location of ventricles via patient head position\nIRRAflow CNS system IRRAflow CNS system IRRAflow CNS system\n(K171880) (K192289) Special 510(k)\nReference marks on the device to Reference marks on the device to allow Discussion: Same as for\nallow for the system to be aligned for the system to be aligned with predicate(s) but also added the use\nwith patient’s head positioning. patient’s head positioning. of the Laser Leveler tool to adjust\npositioning of IRRAflow CNS\nsystem so that it is aligned with\npatient’s head (external auditory\nmeatus).\nIt should be noted that the earlier methods involving a line level measurement which employs a taut\nstring can still be used for alignment, but the laser leveler tool presents an alternative and better\nmethod for alignment of the drainage system with the patient’s head.\nTherefore, there is no change in the overall IRRAflow CNS system, except for the addition of an\naccessory to aid in positioning of the drainage system in alignment with the location of the\nventricles in the patient’s head. The use of the laser leveler is an additional option for location of\nthe ventricles via the patient head position.\nUse of the The IRRAflow® Laser Leveler\nThe IRRAflow® laser leveler is a reusable accessory to be utilized in conjunction with the\nIRRAflow® CNS system. The laser leveler generates a laser mark to assist in setting the height of\nthe control unit. The IRRAflow® Laser Leveler device is provided with a mounting screw for\nuse with the The IRRAflow® CNS control unit. The laser leveler has a power button and auto\nshuts off after approximately 20 seconds.\nThe control unit has a screw connection on the side of the unit and the laser leveler has a\nshoulder screw which can be screwed into the control unit using an Allen wrench. Once attached\nto the control unit, the control unit assembly can be moved up and down on an IV pole, and the\nlaser leveler should swing freely (it is weighted down). The laser leveler may then be used to\nauto align the control unit assembly to the patient’s head.\nThe laser light is turned on and remains on for a maximum of 20 seconds, during which time the\nemitted light is pointed directly to the patient’s external auditory meatus (in order to align with the\npatient’s ventricles). Once the control unit drainage system is aligned horizontally with the patient’s\nauditory meatus, the assembly is locked into position. The laser automatically shuts off after 20\nseconds, the laser light will disappear, and the drainage system will be ready to operate.\n510(k) Summary Page 6 of 11\n\n| Method to account for location of ventricles via patient head position |  |  |\n| --- | --- | --- |\n| IRRAflow CNS system | IRRAflow CNS system | IRRAflow CNS system |\n| (K171880) | (K192289) | Special 510(k) |\n|  |  |  |\n| Reference marks on the device to\nallow for the system to be aligned\nwith patient’s head positioning. | Reference marks on the device to allow\nfor the system to be aligned with\npatient’s head positioning. | Discussion: Same as for\npredicate(s) but also added the use\nof the Laser Leveler tool to adjust\npositioning of IRRAflow CNS\nsystem so that it is aligned with\npatient’s head (external auditory\nmeatus). |\n\nIRRAflow® CNS System, Special 510(k) February 2020\nNo changes were made to the EVD catheter or the IRRAflow CNS system.\n1. EVD Catheter:\nThe IRRAflow® CNS System’s Catheter technological characteristics and principles of\noperation are identical to the IRRAflow® CNS System Catheter (K192289). There have\nbeen no changes to the system catheter. The materials, design and principle of operations\nremain the same.\n2. Verification and Validation Documentation for the IRRAflow CNS System:\nSimilarly, the addition of the laser leveler accessory does not change or impact any of the\nverification and validation testing performed earlier on the IRRAflow® CNS System. The\nverification and validation performance testing which was performed earlier (refer to\nK192289) has not changed. In conclusion, the IRRAflow® CNS System is substantially\nequivalent to the predicate device.\n3. Verification and Validation testing for the Laser Leveler:\nWhile no changes were made to the IRRAflow CNS System as a whole, and therefore no\nadditional verification and validation testing was required for the system, there was\nverification and validation testing performed during the design of the laser leveler accessory.\nDevelopment and testing for the laser leveler was performed at a contract manufacturer,\nMeraqi Medical, Inc. (Freemont, CA). The laser testing was performed at a sub-contractor,\nIntertek (Menlo Park, CA). The design of the laser leveler was performed at IRRAS and\ntransferred to Meraqi Medical for development (including design controls), testing and\nsubsequently, manufacturing.\n510(k) Summary Page 7 of 11\n\nIRRAflow® CNS System, Special 510(k) February 2020\nSUMMARY OF VERIFICATION & VALIDATION FOR THE LASER LEVELER\nNo additional verification and validation performance testing was done on the IRRAflow® CNS\nSystem itself since no new safety and effectiveness issues were raised with the ‘new’ device.\nThe IRRAflow CNS System remains the same as described in 510(k) K192289. The only change\nis the addition of the laser leveler accessory. The only new risks to the overall system with the\ninclusion of the laser leveler accessory, is the introduction of laser energy in the system and the\nrisk posed by exposing the patient to laser light. The risk was evaluated separately, as well as, in\nconjunction with the laser leveler tool being used in the initial setup of the IRRAflow CNS system.\nSince no new concerns or risks were identified that could not be mitigated by the actual proper use\nand function of the laser leveler, and there were built-in fail safes in the laser leveler (i.e. the laser\nlight automatically turns off after 20 seconds), one may conclude that the IRRAflow® CNS\nSystem is substantially equivalent to the predicate device (K192289).\nHowever, a full analysis of the laser leveler was performed, and a summary of the testing done at\nMeraqi Medical and Intertek is presented in Table 2 below.\nIt is important to note that since no new performance data for the actual IRRAflow CNS system\nare needed to evaluate the change (i.e. use of the laser leveler accessory with the IRRAflow CNS\nsystem), the submission of a Special 510(k) is appropriate in this case. Furthermore, in Table 2\nbelow, IRRAS has identified the various well-established and recognized standards which allow\none to evaluate the performance of the laser leveler accessory separately. The data or results are\nprovided in Table 2 in a summary format.\n510(k) Summary Page 8 of 11\n\nIRRAflow® CNS System, Special 510(k) February 2020\nTable 2 – Laser Leveler Testing Summary\nTest Test Method Summary Results\nDimensional Verify units meet dimensional specification. Pass\nVisual (laser) Verify units have legible labeling and are free of damage and/or Pass\nforeign particulate.\nVisual (Packaging) Verify packaging is free of damage and labels are legible Pass\nFunctional Testing Functional testing includes: button press, vertical position test, Pass\nlaser spot alignment, auto shutoff test, trunnion articulation.\nIEC 60825-1 Laser safety testing: Wavelength and conformance to IEC 60825- Pass\n1 standard\nIEC 60529 (IP22) Fluid ingress testing: Verify conformance to the IP2X Pass\nrequirements of IEC 60529 Edition 2.2.\nASTM D4332-14- 2014 Version - Standard Practice for Conditioning Pass\nPackage Containers, Packages, or Packaging Components for\nenvironmental Testing\nconditioning Conduct the conditioning test per ASTM D4332-14 on the\npackages:\nExtreme Cold: -30°C, uncontrolled RH for 24 hours\nTropical: +40°C, 90% RH for 24 hours\nDesert: +60°C, 15% RH for 24 hours\nChamber Class: 3\nNotes: Westpak calls out tolerances of ±2°C and ±5% RH.\nASTM D4169-16, 2016 Version- Air (intercity) and motor freight (local), Pass\nDistribution cycle single package up to 150 lb. (61.8 kg)\n13\nSchedule A Initial Impact Quantity: Six (6) Pass\nmanual handling – Top, Two adjacent bottom edges, two diagonally opposite\nASTM D5276-98 bottom corners, bottom\nBox Drop height: dependent on weight per procedure\nSchedule C Vehicle The package systems will be compressed per the Pass\nstacking- ASTM computed load value in section 11.4.\nD642-15\nSchedule F Loose Method A2 - Repetitive Shock Test (Rotary Motion) Pass\nload vibration – Duration: 60 min (AL I)\nASTM D999-08 Dwell time distributed 50% along predetermined bottom\norientation facing down and remaining 50% evenly along\nside and end orientations.\n510(k) Summary Page 9 of 11\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Dimensional | Verify units meet dimensional specification. | Pass |\n| Visual (laser) | Verify units have legible labeling and are free of damage and/or\nforeign particulate. | Pass |\n| Visual (Packaging) | Verify packaging is free of damage and labels are legible | Pass |\n| Functional Testing | Functional testing includes: button press, vertical position test,\nlaser spot alignment, auto shutoff test, trunnion articulation. | Pass |\n| IEC 60825-1 | Laser safety testing: Wavelength and conformance to IEC 60825-\n1 standard | Pass |\n| IEC 60529 (IP22) | Fluid ingress testing: Verify conformance to the IP2X\nrequirements of IEC 60529 Edition 2.2. | Pass |\n| ASTM D4332-14-\nPackage\nenvironmental\nconditioning | 2014 Version - Standard Practice for Conditioning\nContainers, Packages, or Packaging Components for\nTesting\nConduct the conditioning test per ASTM D4332-14 on the\npackages:\nExtreme Cold: -30°C, uncontrolled RH for 24 hours\nTropical: +40°C, 90% RH for 24 hours\nDesert: +60°C, 15% RH for 24 hours\nChamber Class: 3\nNotes: Westpak calls out tolerances of ±2°C and ±5% RH. | Pass |\n| ASTM D4169-16,\nDistribution cycle\n13 | 2016 Version- Air (intercity) and motor freight (local),\nsingle package up to 150 lb. (61.8 kg) | Pass |\n| Schedule A Initial\nmanual handling –\nASTM D5276-98\nBox | Impact Quantity: Six (6)\nTop, Two adjacent bottom edges, two diagonally opposite\nbottom corners, bottom\nDrop height: dependent on weight per procedure | Pass |\n| Schedule C Vehicle\nstacking- ASTM\nD642-15 | The package systems will be compressed per the\ncomputed load value in section 11.4. | Pass |\n| Schedule F Loose\nload vibration –\nASTM D999-08 | Method A2 - Repetitive Shock Test (Rotary Motion)\nDuration: 60 min (AL I)\nDwell time distributed 50% along predetermined bottom\norientation facing down and remaining 50% evenly along\nside and end orientations. | Pass |\n\nIRRAflow® CNS System, Special 510(k) February 2020\nTest Test Method Summary Results\nSchedule I Low 14,000 Feet (446 torr) Pass\nPressure Test- 60 minute dwell, 1,000 to 2,000 feet per minute ramps\nASTM D6653-13\nSchedule E Vehicle Truck Spectrum Low Pass\nVibration – ASTM Frequency Range: 1-200 Hz\nD4729-17 Truck Overall Intensity: 0.40 Grms\nand Air Truck Spectrum Medium\nFrequency Range: 1-200 Hz\nOverall Intensity: 0.54 Grms\nTruck Spectrum High\nFrequency Range: 1-200 Hz\nOverall Intensity: 0.70 Grms\nAir Spectrum\nFrequency Range: 2-300 Hz\nOverall Intensity: 1.49 Grms (Assurance Level I)\nDurations as outlined per standard.\nSchedule J Cylindrical mass Pass\nConcentrated Drop Height: 32 inches (5.4 J)\nImpact – ASTM Box: All 6 faces\nD6344-04 Plastic Wrapped Unitized Loads: All wrapped faces\n(excluding base)\nNote: This test will be omitted if the shipper is a doublewall\nshipper OR a singlewall shipper and has a Mullen Burst\nStrength equal to or greater than 275 psi/44 ECT.\nSchedule A Final Box Pass\nManual handling – Impact Quantity: Six (6)\nASTM D5276-99 Vertical edge, Two adjacent side faces, one top corner,\nBox one adjacent top edge, *bottom\nDrop height: dependent on weight per procedure\n*The last impact should be made at twice the specified\nheight.\nASTM F19880-16 2016 Version - Standard Guide for Accelerated Aging of Pass\nAccelerated Aging Sterile Barrier Systems for Medical Devices\nTesting Conduct the accelerated aging test per ASTM F1980-16\non the packages:\n6-Month Accelerated Aging (Desired Real Time)\nAccelerated Aging Duration: 10 (days)\nAccelerated Aging Temperature (TAA): +65°C\nAccelerated Aging Relative Humidity (RH): Uncontrolled\nReal Time Room Temperature (TRT): +23°C\nQ10: 2\nVolume: 3 cu ft\nNote: Westpak calls out tolerances of ±2°C.\n510(k) Summary Page 10 of 11\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Schedule I Low\nPressure Test-\nASTM D6653-13 | 14,000 Feet (446 torr)\n60 minute dwell, 1,000 to 2,000 feet per minute ramps | Pass |\n| Schedule E Vehicle\nVibration – ASTM\nD4729-17 Truck\nand Air | Truck Spectrum Low\nFrequency Range: 1-200 Hz\nOverall Intensity: 0.40 Grms\nTruck Spectrum Medium\nFrequency Range: 1-200 Hz\nOverall Intensity: 0.54 Grms\nTruck Spectrum High\nFrequency Range: 1-200 Hz\nOverall Intensity: 0.70 Grms\nAir Spectrum\nFrequency Range: 2-300 Hz\nOverall Intensity: 1.49 Grms (Assurance Level I)\nDurations as outlined per standard. | Pass |\n| Schedule J\nConcentrated\nImpact – ASTM\nD6344-04 | Cylindrical mass\nDrop Height: 32 inches (5.4 J)\nBox: All 6 faces\nPlastic Wrapped Unitized Loads: All wrapped faces\n(excluding base)\nNote: This test will be omitted if the shipper is a doublewall\nshipper OR a singlewall shipper and has a Mullen Burst\nStrength equal to or greater than 275 psi/44 ECT. | Pass |\n| Schedule A Final\nManual handling –\nASTM D5276-99\nBox | Box\nImpact Quantity: Six (6)\nVertical edge, Two adjacent side faces, one top corner,\none adjacent top edge, *bottom\nDrop height: dependent on weight per procedure\n*The last impact should be made at twice the specified\nheight. | Pass |\n| ASTM F19880-16\nAccelerated Aging\nTesting | 2016 Version - Standard Guide for Accelerated Aging of\nSterile Barrier Systems for Medical Devices\nConduct the accelerated aging test per ASTM F1980-16\non the packages:\n6-Month Accelerated Aging (Desired Real Time)\nAccelerated Aging Duration: 10 (days)\nAccelerated Aging Temperature (TAA): +65°C\nAccelerated Aging Relative Humidity (RH): Uncontrolled\nReal Time Room Temperature (TRT): +23°C\nQ10: 2\nVolume: 3 cu ft\nNote: Westpak calls out tolerances of ±2°C. | Pass |\n\nIRRAflow® CNS System, Special 510(k) February 2020\nConclusion\nThe IRRAflow® CNS System is substantially equivalent to the predicate device (K192289). The\nIRRAflow® CNS System has the same indications for use, technological characteristics, and\nprinciples of operation as the predicate device. The addition of the laser leveler accessory does not\nchange or impact the operational parameters of the IRRAflow CNS System, but it does add an\nadditional option to assess the position of the drainage system with the landmark target on the\npatient’s head during initial setup. The positioning of the drainage system with the external auditory\nmeatus of the patient’s head is facilitated by use of the laser leveler.\n510(k) Summary Page 11 of 11"
  }
}