{
  "source_pdf": "csf-shunt--jmed-shenzhen-technology-limited--external-drainage--510k.pdf",
  "clearance_number": "K221694",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK221694\nDevice Name\nExternal Drainage System\nIndications for Use (Describe)\nExternal Drainage System allows for drainage of cerebrospinal fluid (CSF) from the lateral ventricles of the brain and the\nlumbar subarachnoid space in selected patients to reduce intracranial pressure (ICP).\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK221694 Page 1 of 6\n510(k) SUMMARY\n1 SubmissionSponsor\nJMED(Shenzhen)TechnologyLimited\n7#401,ZhongxingRoadNo.14,XiuxinCommunity,KengziStreet,Pingshan\nDistrict, Shenzhen City, Guangdong, 518122,P.R. China\nTel:86-755-84513706\nEmail:registration@jmedtech.com.cn\n2 SubmissionCorrespondent\nAnnaXiao\nRegulatorySpecialist\nJMED(Shenzhen)TechnologyLimited\n7#401,ZhongxingRoadNo.14,XiuxinCommunity,KengziStreet,Pingshan\nDistrict, Shenzhen City, Guangdong, 518122,P.R. China\nTel: 86-755-84513706\nTel:0086-13670075972\nEmail:yu.xiao@jmedtech.com.cn\n3 DatePrepared\nFebruary 6,2023\n4 DeviceIdentification\nTrade Name: External Drainage System\nCommonName:ExternalDrainageSystem\nRegulationName:CentralNervousSystemFluidShuntandComponents\nDevice Regulation: 21CFR 882.5550\nDeviceClassification:ClassII\nProduct Code: JXG\n5 PredicateDevice\n510(k)Number: K191684\nTradeName:MoniTorrICP™ExternalCSFDrainageandMonitoringSystem;\nLimiTorr™ VolumeLimiting External CSFDrainage and MonitoringSystem\n6 DeviceDescription\nThe External Drainage System includes a tubing, drainage bag, drip chamber and\nscale plate. It is provided sterile and can be connected to a drainage catheter, which is\nconnected to a patient line, via a luer connection and ultimately to a drainage bag.The\ndrainage catheter is not included in the subject device. The External Drainage System\n\nK221694 Page 2 of 6\nprovides a closed system for the drainage of cerebrospinal fluid (CSF) from the\nventricles of the brain or the lumbar subarachnoid space. During the draining, the\ncerebrospinal fluid will becollected in adrainage bag.\n7 IndicationsForUse\nExternal Drainage System allowsfor drainage of cerebrospinal fluid (CSF) from the\nlateral ventricles of thebrain and the lumbarsubarachnoid space in selected patients\ntoreduce intracranial pressure (ICP).\n8 SubstantialEquivalenceDiscussion\nTable1Comparisonsbetweenthesubject deviceandthepredicatedevice.\nTable1 GeneralComparison\nPredicateDevice SubjectDevice\n(K191684) (K221694)\nMoniTorrICP™ External CSF ExternalDrainage System\nItem Comments\nDrainageandMonitoringSystem;\nLimiTorr™ VolumeLimiting\nExternal CSFDrainage and\nMonitoringSystem\nTheMoniTorrICP™ system External Drainage System Similar\nallowsfordrainage andmonitoring allows fordrainage of\nofCSFfrom thelateral ventricles cerebral spinal fluid (CSF) TheIFUof\nofthebrain andthelumbar fromthelateralventriclesof thepredicate\nsubarachnoid space in selected thebrain and the lumbar device\npatients to reduce intracranial subarachnoid space in contains\npressure (ICP), to monitorCSF, to selected patients to reduce additional\nprovidetemporarydrainageofCSF intracranial pressure (ICP) claims not\nIndications inpatients withinfected CSF applicableto\nforUse(IFU) shunts,and themonitoringofICP. thesubject\ndevice.\nTheLimiTorr™ system allows for\ndrainage and monitoring ofCSF\nfrom thelateral ventricles ofthe\nbrain and the lumbarsubarachnoid\nspace inselected patientstoreduce\nintracranial pressure (ICP), to\nmonitorCSF,toprovidetemporary\ndrainageofCSFinpatients with\ninfected\nPredicateDevice SubjectDevice\n(K191684) (K221694)\n\n| Item | PredicateDevice\n(K191684) | SubjectDevice\n(K221694) | Comments |\n| --- | --- | --- | --- |\n|  | MoniTorrICP™ External CSF\nDrainageandMonitoringSystem;\nLimiTorr™ VolumeLimiting\nExternal CSFDrainage and\nMonitoringSystem | ExternalDrainage System |  |\n| Indications\nforUse(IFU) | TheMoniTorrICP™ system\nallowsfordrainage andmonitoring\nofCSFfrom thelateral ventricles\nofthebrain andthelumbar\nsubarachnoid space in selected\npatients to reduce intracranial\npressure (ICP), to monitorCSF, to\nprovidetemporarydrainageofCSF\ninpatients withinfected CSF\nshunts,and themonitoringofICP.\nTheLimiTorr™ system allows for\ndrainage and monitoring ofCSF\nfrom thelateral ventricles ofthe\nbrain and the lumbarsubarachnoid\nspace inselected patientstoreduce\nintracranial pressure (ICP), to\nmonitorCSF,toprovidetemporary\ndrainageofCSFinpatients with\ninfected | External Drainage System\nallows fordrainage of\ncerebral spinal fluid (CSF)\nfromthelateralventriclesof\nthebrain and the lumbar\nsubarachnoid space in\nselected patients to reduce\nintracranial pressure (ICP) | Similar\nTheIFUof\nthepredicate\ndevice\ncontains\nadditional\nclaims not\napplicableto\nthesubject\ndevice. |\n|  | PredicateDevice\n(K191684) | SubjectDevice\n(K221694) |  |\n\nK221694 Page 3 of 6\nMoniTorrICP™ External CSF ExternalDrainage System\nDrainageandMonitoringSystem;\nItem Comments\nLimiTorr™ VolumeLimiting\nExternal CSFDrainage and\nMonitoringSystem\nCSFshunts,and tomonitorICP.\nSterility Providesterile, single use. EO Providesterile,singleuse, EO Identical\nInformation Sterilized with sterilityassurance Sterilized with sterility\nlevel(SAL)is10-6 assurancelevel (SAL)is10-6\nLimiTorr Volume Liming\nExternal CSF Drainage and\nMonitoring System:\nPatient connection\nTubing (Patient line with\nTubing (3-way stopcock with\ngreen strip, stopcock,\ninjection port & sample port,\nneedleless sampling site).\nmale luer connector, anti-\nreflux valve, stopcock, female\nDrainage bag with an anti-reflux\nluerconnector, drip pot).\nvalve, needleless sampling site).\nDrainage bag (2-way Similar\nGraduated burette\nstopcock, hydrophobic\n(Antimicrobial hydrophobic vent,\nDevice\nmembrane, cord, cord lock). Themain\nburette stopcock and blue cap).\nComponents\ndevice\nDrip chamber with scale components\nMoniTorr ICP External CSF\nDrainage and Monitoring System: plate, 3-way stopcock and are similar\ntubing.\nTuning (patient line with green\nstrip, stopcocks, red end cap,\ninjection site).\nDrainage bag with injection site\nand anti-reflux valve.\nGraduated chamber, microbial\nfilter vent, drip former, pressure\nlevel, chamber stopcock, panel\nand injection site.\nPole mount bracket assembly with\nclamping screw.\nJMED(Shenzhen)TechnologyLimited. Page 6-3\n\n| Item | MoniTorrICP™ External CSF\nDrainageandMonitoringSystem;\nLimiTorr™ VolumeLimiting\nExternal CSFDrainage and\nMonitoringSystem | ExternalDrainage System | Comments |\n| --- | --- | --- | --- |\n|  | CSFshunts,and tomonitorICP. |  |  |\n| Sterility\nInformation | Providesterile, single use. EO\nSterilized with sterilityassurance\nlevel(SAL)is10-6 | Providesterile,singleuse, EO\nSterilized with sterility\nassurancelevel (SAL)is10-6 | Identical |\n| Device\nComponents | LimiTorr Volume Liming\nExternal CSF Drainage and\nMonitoring System:\nTubing (Patient line with\ngreen strip, stopcock,\nneedleless sampling site).\nDrainage bag with an anti-reflux\nvalve, needleless sampling site).\nGraduated burette\n(Antimicrobial hydrophobic vent,\nburette stopcock and blue cap).\nMoniTorr ICP External CSF\nDrainage and Monitoring System:\nTuning (patient line with green\nstrip, stopcocks, red end cap,\ninjection site).\nDrainage bag with injection site\nand anti-reflux valve.\nGraduated chamber, microbial\nfilter vent, drip former, pressure\nlevel, chamber stopcock, panel\nand injection site.\nPole mount bracket assembly with\nclamping screw. | Patient connection\nTubing (3-way stopcock with\ninjection port & sample port,\nmale luer connector, anti-\nreflux valve, stopcock, female\nluerconnector, drip pot).\nDrainage bag (2-way\nstopcock, hydrophobic\nmembrane, cord, cord lock).\nDrip chamber with scale\nplate, 3-way stopcock and\ntubing. | Similar\nThemain\ndevice\ncomponents\nare similar |\n\nK221694 Page 4 of 6\nPredicateDevice SubjectDevice\n(K191684) (K221694)\nMoniTorrICP™ External CSF ExternalDrainage System\nItem Comments\nDrainageandMonitoringSystem;\nLimiTorr™ VolumeLimiting\nExternal CSFDrainage and\nMonitoringSystem\nThetubing,3-waystopcock,\nThepatient line, stopcock,\nmaleluerconnector and\ngraduated burette and anti-reflux\nanti-refluxvalvemaycomein\nvalvemay come in indirect contact\nindirect contact withthe\nwiththepatient:\nDevice patient:\n(1) Patientline: Notavailable Similar\nMaterials (1) Tubing:PVC\n(2)Stopcock:HDPEand\n(2) 3-waystopcock:PC\npolycarbonate\n(3) Maleluerconnector: PC\n(3)Graduated burette:Notavailable\n(4) Anti-refluxvalve: PC\n(4)Anti-refluxvalve: Notavailable\nThesubjectandpredicatedevices havesimilarintendeduse,sterilizationmethodand\ndevice components. The differences among thedevices donotimpact the\nperformance ofthesubject device.\n9 SummaryofNon-ClinicalPerformanceTesting\nThefollowing test were performed to verify that theperformance of thesubject\ndeviceissubstantiallyequivalenttotheperformanceofthepredicatedevice. Testing\nincluded side-by-side comparison datawith thepredicatedevice.\nPleaseseetheSummaryofTestingTable2belowfortestresults.\nTable2PerformanceBenchTestResults\nTestItem TestMethods Results\nDevice size Todetermineifthesizeofthe\nPass\nrequirements devicecomponentsiswithin\nspecifications.\nFluid leakage by Toestablishthatthetubingmeets Pass\npressuredecay test fluid leakage specifications.\nThe volume and To determine ifthevolumeand Pass\nscale of the drip scaleofthedripchamberiswithin\nchamber current specifications.\nIntegrity of air vent Todetermine iftheintegrity of air Pass\nfilter of the drip ventfilterofdripchamberiswithin\nchamber current specifications.\n\n| Item | PredicateDevice\n(K191684) | SubjectDevice\n(K221694) | Comments |\n| --- | --- | --- | --- |\n|  | MoniTorrICP™ External CSF\nDrainageandMonitoringSystem;\nLimiTorr™ VolumeLimiting\nExternal CSFDrainage and\nMonitoringSystem | ExternalDrainage System |  |\n| Device\nMaterials | Thepatient line, stopcock,\ngraduated burette and anti-reflux\nvalvemay come in indirect contact\nwiththepatient:\n(1) Patientline: Notavailable\n(2)Stopcock:HDPEand\npolycarbonate\n(3)Graduated burette:Notavailable\n(4)Anti-refluxvalve: Notavailable | Thetubing,3-waystopcock,\nmaleluerconnector and\nanti-refluxvalvemaycomein\nindirect contact withthe\npatient:\n(1) Tubing:PVC\n(2) 3-waystopcock:PC\n(3) Maleluerconnector: PC\n(4) Anti-refluxvalve: PC | Similar |\n\n| TestItem | TestMethods | Results |\n| --- | --- | --- |\n| Device size\nrequirements | Todetermineifthesizeofthe\ndevicecomponentsiswithin\nspecifications. | Pass |\n| Fluid leakage by\npressuredecay test | Toestablishthatthetubingmeets\nfluid leakage specifications. | Pass |\n| The volume and\nscale of the drip\nchamber | To determine ifthevolumeand\nscaleofthedripchamberiswithin\ncurrent specifications. | Pass |\n| Integrity of air vent\nfilter of the drip\nchamber | Todetermine iftheintegrity of air\nventfilterofdripchamberiswithin\ncurrent specifications. | Pass |\n\nK221694 Page 5 of 6\nIntegrity of air vent Todetermine iftheintegrity of air Pass\nfilter of the drainage ventfilterofdrainagebagiswithin\nbag current specifications.\nPackagingintegrity Todetermineifthepackaging Pass\nintegrity iswithin current\nspecifications.\nPackage sealing Todetermineifthesealingstrength Pass\nstrength ofthe package is withincurrent\nspecifications.\nSterility Todetermineifthesterilityofthe Pass\ndevice iswithin current\nspecificationsforethyleneoxide.\nEndotoxintesting Todetermineiftheendotoxinofthe Pass\ndeviceis within specifications of\n2.15EU/device.\nThe External Drainage System is categorized as an externally communicating device\nin prolonged contact (>24 hour to 30 days) with CSF and indirect blood contact. The\nfollowing test were completed in accordance with FDA biocompatibility guidance\n“Use of International Standard ISO 10993-1, \"Biological evaluation of medical\ndevices -Part 1: Evaluation and testingwithin arisk management process.”\nTable3BiocompatibilityTestSummary\nTestitem Results Conclusions\nInvitroCytotoxicity\nTestarticleextractsshowednoevidenceof\nTest Non-cytotoxic\ncytotoxicity.\nTestarticleextracts showed noevidence of\nSkinsensitizationtests Non-sensitizing\ncausingskinsensitizationintheguineapig.\nIntracutaneous\nThetestarticleextractsshowednoevidenceof\nreactivitytest Non-irritant\nintracutaneous reactivityin rabbit.\nThetestarticleextractsshowednoevidenceof\nacute systemic toxicity. Non-toxic\nAcutesystemictoxicity\n- Nomortality duringthestudy acutely\ntest\n-Allanimalswereclinicallynormal\nthroughout the study\n- Bodyweight datawere acceptable\nMaterialmediated Thetestarticlemettherequirementsforthe\nNon-pyrogenic\npyrogenicity test absence ofpyrogens.\n\n| Integrity of air vent\nfilter of the drainage\nbag | Todetermine iftheintegrity of air\nventfilterofdrainagebagiswithin\ncurrent specifications. | Pass |\n| --- | --- | --- |\n| Packagingintegrity | Todetermineifthepackaging\nintegrity iswithin current\nspecifications. | Pass |\n| Package sealing\nstrength | Todetermineifthesealingstrength\nofthe package is withincurrent\nspecifications. | Pass |\n| Sterility | Todetermineifthesterilityofthe\ndevice iswithin current\nspecificationsforethyleneoxide. | Pass |\n| Endotoxintesting | Todetermineiftheendotoxinofthe\ndeviceis within specifications of\n2.15EU/device. | Pass |\n\n| Testitem | Results | Conclusions |\n| --- | --- | --- |\n| InvitroCytotoxicity\nTest | Testarticleextractsshowednoevidenceof\ncytotoxicity. | Non-cytotoxic |\n| Skinsensitizationtests | Testarticleextracts showed noevidence of\ncausingskinsensitizationintheguineapig. | Non-sensitizing |\n| Intracutaneous\nreactivitytest | Thetestarticleextractsshowednoevidenceof\nintracutaneous reactivityin rabbit. | Non-irritant |\n| Acutesystemictoxicity\ntest | Thetestarticleextractsshowednoevidenceof\nacute systemic toxicity.\n- Nomortality duringthestudy\n-Allanimalswereclinicallynormal\nthroughout the study\n- Bodyweight datawere acceptable | Non-toxic\nacutely |\n| Materialmediated\npyrogenicity test | Thetestarticlemettherequirementsforthe\nabsence ofpyrogens. | Non-pyrogenic |\n\nK221694 Page 6 of 6\nInvitrohemolysis\nUndertheconditions ofthis study, the\nstudy Non-hemolytic\nhemolyticindexoftestarticlewas0.8%.\n5.10 Conclusion\nThe subject and predicate devices have similar indications for use and comparable\ntechnological characteristics. The differences in technological characteristics between\nthe subject and predicate devices do not raise different questions on safety and\neffectiveness. The non-clinical performance data demonstrates that the subject device\nis substantiallyequivalent to thepredicate device.",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK221694\nDevice Name\nExternal Drainage System\nIndications for Use (Describe)\nExternal Drainage System allows for drainage of cerebrospinal fluid (CSF) from the lateral ventricles of the brain and the\nlumbar subarachnoid space in selected patients to reduce intracranial pressure (ICP).\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK221694 Page 1 of 6\n510(k) SUMMARY\n1 SubmissionSponsor\nJMED(Shenzhen)TechnologyLimited\n7#401,ZhongxingRoadNo.14,XiuxinCommunity,KengziStreet,Pingshan\nDistrict, Shenzhen City, Guangdong, 518122,P.R. China\nTel:86-755-84513706\nEmail:registration@jmedtech.com.cn\n2 SubmissionCorrespondent\nAnnaXiao\nRegulatorySpecialist\nJMED(Shenzhen)TechnologyLimited\n7#401,ZhongxingRoadNo.14,XiuxinCommunity,KengziStreet,Pingshan\nDistrict, Shenzhen City, Guangdong, 518122,P.R. China\nTel: 86-755-84513706\nTel:0086-13670075972\nEmail:yu.xiao@jmedtech.com.cn\n3 DatePrepared\nFebruary 6,2023\n4 DeviceIdentification\nTrade Name: External Drainage System\nCommonName:ExternalDrainageSystem\nRegulationName:CentralNervousSystemFluidShuntandComponents\nDevice Regulation: 21CFR 882.5550\nDeviceClassification:ClassII\nProduct Code: JXG\n5 PredicateDevice\n510(k)Number: K191684\nTradeName:MoniTorrICP™ExternalCSFDrainageandMonitoringSystem;\nLimiTorr™ VolumeLimiting External CSFDrainage and MonitoringSystem\n6 DeviceDescription\nThe External Drainage System includes a tubing, drainage bag, drip chamber and\nscale plate. It is provided sterile and can be connected to a drainage catheter, which is\nconnected to a patient line, via a luer connection and ultimately to a drainage bag.The\ndrainage catheter is not included in the subject device. The External Drainage System\n\nK221694 Page 2 of 6\nprovides a closed system for the drainage of cerebrospinal fluid (CSF) from the\nventricles of the brain or the lumbar subarachnoid space. During the draining, the\ncerebrospinal fluid will becollected in adrainage bag.\n7 IndicationsForUse\nExternal Drainage System allowsfor drainage of cerebrospinal fluid (CSF) from the\nlateral ventricles of thebrain and the lumbarsubarachnoid space in selected patients\ntoreduce intracranial pressure (ICP).\n8 SubstantialEquivalenceDiscussion\nTable1Comparisonsbetweenthesubject deviceandthepredicatedevice.\nTable1 GeneralComparison\nPredicateDevice SubjectDevice\n(K191684) (K221694)\nMoniTorrICP™ External CSF ExternalDrainage System\nItem Comments\nDrainageandMonitoringSystem;\nLimiTorr™ VolumeLimiting\nExternal CSFDrainage and\nMonitoringSystem\nTheMoniTorrICP™ system External Drainage System Similar\nallowsfordrainage andmonitoring allows fordrainage of\nofCSFfrom thelateral ventricles cerebral spinal fluid (CSF) TheIFUof\nofthebrain andthelumbar fromthelateralventriclesof thepredicate\nsubarachnoid space in selected thebrain and the lumbar device\npatients to reduce intracranial subarachnoid space in contains\npressure (ICP), to monitorCSF, to selected patients to reduce additional\nprovidetemporarydrainageofCSF intracranial pressure (ICP) claims not\nIndications inpatients withinfected CSF applicableto\nforUse(IFU) shunts,and themonitoringofICP. thesubject\ndevice.\nTheLimiTorr™ system allows for\ndrainage and monitoring ofCSF\nfrom thelateral ventricles ofthe\nbrain and the lumbarsubarachnoid\nspace inselected patientstoreduce\nintracranial pressure (ICP), to\nmonitorCSF,toprovidetemporary\ndrainageofCSFinpatients with\ninfected\nPredicateDevice SubjectDevice\n(K191684) (K221694)\n\n| Item | PredicateDevice\n(K191684) | SubjectDevice\n(K221694) | Comments |\n| --- | --- | --- | --- |\n|  | MoniTorrICP™ External CSF\nDrainageandMonitoringSystem;\nLimiTorr™ VolumeLimiting\nExternal CSFDrainage and\nMonitoringSystem | ExternalDrainage System |  |\n| Indications\nforUse(IFU) | TheMoniTorrICP™ system\nallowsfordrainage andmonitoring\nofCSFfrom thelateral ventricles\nofthebrain andthelumbar\nsubarachnoid space in selected\npatients to reduce intracranial\npressure (ICP), to monitorCSF, to\nprovidetemporarydrainageofCSF\ninpatients withinfected CSF\nshunts,and themonitoringofICP.\nTheLimiTorr™ system allows for\ndrainage and monitoring ofCSF\nfrom thelateral ventricles ofthe\nbrain and the lumbarsubarachnoid\nspace inselected patientstoreduce\nintracranial pressure (ICP), to\nmonitorCSF,toprovidetemporary\ndrainageofCSFinpatients with\ninfected | External Drainage System\nallows fordrainage of\ncerebral spinal fluid (CSF)\nfromthelateralventriclesof\nthebrain and the lumbar\nsubarachnoid space in\nselected patients to reduce\nintracranial pressure (ICP) | Similar\nTheIFUof\nthepredicate\ndevice\ncontains\nadditional\nclaims not\napplicableto\nthesubject\ndevice. |\n|  | PredicateDevice\n(K191684) | SubjectDevice\n(K221694) |  |\n\nK221694 Page 3 of 6\nMoniTorrICP™ External CSF ExternalDrainage System\nDrainageandMonitoringSystem;\nItem Comments\nLimiTorr™ VolumeLimiting\nExternal CSFDrainage and\nMonitoringSystem\nCSFshunts,and tomonitorICP.\nSterility Providesterile, single use. EO Providesterile,singleuse, EO Identical\nInformation Sterilized with sterilityassurance Sterilized with sterility\nlevel(SAL)is10-6 assurancelevel (SAL)is10-6\nLimiTorr Volume Liming\nExternal CSF Drainage and\nMonitoring System:\nPatient connection\nTubing (Patient line with\nTubing (3-way stopcock with\ngreen strip, stopcock,\ninjection port & sample port,\nneedleless sampling site).\nmale luer connector, anti-\nreflux valve, stopcock, female\nDrainage bag with an anti-reflux\nluerconnector, drip pot).\nvalve, needleless sampling site).\nDrainage bag (2-way Similar\nGraduated burette\nstopcock, hydrophobic\n(Antimicrobial hydrophobic vent,\nDevice\nmembrane, cord, cord lock). Themain\nburette stopcock and blue cap).\nComponents\ndevice\nDrip chamber with scale components\nMoniTorr ICP External CSF\nDrainage and Monitoring System: plate, 3-way stopcock and are similar\ntubing.\nTuning (patient line with green\nstrip, stopcocks, red end cap,\ninjection site).\nDrainage bag with injection site\nand anti-reflux valve.\nGraduated chamber, microbial\nfilter vent, drip former, pressure\nlevel, chamber stopcock, panel\nand injection site.\nPole mount bracket assembly with\nclamping screw.\nJMED(Shenzhen)TechnologyLimited. Page 6-3\n\n| Item | MoniTorrICP™ External CSF\nDrainageandMonitoringSystem;\nLimiTorr™ VolumeLimiting\nExternal CSFDrainage and\nMonitoringSystem | ExternalDrainage System | Comments |\n| --- | --- | --- | --- |\n|  | CSFshunts,and tomonitorICP. |  |  |\n| Sterility\nInformation | Providesterile, single use. EO\nSterilized with sterilityassurance\nlevel(SAL)is10-6 | Providesterile,singleuse, EO\nSterilized with sterility\nassurancelevel (SAL)is10-6 | Identical |\n| Device\nComponents | LimiTorr Volume Liming\nExternal CSF Drainage and\nMonitoring System:\nTubing (Patient line with\ngreen strip, stopcock,\nneedleless sampling site).\nDrainage bag with an anti-reflux\nvalve, needleless sampling site).\nGraduated burette\n(Antimicrobial hydrophobic vent,\nburette stopcock and blue cap).\nMoniTorr ICP External CSF\nDrainage and Monitoring System:\nTuning (patient line with green\nstrip, stopcocks, red end cap,\ninjection site).\nDrainage bag with injection site\nand anti-reflux valve.\nGraduated chamber, microbial\nfilter vent, drip former, pressure\nlevel, chamber stopcock, panel\nand injection site.\nPole mount bracket assembly with\nclamping screw. | Patient connection\nTubing (3-way stopcock with\ninjection port & sample port,\nmale luer connector, anti-\nreflux valve, stopcock, female\nluerconnector, drip pot).\nDrainage bag (2-way\nstopcock, hydrophobic\nmembrane, cord, cord lock).\nDrip chamber with scale\nplate, 3-way stopcock and\ntubing. | Similar\nThemain\ndevice\ncomponents\nare similar |\n\nK221694 Page 4 of 6\nPredicateDevice SubjectDevice\n(K191684) (K221694)\nMoniTorrICP™ External CSF ExternalDrainage System\nItem Comments\nDrainageandMonitoringSystem;\nLimiTorr™ VolumeLimiting\nExternal CSFDrainage and\nMonitoringSystem\nThetubing,3-waystopcock,\nThepatient line, stopcock,\nmaleluerconnector and\ngraduated burette and anti-reflux\nanti-refluxvalvemaycomein\nvalvemay come in indirect contact\nindirect contact withthe\nwiththepatient:\nDevice patient:\n(1) Patientline: Notavailable Similar\nMaterials (1) Tubing:PVC\n(2)Stopcock:HDPEand\n(2) 3-waystopcock:PC\npolycarbonate\n(3) Maleluerconnector: PC\n(3)Graduated burette:Notavailable\n(4) Anti-refluxvalve: PC\n(4)Anti-refluxvalve: Notavailable\nThesubjectandpredicatedevices havesimilarintendeduse,sterilizationmethodand\ndevice components. The differences among thedevices donotimpact the\nperformance ofthesubject device.\n9 SummaryofNon-ClinicalPerformanceTesting\nThefollowing test were performed to verify that theperformance of thesubject\ndeviceissubstantiallyequivalenttotheperformanceofthepredicatedevice. Testing\nincluded side-by-side comparison datawith thepredicatedevice.\nPleaseseetheSummaryofTestingTable2belowfortestresults.\nTable2PerformanceBenchTestResults\nTestItem TestMethods Results\nDevice size Todetermineifthesizeofthe\nPass\nrequirements devicecomponentsiswithin\nspecifications.\nFluid leakage by Toestablishthatthetubingmeets Pass\npressuredecay test fluid leakage specifications.\nThe volume and To determine ifthevolumeand Pass\nscale of the drip scaleofthedripchamberiswithin\nchamber current specifications.\nIntegrity of air vent Todetermine iftheintegrity of air Pass\nfilter of the drip ventfilterofdripchamberiswithin\nchamber current specifications.\n\n| Item | PredicateDevice\n(K191684) | SubjectDevice\n(K221694) | Comments |\n| --- | --- | --- | --- |\n|  | MoniTorrICP™ External CSF\nDrainageandMonitoringSystem;\nLimiTorr™ VolumeLimiting\nExternal CSFDrainage and\nMonitoringSystem | ExternalDrainage System |  |\n| Device\nMaterials | Thepatient line, stopcock,\ngraduated burette and anti-reflux\nvalvemay come in indirect contact\nwiththepatient:\n(1) Patientline: Notavailable\n(2)Stopcock:HDPEand\npolycarbonate\n(3)Graduated burette:Notavailable\n(4)Anti-refluxvalve: Notavailable | Thetubing,3-waystopcock,\nmaleluerconnector and\nanti-refluxvalvemaycomein\nindirect contact withthe\npatient:\n(1) Tubing:PVC\n(2) 3-waystopcock:PC\n(3) Maleluerconnector: PC\n(4) Anti-refluxvalve: PC | Similar |\n\n| TestItem | TestMethods | Results |\n| --- | --- | --- |\n| Device size\nrequirements | Todetermineifthesizeofthe\ndevicecomponentsiswithin\nspecifications. | Pass |\n| Fluid leakage by\npressuredecay test | Toestablishthatthetubingmeets\nfluid leakage specifications. | Pass |\n| The volume and\nscale of the drip\nchamber | To determine ifthevolumeand\nscaleofthedripchamberiswithin\ncurrent specifications. | Pass |\n| Integrity of air vent\nfilter of the drip\nchamber | Todetermine iftheintegrity of air\nventfilterofdripchamberiswithin\ncurrent specifications. | Pass |\n\nK221694 Page 5 of 6\nIntegrity of air vent Todetermine iftheintegrity of air Pass\nfilter of the drainage ventfilterofdrainagebagiswithin\nbag current specifications.\nPackagingintegrity Todetermineifthepackaging Pass\nintegrity iswithin current\nspecifications.\nPackage sealing Todetermineifthesealingstrength Pass\nstrength ofthe package is withincurrent\nspecifications.\nSterility Todetermineifthesterilityofthe Pass\ndevice iswithin current\nspecificationsforethyleneoxide.\nEndotoxintesting Todetermineiftheendotoxinofthe Pass\ndeviceis within specifications of\n2.15EU/device.\nThe External Drainage System is categorized as an externally communicating device\nin prolonged contact (>24 hour to 30 days) with CSF and indirect blood contact. The\nfollowing test were completed in accordance with FDA biocompatibility guidance\n“Use of International Standard ISO 10993-1, \"Biological evaluation of medical\ndevices -Part 1: Evaluation and testingwithin arisk management process.”\nTable3BiocompatibilityTestSummary\nTestitem Results Conclusions\nInvitroCytotoxicity\nTestarticleextractsshowednoevidenceof\nTest Non-cytotoxic\ncytotoxicity.\nTestarticleextracts showed noevidence of\nSkinsensitizationtests Non-sensitizing\ncausingskinsensitizationintheguineapig.\nIntracutaneous\nThetestarticleextractsshowednoevidenceof\nreactivitytest Non-irritant\nintracutaneous reactivityin rabbit.\nThetestarticleextractsshowednoevidenceof\nacute systemic toxicity. Non-toxic\nAcutesystemictoxicity\n- Nomortality duringthestudy acutely\ntest\n-Allanimalswereclinicallynormal\nthroughout the study\n- Bodyweight datawere acceptable\nMaterialmediated Thetestarticlemettherequirementsforthe\nNon-pyrogenic\npyrogenicity test absence ofpyrogens.\n\n| Integrity of air vent\nfilter of the drainage\nbag | Todetermine iftheintegrity of air\nventfilterofdrainagebagiswithin\ncurrent specifications. | Pass |\n| --- | --- | --- |\n| Packagingintegrity | Todetermineifthepackaging\nintegrity iswithin current\nspecifications. | Pass |\n| Package sealing\nstrength | Todetermineifthesealingstrength\nofthe package is withincurrent\nspecifications. | Pass |\n| Sterility | Todetermineifthesterilityofthe\ndevice iswithin current\nspecificationsforethyleneoxide. | Pass |\n| Endotoxintesting | Todetermineiftheendotoxinofthe\ndeviceis within specifications of\n2.15EU/device. | Pass |\n\n| Testitem | Results | Conclusions |\n| --- | --- | --- |\n| InvitroCytotoxicity\nTest | Testarticleextractsshowednoevidenceof\ncytotoxicity. | Non-cytotoxic |\n| Skinsensitizationtests | Testarticleextracts showed noevidence of\ncausingskinsensitizationintheguineapig. | Non-sensitizing |\n| Intracutaneous\nreactivitytest | Thetestarticleextractsshowednoevidenceof\nintracutaneous reactivityin rabbit. | Non-irritant |\n| Acutesystemictoxicity\ntest | Thetestarticleextractsshowednoevidenceof\nacute systemic toxicity.\n- Nomortality duringthestudy\n-Allanimalswereclinicallynormal\nthroughout the study\n- Bodyweight datawere acceptable | Non-toxic\nacutely |\n| Materialmediated\npyrogenicity test | Thetestarticlemettherequirementsforthe\nabsence ofpyrogens. | Non-pyrogenic |\n\nK221694 Page 6 of 6\nInvitrohemolysis\nUndertheconditions ofthis study, the\nstudy Non-hemolytic\nhemolyticindexoftestarticlewas0.8%.\n5.10 Conclusion\nThe subject and predicate devices have similar indications for use and comparable\ntechnological characteristics. The differences in technological characteristics between\nthe subject and predicate devices do not raise different questions on safety and\neffectiveness. The non-clinical performance data demonstrates that the subject device\nis substantiallyequivalent to thepredicate device."
  }
}