{
  "source_pdf": "csf-shunt--medos-international-sarl--codman-certas-plus-programmable-valve--510k.pdf",
  "clearance_number": "K152152",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK152152\nDevice Name\nCodman Certas Plus Programmable Valve\nIndications for Use (Describe)\nThe Codman Certas Plus Programmable Valve is an implantable device that provides constant intraventricular pressure\nand drainage of CSF for the management of hydrocephalus.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nPage 1 of 1\nFORM FDA 3881 (8/14) PSC Publishing Services (301) 443-6740 EF\n\nK152152\n510(k) Summary\nI. Submitter Codman & Shurtleff, Inc.\n325 Paramount Drive\nRaynham, MA 02767\nOn behalf of:\nMedos International SARL\nChemin-Blanc 38\nCH 2400 LeLocle, Switzerland\nPhone: 508-828-3421\nFax: 508-977-6979\nContact Person: Jocelyn Raposo\nDate of Submission: July 31, 2015\nII. Device Name of Device Codman Certas Plus Programmable Valve\nCommon Name Hydrocephalus Shunt\nClassification Name Central Nervous System Fluid Shunt and Components\n(21 CFR 882.5550)\nRegulatory Class II\nProduct Code JXG\nIII. Predicate Codman Hakim Programmable Valve, K974739.\nDevice\nThe following reference devices were used in this submission:\nCodman Certas Plus Programmable Valve, K143111\nCodman Certas Programmable Valve, K112156\nIV. Device The Codman Certas Plus Programmable Valve is a sterile, single use,\nDescription implantable device designed for shunting cerebrospinal fluid (CSF) for the\ntreatment of hydrocephalus.\nThe Codman Certas Plus Programmable Valve is a pressure-regulating valve\nutilizing the ruby ball-in-cone principle with a pressure inducing spring\ndesign. Intraventricular pressure is maintained by the ball and cone valve seat\n1\n\n| Name of Device | Codman Certas Plus Programmable Valve |\n| --- | --- |\n| Common Name | Hydrocephalus Shunt |\n| Classification Name | Central Nervous System Fluid Shunt and Components\n(21 CFR 882.5550) |\n| Regulatory Class | II |\n| Product Code | JXG |\n\nK152152\ndesign. As the differential pressure across the shunt increases, the ball further\ndisplaces from the cone, through which CSF flows, thereby increasing flow\nand re-establishing the selected pressure. The ball is manufactured of\nsynthetic ruby, as is the matching cone. Together these components provide a\nprecise fit for regulating the flow of CSF through the valve.\nIV. Device The valve is available with 8 different performance settings for constant\nDescription intraventricular pressure and drainage of CSF. Seven (7) of the settings\n(Cont.) provide for a change in operating pressure, with a range of 25 to 215 mmH O.\n2\nThe eighth setting provides a minimum opening pressure of ‘400’ mmH 0,\n2\nthus allowing a physician to turn the valve “virtually off” without the need to\nsurgically remove the valve to limit flow. The pressure of the valve is set\npreoperatively and can be noninvasively changed post-implantation by using\nthe Codman Certas Tool Kit, which employs magnetic force to select one of\nthe 8 settings.\nV. Indications The Indications for Use statement is identical to the predicate Codman Hakim\nfor Use Programmable Valve.\nThe Codman Certas Plus Programmable Valve is an implantable device that\nprovides constant intraventricular pressure and drainage of CSF for the\nmanagement of hydrocephalus.\nVI. Codman has modified the intended use of the Codman Certas Plus\nComparison to Programmable Valve to include ventriculo-atrial (VA) shunting. Currently,\nPredicate there is a contraindication for VA shunting in the instruction for use (IFU)\nDevice\nthat has been removed, thereby allowing Certas Plus Programmable Valves\nwithout Bactiseal antimicrobial catheters to be used for VA shunting.\nThe Codman Certas Plus Programmable Valve with the proposed intended is\nsubstantially equivalent to the predicate Codman Hakim Programmable Valve\nwhich has been cleared for VA shunting under K974739 on July 1, 1998. The\nCodman Hakim Programmable Valve has the same intended use, design\nprinciples, and similar operational principles and materials as the Certas Plus\nProgrammable Valve.\nThe labeling modifications are specified in Table 1.\n2\n\nK152152\nTable 1. Labeling Modifications Proposed for the Codman Certas Plus Programmable Valve\nComponent Modification Rationale\nInstructions for The IFU has been updated to remove the Removing the contraindication allows\nUse (IFU) contraindication for draining cerebrospinal physicians the option of using the Certas\nfluid to the atrium (also known as ventriculo- Plus Programmable Valve without\natrial (VA) shunting); thereby allowing Certas Bactiseal antimicrobial catheters for VA\nPlus Programmable Valves without Bactiseal shunting.\nantimicrobial catheters to be used for VA\nshunting. No changes are being made to the\ntechnological characteristics (i.e. design,\nPrecautions regarding ventriculo-atrial (VA) materials, and function) of the Certas Plus\nshunting have been added to the IFU. Programmable Valve.\nVII. Codman previously received clearance for the Certas Plus Programmable\nPerformance Valve via K143111; all performance testing included in that submission\nData pertains to the Certas Plus Programmable Valve described in this submission\nas well.\nThe following performance data has been provided in support of the",
    "contraindications": "contraindication for draining cerebrospinal\nfluid to the atrium (also known as ventriculo-\natrial (VA) shunting); thereby allowing Certas\nPlus Programmable Valves without Bactiseal\nantimicrobial catheters to be used for VA\nshunting.\nPrecautions regarding ventriculo-atrial (VA)\nshunting have been added to the IFU. | Removing the contraindication allows\nphysicians the option of using the Certas\nPlus Programmable Valve without\nBactiseal antimicrobial catheters for VA\nshunting.\nNo changes are being made to the\ntechnological characteristics (i.e. design,\nmaterials, and function) of the Certas Plus\nProgrammable Valve. |\n\nK152152\nBiocompatibility Testing\nThe Certas Plus Programmable Valve components and materials have not\nchanged, but the distal catheter (without Bactiseal antimicrobials), provided\nwith the valve, can now be placed into direct contact with blood when used\nfor VA shunting. The same distal catheter is currently cleared for use with the\npredicate Codman Hakim Programmable Valve (K974739) for VA shunting;\nthe only difference is the sterilization method. As a result, Codman performed\na biocompatibility evaluation in accordance with ISO 10993-1 Biological\nEvaluation of Medical Devices – Part 1: Evaluation and Testing Within a\nRisk Management Process, ISO 10993-4 Biological evaluation of medical\ndevices -- Part 4: Selection of tests for interactions with blood, and FDA draft\nguidance, Use of International Standard ISO 10993 Biological Evaluation of\nMedical Devices – Part 1: Evaluation and Testing, published April 23, 2013.\nThe evaluation concluded that additional biocompatibility testing was not\nrequired.\nAnimal Studies\nNo animal studies were required as appropriate verification of the new\nintended use was achieved based on the similarities of the proposed device to\nthe predicate device, and from results of bench testing and the\nbiocompatibility evaluation.\nClinical Studies\nNo clinical studies were required as appropriate verification of the new\nintended use was achieved based on the similarities of the proposed device to\nthe predicate device, and from results of bench testing and the\nbiocompatibility evaluation.\nVIII. Based upon the intended use, design, materials, function, comparison to\nConclusion currently marketed devices, and testing performed by Codman & Shurtleff,\nInc., it is concluded that the Codman Certas Plus Programmable Valve with\nthe proposed intended use for VA shunting is substantially equivalent to the\npredicate Codman Hakim Programmable Valve and therefore, does not raise\nany new questions of safety and effectiveness.\n4",
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95,
    "contraindications": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK152152\nDevice Name\nCodman Certas Plus Programmable Valve\nIndications for Use (Describe)\nThe Codman Certas Plus Programmable Valve is an implantable device that provides constant intraventricular pressure\nand drainage of CSF for the management of hydrocephalus.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nPage 1 of 1\nFORM FDA 3881 (8/14) PSC Publishing Services (301) 443-6740 EF\n\nK152152\n510(k) Summary\nI. Submitter Codman & Shurtleff, Inc.\n325 Paramount Drive\nRaynham, MA 02767\nOn behalf of:\nMedos International SARL\nChemin-Blanc 38\nCH 2400 LeLocle, Switzerland\nPhone: 508-828-3421\nFax: 508-977-6979\nContact Person: Jocelyn Raposo\nDate of Submission: July 31, 2015\nII. Device Name of Device Codman Certas Plus Programmable Valve\nCommon Name Hydrocephalus Shunt\nClassification Name Central Nervous System Fluid Shunt and Components\n(21 CFR 882.5550)\nRegulatory Class II\nProduct Code JXG\nIII. Predicate Codman Hakim Programmable Valve, K974739.\nDevice\nThe following reference devices were used in this submission:\nCodman Certas Plus Programmable Valve, K143111\nCodman Certas Programmable Valve, K112156\nIV. Device The Codman Certas Plus Programmable Valve is a sterile, single use,\nDescription implantable device designed for shunting cerebrospinal fluid (CSF) for the\ntreatment of hydrocephalus.\nThe Codman Certas Plus Programmable Valve is a pressure-regulating valve\nutilizing the ruby ball-in-cone principle with a pressure inducing spring\ndesign. Intraventricular pressure is maintained by the ball and cone valve seat\n1\n\n| Name of Device | Codman Certas Plus Programmable Valve |\n| --- | --- |\n| Common Name | Hydrocephalus Shunt |\n| Classification Name | Central Nervous System Fluid Shunt and Components\n(21 CFR 882.5550) |\n| Regulatory Class | II |\n| Product Code | JXG |\n\nK152152\ndesign. As the differential pressure across the shunt increases, the ball further\ndisplaces from the cone, through which CSF flows, thereby increasing flow\nand re-establishing the selected pressure. The ball is manufactured of\nsynthetic ruby, as is the matching cone. Together these components provide a\nprecise fit for regulating the flow of CSF through the valve.\nIV. Device The valve is available with 8 different performance settings for constant\nDescription intraventricular pressure and drainage of CSF. Seven (7) of the settings\n(Cont.) provide for a change in operating pressure, with a range of 25 to 215 mmH O.\n2\nThe eighth setting provides a minimum opening pressure of ‘400’ mmH 0,\n2\nthus allowing a physician to turn the valve “virtually off” without the need to\nsurgically remove the valve to limit flow. The pressure of the valve is set\npreoperatively and can be noninvasively changed post-implantation by using\nthe Codman Certas Tool Kit, which employs magnetic force to select one of\nthe 8 settings.\nV. Indications The Indications for Use statement is identical to the predicate Codman Hakim\nfor Use Programmable Valve.\nThe Codman Certas Plus Programmable Valve is an implantable device that\nprovides constant intraventricular pressure and drainage of CSF for the\nmanagement of hydrocephalus.\nVI. Codman has modified the intended use of the Codman Certas Plus\nComparison to Programmable Valve to include ventriculo-atrial (VA) shunting. Currently,\nPredicate there is a contraindication for VA shunting in the instruction for use (IFU)\nDevice\nthat has been removed, thereby allowing Certas Plus Programmable Valves\nwithout Bactiseal antimicrobial catheters to be used for VA shunting.\nThe Codman Certas Plus Programmable Valve with the proposed intended is\nsubstantially equivalent to the predicate Codman Hakim Programmable Valve\nwhich has been cleared for VA shunting under K974739 on July 1, 1998. The\nCodman Hakim Programmable Valve has the same intended use, design\nprinciples, and similar operational principles and materials as the Certas Plus\nProgrammable Valve.\nThe labeling modifications are specified in Table 1.\n2\n\nK152152\nTable 1. Labeling Modifications Proposed for the Codman Certas Plus Programmable Valve\nComponent Modification Rationale\nInstructions for The IFU has been updated to remove the Removing the contraindication allows\nUse (IFU) contraindication for draining cerebrospinal physicians the option of using the Certas\nfluid to the atrium (also known as ventriculo- Plus Programmable Valve without\natrial (VA) shunting); thereby allowing Certas Bactiseal antimicrobial catheters for VA\nPlus Programmable Valves without Bactiseal shunting.\nantimicrobial catheters to be used for VA\nshunting. No changes are being made to the\ntechnological characteristics (i.e. design,\nPrecautions regarding ventriculo-atrial (VA) materials, and function) of the Certas Plus\nshunting have been added to the IFU. Programmable Valve.\nVII. Codman previously received clearance for the Certas Plus Programmable\nPerformance Valve via K143111; all performance testing included in that submission\nData pertains to the Certas Plus Programmable Valve described in this submission\nas well.\nThe following performance data has been provided in support of the",
    "Substantial Equivalence": "substantial equivalence determination.\nBench Testing\nBench testing was performed to demonstrate that the Codman Certas Plus\nProgrammable Valve can be used for VA shunting. The testing consisted of\nthe following:\n• Reflux testing in accordance with ISO 7197:2009 Neurosurgical\nImplants – Sterile, Single-Use Hydrocephalus Shunts and Components\nand ASTM F647:1994 (R2006) Standard Practice for Evaluating and\nSpecifying Implantable Shunt Assemblies for Neurosurgical\nApplication\n• Shelf Life testing\nThe test results met the acceptance criteria; therefore, the Codman Certas Plus\nProgrammable Valve conforms to the expected device performance and\nproposed intended use. Results of verification testing have demonstrated that\nthe Codman Certas Plus Programmable Valve with the proposed intended use\nfor VA shunting is substantially equivalent to the predicate Codman Hakim\nProgrammable Valve and does not raise new questions of safety and\neffectiveness.\n3\n\n| Table 1. Labeling Modifications Proposed for the Codman Certas Plus Programmable Valve |  |  |\n| --- | --- | --- |\n| Component | Modification | Rationale |\n| Instructions for\nUse (IFU) | The IFU has been updated to remove the",
    "Contraindications": "contraindication for draining cerebrospinal\nfluid to the atrium (also known as ventriculo-\natrial (VA) shunting); thereby allowing Certas\nPlus Programmable Valves without Bactiseal\nantimicrobial catheters to be used for VA\nshunting.\nPrecautions regarding ventriculo-atrial (VA)\nshunting have been added to the IFU. | Removing the contraindication allows\nphysicians the option of using the Certas\nPlus Programmable Valve without\nBactiseal antimicrobial catheters for VA\nshunting.\nNo changes are being made to the\ntechnological characteristics (i.e. design,\nmaterials, and function) of the Certas Plus\nProgrammable Valve. |\n\nK152152\nBiocompatibility Testing\nThe Certas Plus Programmable Valve components and materials have not\nchanged, but the distal catheter (without Bactiseal antimicrobials), provided\nwith the valve, can now be placed into direct contact with blood when used\nfor VA shunting. The same distal catheter is currently cleared for use with the\npredicate Codman Hakim Programmable Valve (K974739) for VA shunting;\nthe only difference is the sterilization method. As a result, Codman performed\na biocompatibility evaluation in accordance with ISO 10993-1 Biological\nEvaluation of Medical Devices – Part 1: Evaluation and Testing Within a\nRisk Management Process, ISO 10993-4 Biological evaluation of medical\ndevices -- Part 4: Selection of tests for interactions with blood, and FDA draft\nguidance, Use of International Standard ISO 10993 Biological Evaluation of\nMedical Devices – Part 1: Evaluation and Testing, published April 23, 2013.\nThe evaluation concluded that additional biocompatibility testing was not\nrequired.\nAnimal Studies\nNo animal studies were required as appropriate verification of the new\nintended use was achieved based on the similarities of the proposed device to\nthe predicate device, and from results of bench testing and the\nbiocompatibility evaluation.\nClinical Studies\nNo clinical studies were required as appropriate verification of the new\nintended use was achieved based on the similarities of the proposed device to\nthe predicate device, and from results of bench testing and the\nbiocompatibility evaluation.\nVIII. Based upon the intended use, design, materials, function, comparison to\nConclusion currently marketed devices, and testing performed by Codman & Shurtleff,\nInc., it is concluded that the Codman Certas Plus Programmable Valve with\nthe proposed intended use for VA shunting is substantially equivalent to the\npredicate Codman Hakim Programmable Valve and therefore, does not raise\nany new questions of safety and effectiveness.\n4"
  }
}