{
  "source_pdf": "csf-shunt--medos-international-sarl--codman-certas-programmable-valve--510k.pdf",
  "clearance_number": "csf-shunt--medos-international-sarl--codman-certas-programmable-valve--510k",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description: The Certas Programmable Valve System is designed for shunting\ncerebrospinal fluid (CSF) for the treatment of hydrocephalus. The\nvalve can be set to a choice of eight opening pressure settings for\nconstant intraventricular pressure and drainage of CSF. The\nTherapy Management System allows the user to non-invasively\nadjust the opening pressure setting before and after implant.\nThe Certas Programmable Valve is available with and without the\nlegally marketed SIPHONGUIARD CSF Control Device and the\nCodman BACTISEAL Catheters as well as accessories needed to\nfacilitate placement and use of the valve.\nIntended Use: The Certas Programmable Valve is an implantable device that\nprovides constant intraventricular pressure and drainage of CSF\nfor the management of hydrocephalus.\nThe Certas Therapy Management System allows the noninvasive\nreading or adjustment of the valve setting.\nTechnological Comparison:\nThe Certas Programmable Valve System with a 5 year shelf life is\nsubstantially equivalent to the predicate Certas Programmable\nValve System with a 1 year shelf life. No changes are being made\nto the intended use, performance characteristics. materials, and\nprinciples of operation of the valve or its accessories. The 5-year\nshelf life applies to the Certas Programmable Valve Systems that\nare not packaged with a Bactiseal catheter, The shelf life of the\nTherapy Management System is not changing.\nPerformance Data: Codman has performed both packaging and product stability\ntesting to demonstrate that the packaging integrity and product\nfunctionality is maintained for 5 years. The packaging stability\nstudy shows that there was no change in post-sterile seal strength\nafter accelerated aging. The product stability testing evaluated\nAdjustment and Indication capability, Pressure-Flow, as well as\nLeak and Reflux testing per EN ISO 7197:2009 after 5 years of\naccelerated aging. The test results demonstrate that the Certas\nValve is substantially equivalent to the predicate device.\n2\n\n74\nDEPARTMENT OF HEALTH &HUMAN SERVICES Public Health Service\nand Drug Administration 4\nSFood\n10903 New Hampshire Avenue\nDocument Control Room -W066-G609\nSilver Spring, MD 20993-0002\nMedos International SARL\n[ES 1 6 2012\nc/o Codman & Shurtleff, Inc.\nMs. Jocelyn Raposo\nSenior Regulatory Affairs Specialist\n3325 Paramount Drive\nRaynham, MA 02767\nRe: K1 13526\nTrade/Device Name: CODMAN CERTAS Programmable Valve System\nCODMAN CERTAS Therapy Management System\nRegulation Number: 21 CER 882.5550\nRegulation Name: Central Nervous System Fluid Shunt and Components\nRegulatory Class: Class II\nProduct Code: JXG\nDated: January 17, 2012\nReceived: January 18, 2012\nDear Ms. Raposo:\nWe have reviewed your Section 5 1 0(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class 11 (Special Controls) or class Ill (PMA), it\nmay be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 21, Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\n\nPage 2 - Ms. Jocelyn Raposo\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CFR Part 801); medical device reporting (reporting of medical\ndevice-related adverse events) (21. CFR 803); good manufacturing practice requirements as set\nforth in the quality systems (QS) regulation (21 CFR Part.820); and if applicable, the electronic\nproduct radiation control provisions (Sections 53 1-542 of the Act); 21 CFR 1000-1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please\ngo to http://www.fda.gov/AboutFDA/Centers~ffices/CDRH/CDRH~ffices/ucm 15809.htm for\nthe Center for Devices and Radiological Health's (CDRH's) Office of Compliance. Also, please\nnote the regulation entitled, \"Misbranding by reference to premarket notification\" (2 1 CFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to.\nhttp://www.fda.gov/MedicalDevices/Safety/ReportaProblem/default.htm for the CDRH 's Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general inform ation on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 63 8-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda. gov/MedicalDevices/ResourcesforYou/Industrv/default.htm.\nSincerely yours,\nMalvina B.EdlaI'S\nDirector V\n.\nDivision of Ophthalmic, Neurological,\nand Ear, Nose and Throat Devices\nOffice of Device Evaluation\nCenter for Devices and\nRadiological Health\nEnclosure",
    "indications": "Indications for Use\n510(k) Number (if known): K1 13526\nDevice Name: CODMAN CERTAS Programmable Valve System\nCODMAN CERTAS Thera pyManagement System\nProduct Code Description\n82-8800 Certas Inline Valve (includes a Priming Adapter)\n82-8801 Certas Inline Valve with Accessories\n82-8802 Certas Inline Valve with Accessories (unitized distal\ncatheter)\n______________\n82-8804 Certas Inline Valve with Siphonguard (includes a Priming\nAdapter)\n82-8805 Certas Inline Valve with Siphonguard and Accessories\n82-8806 Certas Inline Valve with Siphonguard and Accessories\n(unitized distal catheter)\nIndications For Use:\nThe CODMAN Certas Programmable Valve is an implantable device that provides constant\nintraventricular pressure and drainage of CSF for the management of hydrocephalus.\nThe CODMAN Certas Therapy Management System allows the noninvasive reading or\nadjustment of the valve selling.\nPrescription Use x___ AND/OR Over-The-Counter Use\n___\n(Part 21 CFR 801 Subpart 0)(21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE IF NEEDED)\nConcurrence of CDRH, 0 te of valuation (ODE)\n(Division Sign-off)\nDivision of Ophthalmic, Neurological and Ear,\nNose and Throat Devices\n5lO(k)Number\nPage 1 of\n__",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9
  },
  "raw_sections": {
    "Device Description": "Device Description: The Certas Programmable Valve System is designed for shunting\ncerebrospinal fluid (CSF) for the treatment of hydrocephalus. The\nvalve can be set to a choice of eight opening pressure settings for\nconstant intraventricular pressure and drainage of CSF. The\nTherapy Management System allows the user to non-invasively\nadjust the opening pressure setting before and after implant.\nThe Certas Programmable Valve is available with and without the\nlegally marketed SIPHONGUIARD CSF Control Device and the\nCodman BACTISEAL Catheters as well as accessories needed to\nfacilitate placement and use of the valve.\nIntended Use: The Certas Programmable Valve is an implantable device that\nprovides constant intraventricular pressure and drainage of CSF\nfor the management of hydrocephalus.\nThe Certas Therapy Management System allows the noninvasive\nreading or adjustment of the valve setting.\nTechnological Comparison:\nThe Certas Programmable Valve System with a 5 year shelf life is\nsubstantially equivalent to the predicate Certas Programmable\nValve System with a 1 year shelf life. No changes are being made\nto the intended use, performance characteristics. materials, and\nprinciples of operation of the valve or its accessories. The 5-year\nshelf life applies to the Certas Programmable Valve Systems that\nare not packaged with a Bactiseal catheter, The shelf life of the\nTherapy Management System is not changing.\nPerformance Data: Codman has performed both packaging and product stability\ntesting to demonstrate that the packaging integrity and product\nfunctionality is maintained for 5 years. The packaging stability\nstudy shows that there was no change in post-sterile seal strength\nafter accelerated aging. The product stability testing evaluated\nAdjustment and Indication capability, Pressure-Flow, as well as\nLeak and Reflux testing per EN ISO 7197:2009 after 5 years of\naccelerated aging. The test results demonstrate that the Certas\nValve is substantially equivalent to the predicate device.\n2\n\n74\nDEPARTMENT OF HEALTH &HUMAN SERVICES Public Health Service\nand Drug Administration 4\nSFood\n10903 New Hampshire Avenue\nDocument Control Room -W066-G609\nSilver Spring, MD 20993-0002\nMedos International SARL\n[ES 1 6 2012\nc/o Codman & Shurtleff, Inc.\nMs. Jocelyn Raposo\nSenior Regulatory Affairs Specialist\n3325 Paramount Drive\nRaynham, MA 02767\nRe: K1 13526\nTrade/Device Name: CODMAN CERTAS Programmable Valve System\nCODMAN CERTAS Therapy Management System\nRegulation Number: 21 CER 882.5550\nRegulation Name: Central Nervous System Fluid Shunt and Components\nRegulatory Class: Class II\nProduct Code: JXG\nDated: January 17, 2012\nReceived: January 18, 2012\nDear Ms. Raposo:\nWe have reviewed your Section 5 1 0(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class 11 (Special Controls) or class Ill (PMA), it\nmay be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 21, Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\n\nPage 2 - Ms. Jocelyn Raposo\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CFR Part 801); medical device reporting (reporting of medical\ndevice-related adverse events) (21. CFR 803); good manufacturing practice requirements as set\nforth in the quality systems (QS) regulation (21 CFR Part.820); and if applicable, the electronic\nproduct radiation control provisions (Sections 53 1-542 of the Act); 21 CFR 1000-1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please\ngo to http://www.fda.gov/AboutFDA/Centers~ffices/CDRH/CDRH~ffices/ucm 15809.htm for\nthe Center for Devices and Radiological Health's (CDRH's) Office of Compliance. Also, please\nnote the regulation entitled, \"Misbranding by reference to premarket notification\" (2 1 CFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to.\nhttp://www.fda.gov/MedicalDevices/Safety/ReportaProblem/default.htm for the CDRH 's Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general inform ation on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 63 8-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda. gov/MedicalDevices/ResourcesforYou/Industrv/default.htm.\nSincerely yours,\nMalvina B.EdlaI'S\nDirector V\n.\nDivision of Ophthalmic, Neurological,\nand Ear, Nose and Throat Devices\nOffice of Device Evaluation\nCenter for Devices and\nRadiological Health\nEnclosure",
    "Indications for Use": "Indications for Use\n510(k) Number (if known): K1 13526\nDevice Name: CODMAN CERTAS Programmable Valve System\nCODMAN CERTAS Thera pyManagement System\nProduct Code Description\n82-8800 Certas Inline Valve (includes a Priming Adapter)\n82-8801 Certas Inline Valve with Accessories\n82-8802 Certas Inline Valve with Accessories (unitized distal\ncatheter)\n______________\n82-8804 Certas Inline Valve with Siphonguard (includes a Priming\nAdapter)\n82-8805 Certas Inline Valve with Siphonguard and Accessories\n82-8806 Certas Inline Valve with Siphonguard and Accessories\n(unitized distal catheter)\nIndications For Use:\nThe CODMAN Certas Programmable Valve is an implantable device that provides constant\nintraventricular pressure and drainage of CSF for the management of hydrocephalus.\nThe CODMAN Certas Therapy Management System allows the noninvasive reading or\nadjustment of the valve selling.\nPrescription Use x___ AND/OR Over-The-Counter Use\n___\n(Part 21 CFR 801 Subpart 0)(21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE IF NEEDED)\nConcurrence of CDRH, 0 te of valuation (ODE)\n(Division Sign-off)\nDivision of Ophthalmic, Neurological and Ear,\nNose and Throat Devices\n5lO(k)Number\nPage 1 of\n__"
  }
}