{
  "source_pdf": "csf-shunt--moller-medical-gmbh--liquoguard-7-liquoguard-7-drainage--510k.pdf",
  "clearance_number": "K150898",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK150898\nDevice Name\nLiquoGuard 7\nIndications for Use (Describe)\nThe LiquoGuard 7 is indicated for the external drainage of cerebrospinal fluid (CSF). It connects to any drainage catheter\n(not part of the product) which is usually inserted by the doctor into the lateral or third ventricle of the brain or lumbar\nsubarachnoid space in selected patients to reduce intrathecal pressure. The LiquoGuard 7 controls CSF pressure using\npressure sensors and a pump and also monitors CSF pressure and cerebrospinal fluid flow during CSF drainage, and\nprovides many alarm functions.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Premarket Notification\n510(k) Summary Page: 1 (8)\n510(k) Summary\n1. Submitter\nSubmitter: Möller Medical GmbH\nWasserkuppenstraße 29-31\n36043 Fulda, Germany\nTel.: +49 (0) 661-94195-0\nFax: +49 (0) 661-94195-850\nEstablishment Registration Number: 3006611221\nContact Person: Grant Geckeler\nFree lance consultant\n1612 Jenks Drive\nCorona, CA 92880\nPhone: +1 858 603 1838\nE-mail: grant.geckeler@gmail.com\nDate Prepared: March 24, 2015\n2. Device\nTrade name: LiquoGuard 7\nConsists of: LiquoGuard 7 pump and LiquoGuard 7\ndisposable drainage tube sets\nCommon or Usual Name: External CSF Drainage System\nClassification Name: Shunt, Central Nervous System and Components (21 CFR\n882.5550)\nRegulatory Class: II\nProduct Code: JXG\n3. Predicate Device\nThe Möller Medical LiquoGuard 7 is substantially equivalent to the LiquoGuard CSF\nSystem listed below with regard to intended use, design, operating principles, materials,\nCSF pressure monitoring, semiconductor sensor principle, display, alarm functions and\ndata recording.\nLiquoGuard CSF System: K121248\n4. Device Description\nCerebrospinal fluid (CSF) drainage and pressure monitoring in lumbar and ventricular\napplications is the “gold standard” for cases involving trauma, post-operation, shunt\ninfection, subarachnoid hemorrhage (SAH) therapy, neurophysiological monitoring\nduring vascular surgery (e.g. TAA and TAAA) and normal-pressure hydrocephalus\n(NPH) diagnosis.\n2015-12\n\n510(k) Premarket Notification\n510(k) Summary Page: 2 (8)\nThe LiquoGuard 7 CSF Drainage System consists of a pump and a corresponding\ndisposable drainage tube set, including two pressure sensors. The dynamic range of this\nsystem is from -75 mmHg to +100 mmHg. The drainage tube set is inserted into the\npump, connected to the intrathecal drainage catheter (not part of the product) via a 3-\nway stopcock and the LiquoGuard 7 device via cable connector. The device\ncontinuously measures the pressure of CSF due to the fluid column inside the tube and\noperates the peristalticpump of LiquoGuard 7 whenever the current patient’s CSF\npressure is higher than a preselected target pressure. Thus the LiquoGuard 7 combines\nCSF drainage and intracranial pressure (ICP) monitoring like the predicate device, the\nLiquoGuard CSF System, with integrated alarm and documentation/data logging\nfunctions, improving safety, simplifying the handling and enhancing patient’s mobility.\n5. Indications for Use\nThe LiquoGuard 7 is indicated for the external drainage of cerebrospinal fluid (CSF). It\nconnects to any drainage catheter (not part of the product) which is usually inserted by\nthe doctor into the lateral or third ventricle of the brain or lumbar subarachnoid space in\nselected patients to reduce intrathecal pressure. The LiquoGuard 7 controls CSF\npressure using pressure sensors and a pump and also monitors CSF pressure and\ncerebrospinal fluid flow during CSF drainage, and provides many alarm functions.\n6. Comparison of Technological Characteristics with the Predicate\nDevice\nThe LiquoGuard 7 is working equivalently to the predicate device, with the additional\nsafety that, using LiquoGuard 7, a bleeding or swelling of the brain may be detected in\nmany cases (flow control and alarm). The principles of measurement are exactly the\nsame as both systems measure the pressure of the surrounding liquid.\nThe LiquoGuard 7 behaves comparable to the predicate device. It is able to sound and\ndisplay alarms to operators, is portable, can be used while not connected to the mains,\nrecords and stores data and can be connected to bedside monitoring systems.\nThe LiquoGuard 7 and its predicate device both utilize components such as sterile\ntubing’s, pressure sensors, CSF drainage bags, microcontroller and interfaces. The\nLiquoGuard 7 tubing set is made from polyvinyl chloride, the same material that the",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK150898\nDevice Name\nLiquoGuard 7\nIndications for Use (Describe)\nThe LiquoGuard 7 is indicated for the external drainage of cerebrospinal fluid (CSF). It connects to any drainage catheter\n(not part of the product) which is usually inserted by the doctor into the lateral or third ventricle of the brain or lumbar\nsubarachnoid space in selected patients to reduce intrathecal pressure. The LiquoGuard 7 controls CSF pressure using\npressure sensors and a pump and also monitors CSF pressure and cerebrospinal fluid flow during CSF drainage, and\nprovides many alarm functions.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Premarket Notification\n510(k) Summary Page: 1 (8)\n510(k) Summary\n1. Submitter\nSubmitter: Möller Medical GmbH\nWasserkuppenstraße 29-31\n36043 Fulda, Germany\nTel.: +49 (0) 661-94195-0\nFax: +49 (0) 661-94195-850\nEstablishment Registration Number: 3006611221\nContact Person: Grant Geckeler\nFree lance consultant\n1612 Jenks Drive\nCorona, CA 92880\nPhone: +1 858 603 1838\nE-mail: grant.geckeler@gmail.com\nDate Prepared: March 24, 2015\n2. Device\nTrade name: LiquoGuard 7\nConsists of: LiquoGuard 7 pump and LiquoGuard 7\ndisposable drainage tube sets\nCommon or Usual Name: External CSF Drainage System\nClassification Name: Shunt, Central Nervous System and Components (21 CFR\n882.5550)\nRegulatory Class: II\nProduct Code: JXG\n3. Predicate Device\nThe Möller Medical LiquoGuard 7 is substantially equivalent to the LiquoGuard CSF\nSystem listed below with regard to intended use, design, operating principles, materials,\nCSF pressure monitoring, semiconductor sensor principle, display, alarm functions and\ndata recording.\nLiquoGuard CSF System: K121248\n4. Device Description\nCerebrospinal fluid (CSF) drainage and pressure monitoring in lumbar and ventricular\napplications is the “gold standard” for cases involving trauma, post-operation, shunt\ninfection, subarachnoid hemorrhage (SAH) therapy, neurophysiological monitoring\nduring vascular surgery (e.g. TAA and TAAA) and normal-pressure hydrocephalus\n(NPH) diagnosis.\n2015-12\n\n510(k) Premarket Notification\n510(k) Summary Page: 2 (8)\nThe LiquoGuard 7 CSF Drainage System consists of a pump and a corresponding\ndisposable drainage tube set, including two pressure sensors. The dynamic range of this\nsystem is from -75 mmHg to +100 mmHg. The drainage tube set is inserted into the\npump, connected to the intrathecal drainage catheter (not part of the product) via a 3-\nway stopcock and the LiquoGuard 7 device via cable connector. The device\ncontinuously measures the pressure of CSF due to the fluid column inside the tube and\noperates the peristalticpump of LiquoGuard 7 whenever the current patient’s CSF\npressure is higher than a preselected target pressure. Thus the LiquoGuard 7 combines\nCSF drainage and intracranial pressure (ICP) monitoring like the predicate device, the\nLiquoGuard CSF System, with integrated alarm and documentation/data logging\nfunctions, improving safety, simplifying the handling and enhancing patient’s mobility.\n5. Indications for Use\nThe LiquoGuard 7 is indicated for the external drainage of cerebrospinal fluid (CSF). It\nconnects to any drainage catheter (not part of the product) which is usually inserted by\nthe doctor into the lateral or third ventricle of the brain or lumbar subarachnoid space in\nselected patients to reduce intrathecal pressure. The LiquoGuard 7 controls CSF\npressure using pressure sensors and a pump and also monitors CSF pressure and\ncerebrospinal fluid flow during CSF drainage, and provides many alarm functions.\n6. Comparison of Technological Characteristics with the Predicate\nDevice\nThe LiquoGuard 7 is working equivalently to the predicate device, with the additional\nsafety that, using LiquoGuard 7, a bleeding or swelling of the brain may be detected in\nmany cases (flow control and alarm). The principles of measurement are exactly the\nsame as both systems measure the pressure of the surrounding liquid.\nThe LiquoGuard 7 behaves comparable to the predicate device. It is able to sound and\ndisplay alarms to operators, is portable, can be used while not connected to the mains,\nrecords and stores data and can be connected to bedside monitoring systems.\nThe LiquoGuard 7 and its predicate device both utilize components such as sterile\ntubing’s, pressure sensors, CSF drainage bags, microcontroller and interfaces. The\nLiquoGuard 7 tubing set is made from polyvinyl chloride, the same material that the",
    "Substantial Equivalence": "predicate devices tubing sets are made of, along with numerous marketed IV\nadministration tubing sets. The LiquoGuard 7 tubing set has two pressure transducers,\nsuch as the predicate device tubing’s. Both systems include CSF drainage bags to\ncollect drained CSF.\nBoth systems display values, curves and trends on a built in monitor, sound alarms via\nspeaker and light emitting LED, are operated by pressing foil keypad buttons or a touch\ndisplay and are basically computer and software controlled.\nBoth systems measure intrathecal pressure the same way; critical intrathecal pressure\nincrease in the patient can be recognized, thereby enabling the required diagnostic and\ntreatment steps to be taken. Since the pressure measurement in systems is done via\npiezo-resistive pressure sensors that are attached at reference height to the patient,\nthere is no difference in intrathecal pressure measurement. Additional details for\ncomparing these CSF Systems are contained in Table 1 and Table 2.\n2015-12\n\n510(k) Premarket Notification\n510(k) Summary Page: 3 (8)\nTable 1: System Comparison\nProduct Predicate device\n(LiquoGuard CSF LiquoGuard 7\nComponent System)\n• •\nTube set disposable\n• •\nCSF drainage bag\n• •\nPressure transducer\n• •\nMicro controller\n• •\nSoftware operated\n• •\nData storage\n• •\nScreen\n• •\nPorts\n• •\nCasing\n• •\nPower supply\nTable 2: Device Comparison\nPredicate device LiquoGuard 7\nIndication External drainage of External drainage of\ncerebrospinal fluid (CSF) from cerebrospinal fluid (CSF) from\nthe lateral ventricles of the the lateral ventricles of the brain\nbrain or the lumbar or the lumbar subarachnoid\nsubarachnoid space to reduce space to reduce intracranial\nintracranial pressure and pressure and measurement of\nmeasurement of CSF pressure. CSF pressure.\nCSF sterile tubing set with Tubing material: Polyvinyl Tubing material: Polyvinyl\npressure sensor and chloride (PVC). chloride (PVC).\ndrainage bag\nPressure sensor: Dual Pressure sensor: Dual\ntransducers. transducers.\nCSF Collection Bag: 500ml. CSF Collection Bag: 500ml.\nPressure controlling Based on pressure equivalence Based on pressure equivalence\nmechanism (Pascal's law of fluid statics) (Pascal's law of fluid statics)\nbetween patient and pressure between patient and pressure\nsensors inside the tubing. sensors inside the tubing.\nFrom the sensor location, From the sensor location,\ndrainage is performed using a drainage is performed using a\nperistaltic pump controlled by peristaltic pump controlled by\nthe sensed pressure inside the the sensed pressure inside the\ntubing. tubing.\nHeight alignment of patient Device can be positioned Device can be positioned\nand device arbitrarily, only the pressure arbitrarily, only the pressure\nsensor needs to be aligned. sensor needs to be aligned.\nDevice adjusting fluid flow LiquoGuard CSF System LiquoGuard 7 peristaltic pump\nperistaltic pump controlled by controlled by pressure at sensor\npressure at sensor location. location.\n2015-12\n\n|  | Product |  |  | Predicate device |  | LiquoGuard 7 |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  | (LiquoGuard CSF |  |  |\n|  | Component |  |  | System) |  |  |\n|  | Tube set disposable |  | • |  |  | • |\n|  | CSF drainage bag |  | • |  |  | • |\n|  | Pressure transducer |  | • |  |  | • |\n|  | Micro controller |  | • |  |  | • |\n|  | Software operated |  | • |  |  | • |\n|  | Data storage |  | • |  |  | • |\n|  | Screen |  | • |  |  | • |\n|  | Ports |  | • |  |  | • |\n|  | Casing |  | • |  |  | • |\n|  | Power supply |  | • |  |  | • |\n\n|  | Predicate device |  |  | LiquoGuard 7 |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Indication | External drainage of\ncerebrospinal fluid (CSF) from\nthe lateral ventricles of the\nbrain or the lumbar\nsubarachnoid space to reduce\nintracranial pressure and\nmeasurement of CSF pressure. |  |  | External drainage of\ncerebrospinal fluid (CSF) from\nthe lateral ventricles of the brain\nor the lumbar subarachnoid\nspace to reduce intracranial\npressure and measurement of\nCSF pressure. |  |  |\n| CSF sterile tubing set with\npressure sensor and\ndrainage bag | Tubing material: Polyvinyl\nchloride (PVC).\nPressure sensor: Dual\ntransducers.\nCSF Collection Bag: 500ml. |  |  | Tubing material: Polyvinyl\nchloride (PVC).\nPressure sensor: Dual\ntransducers.\nCSF Collection Bag: 500ml. |  |  |\n| Pressure controlling\nmechanism |  | Based on pressure equivalence |  |  | Based on pressure equivalence |  |\n|  |  | (Pascal's law of fluid statics) |  |  | (Pascal's law of fluid statics) |  |\n|  |  | between patient and pressure |  |  | between patient and pressure |  |\n|  |  | sensors inside the tubing. |  |  | sensors inside the tubing. |  |\n|  |  | From the sensor location, |  |  | From the sensor location, |  |\n|  |  | drainage is performed using a |  |  | drainage is performed using a |  |\n|  |  | peristaltic pump controlled by |  |  | peristaltic pump controlled by |  |\n|  |  | the sensed pressure inside the |  |  | the sensed pressure inside the |  |\n|  |  | tubing. |  |  | tubing. |  |\n| Height alignment of patient\nand device |  | Device can be positioned |  |  | Device can be positioned |  |\n|  |  | arbitrarily, only the pressure |  |  | arbitrarily, only the pressure |  |\n|  |  | sensor needs to be aligned. |  |  | sensor needs to be aligned. |  |\n| Device adjusting fluid flow |  | LiquoGuard CSF System |  |  | LiquoGuard 7 peristaltic pump |  |\n|  |  | peristaltic pump controlled by |  |  | controlled by pressure at sensor |  |\n|  |  | pressure at sensor location. |  |  | location. |  |\n\n| Indication |\n| --- |\n|  |\n\n| CSF sterile tubing set with |\n| --- |\n| pressure sensor and |\n| drainage bag |\n\n| Pressure controlling |\n| --- |\n| mechanism |\n|  |\n\n| Height alignment of patient |\n| --- |\n| and device |\n\n510(k) Premarket Notification\n510(k) Summary Page: 4 (8)\nPredicate device LiquoGuard 7\nMonitoring functions Drained volume and pressure Drained volume and pressure\ncurve inside tubing (equal to curve inside tubing (equal to\nintracranial pressure unless intracranial pressure unless\nblockage) are monitored and blockage) are monitored and\nrecorded by LiquoGuard CSF recorded by LiquoGuard 7.\nSystem.\nAlarm functions enhancing Many alarm functions Many alarm functions integrated\npatient safety integrated in the system: in the system:\n* Pressure too high. * Pressure too high.\n* Pressure too low. * Pressure too low.\n* Physiological pressure * Physiological pressure\npulsation lost. pulsation lost.\n* Pressure remains constant for * Pressure remains constant for\ntoo long. too long.\n* Dual sensors deviate in * Dual sensors deviate in\nreadings (defective sensor). readings (defective sensor).\n* Watchdog or main controller * Watchdog or main controller\ndoes not respond to each does not respond to each other's\nother's requests (device or requests (device or software\nsoftware malfunction). malfunction).\n* Battery low * Battery low\n* Sensor difference ICP vs.\nPCSF\n* No ICP sensor connected\n* High Flow Alarm\n* Low Flow Alarm\nMeasured pressure range -15mmHg to +75mmHg. -75mmHg to +100mmHg\nPhysical dimensions 315mm x 210 mm x 280 mm (H 145mm x 238.1mm x 212.8mm\nx W x D). (H x W x D).\n4.8 kg. 3.7 kg.\nDisplayed parameters Actual ICP value, ICP Actual ICP and PCSF value, ICP\nwaveform, ICP trend. and PCSF waveform, ICP and\nDisplay resolution of 1 mmHg. PCSF trend.\nDisplay resolution of 1 mmHg.\nSensor type Dual transducer. Dual transducer.\nScheduled preventive Every 12 months Every 12 months\nmaintenance\nBattery Rechargeable sealed lead acid. Rechargeable Lithium Ion.\nOperation time: 3h. Operation time: 2h.\n2015-12\n\n|  |  |  | Predicate device |  |  | LiquoGuard 7 |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Monitoring functions |  |  |  | Drained volume and pressure |  | Drained volume and pressure\ncurve inside tubing (equal to\nintracranial pressure unless\nblockage) are monitored and\nrecorded by LiquoGuard 7. |  |  |\n|  |  |  |  | curve inside tubing (equal to |  |  |  |  |\n|  |  |  |  | intracranial pressure unless |  |  |  |  |\n|  |  |  |  | blockage) are monitored and |  |  |  |  |\n|  |  |  |  | recorded by LiquoGuard CSF |  |  |  |  |\n|  |  |  |  | System. |  |  |  |  |\n| Alarm functions enhancing\npatient safety |  |  | Many alarm functions\nintegrated in the system:\n* Pressure too high.\n* Pressure too low.\n* Physiological pressure\npulsation lost.\n* Pressure remains constant for\ntoo long.\n* Dual sensors deviate in\nreadings (defective sensor).\n* Watchdog or main controller\ndoes not respond to each\nother's requests (device or\nsoftware malfunction).\n* Battery low | Many alarm functions |  |  | Many alarm functions integrated |  |\n|  |  |  |  | integrated in the system: |  |  | in the system: |  |\n|  |  |  |  | * Pressure too high. |  |  | * Pressure too high. |  |\n|  |  |  |  | * Pressure too low. |  |  | * Pressure too low. |  |\n|  |  |  |  | * Physiological pressure |  |  | * Physiological pressure |  |\n|  |  |  |  | pulsation lost. |  |  | pulsation lost. |  |\n|  |  |  |  | * Pressure remains constant for |  |  | * Pressure remains constant for |  |\n|  |  |  |  | too long. |  |  | too long. |  |\n|  |  |  |  | * Dual sensors deviate in |  |  | * Dual sensors deviate in |  |\n|  |  |  |  | readings (defective sensor). |  |  | readings (defective sensor). |  |\n|  |  |  |  | * Watchdog or main controller |  |  | * Watchdog or main controller |  |\n|  |  |  |  | does not respond to each |  |  | does not respond to each other's |  |\n|  |  |  |  | other's requests (device or |  |  | requests (device or software |  |\n|  |  |  |  | software malfunction). |  |  | malfunction). |  |\n|  |  |  |  | * Battery low |  |  | * Battery low |  |\n|  |  |  |  |  |  |  | * Sensor difference ICP vs. |  |\n|  |  |  |  |  |  |  | PCSF |  |\n|  |  |  |  |  |  |  | * No ICP sensor connected |  |\n|  |  |  |  |  |  |  | * High Flow Alarm |  |\n|  |  |  |  |  |  |  | * Low Flow Alarm |  |\n|  | Measured pressure range |  |  | -15mmHg to +75mmHg. |  |  | -75mmHg to +100mmHg |  |\n| Physical dimensions | Physical dimensions |  |  | 315mm x 210 mm x 280 mm (H |  |  | 145mm x 238.1mm x 212.8mm |  |\n|  |  |  |  | x W x D). |  |  | (H x W x D). |  |\n|  |  |  |  | 4.8 kg. |  |  | 3.7 kg. |  |\n| Displayed parameters |  |  | Actual ICP value, ICP\nwaveform, ICP trend.\nDisplay resolution of 1 mmHg. | Actual ICP value, ICP |  |  | Actual ICP and PCSF value, ICP |  |\n|  |  |  |  | waveform, ICP trend. |  |  | and PCSF waveform, ICP and |  |\n|  |  |  |  | Display resolution of 1 mmHg. |  |  | PCSF trend. |  |\n|  |  |  |  |  |  |  | Display resolution of 1 mmHg. |  |\n|  | Sensor type |  |  | Dual transducer. |  |  | Dual transducer. |  |\n|  | Scheduled preventive |  | Every 12 months | Every 12 months |  | Every 12 months | Every 12 months |  |\n|  | maintenance |  |  |  |  |  |  |  |\n| Battery | Battery |  |  | Rechargeable sealed lead acid. |  |  | Rechargeable Lithium Ion. |  |\n|  |  |  |  | Operation time: 3h. |  |  | Operation time: 2h. |  |\n\n| Monitoring functions |\n| --- |\n|  |\n\n| Drained volume and pressure |\n| --- |\n| curve inside tubing (equal to |\n| intracranial pressure unless |\n| blockage) are monitored and |\n| recorded by LiquoGuard 7. |\n\n| Alarm functions enhancing |\n| --- |\n| patient safety |\n|  |\n\n510(k) Premarket Notification\n510(k) Summary Page: 5 (8)\n7. Performance Data\nThe LiquoGuard 7 has the same indication for use as the predicate devices\n(measurement and drainage of CSF). In addition, the LiquoGuard 7 tubing set is made\nfrom the same materials as the predicate devices, and because the risks associated\nwith the surgical insertion of a CSF drain are not dependent on the CSF drainage\nsystem chosen, no new safety or effectiveness concerns are introduced over the\npredicate devices. Please refer to Table 3 for the list of bench tests – there you find a list\nof all bench tests that have been performed.\nThe test series exhibits a very wide range of performance tests and all necessary and\nrequired tests for the LiquoGuard 7 were appropriate performed and all tests passed\naccording to the predetermined pass/fail criteria. Particularly highlighting are tests which\nserve to check the pressure and alarm systems. For this purpose, a plurality of\nmeasurements has been carried out to verify the critical components.\nTable 3: List of bench test\nTest Test method summary Results\nAccuracy of Verify precision of displayed pressure at All samples passed the\nmeasured and various pump rates and pressure loads. acceptance criteria. In\ndisplayed Criterion: Deviation of displayed relevancy of the test results the\npressure pressures less than ± 2mmHg to water substantial equivalence is\nverified.\ncolumn.\nEndurance test Verify long term stability of the device All samples passed the\nwith in-vitro with simulated patient > 30 days acceptance criteria. In\nsimulated (includes 3 tube set changes). relevancy of the test results the\npatient Criterion: No malfunction of the device. substantial equivalence is\nverified.\nVerify pump Verify reliability of pump stopping with All samples passed the\nstopping negative pressure at different flow rates. acceptance criteria. In\nrelevancy of the test results the\nCriterion: Pump stops at the predefined\nsubstantial equivalence is\npressure level Pmin.\nverified.\nPressure Verify device function depending of All samples passed the\nstability while pressure sensor position. acceptance criteria. In\npatient Criterion: Displayed pressure changes relevancy of the test results the\nmovement with a deviation of ± 1mmHg while substantial equivalence is\nmovement. verified.\nMinimum and Verify accuracy of the total volume All samples passed the\nmaximum flow measurement at different pump rates. acceptance criteria. In\nrate and Deviations of the real flow from the relevancy of the test results the\naccuracy of the adjusted flow and deviations of the substantial equivalence is\nmeasured and displayed flow and the actual flow are verified.\ndisplayed measured.\nvolume at\nCriterion: Deviations are smaller than\nadjusted flow\n± 15%.\nrate\nAAMI Verify all applicable requirements of All samples passed the\nNS28:1988 AAMI NS28:1988 (3.1.2.1, 3.1.2.2, acceptance criteria. In\n(Revision 2010) 3.1.2.3, 3.1.3 and 3.2). relevancy of the test results the\nCriterion: According to AAMI NS28:1998 substantial equivalence is\n(Revision 2010). verified.\n2015-12\n\n|  | Test |  |  | Test method summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Accuracy of\nmeasured and\ndisplayed\npressure |  |  | Verify precision of displayed pressure at\nvarious pump rates and pressure loads.\nCriterion: Deviation of displayed\npressures less than ± 2mmHg to water\ncolumn. |  |  | All samples passed the\nacceptance criteria. In\nrelevancy of the test results the\nsubstantial equivalence is\nverified. |  |  |\n| Endurance test\nwith in-vitro\nsimulated\npatient |  |  | Verify long term stability of the device\nwith simulated patient > 30 days\n(includes 3 tube set changes).\nCriterion: No malfunction of the device. |  |  | All samples passed the\nacceptance criteria. In\nrelevancy of the test results the\nsubstantial equivalence is\nverified. |  |  |\n| Verify pump\nstopping |  |  | Verify reliability of pump stopping with\nnegative pressure at different flow rates.\nCriterion: Pump stops at the predefined\npressure level Pmin. |  |  | All samples passed the\nacceptance criteria. In\nrelevancy of the test results the\nsubstantial equivalence is\nverified. |  |  |\n| Pressure\nstability while\npatient\nmovement |  |  | Verify device function depending of\npressure sensor position.\nCriterion: Displayed pressure changes\nwith a deviation of ± 1mmHg while\nmovement. |  |  | All samples passed the\nacceptance criteria. In\nrelevancy of the test results the\nsubstantial equivalence is\nverified. |  |  |\n| Minimum and\nmaximum flow\nrate and\naccuracy of the\nmeasured and\ndisplayed\nvolume at\nadjusted flow\nrate |  |  | Verify accuracy of the total volume\nmeasurement at different pump rates.\nDeviations of the real flow from the\nadjusted flow and deviations of the\ndisplayed flow and the actual flow are\nmeasured.\nCriterion: Deviations are smaller than\n± 15%. |  |  | All samples passed the\nacceptance criteria. In\nrelevancy of the test results the\nsubstantial equivalence is\nverified. |  |  |\n| AAMI\nNS28:1988\n(Revision 2010) |  |  | Verify all applicable requirements of\nAAMI NS28:1988 (3.1.2.1, 3.1.2.2,\n3.1.2.3, 3.1.3 and 3.2).\nCriterion: According to AAMI NS28:1998\n(Revision 2010). |  |  | All samples passed the\nacceptance criteria. In\nrelevancy of the test results the\nsubstantial equivalence is\nverified. |  |  |\n\n510(k) Premarket Notification\n510(k) Summary Page: 6 (8)\nTest Test method summary Results\nAlarm: pressure Verify pressure alarms: PCSF stays below All samples passed the\ntoo low the defined limit of PLOW an alarm has to acceptance criteria. In\nactivate. Increase of PCSF > PLOW alarm relevancy of the test results the\nhas to deactivate automatically. substantial equivalence is\nverified.\nCriterion: Alarm is issued reliably after\nintentional delay of 20 seconds.\nAlarm: pressure Verify pressure alarms: PCSF stays over All samples passed the\ntoo high the defined limit of PHIGH an alarm has to acceptance criteria. In\nactivate. Increase of PCSF < PHIGH alarm relevancy of the test results the\nhas to deactivate automatically. substantial equivalence is\nverified.\nCriterion: Alarm is issued reliably after\nintentional delay of 20 seconds.\nAlarm: pressure Verify pressure alarms: PCFS is too All samples passed the\ntoo constant constant within the defined limits of Pmax acceptance criteria. In\nand Pmin and the pulse rate is below the relevancy of the test results the\ndefined limit an alarm has to activate. substantial equivalence is\nverified.\nCriterion: Alarm is issued reliably after\nintentional delay of 120 seconds.\nAlarm: pulsation Verify pressure alarms: If PCSF shows no All samples passed the\nis lost pulsation and the motor test shows a acceptance criteria. In\nsubstantial drop of PCFS an alarm has to relevancy of the test results the\nactivate. substantial equivalence is\nverified.\nCriterion: Alarm is issued reliably after\nintentional delay of 30 seconds.\nAlarm: tip sensor Verify pressure alarms: Tip sensor is All samples passed the\ndisconnected connected no alarm activates and tip acceptance criteria. In\nsensor is disconnected an alarm has to relevancy of the test results the\nactivate. substantial equivalence is\nverified.\nCriterion: Alarm is issued reliably with no\nintentional delay.\nAlarm: tube set Verify pressure alarms: Tube set is All samples passed the\ndisconnected connected no alarm has to activate and acceptance criteria. In\ntube set is disconnected an alarm has to relevancy of the test results the\nactivate. substantial equivalence is\nCriterion: Alarm is issued reliably with no verified.\nintentional delay.\nAlarm: tube is Verify pressure alarms: Simulated tube All samples passed the\nmalfunction set malfunction an alarm has to activate, acceptance criteria. In\nstop simulation of tube set malfunction relevancy of the test results the\nthe alarm has to stop. substantial equivalence is\nCriterion: Alarm is issued reliably after verified.\nintentional delay of 10 seconds.\nAlarm: Main Verify main battery alarms: Starting All samples passed the\nbattery device without main battery, main battery acceptance criteria. In\nwith low capacity and main battery failure relevancy of the test results the\nan error message is visible or an alarm substantial equivalence is\nhas to activate. verified.\nCriterion: Error message or alarm is\nissued reliably.\n2015-12\n\n|  | Test |  |  | Test method summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Alarm: pressure\ntoo low |  |  | Verify pressure alarms: PCSF stays below\nthe defined limit of PLOW an alarm has to\nactivate. Increase of PCSF > PLOW alarm\nhas to deactivate automatically.\nCriterion: Alarm is issued reliably after\nintentional delay of 20 seconds. |  |  | All samples passed the\nacceptance criteria. In\nrelevancy of the test results the\nsubstantial equivalence is\nverified. |  |  |\n| Alarm: pressure\ntoo high |  |  | Verify pressure alarms: PCSF stays over\nthe defined limit of PHIGH an alarm has to\nactivate. Increase of PCSF < PHIGH alarm\nhas to deactivate automatically.\nCriterion: Alarm is issued reliably after\nintentional delay of 20 seconds. |  |  | All samples passed the\nacceptance criteria. In\nrelevancy of the test results the\nsubstantial equivalence is\nverified. |  |  |\n| Alarm: pressure\ntoo constant |  |  | Verify pressure alarms: PCFS is too\nconstant within the defined limits of Pmax\nand Pmin and the pulse rate is below the\ndefined limit an alarm has to activate.\nCriterion: Alarm is issued reliably after\nintentional delay of 120 seconds. |  |  | All samples passed the\nacceptance criteria. In\nrelevancy of the test results the\nsubstantial equivalence is\nverified. |  |  |\n| Alarm: pulsation\nis lost |  |  | Verify pressure alarms: If PCSF shows no\npulsation and the motor test shows a\nsubstantial drop of PCFS an alarm has to\nactivate.\nCriterion: Alarm is issued reliably after\nintentional delay of 30 seconds. |  |  | All samples passed the\nacceptance criteria. In\nrelevancy of the test results the\nsubstantial equivalence is\nverified. |  |  |\n| Alarm: tip sensor\ndisconnected |  |  | Verify pressure alarms: Tip sensor is\nconnected no alarm activates and tip\nsensor is disconnected an alarm has to\nactivate.\nCriterion: Alarm is issued reliably with no\nintentional delay. |  |  | All samples passed the\nacceptance criteria. In\nrelevancy of the test results the\nsubstantial equivalence is\nverified. |  |  |\n| Alarm: tube set\ndisconnected |  |  | Verify pressure alarms: Tube set is\nconnected no alarm has to activate and\ntube set is disconnected an alarm has to\nactivate.\nCriterion: Alarm is issued reliably with no\nintentional delay. |  |  | All samples passed the\nacceptance criteria. In\nrelevancy of the test results the\nsubstantial equivalence is\nverified. |  |  |\n| Alarm: tube is\nmalfunction |  |  | Verify pressure alarms: Simulated tube\nset malfunction an alarm has to activate,\nstop simulation of tube set malfunction\nthe alarm has to stop.\nCriterion: Alarm is issued reliably after\nintentional delay of 10 seconds. |  |  | All samples passed the\nacceptance criteria. In\nrelevancy of the test results the\nsubstantial equivalence is\nverified. |  |  |\n| Alarm: Main\nbattery |  |  | Verify main battery alarms: Starting\ndevice without main battery, main battery\nwith low capacity and main battery failure\nan error message is visible or an alarm\nhas to activate.\nCriterion: Error message or alarm is\nissued reliably. |  |  | All samples passed the\nacceptance criteria. In\nrelevancy of the test results the\nsubstantial equivalence is\nverified. |  |  |\n\n510(k) Premarket Notification\n510(k) Summary Page: 7 (8)\nTest Test method summary Results\nAlarm: main Verify main battery alarms: Alarm is All samples passed the\nbattery low active while device is running on battery acceptance criteria. In\ncharged < 20%. Alarm is inactive while relevancy of the test results the\n≥\ndevice is running on battery charged 20 substantial equivalence is\n%. verified.\nCriterion: Main battery capacity alarm is\nissued reliably after intentional delay of\n10 seconds.\nAlarm: Verify emergency battery behavior: All samples passed the\nemergency Remove emergency battery and start acceptance criteria. In\nbattery behavior device an error message has to be relevancy of the test results the\nvisible and an alarm has to activate. substantial equivalence is\nverified.\nCriterion: Error message and alarm is\nissued reliably.\nAlarm: Verify alarm functions: When application All samples passed the\ncommunication is running (1) simulate motor controller acceptance criteria. In\nmotor controller malfunction the application has to stop, relevancy of the test results the\nan alarm has to activate and an error substantial equivalence is\nmessage has to be visible and (2) verified.\nsimulate watchdog malfunction the\napplication has to stop, an alarm has to\nactivate and an error message has to be\nvisible.\nCriterion: Alarms are issued reliably and\napplication stops.\nAlarm: watchdog Verify device function alarms: When All samples passed the\naudio application is running with removed acceptance criteria. In\nspeaker cable: (1) produce any alarm the relevancy of the test results the\nwatchdog activates an alarm and (2) substantial equivalence is\nmalfunction of watchdog device stops verified.\napplication and shows error message.\nCriterion: Alarm is issued reliably after\nintentional delay of 20 seconds.\nAlarm: tube set Verify device function alarms: Simulation All samples passed the\nusage time of the maximum usage time an alarm acceptance criteria. In\nexpires activates the tube set is about to expire. relevancy of the test results the\nCriterion: Alarm is issued reliably for substantial equivalence is\nverified.\nvarious tube set conditions.\nTube Set usage Verify single use and shelf life of tube All samples passed the\ntime expires set: Reconnection of an already used acceptance criteria. In\ntube set and connection of an expired relevancy of the test results the\ntube set to the device the application substantial equivalence is\nmust not start. verified.\nCriterion: Re-use of a tube set is not\naccepted.\nDetection of Verify the angle of the opened and All samples passed the\nopening and closed pump cover for starting and acceptance criteria. In\nclosing the cover stopping the pump. relevancy of the test results the\nCriterion: The angle to stop and start the substantial equivalence is\npump is ≤ 10°. verified.\n2015-12\n\n|  | Test |  |  | Test method summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Alarm: main\nbattery low |  |  | Verify main battery alarms: Alarm is\nactive while device is running on battery\ncharged < 20%. Alarm is inactive while\n≥\ndevice is running on battery charged 20\n%.\nCriterion: Main battery capacity alarm is\nissued reliably after intentional delay of\n10 seconds. |  |  | All samples passed the\nacceptance criteria. In\nrelevancy of the test results the\nsubstantial equivalence is\nverified. |  |  |\n| Alarm:\nemergency\nbattery behavior |  |  | Verify emergency battery behavior:\nRemove emergency battery and start\ndevice an error message has to be\nvisible and an alarm has to activate.\nCriterion: Error message and alarm is\nissued reliably. |  |  | All samples passed the\nacceptance criteria. In\nrelevancy of the test results the\nsubstantial equivalence is\nverified. |  |  |\n| Alarm:\ncommunication\nmotor controller |  |  | Verify alarm functions: When application\nis running (1) simulate motor controller\nmalfunction the application has to stop,\nan alarm has to activate and an error\nmessage has to be visible and (2)\nsimulate watchdog malfunction the\napplication has to stop, an alarm has to\nactivate and an error message has to be\nvisible.\nCriterion: Alarms are issued reliably and\napplication stops. |  |  | All samples passed the\nacceptance criteria. In\nrelevancy of the test results the\nsubstantial equivalence is\nverified. |  |  |\n| Alarm: watchdog\naudio |  |  | Verify device function alarms: When\napplication is running with removed\nspeaker cable: (1) produce any alarm the\nwatchdog activates an alarm and (2)\nmalfunction of watchdog device stops\napplication and shows error message.\nCriterion: Alarm is issued reliably after\nintentional delay of 20 seconds. |  |  | All samples passed the\nacceptance criteria. In\nrelevancy of the test results the\nsubstantial equivalence is\nverified. |  |  |\n| Alarm: tube set\nusage time\nexpires |  |  | Verify device function alarms: Simulation\nof the maximum usage time an alarm\nactivates the tube set is about to expire.\nCriterion: Alarm is issued reliably for\nvarious tube set conditions. |  |  | All samples passed the\nacceptance criteria. In\nrelevancy of the test results the\nsubstantial equivalence is\nverified. |  |  |\n| Tube Set usage\ntime expires |  |  | Verify single use and shelf life of tube\nset: Reconnection of an already used\ntube set and connection of an expired\ntube set to the device the application\nmust not start.\nCriterion: Re-use of a tube set is not\naccepted. |  |  | All samples passed the\nacceptance criteria. In\nrelevancy of the test results the\nsubstantial equivalence is\nverified. |  |  |\n| Detection of\nopening and\nclosing the cover |  |  | Verify the angle of the opened and\nclosed pump cover for starting and\nstopping the pump.\nCriterion: The angle to stop and start the\n≤\npump is 10°. |  |  | All samples passed the\nacceptance criteria. In\nrelevancy of the test results the\nsubstantial equivalence is\nverified. |  |  |\n\n510(k) Premarket Notification\n510(k) Summary Page: 8 (8)\nTest Test method summary Results\nDevice operation Verify automatic switching to battery All samples passed the\ncontinues while upon power failure: Device has to acceptance criteria. In\nremoving mains continue operation without any relevancy of the test results the\npower disturbance or abnormal behavior. The substantial equivalence is\npower plug icon has to be visible on the verified.\nscreen.\nCriterion: Device continues operation\nwithout any disturbances.\nTube Set Verify functionality after double All samples passed the\nDurability sterilization and accelerated aging of 4 acceptance criteria. In\nyears. relevancy of the test results the\nsubstantial equivalence is\nCriterion: Functionality of tube set must\nverified.\nbe fulfilled.\nSafety patient Verify external connectivity: Start device All samples passed the\nmonitor output and connect to patient monitor. Pressure acceptance criteria. In\nsimulation test with various values. relevancy of the test results the\nsubstantial equivalence is\nCriterion: Deviation of device and monitor\nverified.\nvalues < 5% or < 2 mmHg\n8. Conclusion\nThe LiquoGuard 7 is a tube system with integrated redundantly designed pressure\nsensors, as well as a peristaltic pump device, into which a part of the tube system is\ninserted in order to perform pressure or volume-controlled CSF drainage. The\nintrathecal CSF drain is used independent of the LiquoGuard 7, and the products\napproved for intrathecal CSF drainage can be connected to the LiquoGuard 7 (but are\nnot part of the system). The indication for insertion of intrathecal drainage will not be\naffected by using the LiquoGuard 7.\nThe control parameters for the CSF drainage (target pressure, CSF flow) are identically\nbetween the predicate device and the LiquoGuard 7. The effective mechanism and the\nfunction of the CSF extraction by means of a target value-controlled peristaltic pump in\nthe LiquoGuard 7 is also used in the predicate device, the LiquoGuard CSF System.\nTherefore, the LiquoGuard 7 offers comparable effectiveness to the predicate device.\nThe measuring sensor is also identically to the ones used in the predicate device, as\nwell as many functions (ICP value display, trend analysis, etc.) and alarm settings (e.g.\nhigh pressure).\nThe LiquoGuard 7 is equivalent to the predicate devices in that:\n•\nThe devices have the same intended use and indication for use.\n•\nThe devices have equivalent design, function, procedures and\nfeatures.\n•\nThe devices demonstrate equivalent performance.\n2015-12\n\n|  | Test |  |  | Test method summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Device operation\ncontinues while\nremoving mains\npower |  |  | Verify automatic switching to battery\nupon power failure: Device has to\ncontinue operation without any\ndisturbance or abnormal behavior. The\npower plug icon has to be visible on the\nscreen.\nCriterion: Device continues operation\nwithout any disturbances. |  |  | All samples passed the\nacceptance criteria. In\nrelevancy of the test results the\nsubstantial equivalence is\nverified. |  |  |\n| Tube Set\nDurability |  |  | Verify functionality after double\nsterilization and accelerated aging of 4\nyears.\nCriterion: Functionality of tube set must\nbe fulfilled. |  |  | All samples passed the\nacceptance criteria. In\nrelevancy of the test results the\nsubstantial equivalence is\nverified. |  |  |\n| Safety patient\nmonitor output |  |  | Verify external connectivity: Start device\nand connect to patient monitor. Pressure\nsimulation test with various values.\nCriterion: Deviation of device and monitor\nvalues < 5% or < 2 mmHg |  |  | All samples passed the\nacceptance criteria. In\nrelevancy of the test results the\nsubstantial equivalence is\nverified. |  |  |"
  }
}