{
  "source_pdf": "csf-shunt--sophysa--polaris-valve-electronic-reading-instrument--510k.pdf",
  "clearance_number": "K222422",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK222422\nDevice Name\nPolaris Valve Electronic Reading Instrument\nIndications for Use (Describe)\nThe Electronic Reading Instrument is intended to locate and read the operating pressure of a Polaris valve.\nIt is specifically designed to be combined with the Locator from a compatible Polaris Adjustment Kit (PAK2).\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK222422, Page 1 of 3\n510(k) Summary\n1. Sponsor Information\nApplicant Name: Sophysa SA\nAddress: 5 Rue Guy Moquet\nORSAY, FRANCE, 91400\nPhone and Fax Number: +33 (0)1 69 35 35 00 (phone)\n+33 (0)1 69 35 36 90 (fax)\nContact Person: Zheng XUE\nConsultant\nz.xuecazenave@sophysa.fr\nDate Prepared: February 23, 2023\n2. Device Name and Classification\nTrade/Proprietary Name: Polaris Valve Electronic Reading Instrument\nCommon Name: Accessory to Hydrocephalus shunt system\n510(k) Submitter: Sophysa\nDevice Class: Class II\nProduct code: JXG\nRegulation: 21 CFR 882.5550\n3. Predicate Device\nPredicate: POLARIS® PRESSURE ADJUSTABLE VALVE\nSYSTEM/POLARIS® ADJUSTABLE VALVE WITH\nSIPHONX (Sophysa SA),\nK141227, Product code: JXG\n4. Device Description\nThe Polaris® valve electronic reading instrument (PAK3-ERI) is intended to non-invasively\nlocate and read the operating pressure of a Polaris® valve before and after implantation in the\ntreatment of hydrocephalus. It should be inserted into the PAK2-LI locator tool (identical to\nthe locator tool part as in the predicate device cleared via K141227) in order to read the\nvalve’s pressure position.\n\nK222422, Page 2 of 3\n5. Intended Use\nThe Electronic Reading Instrument is intended to locate and read the operating pressure of a\nPolaris® valve.\nIt is specifically designed to be combined with the Locator from a compatible Polaris®\nAdjustment Kit (PAK2).\n6. Summary of Equivalence to Predicate Device\nThe Polaris® valve electronic reading instrument (PAK3-ERI) is substantially equivalent to\nthe Polaris® pressure reading instrument (PAK2-RI) in the bundled submission of K141227\nas listed in Table 5-1.\nTable 5-1: Predicate Devices Comparison: PAK2-RI vs. PAK3-ERI\nItem Polaris® pressure reading The Polaris® valve electronic\ninstrument in the bundled reading instrument\nsubmission of K141227 (subject device)\n(predicate device)\nINTENDED USES AND DEVICE DESIGN\nIntended Use designed for reading designed for reading\nthe operating pressure of a the operating pressure of a\nPolaris®valve Polaris®valve.\nIndications for use Same as above Same\nPrescription use Prescription use only Same\nOperating After that the locator Similar, After that the locator\nPrinciple identifies the valves axis, the identifies the valves axis, the\nPAK2-RI is inserted in the PAK3-ERI is inserted in the\nlocator. PAK2-RI locator.\nincorporates an indicator PAK3-ERI incorporates an\nthat aligns with the valve’s indicator light that measures the\nmagnetic field to display the valve’s magnetic field and\nvalve pressure position. display the valve pressure\nposition.\nEnergy type Mechanical, not battery Battery operated\noperated\nLocation/indication Location: No location Location: display screen with a\nfeedback feedback; the user is Ball to aid the localization of\nrequired to manually palpate valve’s magnetic center.\nto determine the valve\nlocation Indication: display a light\nindicator to the valve pressure\n\n| Item |  | Polaris® pressure reading |  | The Polaris® valve electronic\nreading instrument\n(subject device) |\n| --- | --- | --- | --- | --- |\n|  |  | instrument in the bundled |  |  |\n|  |  | submission of K141227 |  |  |\n|  |  | (predicate device) |  |  |\n| INTENDED USES AND DEVICE DESIGN |  |  |  |  |\n| Intended Use | designed for reading\nthe operating pressure of a\nPolaris®valve |  |  | designed for reading\nthe operating pressure of a\nPolaris®valve. |\n| Indications for use | Same as above |  |  | Same |\n| Prescription use | Prescription use only |  |  | Same |\n| Operating\nPrinciple | After that the locator\nidentifies the valves axis, the\nPAK2-RI is inserted in the\nlocator. PAK2-RI\nincorporates an indicator\nthat aligns with the valve’s\nmagnetic field to display the\nvalve pressure position. |  |  | Similar, After that the locator\nidentifies the valves axis, the\nPAK3-ERI is inserted in the\nlocator.\nPAK3-ERI incorporates an\nindicator light that measures the\nvalve’s magnetic field and\ndisplay the valve pressure\nposition. |\n| Energy type | Mechanical, not battery\noperated |  |  | Battery operated |\n| Location/indication\nfeedback | Location: No location\nfeedback; the user is\nrequired to manually palpate\nto determine the valve\nlocation |  |  | Location: display screen with a\nBall to aid the localization of\nvalve’s magnetic center.\nIndication: display a light\nindicator to the valve pressure |\n\n| The Polaris® valve electronic |\n| --- |\n| reading instrument |\n| (subject device) |\n\nK222422, Page 3 of 3\nItem Polaris® pressure reading The Polaris® valve electronic\ninstrument in the bundled reading instrument\nsubmission of K141227 (subject device)\n(predicate device)\nIndication: display a position on the locator tool\nmechanical indicator to the (PAK2-LI)\nvalve pressure position on\nthe locator tool (PAK2-LI)\nMaterials – not No patient contact. No patient contact\npatient contacting\nABS ABS, PBT, Polycarbonate\nSoftware No Yes\nSterilization NA, non-sterile NA, non-sterile\n7. Summary of Non-clinical testing\nPerformance testing included design verification tests, software tests, electrical safety test,\nEMC safety test, simulated use test, use life test and transit test.\n8. Statement of Substantial Equivalence\nThe information summarized above demonstrates that the Polaris® valve electronic reading\ninstrument is substantially equivalent to and is as safe and as effective as the legally marketed",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K141227"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK222422\nDevice Name\nPolaris Valve Electronic Reading Instrument\nIndications for Use (Describe)\nThe Electronic Reading Instrument is intended to locate and read the operating pressure of a Polaris valve.\nIt is specifically designed to be combined with the Locator from a compatible Polaris Adjustment Kit (PAK2).\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK222422, Page 1 of 3\n510(k) Summary\n1. Sponsor Information\nApplicant Name: Sophysa SA\nAddress: 5 Rue Guy Moquet\nORSAY, FRANCE, 91400\nPhone and Fax Number: +33 (0)1 69 35 35 00 (phone)\n+33 (0)1 69 35 36 90 (fax)\nContact Person: Zheng XUE\nConsultant\nz.xuecazenave@sophysa.fr\nDate Prepared: February 23, 2023\n2. Device Name and Classification\nTrade/Proprietary Name: Polaris Valve Electronic Reading Instrument\nCommon Name: Accessory to Hydrocephalus shunt system\n510(k) Submitter: Sophysa\nDevice Class: Class II\nProduct code: JXG\nRegulation: 21 CFR 882.5550\n3. Predicate Device\nPredicate: POLARIS® PRESSURE ADJUSTABLE VALVE\nSYSTEM/POLARIS® ADJUSTABLE VALVE WITH\nSIPHONX (Sophysa SA),\nK141227, Product code: JXG\n4. Device Description\nThe Polaris® valve electronic reading instrument (PAK3-ERI) is intended to non-invasively\nlocate and read the operating pressure of a Polaris® valve before and after implantation in the\ntreatment of hydrocephalus. It should be inserted into the PAK2-LI locator tool (identical to\nthe locator tool part as in the predicate device cleared via K141227) in order to read the\nvalve’s pressure position.\n\nK222422, Page 2 of 3\n5. Intended Use\nThe Electronic Reading Instrument is intended to locate and read the operating pressure of a\nPolaris® valve.\nIt is specifically designed to be combined with the Locator from a compatible Polaris®\nAdjustment Kit (PAK2).\n6. Summary of Equivalence to Predicate Device\nThe Polaris® valve electronic reading instrument (PAK3-ERI) is substantially equivalent to\nthe Polaris® pressure reading instrument (PAK2-RI) in the bundled submission of K141227\nas listed in Table 5-1.\nTable 5-1: Predicate Devices Comparison: PAK2-RI vs. PAK3-ERI\nItem Polaris® pressure reading The Polaris® valve electronic\ninstrument in the bundled reading instrument\nsubmission of K141227 (subject device)\n(predicate device)\nINTENDED USES AND DEVICE DESIGN\nIntended Use designed for reading designed for reading\nthe operating pressure of a the operating pressure of a\nPolaris®valve Polaris®valve.\nIndications for use Same as above Same\nPrescription use Prescription use only Same\nOperating After that the locator Similar, After that the locator\nPrinciple identifies the valves axis, the identifies the valves axis, the\nPAK2-RI is inserted in the PAK3-ERI is inserted in the\nlocator. PAK2-RI locator.\nincorporates an indicator PAK3-ERI incorporates an\nthat aligns with the valve’s indicator light that measures the\nmagnetic field to display the valve’s magnetic field and\nvalve pressure position. display the valve pressure\nposition.\nEnergy type Mechanical, not battery Battery operated\noperated\nLocation/indication Location: No location Location: display screen with a\nfeedback feedback; the user is Ball to aid the localization of\nrequired to manually palpate valve’s magnetic center.\nto determine the valve\nlocation Indication: display a light\nindicator to the valve pressure\n\n| Item |  | Polaris® pressure reading |  | The Polaris® valve electronic\nreading instrument\n(subject device) |\n| --- | --- | --- | --- | --- |\n|  |  | instrument in the bundled |  |  |\n|  |  | submission of K141227 |  |  |\n|  |  | (predicate device) |  |  |\n| INTENDED USES AND DEVICE DESIGN |  |  |  |  |\n| Intended Use | designed for reading\nthe operating pressure of a\nPolaris®valve |  |  | designed for reading\nthe operating pressure of a\nPolaris®valve. |\n| Indications for use | Same as above |  |  | Same |\n| Prescription use | Prescription use only |  |  | Same |\n| Operating\nPrinciple | After that the locator\nidentifies the valves axis, the\nPAK2-RI is inserted in the\nlocator. PAK2-RI\nincorporates an indicator\nthat aligns with the valve’s\nmagnetic field to display the\nvalve pressure position. |  |  | Similar, After that the locator\nidentifies the valves axis, the\nPAK3-ERI is inserted in the\nlocator.\nPAK3-ERI incorporates an\nindicator light that measures the\nvalve’s magnetic field and\ndisplay the valve pressure\nposition. |\n| Energy type | Mechanical, not battery\noperated |  |  | Battery operated |\n| Location/indication\nfeedback | Location: No location\nfeedback; the user is\nrequired to manually palpate\nto determine the valve\nlocation |  |  | Location: display screen with a\nBall to aid the localization of\nvalve’s magnetic center.\nIndication: display a light\nindicator to the valve pressure |\n\n| The Polaris® valve electronic |\n| --- |\n| reading instrument |\n| (subject device) |\n\nK222422, Page 3 of 3\nItem Polaris® pressure reading The Polaris® valve electronic\ninstrument in the bundled reading instrument\nsubmission of K141227 (subject device)\n(predicate device)\nIndication: display a position on the locator tool\nmechanical indicator to the (PAK2-LI)\nvalve pressure position on\nthe locator tool (PAK2-LI)\nMaterials – not No patient contact. No patient contact\npatient contacting\nABS ABS, PBT, Polycarbonate\nSoftware No Yes\nSterilization NA, non-sterile NA, non-sterile\n7. Summary of Non-clinical testing\nPerformance testing included design verification tests, software tests, electrical safety test,\nEMC safety test, simulated use test, use life test and transit test.\n8. Statement of Substantial Equivalence\nThe information summarized above demonstrates that the Polaris® valve electronic reading\ninstrument is substantially equivalent to and is as safe and as effective as the legally marketed",
    "Substantial Equivalence": "predicate device.\n\n| Item |  | Polaris® pressure reading |  | The Polaris® valve electronic\nreading instrument\n(subject device) |\n| --- | --- | --- | --- | --- |\n|  |  | instrument in the bundled |  |  |\n|  |  | submission of K141227 |  |  |\n|  |  | (predicate device) |  |  |\n|  | Indication: display a\nmechanical indicator to the\nvalve pressure position on\nthe locator tool (PAK2-LI) |  |  | position on the locator tool\n(PAK2-LI) |\n| Materials – not\npatient contacting | No patient contact.\nABS |  |  | No patient contact\nABS, PBT, Polycarbonate |\n| Software | No |  |  | Yes |\n| Sterilization | NA, non-sterile |  |  | NA, non-sterile |\n\n| The Polaris® valve electronic |\n| --- |\n| reading instrument |\n| (subject device) |"
  }
}