{
  "source_pdf": "csf-shunt--sophysa--sophy-mini-monopressure-valve-sm1--510k.pdf",
  "clearance_number": "K250636",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK250636\nDevice Name\nSophy Mini Monopressure Valve\nIndications for Use (Describe)\nThe Sophy Mini Monopressure Valve is designed for the treatment of hydrocephalus by shunting cerebrospinal fluid\n(CSF) to the abdominal cavity or right atrium of the heart.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK250636 Page 1 on 10\n510(k) SUMMARY\n1. 807.92(a)(1) Sponsor Information\nApplicant Name: Sophysa\nAddress: 5 Rue Guy Moquet\nORSAY, FRANCE, 91400\nPhone and Fax Number: +33 (0)1 69 35 35 00 (phone)\n+33 (0)1 69 35 36 90 (fax)\nContact Person: Julie LOPEZ\nQMS & Regulatory Affairs Director\njlopez@sophysa.fr\nDate Prepared: 2025-November-26\n2. 807.92(a)(2) Device Name and Classification\nTrade/Proprietary Name: Sophy® Mini Monopressure Valve\nCommon Name: Hydrocephalus Shunt System\n510(k) Submitter: Sophysa\nDevice Class: Class II\nProduct code: JXG\nRegulation: 21 CFR 882.5550\nThere are 15 different Sophy SM1 valve references as listed in the table below:\nProduct Reference Designation\nSM1-H Sophy® Mini Monopressure valve HP\nSM1-L Sophy® Mini Monopressure valve LP\nSM1-M Sophy® Mini Monopressure valve MP\nSM1-2010H Sophy® HP kit preattached with BO19-10\nSM1-2010L Sophy® LP kit preattached with BO19-10\nSM1-2010M Sophy® MP kit preattached with BO19-10\nSM1A-2010H Sophy® HP kit preattached with BO19-10\n\nK250636 Page 2 on 10\nProduct Reference Designation\nSM1A-2010L Sophy® LP kit preattached with BO19-10\nSM1A-2010M Sophy® MP kit preattached with BO19-10\nSM1A-H Sophy® HP valve with antechamber\nSM1A-L Sophy® LP valve with antechamber\nSM1A-M Sophy® MP valve with antechamber\nSM1B-H Sophy® HP valve with burr hole reservoir\nSM1B-L Sophy® LP valve with burr hole reservoir\nSM1B-M Sophy® MP valve with burr hole reservoir\n3. 807.92(a)(3) Predicate Device\nPredicate: Polaris® Adjustable Pressure Valve, Sophysa (K141227)\n4. 807.92(a)(4) Device Description\nThe Sophy® Mini Monopressure Valve is intended for the treatment of hydrocephalus by shunting\nthe cerebrospinal fluid (CSF) to the abdominal cavity or right atrium of the heart.\nThe complete CSF shunting system provides shunting of CSF from the ventricular cavities in the brain\nto another part of the body where the CSF can be absorbed in blood.\nAt the minimum, a complete CSF shunt consists of:\n• A proximal catheter to drain CSF from either lateral brain ventricles;\n• A distal catheter to drain CSF to a body cavity where it can be absorbed in blood (most\noften, the peritoneal cavity or the right atrium of the heart so respectively called peritoneal\nor atrial catheter also);\n• Between the two, a valve which regulates the flow of CSF.\n5. 807.92(a)(5) Indications for Use\nThe Sophy® Mini Monopressure Valve is designed for the treatment of hydrocephalus by shunting\nthe cerebrospinal fluid (CSF) to the abdominal cavity or right atrium of the heart.\n6. 807.92(a)(5) Intended Population\nThis device can be used on patients of all ages, excluding pre-term infants.\n7. 807.92(a)(6) Comparison of Technological Characteristics with the Predicate Device\nThe Sophy® Mini Monopressure Valve is substantially equivalent to Polaris® Adjustable Pressure\nValve, Sophysa (K141227) according to Table 1.\n\nK250636 Page 3 on 10\nTable 1 : Predicate Device Comparison\nPredicate: Polaris Valve Subject Device: Sophy Mini Rationale of Why No New Issues\n510(k): K031097, K042481, Monopressure Valve (SM1) of Safety and Effectiveness\nK090342, K141227 K250636\nClinical equivalence:\nIntended use The treatment of hydrocephalus The treatment of Same\nby shunting the cerebrospinal fluid hydrocephalus by shunting the\n(CSF) to the abdominal cavity or cerebrospinal fluid (CSF) to the\nright atrium of the heart. abdominal cavity or right atrium\nof the heart.\nSingle use Single use Single use Same\nSterility status Sterile Sterile Same\nSterilization method EO sterilization EO sterilization Same\nRe-sterilization status Cannot be resterilized Cannot be resterilized Same\nTechnical equivalence:\n\n| The treatment of hydrocephalus\nby shunting the cerebrospinal fluid\n(CSF) to the abdominal cavity or\nright atrium of the heart. | The treatment of\nhydrocephalus by shunting the\ncerebrospinal fluid (CSF) to the\nabdominal cavity or right atrium\nof the heart. |\n| --- | --- |\n| Single use | Single use |\n| Sterile | Sterile |\n| EO sterilization | EO sterilization |\n| Cannot be resterilized | Cannot be resterilized |\n\nK250636 Page 4 on 10\nPredicate: Polaris Valve Subject Device: Sophy Mini Rationale of Why No New Issues\n510(k): K031097, K042481, Monopressure Valve (SM1) of Safety and Effectiveness\nK090342, K141227 K250636\nPrinciple mode of action “Ball-in-cone” design. The pressure “Ball-in-cone” design. The Same\nis based on the pressure variation pressure is based on the\nexerted on a ruby ball by the pressure variation exerted on\nspring. a ruby ball by the spring.\nProduct composition & Magnets Two micro magnets enclosed No magnets Adjustment by magnetism implies\ndesign in polysulfone shuttles located the presence of magnets inside the\non rotor. predicate Polaris valve.The SM1\nvalve has no magnets, and therefore\nreduce artifact and induced heating\nduring MRI compared with the\npredicate Polaris valve.\nRotor design Rotor has two radially movable Fixed rotor SM1 is a single-pressure valve, so\nmagnets englobed in shuttle there is rotor, but it is fixed because\n(providing magnetic lock function) it is not an adjustable valve like the\nand can rotate when shuttle is predicate Polaris. Therefore, there is\ninfluenced by magnetic force (of no impact on the safety and\nthe setting tool). effectiveness because both have a\nrotor inside but the rotor for SM1 is\n\n| Predicate: Polaris Valve\n510(k): K031097, K042481,\nK090342, K141227 | Subject Device: Sophy Mini\nMonopressure Valve (SM1)\nK250636 |\n| --- | --- |\n| “Ball-in-cone” design. The pressure\nis based on the pressure variation\nexerted on a ruby ball by the\nspring. | “Ball-in-cone” design. The\npressure is based on the\npressure variation exerted on\na ruby ball by the spring. |\n| Two micro magnets enclosed\nin polysulfone shuttles located\non rotor. | No magnets |\n| Rotor has two radially movable\nmagnets englobed in shuttle\n(providing magnetic lock function)\nand can rotate when shuttle is\ninfluenced by magnetic force (of\nthe setting tool). | Fixed rotor |\n\nK250636 Page 5 on 10\nPredicate: Polaris Valve Subject Device: Sophy Mini Rationale of Why No New Issues\n510(k): K031097, K042481, Monopressure Valve (SM1) of Safety and Effectiveness\nK090342, K141227 K250636\nfixed and the rotor for Polaris is\nmovable.\nShuttle Shuttle can move radially No shuttle SM1 is a single-pressure valve; it is\nto lock/unlock the rotor. not possible to vary pressure by\nrotating a rotor, and it has no\nmagnets for rotation. This means\nthat it has no shuttles for locking\nthese magnets and has no impact on\nthe absence of these shuttles\nbecause it is in accordance with the\noperating principle of SM1.\nSpring fixation Spring fixed on rotor by Spring fixed on rotor Same\nultrasonic welding. by ultrasonic welding.\nPressure Pressure varies when the ruby ball SM1 has the same mechanism There is no pressure adjustment\ndeterminants is at different points on the as Polaris with the ruby ball on because SM1 is a single-pressure\nspring’s curvature. the spring’s curvature. But valve and is available in 3 variant\nSM1 is a single-pressure valve pressure positions included in the\ntherefore there is no pressure pressure range of the Polaris SPV\nadjustment. valve. The pressure determinant\n\n| Predicate: Polaris Valve\n510(k): K031097, K042481,\nK090342, K141227 | Subject Device: Sophy Mini\nMonopressure Valve (SM1)\nK250636 |\n| --- | --- |\n|  |  |\n| Shuttle can move radially\nto lock/unlock the rotor. | No shuttle |\n| Spring fixed on rotor by\nultrasonic welding. | Spring fixed on rotor\nby ultrasonic welding. |\n| Pressure varies when the ruby ball\nis at different points on the\nspring’s curvature. | SM1 has the same mechanism\nas Polaris with the ruby ball on\nthe spring’s curvature. But\nSM1 is a single-pressure valve\ntherefore there is no pressure\nadjustment. |\n\nK250636 Page 6 on 10\nPredicate: Polaris Valve Subject Device: Sophy Mini Rationale of Why No New Issues\n510(k): K031097, K042481, Monopressure Valve (SM1) of Safety and Effectiveness\nK090342, K141227 K250636\nstays the same because it is also the\nruby ball on the spring’s curvature.\nShape/dimension Shape The valve is a teardrop shaped The valve is a teardrop shaped Same\nvalve with slight curve to fit the valve with slight curve to fit the\nskull. skull.\nDimension 16 mm in diameter, 32.5 mm 16 mm in diameter, 32.5 mm Similar\nin length and 5 mm in in length and 4.9 mm in SM1 valve is identical in diameter\nthickness thickness and length to Polaris but is 0.1 mm\nthinner. Since the SM1 valve is\nthinner than Polaris, there are no\nadditional risks compared to those\nassociated with Polaris.\nCompatible Adjustment kits References: Not necessary Similar\nproducts PAK2, PAK2-LI, PAK2-RI, PAK2-SI SM1 is a single-pressure valve, it\n510K Number: does not need an adjustment kit.\nK141227\nCatheters References: References: Same\nB905S, BO19-10 B905S, BO19-10\n510K Number: 510K Number:\n\n| Predicate: Polaris Valve\n510(k): K031097, K042481,\nK090342, K141227 | Subject Device: Sophy Mini\nMonopressure Valve (SM1)\nK250636 |\n| --- | --- |\n|  |  |\n| The valve is a teardrop shaped\nvalve with slight curve to fit the\nskull. | The valve is a teardrop shaped\nvalve with slight curve to fit the\nskull. |\n| 16 mm in diameter, 32.5 mm\nin length and 5 mm in\nthickness | 16 mm in diameter, 32.5 mm\nin length and 4.9 mm in\nthickness |\n| References:\nPAK2, PAK2-LI, PAK2-RI, PAK2-SI\n510K Number:\nK141227 | Not necessary |\n| References:\nB905S, BO19-10\n510K Number: | References:\nB905S, BO19-10\n510K Number: |\n\nK250636 Page 7 on 10\nPredicate: Polaris Valve Subject Device: Sophy Mini Rationale of Why No New Issues\n510(k): K031097, K042481, Monopressure Valve (SM1) of Safety and Effectiveness\nK090342, K141227 K250636\nK141227 K141227\nAnti-siphon Reference: Reference: Same\nSX-200 SX-200 The connection between the valve\n510K Number: 510K Number: and the anti-siphon is identical for\nK091328 K091328 SM1 and the predicate SPV.\nThe Sophy Mini Monopressure\nValve does not include a shunt kit\nreference with the anti-siphon SX-\n200, unlike the predicate Polaris®\nvalve. The anti-siphon SX-200 is\ncompatible with the Sophy Mini\nMonopressure Valve.\nPressure Non-invasive reading and Calibration pressure easily SM1 is a single-pressure valve and\nprogram adjustment transcutaneously. identifiable to the naked eye in is available in 3 variant pressure\nall phases of deconditioned positions included in the pressure\nFunctional characteristics valve handling and no range of the Polaris SPV valve.\nadjustment possible. Easily\nidentifiable after implantation\nby radiography.\n\n| Predicate: Polaris Valve\n510(k): K031097, K042481,\nK090342, K141227 | Subject Device: Sophy Mini\nMonopressure Valve (SM1)\nK250636 |\n| --- | --- |\n| K141227 | K141227 |\n| Reference:\nSX-200\n510K Number:\nK091328 | Reference:\nSX-200\n510K Number:\nK091328 |\n| Non-invasive reading and\nadjustment transcutaneously. | Calibration pressure easily\nidentifiable to the naked eye in\nall phases of deconditioned\nvalve handling and no\nadjustment possible. Easily\nidentifiable after implantation\nby radiography. |\n\nK250636 Page 8 on 10\nPredicate: Polaris Valve Subject Device: Sophy Mini Rationale of Why No New Issues\n510(k): K031097, K042481, Monopressure Valve (SM1) of Safety and Effectiveness\nK090342, K141227 K250636\nOperating 4 models providing 4 operating 3 models providing 3 operating SM1 is a single-pressure valve and\npressure pressure ranges (10-140, 30-200, pressures (50, 110, is available in 3 variant pressure\n50-300, 80-400 mmH O), each with 170 mmH O) with 1 pressure positions included in the pressure\n2 2\n5 pressure settings setting range of the Polaris SPV valve.\nLock up Magnetic lock, maintain the There is no rotor with magnets The valve contains no magnets and\ndesign pressure by resisting daily shock, in the SM1; therefore, no no movable rotor.\ndaily magnetic field and MRI pressure variation and the lock\nexposure. up design is not necessary.\nMRI safety MR Conditional MR Conditional Same\ninformation\nRadiopaque Marking points (made with Marking points (made with Same\nmarks titanium) plotted alongside titanium) plotted alongside\nthe valve body. the valve body.\nApplicable standards ISO 7197 ISO 7197 Same\nShelf life 5 years 5 years Same\nPrimary packaging system Double tray + Tyvek Double tray + Tyvek Same\n\n| Predicate: Polaris Valve\n510(k): K031097, K042481,\nK090342, K141227 | Subject Device: Sophy Mini\nMonopressure Valve (SM1)\nK250636 |\n| --- | --- |\n| 4 models providing 4 operating\npressure ranges (10-140, 30-200,\n50-300, 80-400 mmH O), each with\n2\n5 pressure settings | 3 models providing 3 operating\npressures (50, 110,\n170 mmH O) with 1 pressure\n2\nsetting |\n| Magnetic lock, maintain the\npressure by resisting daily shock,\ndaily magnetic field and MRI\nexposure. | There is no rotor with magnets\nin the SM1; therefore, no\npressure variation and the lock\nup design is not necessary. |\n| MR Conditional | MR Conditional |\n| Marking points (made with\ntitanium) plotted alongside\nthe valve body. | Marking points (made with\ntitanium) plotted alongside\nthe valve body. |\n| ISO 7197 | ISO 7197 |\n| 5 years | 5 years |\n| Double tray + Tyvek | Double tray + Tyvek |\n\nK250636 Page 9 on 10\n8. 807.92(b)(1) Performance Data\nThe biological safety of the Sophy® Mini Monopressure Valve has been established\nthrough the demonstration of equivalency with the predicate Polaris® Adjustable Pressure\nValve, Sophysa (K141227) in formulation, processing, sterilization, and geometry and no other\nchemicals have been added (e.g., plasticizers, fillers, additives, cleaning agents, mold release agents).\nThe following performance testing has been conducted in support of the substantial\nequivalence determination. The testing was performed according to FDA-recognized consensus\nstandards and internal test methods according to Table 2.\nTable 2: Performance bench test results\nTest Test Method Summary Results\nTo verify whether the entire shunt is visible on X-\nRadiopacity per ISO 7197, ASTM ray and to differentiate between all variants of a\nPass\nF647 and ASTM F640. product range and the direction of shunt\nimplantation.\nResistance to leakage per ISO 7197\nTo check the shunt's air and water tightness. Pass\nand ASTM F647.\nFunctional property pressure flow To evaluate if the pressure range of the shunt\nPass\ncharacteristics per ISO 7197. corresponds to the pressure range of the SM1.\nDynamic breaking strength per ISO To verify the tensile and flexion fatigue\nPass\n7197 and ASTM F647. resistance of shunt connectors.\nFunctional property reflux\nperformance per ISO 7197 and To check the anti-reflux performance of the shunt. Pass\nASTM F647.\nShock resistance test per ISO 7197 To verify whether the device's\nPass\nand ASTM F647. performance remains compliant after drops.\nDimensional control. Check the dimensional conformity of products. Pass\nLong term stability per ISO 7197 To verify whether the device's performance\nPass\nand ASTM F647. remains compliant after prolonged use.\nFunctional property influence of\nMeasure the flow rate and pressure of the shunt\nthe changed posture on the valve Pass\nin the vertical and horizontal positions.\nperformance per ISO 7197.\nBursting pressure per ISO 7197 and To verify whether the device's performance\nPass\nASTM F647. remains compliant after burst pressure.\nOverpressure per ISO 7197 and To verify whether the device's performance\nPass\nASTM F647. remains compliant after overpressure.\nMRI compatibility – magnetic\ndisplacement force, induced\nTo verify the shunt's compatibility with an\ntorque, induced heating per ASTM Pass\nMRI scan.\nF2052, ASTM F2213 and ASTM\nF2182.\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Radiopacity per ISO 7197, ASTM\nF647 and ASTM F640. |  |  | To verify whether the entire shunt is visible on X-\nray and to differentiate between all variants of a\nproduct range and the direction of shunt\nimplantation. |  |  | Pass |  |  |\n| Resistance to leakage per ISO 7197\nand ASTM F647. |  |  | To check the shunt's air and water tightness. |  |  | Pass |  |  |\n| Functional property pressure flow\ncharacteristics per ISO 7197. |  |  | To evaluate if the pressure range of the shunt\ncorresponds to the pressure range of the SM1. |  |  | Pass |  |  |\n| Dynamic breaking strength per ISO\n7197 and ASTM F647. |  |  | To verify the tensile and flexion fatigue\nresistance of shunt connectors. |  |  | Pass |  |  |\n| Functional property reflux\nperformance per ISO 7197 and\nASTM F647. |  |  | To check the anti-reflux performance of the shunt. |  |  | Pass |  |  |\n| Shock resistance test per ISO 7197\nand ASTM F647. |  |  | To verify whether the device's\nperformance remains compliant after drops. |  |  | Pass |  |  |\n| Dimensional control. |  |  | Check the dimensional conformity of products. |  |  | Pass |  |  |\n| Long term stability per ISO 7197\nand ASTM F647. |  |  | To verify whether the device's performance\nremains compliant after prolonged use. |  |  | Pass |  |  |\n| Functional property influence of\nthe changed posture on the valve\nperformance per ISO 7197. |  |  | Measure the flow rate and pressure of the shunt\nin the vertical and horizontal positions. |  |  | Pass |  |  |\n| Bursting pressure per ISO 7197 and\nASTM F647. |  |  | To verify whether the device's performance\nremains compliant after burst pressure. |  |  | Pass |  |  |\n| Overpressure per ISO 7197 and\nASTM F647. |  |  | To verify whether the device's performance\nremains compliant after overpressure. |  |  | Pass |  |  |\n| MRI compatibility – magnetic\ndisplacement force, induced\ntorque, induced heating per ASTM\nF2052, ASTM F2213 and ASTM\nF2182. |  |  | To verify the shunt's compatibility with an\nMRI scan. |  |  | Pass |  |  |\n\nK250636 Page 10 on 10\nTest Test Method Summary Results\nVisual control per ISO 20698 and\nTo check for surface defects. Pass\nASTM F647.\nResistance to dynamic breaking of\nTo verify the resistance to dynamic breaking\nthe complete shunt system per ISO Pass\nof the complete shunt system.\n7197 and ASTM F647.\nHydrodynamic resistance catheters To measure flow rate and pressure and calculate\nPass\nper ISO 7197. the hydrodynamic resistance of the catheter.\n9. 807.92(b)(3) Summary of Non-clinical testing\nBench testing has been performed on the representative samples of the Sophy® Mini\nMonopressure Valve, according to design requirements. All tests have passed the acceptance\ncriteria.\nThe information summarized above demonstrates that the Sophy® Mini Monopressure\nValve is substantially equivalent to and is as safe and as effective as the legally marketed predicate\ndevice. Due to the high similarity to the predicate device (design, material, catheter, reservoir),\nmost non-clinical performance test results are identical between SM1 and the predicate device.\nOnly the MRI test results are better due to the absence of magnets.\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Visual control per ISO 20698 and\nASTM F647. |  |  | To check for surface defects. |  |  | Pass |  |  |\n| Resistance to dynamic breaking of\nthe complete shunt system per ISO\n7197 and ASTM F647. |  |  | To verify the resistance to dynamic breaking\nof the complete shunt system. |  |  | Pass |  |  |\n| Hydrodynamic resistance catheters\nper ISO 7197. |  |  | To measure flow rate and pressure and calculate\nthe hydrodynamic resistance of the catheter. |  |  | Pass |  |  |",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK250636\nDevice Name\nSophy Mini Monopressure Valve\nIndications for Use (Describe)\nThe Sophy Mini Monopressure Valve is designed for the treatment of hydrocephalus by shunting cerebrospinal fluid\n(CSF) to the abdominal cavity or right atrium of the heart.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK250636 Page 1 on 10\n510(k) SUMMARY\n1. 807.92(a)(1) Sponsor Information\nApplicant Name: Sophysa\nAddress: 5 Rue Guy Moquet\nORSAY, FRANCE, 91400\nPhone and Fax Number: +33 (0)1 69 35 35 00 (phone)\n+33 (0)1 69 35 36 90 (fax)\nContact Person: Julie LOPEZ\nQMS & Regulatory Affairs Director\njlopez@sophysa.fr\nDate Prepared: 2025-November-26\n2. 807.92(a)(2) Device Name and Classification\nTrade/Proprietary Name: Sophy® Mini Monopressure Valve\nCommon Name: Hydrocephalus Shunt System\n510(k) Submitter: Sophysa\nDevice Class: Class II\nProduct code: JXG\nRegulation: 21 CFR 882.5550\nThere are 15 different Sophy SM1 valve references as listed in the table below:\nProduct Reference Designation\nSM1-H Sophy® Mini Monopressure valve HP\nSM1-L Sophy® Mini Monopressure valve LP\nSM1-M Sophy® Mini Monopressure valve MP\nSM1-2010H Sophy® HP kit preattached with BO19-10\nSM1-2010L Sophy® LP kit preattached with BO19-10\nSM1-2010M Sophy® MP kit preattached with BO19-10\nSM1A-2010H Sophy® HP kit preattached with BO19-10\n\nK250636 Page 2 on 10\nProduct Reference Designation\nSM1A-2010L Sophy® LP kit preattached with BO19-10\nSM1A-2010M Sophy® MP kit preattached with BO19-10\nSM1A-H Sophy® HP valve with antechamber\nSM1A-L Sophy® LP valve with antechamber\nSM1A-M Sophy® MP valve with antechamber\nSM1B-H Sophy® HP valve with burr hole reservoir\nSM1B-L Sophy® LP valve with burr hole reservoir\nSM1B-M Sophy® MP valve with burr hole reservoir\n3. 807.92(a)(3) Predicate Device\nPredicate: Polaris® Adjustable Pressure Valve, Sophysa (K141227)\n4. 807.92(a)(4) Device Description\nThe Sophy® Mini Monopressure Valve is intended for the treatment of hydrocephalus by shunting\nthe cerebrospinal fluid (CSF) to the abdominal cavity or right atrium of the heart.\nThe complete CSF shunting system provides shunting of CSF from the ventricular cavities in the brain\nto another part of the body where the CSF can be absorbed in blood.\nAt the minimum, a complete CSF shunt consists of:\n• A proximal catheter to drain CSF from either lateral brain ventricles;\n• A distal catheter to drain CSF to a body cavity where it can be absorbed in blood (most\noften, the peritoneal cavity or the right atrium of the heart so respectively called peritoneal\nor atrial catheter also);\n• Between the two, a valve which regulates the flow of CSF.\n5. 807.92(a)(5) Indications for Use\nThe Sophy® Mini Monopressure Valve is designed for the treatment of hydrocephalus by shunting\nthe cerebrospinal fluid (CSF) to the abdominal cavity or right atrium of the heart.\n6. 807.92(a)(5) Intended Population\nThis device can be used on patients of all ages, excluding pre-term infants.\n7. 807.92(a)(6) Comparison of Technological Characteristics with the Predicate Device\nThe Sophy® Mini Monopressure Valve is substantially equivalent to Polaris® Adjustable Pressure\nValve, Sophysa (K141227) according to Table 1.\n\nK250636 Page 3 on 10\nTable 1 : Predicate Device Comparison\nPredicate: Polaris Valve Subject Device: Sophy Mini Rationale of Why No New Issues\n510(k): K031097, K042481, Monopressure Valve (SM1) of Safety and Effectiveness\nK090342, K141227 K250636\nClinical equivalence:\nIntended use The treatment of hydrocephalus The treatment of Same\nby shunting the cerebrospinal fluid hydrocephalus by shunting the\n(CSF) to the abdominal cavity or cerebrospinal fluid (CSF) to the\nright atrium of the heart. abdominal cavity or right atrium\nof the heart.\nSingle use Single use Single use Same\nSterility status Sterile Sterile Same\nSterilization method EO sterilization EO sterilization Same\nRe-sterilization status Cannot be resterilized Cannot be resterilized Same\nTechnical equivalence:\n\n| The treatment of hydrocephalus\nby shunting the cerebrospinal fluid\n(CSF) to the abdominal cavity or\nright atrium of the heart. | The treatment of\nhydrocephalus by shunting the\ncerebrospinal fluid (CSF) to the\nabdominal cavity or right atrium\nof the heart. |\n| --- | --- |\n| Single use | Single use |\n| Sterile | Sterile |\n| EO sterilization | EO sterilization |\n| Cannot be resterilized | Cannot be resterilized |\n\nK250636 Page 4 on 10\nPredicate: Polaris Valve Subject Device: Sophy Mini Rationale of Why No New Issues\n510(k): K031097, K042481, Monopressure Valve (SM1) of Safety and Effectiveness\nK090342, K141227 K250636\nPrinciple mode of action “Ball-in-cone” design. The pressure “Ball-in-cone” design. The Same\nis based on the pressure variation pressure is based on the\nexerted on a ruby ball by the pressure variation exerted on\nspring. a ruby ball by the spring.\nProduct composition & Magnets Two micro magnets enclosed No magnets Adjustment by magnetism implies\ndesign in polysulfone shuttles located the presence of magnets inside the\non rotor. predicate Polaris valve.The SM1\nvalve has no magnets, and therefore\nreduce artifact and induced heating\nduring MRI compared with the\npredicate Polaris valve.\nRotor design Rotor has two radially movable Fixed rotor SM1 is a single-pressure valve, so\nmagnets englobed in shuttle there is rotor, but it is fixed because\n(providing magnetic lock function) it is not an adjustable valve like the\nand can rotate when shuttle is predicate Polaris. Therefore, there is\ninfluenced by magnetic force (of no impact on the safety and\nthe setting tool). effectiveness because both have a\nrotor inside but the rotor for SM1 is\n\n| Predicate: Polaris Valve\n510(k): K031097, K042481,\nK090342, K141227 | Subject Device: Sophy Mini\nMonopressure Valve (SM1)\nK250636 |\n| --- | --- |\n| “Ball-in-cone” design. The pressure\nis based on the pressure variation\nexerted on a ruby ball by the\nspring. | “Ball-in-cone” design. The\npressure is based on the\npressure variation exerted on\na ruby ball by the spring. |\n| Two micro magnets enclosed\nin polysulfone shuttles located\non rotor. | No magnets |\n| Rotor has two radially movable\nmagnets englobed in shuttle\n(providing magnetic lock function)\nand can rotate when shuttle is\ninfluenced by magnetic force (of\nthe setting tool). | Fixed rotor |\n\nK250636 Page 5 on 10\nPredicate: Polaris Valve Subject Device: Sophy Mini Rationale of Why No New Issues\n510(k): K031097, K042481, Monopressure Valve (SM1) of Safety and Effectiveness\nK090342, K141227 K250636\nfixed and the rotor for Polaris is\nmovable.\nShuttle Shuttle can move radially No shuttle SM1 is a single-pressure valve; it is\nto lock/unlock the rotor. not possible to vary pressure by\nrotating a rotor, and it has no\nmagnets for rotation. This means\nthat it has no shuttles for locking\nthese magnets and has no impact on\nthe absence of these shuttles\nbecause it is in accordance with the\noperating principle of SM1.\nSpring fixation Spring fixed on rotor by Spring fixed on rotor Same\nultrasonic welding. by ultrasonic welding.\nPressure Pressure varies when the ruby ball SM1 has the same mechanism There is no pressure adjustment\ndeterminants is at different points on the as Polaris with the ruby ball on because SM1 is a single-pressure\nspring’s curvature. the spring’s curvature. But valve and is available in 3 variant\nSM1 is a single-pressure valve pressure positions included in the\ntherefore there is no pressure pressure range of the Polaris SPV\nadjustment. valve. The pressure determinant\n\n| Predicate: Polaris Valve\n510(k): K031097, K042481,\nK090342, K141227 | Subject Device: Sophy Mini\nMonopressure Valve (SM1)\nK250636 |\n| --- | --- |\n|  |  |\n| Shuttle can move radially\nto lock/unlock the rotor. | No shuttle |\n| Spring fixed on rotor by\nultrasonic welding. | Spring fixed on rotor\nby ultrasonic welding. |\n| Pressure varies when the ruby ball\nis at different points on the\nspring’s curvature. | SM1 has the same mechanism\nas Polaris with the ruby ball on\nthe spring’s curvature. But\nSM1 is a single-pressure valve\ntherefore there is no pressure\nadjustment. |\n\nK250636 Page 6 on 10\nPredicate: Polaris Valve Subject Device: Sophy Mini Rationale of Why No New Issues\n510(k): K031097, K042481, Monopressure Valve (SM1) of Safety and Effectiveness\nK090342, K141227 K250636\nstays the same because it is also the\nruby ball on the spring’s curvature.\nShape/dimension Shape The valve is a teardrop shaped The valve is a teardrop shaped Same\nvalve with slight curve to fit the valve with slight curve to fit the\nskull. skull.\nDimension 16 mm in diameter, 32.5 mm 16 mm in diameter, 32.5 mm Similar\nin length and 5 mm in in length and 4.9 mm in SM1 valve is identical in diameter\nthickness thickness and length to Polaris but is 0.1 mm\nthinner. Since the SM1 valve is\nthinner than Polaris, there are no\nadditional risks compared to those\nassociated with Polaris.\nCompatible Adjustment kits References: Not necessary Similar\nproducts PAK2, PAK2-LI, PAK2-RI, PAK2-SI SM1 is a single-pressure valve, it\n510K Number: does not need an adjustment kit.\nK141227\nCatheters References: References: Same\nB905S, BO19-10 B905S, BO19-10\n510K Number: 510K Number:\n\n| Predicate: Polaris Valve\n510(k): K031097, K042481,\nK090342, K141227 | Subject Device: Sophy Mini\nMonopressure Valve (SM1)\nK250636 |\n| --- | --- |\n|  |  |\n| The valve is a teardrop shaped\nvalve with slight curve to fit the\nskull. | The valve is a teardrop shaped\nvalve with slight curve to fit the\nskull. |\n| 16 mm in diameter, 32.5 mm\nin length and 5 mm in\nthickness | 16 mm in diameter, 32.5 mm\nin length and 4.9 mm in\nthickness |\n| References:\nPAK2, PAK2-LI, PAK2-RI, PAK2-SI\n510K Number:\nK141227 | Not necessary |\n| References:\nB905S, BO19-10\n510K Number: | References:\nB905S, BO19-10\n510K Number: |\n\nK250636 Page 7 on 10\nPredicate: Polaris Valve Subject Device: Sophy Mini Rationale of Why No New Issues\n510(k): K031097, K042481, Monopressure Valve (SM1) of Safety and Effectiveness\nK090342, K141227 K250636\nK141227 K141227\nAnti-siphon Reference: Reference: Same\nSX-200 SX-200 The connection between the valve\n510K Number: 510K Number: and the anti-siphon is identical for\nK091328 K091328 SM1 and the predicate SPV.\nThe Sophy Mini Monopressure\nValve does not include a shunt kit\nreference with the anti-siphon SX-\n200, unlike the predicate Polaris®\nvalve. The anti-siphon SX-200 is\ncompatible with the Sophy Mini\nMonopressure Valve.\nPressure Non-invasive reading and Calibration pressure easily SM1 is a single-pressure valve and\nprogram adjustment transcutaneously. identifiable to the naked eye in is available in 3 variant pressure\nall phases of deconditioned positions included in the pressure\nFunctional characteristics valve handling and no range of the Polaris SPV valve.\nadjustment possible. Easily\nidentifiable after implantation\nby radiography.\n\n| Predicate: Polaris Valve\n510(k): K031097, K042481,\nK090342, K141227 | Subject Device: Sophy Mini\nMonopressure Valve (SM1)\nK250636 |\n| --- | --- |\n| K141227 | K141227 |\n| Reference:\nSX-200\n510K Number:\nK091328 | Reference:\nSX-200\n510K Number:\nK091328 |\n| Non-invasive reading and\nadjustment transcutaneously. | Calibration pressure easily\nidentifiable to the naked eye in\nall phases of deconditioned\nvalve handling and no\nadjustment possible. Easily\nidentifiable after implantation\nby radiography. |\n\nK250636 Page 8 on 10\nPredicate: Polaris Valve Subject Device: Sophy Mini Rationale of Why No New Issues\n510(k): K031097, K042481, Monopressure Valve (SM1) of Safety and Effectiveness\nK090342, K141227 K250636\nOperating 4 models providing 4 operating 3 models providing 3 operating SM1 is a single-pressure valve and\npressure pressure ranges (10-140, 30-200, pressures (50, 110, is available in 3 variant pressure\n50-300, 80-400 mmH O), each with 170 mmH O) with 1 pressure positions included in the pressure\n2 2\n5 pressure settings setting range of the Polaris SPV valve.\nLock up Magnetic lock, maintain the There is no rotor with magnets The valve contains no magnets and\ndesign pressure by resisting daily shock, in the SM1; therefore, no no movable rotor.\ndaily magnetic field and MRI pressure variation and the lock\nexposure. up design is not necessary.\nMRI safety MR Conditional MR Conditional Same\ninformation\nRadiopaque Marking points (made with Marking points (made with Same\nmarks titanium) plotted alongside titanium) plotted alongside\nthe valve body. the valve body.\nApplicable standards ISO 7197 ISO 7197 Same\nShelf life 5 years 5 years Same\nPrimary packaging system Double tray + Tyvek Double tray + Tyvek Same\n\n| Predicate: Polaris Valve\n510(k): K031097, K042481,\nK090342, K141227 | Subject Device: Sophy Mini\nMonopressure Valve (SM1)\nK250636 |\n| --- | --- |\n| 4 models providing 4 operating\npressure ranges (10-140, 30-200,\n50-300, 80-400 mmH O), each with\n2\n5 pressure settings | 3 models providing 3 operating\npressures (50, 110,\n170 mmH O) with 1 pressure\n2\nsetting |\n| Magnetic lock, maintain the\npressure by resisting daily shock,\ndaily magnetic field and MRI\nexposure. | There is no rotor with magnets\nin the SM1; therefore, no\npressure variation and the lock\nup design is not necessary. |\n| MR Conditional | MR Conditional |\n| Marking points (made with\ntitanium) plotted alongside\nthe valve body. | Marking points (made with\ntitanium) plotted alongside\nthe valve body. |\n| ISO 7197 | ISO 7197 |\n| 5 years | 5 years |\n| Double tray + Tyvek | Double tray + Tyvek |\n\nK250636 Page 9 on 10\n8. 807.92(b)(1) Performance Data\nThe biological safety of the Sophy® Mini Monopressure Valve has been established\nthrough the demonstration of equivalency with the predicate Polaris® Adjustable Pressure\nValve, Sophysa (K141227) in formulation, processing, sterilization, and geometry and no other\nchemicals have been added (e.g., plasticizers, fillers, additives, cleaning agents, mold release agents).\nThe following performance testing has been conducted in support of the substantial\nequivalence determination. The testing was performed according to FDA-recognized consensus\nstandards and internal test methods according to Table 2.\nTable 2: Performance bench test results\nTest Test Method Summary Results\nTo verify whether the entire shunt is visible on X-\nRadiopacity per ISO 7197, ASTM ray and to differentiate between all variants of a\nPass\nF647 and ASTM F640. product range and the direction of shunt\nimplantation.\nResistance to leakage per ISO 7197\nTo check the shunt's air and water tightness. Pass\nand ASTM F647.\nFunctional property pressure flow To evaluate if the pressure range of the shunt\nPass\ncharacteristics per ISO 7197. corresponds to the pressure range of the SM1.\nDynamic breaking strength per ISO To verify the tensile and flexion fatigue\nPass\n7197 and ASTM F647. resistance of shunt connectors.\nFunctional property reflux\nperformance per ISO 7197 and To check the anti-reflux performance of the shunt. Pass\nASTM F647.\nShock resistance test per ISO 7197 To verify whether the device's\nPass\nand ASTM F647. performance remains compliant after drops.\nDimensional control. Check the dimensional conformity of products. Pass\nLong term stability per ISO 7197 To verify whether the device's performance\nPass\nand ASTM F647. remains compliant after prolonged use.\nFunctional property influence of\nMeasure the flow rate and pressure of the shunt\nthe changed posture on the valve Pass\nin the vertical and horizontal positions.\nperformance per ISO 7197.\nBursting pressure per ISO 7197 and To verify whether the device's performance\nPass\nASTM F647. remains compliant after burst pressure.\nOverpressure per ISO 7197 and To verify whether the device's performance\nPass\nASTM F647. remains compliant after overpressure.\nMRI compatibility – magnetic\ndisplacement force, induced\nTo verify the shunt's compatibility with an\ntorque, induced heating per ASTM Pass\nMRI scan.\nF2052, ASTM F2213 and ASTM\nF2182.\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Radiopacity per ISO 7197, ASTM\nF647 and ASTM F640. |  |  | To verify whether the entire shunt is visible on X-\nray and to differentiate between all variants of a\nproduct range and the direction of shunt\nimplantation. |  |  | Pass |  |  |\n| Resistance to leakage per ISO 7197\nand ASTM F647. |  |  | To check the shunt's air and water tightness. |  |  | Pass |  |  |\n| Functional property pressure flow\ncharacteristics per ISO 7197. |  |  | To evaluate if the pressure range of the shunt\ncorresponds to the pressure range of the SM1. |  |  | Pass |  |  |\n| Dynamic breaking strength per ISO\n7197 and ASTM F647. |  |  | To verify the tensile and flexion fatigue\nresistance of shunt connectors. |  |  | Pass |  |  |\n| Functional property reflux\nperformance per ISO 7197 and\nASTM F647. |  |  | To check the anti-reflux performance of the shunt. |  |  | Pass |  |  |\n| Shock resistance test per ISO 7197\nand ASTM F647. |  |  | To verify whether the device's\nperformance remains compliant after drops. |  |  | Pass |  |  |\n| Dimensional control. |  |  | Check the dimensional conformity of products. |  |  | Pass |  |  |\n| Long term stability per ISO 7197\nand ASTM F647. |  |  | To verify whether the device's performance\nremains compliant after prolonged use. |  |  | Pass |  |  |\n| Functional property influence of\nthe changed posture on the valve\nperformance per ISO 7197. |  |  | Measure the flow rate and pressure of the shunt\nin the vertical and horizontal positions. |  |  | Pass |  |  |\n| Bursting pressure per ISO 7197 and\nASTM F647. |  |  | To verify whether the device's performance\nremains compliant after burst pressure. |  |  | Pass |  |  |\n| Overpressure per ISO 7197 and\nASTM F647. |  |  | To verify whether the device's performance\nremains compliant after overpressure. |  |  | Pass |  |  |\n| MRI compatibility – magnetic\ndisplacement force, induced\ntorque, induced heating per ASTM\nF2052, ASTM F2213 and ASTM\nF2182. |  |  | To verify the shunt's compatibility with an\nMRI scan. |  |  | Pass |  |  |\n\nK250636 Page 10 on 10\nTest Test Method Summary Results\nVisual control per ISO 20698 and\nTo check for surface defects. Pass\nASTM F647.\nResistance to dynamic breaking of\nTo verify the resistance to dynamic breaking\nthe complete shunt system per ISO Pass\nof the complete shunt system.\n7197 and ASTM F647.\nHydrodynamic resistance catheters To measure flow rate and pressure and calculate\nPass\nper ISO 7197. the hydrodynamic resistance of the catheter.\n9. 807.92(b)(3) Summary of Non-clinical testing\nBench testing has been performed on the representative samples of the Sophy® Mini\nMonopressure Valve, according to design requirements. All tests have passed the acceptance\ncriteria.\nThe information summarized above demonstrates that the Sophy® Mini Monopressure\nValve is substantially equivalent to and is as safe and as effective as the legally marketed predicate\ndevice. Due to the high similarity to the predicate device (design, material, catheter, reservoir),\nmost non-clinical performance test results are identical between SM1 and the predicate device.\nOnly the MRI test results are better due to the absence of magnets.\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Visual control per ISO 20698 and\nASTM F647. |  |  | To check for surface defects. |  |  | Pass |  |  |\n| Resistance to dynamic breaking of\nthe complete shunt system per ISO\n7197 and ASTM F647. |  |  | To verify the resistance to dynamic breaking\nof the complete shunt system. |  |  | Pass |  |  |\n| Hydrodynamic resistance catheters\nper ISO 7197. |  |  | To measure flow rate and pressure and calculate\nthe hydrodynamic resistance of the catheter. |  |  | Pass |  |  |"
  }
}