{
  "source_pdf": "distal-access--shanghai-heartcare-medical-technology-co-ltd--distal-access-catheter--510k.pdf",
  "clearance_number": "K233205",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK233205\nDevice Name\nDistal Access Catheter\nIndications for Use (Describe)\nThe Distal Access Catheter is indicated for use in facilitating the insertion and guidance of appropriately sized\ninterventional devices into a selected blood vessel in the peripheral and neurovascular systems. The Distal Access\nCatheter is also indicated for use as a conduit for retrieval devices.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary K233205\n510(k) Summary\nThis 510(k) Summary is being submitted in accordance with requirements of 21 CFR 807.92.\n510(k) Number: K233205\nDate of Preparation: 12/19/2023\n1. Sponsor Identification\nShanghai HeartCare Medical Technology Co., Ltd.\n590 Ruiqing Rd, Building 4, Suite 201, East Zhangjiang High-Tech Park, Shanghai, P.R. China\nContact Person: Hong Tianrong\nPosition: Senior RA Manager\nTel: +86-13671683981\nEmail: trhong@heartcare.com.cn\n2. Designated Submission Correspondent\nMs. Diana Hong (Primary Contact Person)\nMs. Tingting Su (Alternative Contact Person)\nMid-Link Consulting Co., Ltd\nP.O. Box 120-119, Shanghai, 200120, China\nTel: +86-21-22815850,\nFax: 360-925-3199\nEmail: info@mid-link.net\n3. Identification of Proposed Device\nTrade Name: Distal Access Catheter\nCommon Name: Percutaneous Catheter\nRegulatory Information\nPrimary Product Code: QJP\nClassification Name: Catheter, Percutaneous, Neurovasculature\nClassification: II\nRegulation Number: 21 CFR 870.1250\nPage 1 of 7\n\n510(k) Summary K233205\nReview Panel: Neurology\nSecondary Product Code: DQY\nClassification Name: Catheter, Percutaneous\nClassification: II\nRegulation Number: 21 CFR 870.1250\nReview Panel: Cardiovascular\n4. Identification of Predicate and Reference Devices",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K151667",
      "K183463",
      "K233205",
      "K183463",
      "K233205",
      "K151667",
      "K233205",
      "K151667",
      "K183463",
      "K233205",
      "K233205",
      "K233205",
      "K233205",
      "K151667"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK233205\nDevice Name\nDistal Access Catheter\nIndications for Use (Describe)\nThe Distal Access Catheter is indicated for use in facilitating the insertion and guidance of appropriately sized\ninterventional devices into a selected blood vessel in the peripheral and neurovascular systems. The Distal Access\nCatheter is also indicated for use as a conduit for retrieval devices.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary K233205\n510(k) Summary\nThis 510(k) Summary is being submitted in accordance with requirements of 21 CFR 807.92.\n510(k) Number: K233205\nDate of Preparation: 12/19/2023\n1. Sponsor Identification\nShanghai HeartCare Medical Technology Co., Ltd.\n590 Ruiqing Rd, Building 4, Suite 201, East Zhangjiang High-Tech Park, Shanghai, P.R. China\nContact Person: Hong Tianrong\nPosition: Senior RA Manager\nTel: +86-13671683981\nEmail: trhong@heartcare.com.cn\n2. Designated Submission Correspondent\nMs. Diana Hong (Primary Contact Person)\nMs. Tingting Su (Alternative Contact Person)\nMid-Link Consulting Co., Ltd\nP.O. Box 120-119, Shanghai, 200120, China\nTel: +86-21-22815850,\nFax: 360-925-3199\nEmail: info@mid-link.net\n3. Identification of Proposed Device\nTrade Name: Distal Access Catheter\nCommon Name: Percutaneous Catheter\nRegulatory Information\nPrimary Product Code: QJP\nClassification Name: Catheter, Percutaneous, Neurovasculature\nClassification: II\nRegulation Number: 21 CFR 870.1250\nPage 1 of 7\n\n510(k) Summary K233205\nReview Panel: Neurology\nSecondary Product Code: DQY\nClassification Name: Catheter, Percutaneous\nClassification: II\nRegulation Number: 21 CFR 870.1250\nReview Panel: Cardiovascular\n4. Identification of Predicate and Reference Devices",
    "Substantial Equivalence": "Predicate Device: K151667\nDevice Name: AXS Catalyst™ Distal Access Catheter\nReference Device: K183463\nDevice Name: AXS Catalyst Distal Access Catheter (AXS Catalyst 7)\n5. Device Description\nThe Distal Access Catheter is a sterile, single lumen, variable stiffness catheter designed for use in facilitating\nthe insertion and guidance of appropriately sized interventional devices into a selected blood vessel in the\nperipheral and neurovascular systems. The catheter comes in Straight (with no shaping of the catheter tip) and\nCurved (curved catheter tip) models based on the shape of the distal end. The catheter shaft has a hydrophilic\ncoating on the distal end of the shaft to reduce friction during use. The catheter includes a radiopaque marker on\nthe distal end for angiographic visualization and a luer hub on the proximal end.\n6. Indications for Use\nThe Distal Access Catheter is indicated for use in facilitating the insertion and guidance of appropriately sized\ninterventional devices into a selected blood vessel in the peripheral and neurovascular systems. The Distal\nAccess Catheter is also indicated for use as a conduit for retrieval devices.\nPage 2 of 7\n\n510(k) Summary K233205\n7. Comparison of Technological Characteristics\nTable 1: Comparison of Technological Characteristics\nReference Device K183463\nITEM Subject Device K233205 Predicate Device K151667 Remark\nAXS Catalyst Distal Access\nDistal Access Catheter AXS Catalyst™ Distal Access Catheter\nCatheter (AXS Catalyst 7)\nClassification II II II Same\nRegulation No. 21 CFR 870.1250 21 CFR 870.1250 21 CFR 870.1250 Same\nCode QJP, DQY DQY DQY Same\nThe AXS Catalyst Distal Access\nThe Distal Access Catheter is indicated The AXS Catalyst Distal Access Catheter\nCatheter is indicated for use in\nfor use in facilitating the insertion and is indicated for use in facilitating the\nfacilitating the insertion and guidance\nguidance of appropriately sized insertion and guidance of appropriately\nof appropriately sized interventional\ninterventional devices into a selected sized interventional devices into a\nIndication for Use devices into a selected blood vessel in Same\nblood vessel in the peripheral and selected blood vessel in the peripheral and\nthe peripheral and neurovascular\nneurovascular systems. The Distal neurovascular systems. The AXS Catalyst\nsystems. The AXS Catalyst Distal\nAccess Catheter is also indicated for use Distal Access Catheter is also indicated\nAccess Catheter is also indicated for\nas a conduit for retrieval devices. for use as a conduit for retrieval devices.\nuse as a conduit for retrieval devices.\nInner Diameter (ID) 0.058 inch; 0.071 inch 0.058 inch; 0.060 inch 0.068 inch Similar\nDistal: 5.3F (0.069 inch); 5.4F (0.071 inch) Distal: 6.2F (0.082 inch)\nOuter Diameter (OD) 5.4F (0.071 inch); 6.3F (0.083 inch) Similar\nProximal: 5.6F (0.073 inch); 6F (0.079 ”) Proximal: 6.3F (0.0825 inch)\nEffective Length 95 cm; 105 cm; 115 cm; 125 cm; 130 cm 115 cm; 132 cm 115 cm; 125 cm; 132 cm Similar\nRadiopaque Marker Yes Yes Yes Same\nSingle Use Yes Yes Yes Same\nRotating Hemostasis Valve (RHV) RHV\nAccessories None Tuohy Borst valve with sideport Tuohy Borst valve with sideport N/A\nTwo peel away introducer sheaths Peel away introducer sheath\nMaximum Guidewire 0.035 inch 0.038 inch 0.038 inch Similar\nOD\nPage 3 of 7\n\n|  | Subject Device K233205 | Predicate Device K151667 | Reference Device K183463 |  |\n| --- | --- | --- | --- | --- |\n| ITEM |  |  | AXS Catalyst Distal Access | Remark |\n|  |  | AXS Catalyst™ Distal Access Catheter |  |  |\n|  | Distal Access Catheter |  | Catheter (AXS Catalyst 7) |  |\n|  |  |  |  |  |\n|  |  |  |  |  |\n| Classification | II | II | II | Same |\n| Regulation No. | 21 CFR 870.1250 | 21 CFR 870.1250 | 21 CFR 870.1250 | Same |\n| Code | QJP, DQY | DQY | DQY | Same |\n| Indication for Use | The Distal Access Catheter is indicated\nfor use in facilitating the insertion and\nguidance of appropriately sized\ninterventional devices into a selected\nblood vessel in the peripheral and\nneurovascular systems. The Distal\nAccess Catheter is also indicated for use\nas a conduit for retrieval devices. | The AXS Catalyst Distal Access Catheter\nis indicated for use in facilitating the\ninsertion and guidance of appropriately\nsized interventional devices into a\nselected blood vessel in the peripheral and\nneurovascular systems. The AXS Catalyst\nDistal Access Catheter is also indicated\nfor use as a conduit for retrieval devices. | The AXS Catalyst Distal Access\nCatheter is indicated for use in\nfacilitating the insertion and guidance\nof appropriately sized interventional\ndevices into a selected blood vessel in\nthe peripheral and neurovascular\nsystems. The AXS Catalyst Distal\nAccess Catheter is also indicated for\nuse as a conduit for retrieval devices. | Same |\n| Inner Diameter (ID) | 0.058 inch; 0.071 inch | 0.058 inch; 0.060 inch | 0.068 inch | Similar |\n| Outer Diameter (OD) | 5.4F (0.071 inch); 6.3F (0.083 inch) | Distal: 5.3F (0.069 inch); 5.4F (0.071 inch)\nProximal: 5.6F (0.073 inch); 6F (0.079 ”) | Distal: 6.2F (0.082 inch)\nProximal: 6.3F (0.0825 inch) | Similar |\n| Effective Length | 95 cm; 105 cm; 115 cm; 125 cm; 130 cm | 115 cm; 132 cm | 115 cm; 125 cm; 132 cm | Similar |\n| Radiopaque Marker | Yes | Yes | Yes | Same |\n| Single Use | Yes | Yes | Yes | Same |\n| Accessories | None | Rotating Hemostasis Valve (RHV)\nTuohy Borst valve with sideport\nTwo peel away introducer sheaths | RHV\nTuohy Borst valve with sideport\nPeel away introducer sheath | N/A |\n| Maximum Guidewire\nOD | 0.035 inch | 0.038 inch | 0.038 inch | Similar |\n\n510(k) Summary K233205\nMaterials\nPebax; Nylon; Thermoplastic\nShaft (Outer Pebax; Nylon; Tecoflex Pebax; Nylon; Tecoflex\nUrethanes (TPU)\nSurface) The differences\nStainless steel, Nitinol wire, and polymer do not raise new\nShaft (Metal Braid) Nickel-Titanium alloy Nitinol wire and polymer fiber questions of\nfiber\nsafety or\nShaft (Inner Lumen) Polytetrafluoroethylene (PTFE) PTFE PTFE effectiveness.\nHydrophilic Coating Polyvinylpyrrolidone (PVP) Hydrophilic coating Hydrophilic coating The subject\ndevice has been\nMarker Platinum-Tungsten alloy Platinum/Iridium Platinum/Iridium\nevaluated\nHub Polycarbonate (PC) Nylon Nylon through bench\nHeat Shrink Tube\nand\nand Stainless Steel Polyolefin and 304 Stainless Steel Thermoplastic rubber Thermoplastic rubber biocompatibility\ntesting.\nDiffusion Tube (Santoprene) (Polyolefin)\nSterilization\nMethod Ethylene Oxide (EO) sterilized EO sterilized EO sterilized Same\nSterility Assurance 10-6 10-6 10-6 Same\nLevel (SAL)\nPage 4 of 7\n\n| Materials |  |  |  |  |\n| --- | --- | --- | --- | --- |\n|  |  |  |  |  |\n| Shaft (Outer\nSurface) | Pebax; Nylon; Thermoplastic\nUrethanes (TPU) | Pebax; Nylon; Tecoflex | Pebax; Nylon; Tecoflex | The differences\ndo not raise new\nquestions of\nsafety or\neffectiveness.\nThe subject\ndevice has been\nevaluated\nthrough bench\nand\nbiocompatibility\ntesting. |\n| Shaft (Metal Braid) | Nickel-Titanium alloy | Stainless steel, Nitinol wire, and polymer\nfiber | Nitinol wire and polymer fiber |  |\n| Shaft (Inner Lumen) | Polytetrafluoroethylene (PTFE) | PTFE | PTFE |  |\n| Hydrophilic Coating | Polyvinylpyrrolidone (PVP) | Hydrophilic coating | Hydrophilic coating |  |\n| Marker | Platinum-Tungsten alloy | Platinum/Iridium | Platinum/Iridium |  |\n| Hub | Polycarbonate (PC) | Nylon | Nylon |  |\n| Heat Shrink Tube\nand Stainless Steel\nDiffusion Tube | Polyolefin and 304 Stainless Steel | Thermoplastic rubber\n(Santoprene) | Thermoplastic rubber\n(Polyolefin) |  |\n| Sterilization |  |  |  |  |\n|  |  |  |  |  |\n| Method | Ethylene Oxide (EO) sterilized | EO sterilized | EO sterilized | Same |\n| Sterility Assurance\nLevel (SAL) | 10-6 | 10-6 | 10-6 | Same |\n\n510(k) Summary K233205\n8. Non-Clinical Performance Testing\nThe results of verification and validation testing conducted on the Distal Access Catheter demonstrate that it\nperforms as designed and is substantially equivalent to the predicate. A summary of the tests performed is\nprovided in the table below:\nTest\nTest Test Method / Applicable Standard Results\nDimensional Verify dimensions using specified measurement tool. Pass\nVerification\nTip Configuration Visually inspect distal tip at 10x magnification. Pass\nSurface Integrity Inspect catheter surface. ISO 10555-1:2013 Pass\nUse a testing apparatus to measure the maximum force\nTip Buckling required to cause a test sample to buckle at 5 mm, 10 mm Pass\nand 20 mm from distal tip.\nLuer Connector Tests ISO 80369-7: 2021 Pass\nAfter ten runs of the Distal Access Catheter with the accessories\nFlexural Fatigue in the simulated use model, remove the test sample and inspect Pass\nthe sample for kinks or damage.\nTest the peak tracking force and the compatibility with the\nTrackability ancillary devices during insertion and retraction of the catheter Pass\nin the simulated use model.\nUse friction tester to measure the frictional force of the test\nCatheter Lubricity and samples when pulled between two clamped pads. Record the Pass\nDurability peak frictional force over 5 cycles.\nMeasure the size and number of particulates generated during\nParticulate and Coating simulated use and conduct visual inspection at 50x and 200x\nPass\nIntegrity Test magnification of the outer surface of the catheter after\nsimulated use.\nTensile Strength Test ISO 10555-1:2013 Pass\nAir Leakage ISO 10555-1:2013 Pass\nLiquid Leakage ISO 10555-1:2013 Pass\nFix the distal tip of the Distal Access Catheter and rotate the\nproximal end until the Distal Access Catheter shows kink or Pass\nTorque Resistance\nother signs of failure.\nVisually inspect whether the Distal Access Catheter kinks or\nnot when wrapped around mandrels with diameters 1 mm Pass\nKink Resistance Test\nto 10 mm (in 1 mm increments).\nAfter simulated use, aspirate test sample for 10 sec using a\nCatheter Tip and 60 cc syringe during retrieval device withdrawal. Visually\nPass\nLumen Integrity inspect the test sample to verify absence of tip or lumen\ncollapse.\nPage 5 of 7\n\n| Test | Test Method / Applicable Standard | Test |\n| --- | --- | --- |\n|  |  | Results |\n| Dimensional\nVerification | Verify dimensions using specified measurement tool. | Pass |\n| Tip Configuration | Visually inspect distal tip at 10x magnification. | Pass |\n| Surface Integrity | Inspect catheter surface. ISO 10555-1:2013 | Pass |\n| Tip Buckling | Use a testing apparatus to measure the maximum force\nrequired to cause a test sample to buckle at 5 mm, 10 mm\nand 20 mm from distal tip. | Pass |\n| Luer Connector Tests | ISO 80369-7: 2021 | Pass |\n| Flexural Fatigue | After ten runs of the Distal Access Catheter with the accessories\nin the simulated use model, remove the test sample and inspect\nthe sample for kinks or damage. | Pass |\n| Trackability | Test the peak tracking force and the compatibility with the\nancillary devices during insertion and retraction of the catheter\nin the simulated use model. | Pass |\n| Catheter Lubricity and\nDurability | Use friction tester to measure the frictional force of the test\nsamples when pulled between two clamped pads. Record the\npeak frictional force over 5 cycles. | Pass |\n| Particulate and Coating\nIntegrity Test | Measure the size and number of particulates generated during\nsimulated use and conduct visual inspection at 50x and 200x\nmagnification of the outer surface of the catheter after\nsimulated use. | Pass |\n| Tensile Strength Test | ISO 10555-1:2013 | Pass |\n| Air Leakage | ISO 10555-1:2013 | Pass |\n| Liquid Leakage | ISO 10555-1:2013 | Pass |\n| Torque Resistance | Fix the distal tip of the Distal Access Catheter and rotate the\nproximal end until the Distal Access Catheter shows kink or\nother signs of failure. | Pass |\n| Kink Resistance Test | Visually inspect whether the Distal Access Catheter kinks or\nnot when wrapped around mandrels with diameters 1 mm\nto 10 mm (in 1 mm increments). | Pass |\n| Catheter Tip and\nLumen Integrity | After simulated use, aspirate test sample for 10 sec using a\n60 cc syringe during retrieval device withdrawal. Visually\ninspect the test sample to verify absence of tip or lumen\ncollapse. | Pass |\n\n510(k) Summary K233205\nCorrosion Resistance\nTest ISO 10555-1:2013 Pass\nUse a mechanical force meter to push the tip from left to\nTip Flexibility Test Pass\nright at 5 mm, 10 mm, and 20 mm from the distal tip.\nRadiopacity ASTM F640-12 Pass\nStatic Burst Pressure ISO 10555-1:2013 Pass\nThe compatibility of the Distal Access Catheter with a\nCompatibility Test marketed introducer sheath, guide catheter, guidewire, micro Pass\nguidewire, microcatheter, and stent-retriever is evaluated.\nUse a flow rate tester to measure the flow rate of the Distal Access\nFlow Rate Pass\nCatheter.\nBiocompatibility\nThe Distal Access Catheter is categorized as Externally Communicating Device, Limited Contact (≤\n24 hours) with Circulating Blood, per ISO 10993-1, the following tests were conducted:\nStandard Utilized / Test Results\nTest Method Acceptance Criteria\nSection (Pass/Fail)\nCytotoxicity ISO 10993-5: 2009 MTT Method Viability > 70% Pass\nGuinea Pig Maximization Test\nSkin Sensitization ISO 10993-10: 2010 Magnusson & Kligman grades < 1 Pass\n(GPMT)\nIntracutaneous Intracutaneous Reactivity Study\nReactivity Test ISO 10993-10: 2010 (Dermal) Score ≤ 1.0 Pass\nAcute Toxicity ISO 10993-11: 2017 Acute Toxicity in Mice No acute toxicity Pass\nNone of the animals showed a\nRabbit Pyrogen Study, Material\nRabbit Pyrogen significantly greater reaction than the Pass\nISO 10993-11: 2017\nMediated\ncorresponding control animals.\nComplement In Vivo Thromboresistance The thrombus formation score shall not\nActivation ISO 10993-4: 2017 Study in the Dog NAVI Mode be higher than control. Pass\nIn Vivo In Vivo Thromboresistance The thrombus formation score shall not\nThromboresistance ISO 10993-4: 2017 Study in the Dog NAVI Mode be higher than control. Pass\nASTM Hemolysis Study Direct Hemolytic Index 0 - < 2%\nASTM Hemolysis ASTM F756-2017 Pass\nContact and Indirect Contact Non-Hemolytic\nBacterial Reverse\nMutation ISO 10993-3: 2014 Bacterial Reverse Mutation Test No mutation effects Pass\nIn Vitro\nMammalian Cell ISO 10993-3: 2014 Thymidine Kinase Gene No mutation effect Pass\nMutation\nPartial No statistically significant difference\nISO 10993-4: 2017 Partial Thromboplastin Time\nThromboplastin between test article and control article or Pass\nASTM F2382-2018 Study\nTime Study the negative reference control.\nSterilization and Shelf Life\nThe Distal Access Catheter sterilization process using Ethylene Oxide (EO) has been validated in\n-6\naccordance with ISO 11135:2014 to achieve a sterility assurance level (SAL) of 10 . EO and Ethylene\nPage 6 of 7\n\n| Corrosion Resistance\nTest | ISO 10555-1:2013 | Pass |\n| --- | --- | --- |\n| Tip Flexibility Test | Use a mechanical force meter to push the tip from left to\nright at 5 mm, 10 mm, and 20 mm from the distal tip. | Pass |\n| Radiopacity | ASTM F640-12 | Pass |\n| Static Burst Pressure | ISO 10555-1:2013 | Pass |\n| Compatibility Test | The compatibility of the Distal Access Catheter with a\nmarketed introducer sheath, guide catheter, guidewire, micro\nguidewire, microcatheter, and stent-retriever is evaluated. | Pass |\n| Flow Rate | Use a flow rate tester to measure the flow rate of the Distal Access\nCatheter. | Pass |\n\n|  | Standard Utilized / |  |  | Test Results |\n| --- | --- | --- | --- | --- |\n| Test |  | Method | Acceptance Criteria |  |\n|  | Section |  |  | (Pass/Fail) |\n|  |  |  |  |  |\n| Cytotoxicity | ISO 10993-5: 2009 | MTT Method | Viability > 70% | Pass |\n| Skin Sensitization | ISO 10993-10: 2010 | Guinea Pig Maximization Test\n(GPMT) | Magnusson & Kligman grades < 1 | Pass |\n| Intracutaneous\nReactivity Test | ISO 10993-10: 2010 | Intracutaneous Reactivity Study\n(Dermal) | Score ≤ 1.0 | Pass |\n| Acute Toxicity | ISO 10993-11: 2017 | Acute Toxicity in Mice | No acute toxicity | Pass |\n| Rabbit Pyrogen | ISO 10993-11: 2017 | Rabbit Pyrogen Study, Material\nMediated | None of the animals showed a\nsignificantly greater reaction than the\ncorresponding control animals. | Pass |\n| Complement\nActivation | ISO 10993-4: 2017 | In Vivo Thromboresistance\nStudy in the Dog NAVI Mode | The thrombus formation score shall not\nbe higher than control. | Pass |\n| In Vivo\nThromboresistance | ISO 10993-4: 2017 | In Vivo Thromboresistance\nStudy in the Dog NAVI Mode | The thrombus formation score shall not\nbe higher than control. | Pass |\n| ASTM Hemolysis | ASTM F756-2017 | ASTM Hemolysis Study Direct\nContact and Indirect Contact | Hemolytic Index 0 - < 2%\nNon-Hemolytic | Pass |\n| Bacterial Reverse\nMutation | ISO 10993-3: 2014 | Bacterial Reverse Mutation Test | No mutation effects | Pass |\n| In Vitro\nMammalian Cell\nMutation | ISO 10993-3: 2014 | Thymidine Kinase Gene | No mutation effect | Pass |\n| Partial\nThromboplastin\nTime Study | ISO 10993-4: 2017\nASTM F2382-2018 | Partial Thromboplastin Time\nStudy | No statistically significant difference\nbetween test article and control article or\nthe negative reference control. | Pass |\n\n510(k) Summary K233205\nChlorohydrin (ECH) residuals were below the limits specified in ISO 10993-7:2008. Bacterial\nEndotoxin Levels were below the level of 2.15 EU/device in accordance with USP <85>. Both baseline\nand accelerated shelf-life testing were conducted demonstrating the device will perform as intended to\nsupport the proposed 2-year shelf-life.\n9. Clinical Performance Testing\nNo clinical studies were necessary to demonstrate substantial equivalence.\n10. Conclusion\nThe subject device, Distal Access Catheter, has similar technological characteristics and the same intended\nuse as the predicate device, AXS Catalyst Distal Access Catheter (K151667). The differences in\ntechnological characteristics do not raise new or different questions of safety or effectiveness. The\nsuccessful completion of bench performance, biocompatibility, and sterility testing demonstrates that the\nsubject device performs as intended and is substantially equivalent to the predicate.\nPage 7 of 7"
  }
}