{
  "source_pdf": "distal-access--wallaby-medical--esperance-distal-access-catheter--510k.pdf",
  "clearance_number": "K231056",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "DEVICE DESCRIPTION\nThe Esperance® Distal Access Catheter is a single-use, single lumen, variable stiffness, composite\ncatheter. The device includes 5F and 6F catheters with inner diameters of 0.055” and 0.071”,\nrespectively, designed with three different working lengths for both sizes: 115 cm, 125 cm, and 131\ncm. The device is supplied with a peelable introducer and shaping mandrel. The distal tip of each\ncatheter is visible under fluoroscopy and the distal shaft of each catheter is designed with an external\nhydrophilic coating to reduce friction during use. The proximal end of each catheter incorporates a\nstrain relief and a standard Luer adapter to facilitate the attachment of accessories. Each catheter has\na semi-rigid proximal shaft which transitions into a flexible distal shaft to facilitate the advancement of\nthe catheter in tortuous anatomy.\nThe Esperance® Distal Access Catheter is a non-active, surgically invasive device intended for short term\nuse within the vasculature.\n1\n\n| Device Name | 510(k) Number |\n| --- | --- |\n| Predicate: React™71 Catheter | K182097 |\n| Reference: Esperance Aspiration Catheter System | K211697 |\n\nINDICATIONS FOR USE\nThe Esperance Distal Access Catheter is indicated for the introduction of interventional devices into the\nperipheral and neuro vasculature.\nCOMPARISON OF TECHNOLOGICAL CHARACTERISTICS",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK231056\nDevice Name\nEsperance Distal Access Catheter\nIndications for Use (Describe)\nThe Esperance Distal Access Catheter is indicated for the introduction of interventional devices into the peripheral and\nneuro vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary (21 CFR 807.92)\n510(k) Number: K231056\nDate Prepared: March 06, 2024\n510(k) Submitter: Wallaby Medical\n22901 Mill Creek Drive\nLaguna Hills, CA 92653\nContact: Emily Dobosz\nTitle: Senior Manager Regulatory Affairs\nPhone: +353 91 740 100\nEmail: emily.dobosz@wallabyphenox.com\nDevice Trade Name: Esperance® Distal Access Catheter\nCommon or Usual Name: Catheter, Percutaneous, Neurovasculature\nRegulation Number: 21 CFR 870.1250\nRegulation Name: Percutaneous Catheter\nReview Panel: Neurology, Cardiovascular\nDevice Class: Class II\nProduct Codes: QJP, DQY\nPREDICATE AND REFERENCE DEVICES\nDevice Name 510(k) Number\nPredicate: React™71 Catheter K182097\nReference: Esperance Aspiration Catheter System K211697",
    "contraindications": null,
    "sizing_specs": "DEVICE DESCRIPTION\nThe Esperance® Distal Access Catheter is a single-use, single lumen, variable stiffness, composite\ncatheter. The device includes 5F and 6F catheters with inner diameters of 0.055” and 0.071”,\nrespectively, designed with three different working lengths for both sizes: 115 cm, 125 cm, and 131\ncm. The device is supplied with a peelable introducer and shaping mandrel. The distal tip of each\ncatheter is visible under fluoroscopy and the distal shaft of each catheter is designed with an external\nhydrophilic coating to reduce friction during use. The proximal end of each catheter incorporates a\nstrain relief and a standard Luer adapter to facilitate the attachment of accessories. Each catheter has\na semi-rigid proximal shaft which transitions into a flexible distal shaft to facilitate the advancement of\nthe catheter in tortuous anatomy.\nThe Esperance® Distal Access Catheter is a non-active, surgically invasive device intended for short term\nuse within the vasculature.\n1\n\n| Device Name | 510(k) Number |\n| --- | --- |\n| Predicate: React™71 Catheter | K182097 |\n| Reference: Esperance Aspiration Catheter System | K211697 |\n\nINDICATIONS FOR USE\nThe Esperance Distal Access Catheter is indicated for the introduction of interventional devices into the\nperipheral and neuro vasculature.\nCOMPARISON OF TECHNOLOGICAL CHARACTERISTICS",
    "also_known_as": [
      "K182097",
      "K231056",
      "K211697",
      "K182097",
      "K231056",
      "K211697",
      "K211697",
      "K211697",
      "K211697",
      "K211697",
      "K211697",
      "K211697",
      "K211697",
      "K211697",
      "K211697",
      "K211697",
      "K211697",
      "K211697",
      "K182097"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK231056\nDevice Name\nEsperance Distal Access Catheter\nIndications for Use (Describe)\nThe Esperance Distal Access Catheter is indicated for the introduction of interventional devices into the peripheral and\nneuro vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary (21 CFR 807.92)\n510(k) Number: K231056\nDate Prepared: March 06, 2024\n510(k) Submitter: Wallaby Medical\n22901 Mill Creek Drive\nLaguna Hills, CA 92653\nContact: Emily Dobosz\nTitle: Senior Manager Regulatory Affairs\nPhone: +353 91 740 100\nEmail: emily.dobosz@wallabyphenox.com\nDevice Trade Name: Esperance® Distal Access Catheter\nCommon or Usual Name: Catheter, Percutaneous, Neurovasculature\nRegulation Number: 21 CFR 870.1250\nRegulation Name: Percutaneous Catheter\nReview Panel: Neurology, Cardiovascular\nDevice Class: Class II\nProduct Codes: QJP, DQY\nPREDICATE AND REFERENCE DEVICES\nDevice Name 510(k) Number\nPredicate: React™71 Catheter K182097\nReference: Esperance Aspiration Catheter System K211697",
    "Device Description": "DEVICE DESCRIPTION\nThe Esperance® Distal Access Catheter is a single-use, single lumen, variable stiffness, composite\ncatheter. The device includes 5F and 6F catheters with inner diameters of 0.055” and 0.071”,\nrespectively, designed with three different working lengths for both sizes: 115 cm, 125 cm, and 131\ncm. The device is supplied with a peelable introducer and shaping mandrel. The distal tip of each\ncatheter is visible under fluoroscopy and the distal shaft of each catheter is designed with an external\nhydrophilic coating to reduce friction during use. The proximal end of each catheter incorporates a\nstrain relief and a standard Luer adapter to facilitate the attachment of accessories. Each catheter has\na semi-rigid proximal shaft which transitions into a flexible distal shaft to facilitate the advancement of\nthe catheter in tortuous anatomy.\nThe Esperance® Distal Access Catheter is a non-active, surgically invasive device intended for short term\nuse within the vasculature.\n1\n\n| Device Name | 510(k) Number |\n| --- | --- |\n| Predicate: React™71 Catheter | K182097 |\n| Reference: Esperance Aspiration Catheter System | K211697 |\n\nINDICATIONS FOR USE\nThe Esperance Distal Access Catheter is indicated for the introduction of interventional devices into the\nperipheral and neuro vasculature.\nCOMPARISON OF TECHNOLOGICAL CHARACTERISTICS",
    "Substantial Equivalence": "Predicate Device Subject Device Reference Device\nTrade Name React™ 71 Catheter Esperance® Distal Access Esperance® Aspiration Catheter\nCatheter System\n510(k) number K182097 K231056 K211697\nProduct Class II Class II Class II\nClassification\nRegulation 21 CFR 870.1250 21 CFR 870.1250 21 CFR 870.1250\nNumber\nRegulation Percutaneous Catheter Catheter, Percutaneous, Catheter, Thrombus Retriever\nName Neurovasculature\nProduct Code DQY QJP, DQY NRY\nIntended The React™ 71 Catheter is The Esperance Distal Access The Esperance Aspiration\nUse/Indications indicated for the Catheter is indicated for the Catheter with the Medela\nfor Use introduction of introduction of interventional Dominant Flex Surgical Suction\nPump and Wallaby Aspiration\ninterventional devices into devices into the peripheral\nTubing set is intended for use in\nthe peripheral and neuro and neuro vasculature.\nthe revascularization of\nvasculature.\npatients with acute ischemic\nstroke secondary to intracranial\nlarge vessel occlusive disease\n(within internal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV\nt-PA therapy are candidates\nfor treatment.\nAccessories Peelable Sheath Peelable Sheath, Peelable Sheath,\nShaping Mandrel Shaping Mandrel\nDimensions\nWorking 132 cm 115 cm 115 cm\nLength 125 cm 125 cm\n131 cm 131 cm\nProximal Outer 0.0855 in (Max) 5F: 0.069 in Max 5F: 0.069 in Max\nDiameter (OD) 6F: 0.084 in Max 6F: 0.084 in Max\nDistal OD 0.0855 in (Max) 5F: 0.065 in Max 5F: 0.065 in Max\n6F: 0.084 in Max 6F: 0.084 in Max\nInner Diameter 0.071 in 5F: 0.054 in Min 5F: 0.054 in Min\n2\n\n|  | Predicate Device | Subject Device | Reference Device |\n| --- | --- | --- | --- |\n| Trade Name | React™ 71 Catheter | Esperance® Distal Access\nCatheter | Esperance® Aspiration Catheter\nSystem |\n| 510(k) number | K182097 | K231056 | K211697 |\n| Product\nClassification | Class II | Class II | Class II |\n| Regulation\nNumber | 21 CFR 870.1250 | 21 CFR 870.1250 | 21 CFR 870.1250 |\n| Regulation\nName | Percutaneous Catheter | Catheter, Percutaneous,\nNeurovasculature | Catheter, Thrombus Retriever |\n| Product Code | DQY | QJP, DQY | NRY |\n| Intended\nUse/Indications\nfor Use | The React™ 71 Catheter is\nindicated for the\nintroduction of\ninterventional devices into\nthe peripheral and neuro\nvasculature. | The Esperance Distal Access\nCatheter is indicated for the\nintroduction of interventional\ndevices into the peripheral\nand neuro vasculature. | The Esperance Aspiration\nCatheter with the Medela\nDominant Flex Surgical Suction\nPump and Wallaby Aspiration\nTubing set is intended for use in\nthe revascularization of\npatients with acute ischemic\nstroke secondary to intracranial\nlarge vessel occlusive disease\n(within internal carotid, middle\ncerebral – M1 and M2\nsegments, basilar, and\nvertebral arteries) within 8\nhours of symptom onset.\nPatients who are ineligible for\nintravenous tissue plasminogen\nactivator (IV t-PA) or who fail IV\nt-PA therapy are candidates\nfor treatment. |\n| Accessories | Peelable Sheath | Peelable Sheath,\nShaping Mandrel | Peelable Sheath,\nShaping Mandrel |\n| Dimensions |  |  |  |\n| Working\nLength | 132 cm | 115 cm\n125 cm\n131 cm | 115 cm\n125 cm\n131 cm |\n| Proximal Outer\nDiameter (OD) | 0.0855 in (Max) | 5F: 0.069 in Max\n6F: 0.084 in Max | 5F: 0.069 in Max\n6F: 0.084 in Max |\n| Distal OD | 0.0855 in (Max) | 5F: 0.065 in Max\n6F: 0.084 in Max | 5F: 0.065 in Max\n6F: 0.084 in Max |\n| Inner Diameter | 0.071 in | 5F: 0.054 in Min | 5F: 0.054 in Min |\n\n(ID) 6F: 0.070 in Min 6F: 0.070 in Min\nMaterials\nHub Trogamid Nylon Nylon\nStrain Relief DynaFlex Thermoplastic vulcanizate, Thermoplastic vulcanizate,\npolypropylene polypropylene\nInner Layer PTFE, Polyolefin PTFE PTFE\nReinforcement Nitinol Nitinol Nitinol\nOuter Jacket Polyamide, Tecothane (polyurethane Tecothane (polyurethane\nPolyolefin, elastomer), Pebax (polyether elastomer), Pebax (polyether\nPolyurethane block amide), Vestamid block amide),\n(polyamide) Vestamid (polyamide)\nMarker Band Platinum/Iridium Platinum/Iridium Platinum/Iridium\nAdhesive Cyanoacrylate Cyanoacrylate Cyanoacrylate\nCoating Hydrophilic Hydrophilic Hydrophilic\nPackaging Pouch, Packaging Card, Pouch, Packaging Card, Pouch, Packaging Card,\nConfiguration Packaging Hoop Packaging Hoop Packaging Hoop\nSterilization Ethylene Oxide Ethylene Oxide Ethylene Oxide\nMethod\nHow Sterile, Single Use Sterile, Single Use Sterile, Single Use\nSupplied\nBIOCOMPATIBILITY\nBiocompatibility of the subject Esperance® Distal Access Catheter is supported by the previously\nconducted biocompatibility evaluation of the reference device, the Esperance Aspiration Catheter System\n(K211697), because there are no changes in the design, materials, and manufacturing of the subject\nEsperance® Distal Access Catheter and accessories versus the respective components of the reference\ndevice system.\nNON-CLINICAL PERFORMANCE DATA\nBench performance testing was conducted to support the subject Esperance® Distal Access Catheter\nsubmission. Because there are no changes in the design, materials, and manufacturing of the subject\nEsperance® Distal Access Catheter and accessories versus the respective components of the reference\ndevice, the Esperance Aspiration Catheter System (K211697), for tests marked with * in the table below\nperformance data from the reference device were used in support of the subject device.\nTest Description / Results\nVisual Inspection* The device was evaluated to verify the visual inspection\nrequirements were met. The device met all pre-defined acceptance\ncriteria.\nDimensional Inspection* (ID, OD, The device was evaluated to verify the dimensional requirements\nOverall Length, Working Length, were met. The device met all pre-defined acceptance criteria.\nCoating Length, Distal Tip to\nMarker Band, Hub/Strain Relief\nLength)\nSimulated Use The device was evaluated in a simulated anatomy model for:\npreparation/ease of assembly, introducer sheath interaction,\n3\n\n| (ID) |  | 6F: 0.070 in Min | 6F: 0.070 in Min |\n| --- | --- | --- | --- |\n| Materials |  |  |  |\n| Hub | Trogamid | Nylon | Nylon |\n| Strain Relief | DynaFlex | Thermoplastic vulcanizate,\npolypropylene | Thermoplastic vulcanizate,\npolypropylene |\n| Inner Layer | PTFE, Polyolefin | PTFE | PTFE |\n| Reinforcement | Nitinol | Nitinol | Nitinol |\n| Outer Jacket | Polyamide,\nPolyolefin,\nPolyurethane | Tecothane (polyurethane\nelastomer), Pebax (polyether\nblock amide), Vestamid\n(polyamide) | Tecothane (polyurethane\nelastomer), Pebax (polyether\nblock amide),\nVestamid (polyamide) |\n| Marker Band | Platinum/Iridium | Platinum/Iridium | Platinum/Iridium |\n| Adhesive | Cyanoacrylate | Cyanoacrylate | Cyanoacrylate |\n| Coating | Hydrophilic | Hydrophilic | Hydrophilic |\n| Packaging\nConfiguration | Pouch, Packaging Card,\nPackaging Hoop | Pouch, Packaging Card,\nPackaging Hoop | Pouch, Packaging Card,\nPackaging Hoop |\n| Sterilization\nMethod | Ethylene Oxide | Ethylene Oxide | Ethylene Oxide |\n| How\nSupplied | Sterile, Single Use | Sterile, Single Use | Sterile, Single Use |\n\n| Test | Description / Results |\n| --- | --- |\n| Visual Inspection* | The device was evaluated to verify the visual inspection\nrequirements were met. The device met all pre-defined acceptance\ncriteria. |\n| Dimensional Inspection* (ID, OD,\nOverall Length, Working Length,\nCoating Length, Distal Tip to\nMarker Band, Hub/Strain Relief\nLength) | The device was evaluated to verify the dimensional requirements\nwere met. The device met all pre-defined acceptance criteria. |\n| Simulated Use | The device was evaluated in a simulated anatomy model for:\npreparation/ease of assembly, introducer sheath interaction, |\n\nintroducer peel away, compatibility with guidewire/microcatheter,\nlubricity and durability of hydrophilic coating, and kink resistance.\nTesting of the reference device, Esperance Aspiration Catheter\nSystem (K211697), was used and supplemented with additional\ntesting conducted to support the intended use of the subject\nEsperance Distal Access Catheter. Device performs as intended and\nmet all pre-defined acceptance criteria under simulated use\nconditions.\nPhysician Validation* The device was evaluated in a simulated anatomy model by\nphysicians. Device performs as intended under simulated use\nconditions.\nDelivery and Retrieval Forces The device was subjected to delivery and retrieval forces testing in a\nvascular model under simulated use conditions and met all pre-\ndefined acceptance criteria. Testing of the reference device,\nEsperance Aspiration Catheter System (K211697), was used and\nsupplemented with additional testing conducted to support the\nintended use of the subject Esperance Distal Access Catheter.\nTip Stiffness* The device tip was deflected on a universal testing machine and met\nacceptance criteria.\nTip Shaping* The device tip was shaped with the shaping mandrel and steam\nand met the pre-defined acceptance criteria.\nSystem Tensile* (Hub, Shaft, Tip) The device was evaluated to verify the tensile strength of the full\nsystem meets the minimum tensile requirement. The device met all\npredefined acceptance criteria.\nElongation to Failure* The device elongation was obtained from the shaft tensile testing\ndata. The device met all pre-defined acceptance criteria.\nTorque Strength* The device torque response was assessed in a vascular model and\nmet the predefined acceptance criteria.\nCoating Integrity (after particulate Testing of the reference device, Esperance Aspiration Catheter\ntesting) System (K211697), was used and supplemented with additional\ntesting conducted to support the intended use of the subject\nEsperance Distal Access Catheter. The device coating integrity was\ninspected pre- and post-insertion and retrieval through a vascular\nmodel and met all pre-defined acceptance criteria.\nCoating Lubricity* The device was evaluated for frictional forces on a universal testing\nmachine and met all pre-defined acceptance criteria.\nCatheter Burst, Leak (Liquid and Air) The device was evaluated to verify the device does not leak, burst,\nand is compatible with accessories per ISO 10555-1 and met\nacceptance criteria. Testing of the reference device, Esperance\nAspiration Catheter System (K211697) was used and supplemented\nwith additional testing conducted to support the intended use of\nthe subject Esperance Distal Access Catheter.\nKink Resistance* The device was evaluated for resistance to kinking around bends\nwith clinically relevant radii and met acceptance criteria.\nParticulate The device was evaluated within a simulated anatomy model to\nverify that any particulate generated is comparable to cleared\ncomparator devices. The device met acceptance criteria.\nTesting of the reference device, Esperance Aspiration Catheter\nSystem (K211697) was used and supplemented with additional\ntesting conducted to support the intended use of the subject\nEsperance Distal Access Catheter.\nCorrosion Resistance* The catheter is corrosion resistant per ISO 10555-1.\n4\n\n|  | introducer peel away, compatibility with guidewire/microcatheter,\nlubricity and durability of hydrophilic coating, and kink resistance.\nTesting of the reference device, Esperance Aspiration Catheter\nSystem (K211697), was used and supplemented with additional\ntesting conducted to support the intended use of the subject\nEsperance Distal Access Catheter. Device performs as intended and\nmet all pre-defined acceptance criteria under simulated use\nconditions. |\n| --- | --- |\n| Physician Validation* | The device was evaluated in a simulated anatomy model by\nphysicians. Device performs as intended under simulated use\nconditions. |\n| Delivery and Retrieval Forces | The device was subjected to delivery and retrieval forces testing in a\nvascular model under simulated use conditions and met all pre-\ndefined acceptance criteria. Testing of the reference device,\nEsperance Aspiration Catheter System (K211697), was used and\nsupplemented with additional testing conducted to support the\nintended use of the subject Esperance Distal Access Catheter. |\n| Tip Stiffness* | The device tip was deflected on a universal testing machine and met\nacceptance criteria. |\n| Tip Shaping* | The device tip was shaped with the shaping mandrel and steam\nand met the pre-defined acceptance criteria. |\n| System Tensile* (Hub, Shaft, Tip) | The device was evaluated to verify the tensile strength of the full\nsystem meets the minimum tensile requirement. The device met all\npredefined acceptance criteria. |\n| Elongation to Failure* | The device elongation was obtained from the shaft tensile testing\ndata. The device met all pre-defined acceptance criteria. |\n| Torque Strength* | The device torque response was assessed in a vascular model and\nmet the predefined acceptance criteria. |\n| Coating Integrity (after particulate\ntesting) | Testing of the reference device, Esperance Aspiration Catheter\nSystem (K211697), was used and supplemented with additional\ntesting conducted to support the intended use of the subject\nEsperance Distal Access Catheter. The device coating integrity was\ninspected pre- and post-insertion and retrieval through a vascular\nmodel and met all pre-defined acceptance criteria. |\n| Coating Lubricity* | The device was evaluated for frictional forces on a universal testing\nmachine and met all pre-defined acceptance criteria. |\n| Catheter Burst, Leak (Liquid and Air) | The device was evaluated to verify the device does not leak, burst,\nand is compatible with accessories per ISO 10555-1 and met\nacceptance criteria. Testing of the reference device, Esperance\nAspiration Catheter System (K211697) was used and supplemented\nwith additional testing conducted to support the intended use of\nthe subject Esperance Distal Access Catheter. |\n| Kink Resistance* | The device was evaluated for resistance to kinking around bends\nwith clinically relevant radii and met acceptance criteria. |\n| Particulate | The device was evaluated within a simulated anatomy model to\nverify that any particulate generated is comparable to cleared\ncomparator devices. The device met acceptance criteria.\nTesting of the reference device, Esperance Aspiration Catheter\nSystem (K211697) was used and supplemented with additional\ntesting conducted to support the intended use of the subject\nEsperance Distal Access Catheter. |\n| Corrosion Resistance* | The catheter is corrosion resistant per ISO 10555-1. |\n\nRadiopacity* The device was evaluated for marker band visibility under\nfluoroscopy and met the pre-defined acceptance criteria.\nLuer Hub Testing* The device was evaluated per ISO 80369-7 and ISO 80369-20 and\nmet the pre-defined specifications.\nPERFORMANCE DATA - ANIMAL\nAnimal data were not deemed necessary as substantial equivalence was established based upon\nsuccessful completion of non-clinical bench testing.\nPERFORMANCE DATA - CLINICAL\nA clinical study was not deemed necessary as substantial equivalence was established based upon\nsuccessful completion of non-clinical bench testing.\nCONCLUSION\nThe Esperance® Distal Access Catheter is substantially equivalent to the React™ 71 Catheter\n(K182097). The differences in technological characteristics do not raise new questions of safety or\neffectiveness.\nNon-clinical testing supports a determination that the Esperance® Distal Access Catheter is substantially\nequivalent to the predicate device.\n5\n\n| Radiopacity* | The device was evaluated for marker band visibility under\nfluoroscopy and met the pre-defined acceptance criteria. |\n| --- | --- |\n| Luer Hub Testing* | The device was evaluated per ISO 80369-7 and ISO 80369-20 and\nmet the pre-defined specifications. |"
  }
}