{
  "source_pdf": "dural-substitute--cook-biotech-inc--biodesign-onlay-dural-graft-or--510k.pdf",
  "clearance_number": "K043427",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "DEVICE DESCRIPTION:\nThe Biodesign Onlay Dural Graft is composed of a bioabsorbable, extracellular\ncollagen matrix (Small Intestinal Submucosa, SIS). The SIS material that comprises\nthe Biodesign Onlay Dural Graft is identical in composition and technology to that of\nits predicate Durasis Dural Substitute (K0311 850), also manufactured by Cook B~iotech\nInco rporated and similar to its other predicate, DuraGen 11 Dural Regeneration\nMatrix (K043427) manufactured by Integra LifeSciences. The Biodesign Onlay\nDural Graft is implanted as a dura substitute providing a scaffold which becomes\ninfiltrated by the patient's cells and is remodeled into native tissue. The device is\npackaged in a lyophilized (dried) state and supplied sterile in a sealed double pouch\nsystem. The Biodesign Onlay Dural Graft can be placed without sutures during skull\nbase dural repair.\nEQUIVALENCE TO MARKETED DEVICES\nThe Biodesign Onlay Dural Graft is similar with respect to intended use, and identical\nwith respect to materials and technological characteristics to the predicate devices in\nterms of section 5 10 (k) substantial equivalence, as shown through bench (ultimate\n\n51 0(k) Premnarket Notification: Biodesign® Dural Graft\ntensile strength, thickness, burst strength), animal (wvhere the device was implanted as\nan onlay in a rat study), and biocompatibility testing (genotoxicity. direct contact in\nvitro hemolysis, cytotoxicity, muscle implantation, acute intracutaneous reactivity,\nsensitization, acute systemic toxicity, pyrogenicity, LAL endotoxins, subchronic\nsystemic toxicity), and clinical studies using the device in cranial base dural repair.\nBench testing\nThe following mechanical tests were performed on finished, terminally sterilized\ndevices:\n& Suture retention strength\n* Ultimate tensile strength\n* Burst strength test\nThe tests provided evidence that the Biodesign Onlay Dural Graft performed\nsimilarly to its predicate devices.\nBiocompatibility testing\nThe following biocompatibility tests wvere performed on sterilized SurgiSIS Mesh,\nwhich is identical in composition to the Biodesign Onlay Dural Graft (according to\nthe ISO 10993-1 standard):\n* Genotoxicity\n* Direct contact in vitro hemolysis\n* Cytotoxicity\n* Muscle implantation\n* Acute intracutaneous reactivity\n\" ISO Sensitization\n* Acute systemic toxicity\n* Pyrogenicity\n* LAL endotoxins\n* Subchronic systemic toxicity\nThe results of these tests provided evidence that the Biodesign Onlay Dural Graft\nmeets biocompatibility requirements of the ISO standard.\nAnimal Study\nAn animal study using finished devices in a rat model where the device wvas\nimplanted using an onlay technique showed that the device performed adequately\nwith no physiological, histological or functional evidence of adverse health effects\nwere observed.\n\n51 0(k) Premarket Notification: Biodesign' Dural Graft\nTable of Substantial Equivalence\nBiodesign 0Onlay fluraGen 11 Dural Durasis Dural\nDevice Dural Craft Regeneration Matrix Substitute\nManufacturer Cook Biotech Cook Biotech\nIncorporated Integra LifeSciences Incorporated\nNum(er Kl13l015 K043427 K03l850\nIntended for use as a DuraGen 11D ural Intended for use as a dura\nIndications for dura substitutefor Regeneration AMatrix is substitute for repairing\nUe repair of dura mater. indicated as a dura dura mater.\nUse substitute for the repair\nof dura maternt\nPorcine small intestinal Porcine small intestinal\nMaeilsubmucosa Boietno olgnsubmucosa\nMateial Primarily Types 1, Il1 ovn1eno olae Primarily Types 1,1 11, IV\nIV and VI collagen and VI collagen.\nI x 2cm,lIx 3cm, 2x\n3 cm, 2.5 x2.5Scm, 2.5 lx I in to5 x 7in\nDimensions x 7.5 cm, 4 x 7 cm, 5 x (2.5 x 2.5 cm to 12.7 x 2 x 2 cm to 10 x 20 cm\n5 cm, 7.5 x 7.5 cm, 7 x 17.8 cm)\n10 cm ________\nThickness 1 154 pin to 680 pmin 3.0 mint1 100 Purton 800 Pot\nt Cleared for use as an onlay.\n4 Zerris VA, James KS, et aL Repair of dura mater wvith processed collagen devices. J. Biomedical Materials\nresearch Pant B: Applied IBiomaterials. 2007: 83:580-588.\nCONCLUSION:\nThe Biodesign® Onlay Dural Graft is substantially equivalent to its predicate devices\nin terms of physical characteristics and safety and effectiveness.\n\n:4\nDEPARTMENT OF HEALTH & HUMIAN SERVICES public I lcaith Sc icLe\nOf\nl~Foaondd Adrnnisirjion\nOrL~g\nD~ocumnt Contiro Center - W066.0609\nSiIkcr Spring. Nil) 2099)3-0002\nOctober 8, 2013\nCook B~iotech Incorporated\n%/M r. Perry W. Guinn\nVice President. Quality Assurance & Regulatory Affairs\n1425 Innovation Place\nWest Lafayette. IN 47906-1000\nRe: K 13 1015\nTrade/Device Name: lBiodesign\" Onlay Dtiral Grail\nRegulation Number: 21 CFR 882.59 10\nRegulation Name: ora Substitute\nRegulatory Class: Class 11\nProduct Code: CXQ\nDated: September 5, 201 3\nReceived: September 6. 2013\nDear Mr. Guinin:\nWe'have reviewved your Section 51 0(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28. 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food. Drug.\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act.\nThe general controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manuflacturing practice. labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRI-l does not evaluate information related to contract liability\nwvarranties. We remind you; however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class 11 (Special Controls) or class Ill (PMA),\nit may be subject to additional controls. Existing major regulations afflecting you.r device canl be\nfound iti the Code of Federal Regulations. Title 21. Paris 800 to 898. Inl addilion. FDA may\npublish further announcements concerning Your device in thle Federal Register.\nPlease be advised that FDA's issuance ofa Substantial equivalence determination does nlot mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any, Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's reqluirements. including, but not limited lo: registration and listing (21\nCFR Pant 807); labeling (21 CF7R Part 801): medical device reporting (reporting of medical\n\nPage 2 - Mr. Perry W. Gluinn\ndevice-related adverse events) (2! CFR 803); good manufacturing practice requirements as set\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 531-542 of the Act); 21 CFR 1000-1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Pant 801), please\ncontact the Division of Small Manufacturers, International and Consumer Assistance at its toll-\nfree number (800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda.eov/Medica]Devices/ResourcesforYou/lndustry/default.htm. Also, please note\nthe regulation entitled, \"Misbranding by reference to premarket notification\" (2ICFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttp://www.fda.aov/Medicaloevices/Safetv/ReoortaProbleml/default.htm for the CDRH's Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7300 or at its Internet address\nhttn://www.fda~nov/Medica[Devices/ResourcesforYou/lndustrv/default.htm.\nSincerely yours,\n-S\nJoyce M. Whang\nfor Victor Krauthamer, Ph.D.\nActing Division Director\nDivision of Neurological and Physical\nMedicine Devices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure\n\nIndications for Use\n51 0(k) Number (if known): K1 31011\nDevice Name: Blodesiain' Onlav Dural Graft\nIndications For Use:\nThe Biodesign Onlay Dural Graft is intended for use as a dura substitute for repair of\ndura mater. The device is provided sterile and is intended for one-time use.\nPrescription Use v/ AND/OR Over-The-Counter Use\n___\n(Part 21 CFR 801 Subpart D) (21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE IF\nNEEDED)\nConcurrence of Center for Devices and Radiological Health (CDRH)\n-S\nJoyce M.W hang\nPage 1 of 1",
    "indications": "INDICATIONS FOR USE:\nThe Biodesign Onlay Dural Graft is intended for use as a dura substitute for the repair\nof dura mater. The device is provided sterile and intended for one-time use.",
    "contraindications": null,
    "sizing_specs": "DEVICE DESCRIPTION:\nThe Biodesign Onlay Dural Graft is composed of a bioabsorbable, extracellular\ncollagen matrix (Small Intestinal Submucosa, SIS). The SIS material that comprises\nthe Biodesign Onlay Dural Graft is identical in composition and technology to that of\nits predicate Durasis Dural Substitute (K0311 850), also manufactured by Cook B~iotech\nInco rporated and similar to its other predicate, DuraGen 11 Dural Regeneration\nMatrix (K043427) manufactured by Integra LifeSciences. The Biodesign Onlay\nDural Graft is implanted as a dura substitute providing a scaffold which becomes\ninfiltrated by the patient's cells and is remodeled into native tissue. The device is\npackaged in a lyophilized (dried) state and supplied sterile in a sealed double pouch\nsystem. The Biodesign Onlay Dural Graft can be placed without sutures during skull\nbase dural repair.\nEQUIVALENCE TO MARKETED DEVICES\nThe Biodesign Onlay Dural Graft is similar with respect to intended use, and identical\nwith respect to materials and technological characteristics to the predicate devices in\nterms of section 5 10 (k) substantial equivalence, as shown through bench (ultimate\n\n51 0(k) Premnarket Notification: Biodesign® Dural Graft\ntensile strength, thickness, burst strength), animal (wvhere the device was implanted as\nan onlay in a rat study), and biocompatibility testing (genotoxicity. direct contact in\nvitro hemolysis, cytotoxicity, muscle implantation, acute intracutaneous reactivity,\nsensitization, acute systemic toxicity, pyrogenicity, LAL endotoxins, subchronic\nsystemic toxicity), and clinical studies using the device in cranial base dural repair.\nBench testing\nThe following mechanical tests were performed on finished, terminally sterilized\ndevices:\n& Suture retention strength\n* Ultimate tensile strength\n* Burst strength test\nThe tests provided evidence that the Biodesign Onlay Dural Graft performed\nsimilarly to its predicate devices.\nBiocompatibility testing\nThe following biocompatibility tests wvere performed on sterilized SurgiSIS Mesh,\nwhich is identical in composition to the Biodesign Onlay Dural Graft (according to\nthe ISO 10993-1 standard):\n* Genotoxicity\n* Direct contact in vitro hemolysis\n* Cytotoxicity\n* Muscle implantation\n* Acute intracutaneous reactivity\n\" ISO Sensitization\n* Acute systemic toxicity\n* Pyrogenicity\n* LAL endotoxins\n* Subchronic systemic toxicity\nThe results of these tests provided evidence that the Biodesign Onlay Dural Graft\nmeets biocompatibility requirements of the ISO standard.\nAnimal Study\nAn animal study using finished devices in a rat model where the device wvas\nimplanted using an onlay technique showed that the device performed adequately\nwith no physiological, histological or functional evidence of adverse health effects\nwere observed.\n\n51 0(k) Premarket Notification: Biodesign' Dural Graft\nTable of Substantial Equivalence\nBiodesign 0Onlay fluraGen 11 Dural Durasis Dural\nDevice Dural Craft Regeneration Matrix Substitute\nManufacturer Cook Biotech Cook Biotech\nIncorporated Integra LifeSciences Incorporated\nNum(er Kl13l015 K043427 K03l850\nIntended for use as a DuraGen 11D ural Intended for use as a dura\nIndications for dura substitutefor Regeneration AMatrix is substitute for repairing\nUe repair of dura mater. indicated as a dura dura mater.\nUse substitute for the repair\nof dura maternt\nPorcine small intestinal Porcine small intestinal\nMaeilsubmucosa Boietno olgnsubmucosa\nMateial Primarily Types 1, Il1 ovn1eno olae Primarily Types 1,1 11, IV\nIV and VI collagen and VI collagen.\nI x 2cm,lIx 3cm, 2x\n3 cm, 2.5 x2.5Scm, 2.5 lx I in to5 x 7in\nDimensions x 7.5 cm, 4 x 7 cm, 5 x (2.5 x 2.5 cm to 12.7 x 2 x 2 cm to 10 x 20 cm\n5 cm, 7.5 x 7.5 cm, 7 x 17.8 cm)\n10 cm ________\nThickness 1 154 pin to 680 pmin 3.0 mint1 100 Purton 800 Pot\nt Cleared for use as an onlay.\n4 Zerris VA, James KS, et aL Repair of dura mater wvith processed collagen devices. J. Biomedical Materials\nresearch Pant B: Applied IBiomaterials. 2007: 83:580-588.\nCONCLUSION:\nThe Biodesign® Onlay Dural Graft is substantially equivalent to its predicate devices\nin terms of physical characteristics and safety and effectiveness.\n\n:4\nDEPARTMENT OF HEALTH & HUMIAN SERVICES public I lcaith Sc icLe\nOf\nl~Foaondd Adrnnisirjion\nOrL~g\nD~ocumnt Contiro Center - W066.0609\nSiIkcr Spring. Nil) 2099)3-0002\nOctober 8, 2013\nCook B~iotech Incorporated\n%/M r. Perry W. Guinn\nVice President. Quality Assurance & Regulatory Affairs\n1425 Innovation Place\nWest Lafayette. IN 47906-1000\nRe: K 13 1015\nTrade/Device Name: lBiodesign\" Onlay Dtiral Grail\nRegulation Number: 21 CFR 882.59 10\nRegulation Name: ora Substitute\nRegulatory Class: Class 11\nProduct Code: CXQ\nDated: September 5, 201 3\nReceived: September 6. 2013\nDear Mr. Guinin:\nWe'have reviewved your Section 51 0(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28. 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food. Drug.\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act.\nThe general controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manuflacturing practice. labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRI-l does not evaluate information related to contract liability\nwvarranties. We remind you; however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class 11 (Special Controls) or class Ill (PMA),\nit may be subject to additional controls. Existing major regulations afflecting you.r device canl be\nfound iti the Code of Federal Regulations. Title 21. Paris 800 to 898. Inl addilion. FDA may\npublish further announcements concerning Your device in thle Federal Register.\nPlease be advised that FDA's issuance ofa Substantial equivalence determination does nlot mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any, Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's reqluirements. including, but not limited lo: registration and listing (21\nCFR Pant 807); labeling (21 CF7R Part 801): medical device reporting (reporting of medical\n\nPage 2 - Mr. Perry W. Gluinn\ndevice-related adverse events) (2! CFR 803); good manufacturing practice requirements as set\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 531-542 of the Act); 21 CFR 1000-1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Pant 801), please\ncontact the Division of Small Manufacturers, International and Consumer Assistance at its toll-\nfree number (800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda.eov/Medica]Devices/ResourcesforYou/lndustry/default.htm. Also, please note\nthe regulation entitled, \"Misbranding by reference to premarket notification\" (2ICFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttp://www.fda.aov/Medicaloevices/Safetv/ReoortaProbleml/default.htm for the CDRH's Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7300 or at its Internet address\nhttn://www.fda~nov/Medica[Devices/ResourcesforYou/lndustrv/default.htm.\nSincerely yours,\n-S\nJoyce M. Whang\nfor Victor Krauthamer, Ph.D.\nActing Division Director\nDivision of Neurological and Physical\nMedicine Devices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure\n\nIndications for Use\n51 0(k) Number (if known): K1 31011\nDevice Name: Blodesiain' Onlav Dural Graft\nIndications For Use:\nThe Biodesign Onlay Dural Graft is intended for use as a dura substitute for repair of\ndura mater. The device is provided sterile and is intended for one-time use.\nPrescription Use v/ AND/OR Over-The-Counter Use\n___\n(Part 21 CFR 801 Subpart D) (21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE IF\nNEEDED)\nConcurrence of Center for Devices and Radiological Health (CDRH)\n-S\nJoyce M.W hang\nPage 1 of 1",
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9
  },
  "raw_sections": {
    "Indications for Use": "INDICATIONS FOR USE:\nThe Biodesign Onlay Dural Graft is intended for use as a dura substitute for the repair\nof dura mater. The device is provided sterile and intended for one-time use.",
    "Device Description": "DEVICE DESCRIPTION:\nThe Biodesign Onlay Dural Graft is composed of a bioabsorbable, extracellular\ncollagen matrix (Small Intestinal Submucosa, SIS). The SIS material that comprises\nthe Biodesign Onlay Dural Graft is identical in composition and technology to that of\nits predicate Durasis Dural Substitute (K0311 850), also manufactured by Cook B~iotech\nInco rporated and similar to its other predicate, DuraGen 11 Dural Regeneration\nMatrix (K043427) manufactured by Integra LifeSciences. The Biodesign Onlay\nDural Graft is implanted as a dura substitute providing a scaffold which becomes\ninfiltrated by the patient's cells and is remodeled into native tissue. The device is\npackaged in a lyophilized (dried) state and supplied sterile in a sealed double pouch\nsystem. The Biodesign Onlay Dural Graft can be placed without sutures during skull\nbase dural repair.\nEQUIVALENCE TO MARKETED DEVICES\nThe Biodesign Onlay Dural Graft is similar with respect to intended use, and identical\nwith respect to materials and technological characteristics to the predicate devices in\nterms of section 5 10 (k) substantial equivalence, as shown through bench (ultimate\n\n51 0(k) Premnarket Notification: Biodesign® Dural Graft\ntensile strength, thickness, burst strength), animal (wvhere the device was implanted as\nan onlay in a rat study), and biocompatibility testing (genotoxicity. direct contact in\nvitro hemolysis, cytotoxicity, muscle implantation, acute intracutaneous reactivity,\nsensitization, acute systemic toxicity, pyrogenicity, LAL endotoxins, subchronic\nsystemic toxicity), and clinical studies using the device in cranial base dural repair.\nBench testing\nThe following mechanical tests were performed on finished, terminally sterilized\ndevices:\n& Suture retention strength\n* Ultimate tensile strength\n* Burst strength test\nThe tests provided evidence that the Biodesign Onlay Dural Graft performed\nsimilarly to its predicate devices.\nBiocompatibility testing\nThe following biocompatibility tests wvere performed on sterilized SurgiSIS Mesh,\nwhich is identical in composition to the Biodesign Onlay Dural Graft (according to\nthe ISO 10993-1 standard):\n* Genotoxicity\n* Direct contact in vitro hemolysis\n* Cytotoxicity\n* Muscle implantation\n* Acute intracutaneous reactivity\n\" ISO Sensitization\n* Acute systemic toxicity\n* Pyrogenicity\n* LAL endotoxins\n* Subchronic systemic toxicity\nThe results of these tests provided evidence that the Biodesign Onlay Dural Graft\nmeets biocompatibility requirements of the ISO standard.\nAnimal Study\nAn animal study using finished devices in a rat model where the device wvas\nimplanted using an onlay technique showed that the device performed adequately\nwith no physiological, histological or functional evidence of adverse health effects\nwere observed.\n\n51 0(k) Premarket Notification: Biodesign' Dural Graft\nTable of Substantial Equivalence\nBiodesign 0Onlay fluraGen 11 Dural Durasis Dural\nDevice Dural Craft Regeneration Matrix Substitute\nManufacturer Cook Biotech Cook Biotech\nIncorporated Integra LifeSciences Incorporated\nNum(er Kl13l015 K043427 K03l850\nIntended for use as a DuraGen 11D ural Intended for use as a dura\nIndications for dura substitutefor Regeneration AMatrix is substitute for repairing\nUe repair of dura mater. indicated as a dura dura mater.\nUse substitute for the repair\nof dura maternt\nPorcine small intestinal Porcine small intestinal\nMaeilsubmucosa Boietno olgnsubmucosa\nMateial Primarily Types 1, Il1 ovn1eno olae Primarily Types 1,1 11, IV\nIV and VI collagen and VI collagen.\nI x 2cm,lIx 3cm, 2x\n3 cm, 2.5 x2.5Scm, 2.5 lx I in to5 x 7in\nDimensions x 7.5 cm, 4 x 7 cm, 5 x (2.5 x 2.5 cm to 12.7 x 2 x 2 cm to 10 x 20 cm\n5 cm, 7.5 x 7.5 cm, 7 x 17.8 cm)\n10 cm ________\nThickness 1 154 pin to 680 pmin 3.0 mint1 100 Purton 800 Pot\nt Cleared for use as an onlay.\n4 Zerris VA, James KS, et aL Repair of dura mater wvith processed collagen devices. J. Biomedical Materials\nresearch Pant B: Applied IBiomaterials. 2007: 83:580-588.\nCONCLUSION:\nThe Biodesign® Onlay Dural Graft is substantially equivalent to its predicate devices\nin terms of physical characteristics and safety and effectiveness.\n\n:4\nDEPARTMENT OF HEALTH & HUMIAN SERVICES public I lcaith Sc icLe\nOf\nl~Foaondd Adrnnisirjion\nOrL~g\nD~ocumnt Contiro Center - W066.0609\nSiIkcr Spring. Nil) 2099)3-0002\nOctober 8, 2013\nCook B~iotech Incorporated\n%/M r. Perry W. Guinn\nVice President. Quality Assurance & Regulatory Affairs\n1425 Innovation Place\nWest Lafayette. IN 47906-1000\nRe: K 13 1015\nTrade/Device Name: lBiodesign\" Onlay Dtiral Grail\nRegulation Number: 21 CFR 882.59 10\nRegulation Name: ora Substitute\nRegulatory Class: Class 11\nProduct Code: CXQ\nDated: September 5, 201 3\nReceived: September 6. 2013\nDear Mr. Guinin:\nWe'have reviewved your Section 51 0(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28. 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food. Drug.\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act.\nThe general controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manuflacturing practice. labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRI-l does not evaluate information related to contract liability\nwvarranties. We remind you; however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class 11 (Special Controls) or class Ill (PMA),\nit may be subject to additional controls. Existing major regulations afflecting you.r device canl be\nfound iti the Code of Federal Regulations. Title 21. Paris 800 to 898. Inl addilion. FDA may\npublish further announcements concerning Your device in thle Federal Register.\nPlease be advised that FDA's issuance ofa Substantial equivalence determination does nlot mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any, Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's reqluirements. including, but not limited lo: registration and listing (21\nCFR Pant 807); labeling (21 CF7R Part 801): medical device reporting (reporting of medical\n\nPage 2 - Mr. Perry W. Gluinn\ndevice-related adverse events) (2! CFR 803); good manufacturing practice requirements as set\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 531-542 of the Act); 21 CFR 1000-1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Pant 801), please\ncontact the Division of Small Manufacturers, International and Consumer Assistance at its toll-\nfree number (800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda.eov/Medica]Devices/ResourcesforYou/lndustry/default.htm. Also, please note\nthe regulation entitled, \"Misbranding by reference to premarket notification\" (2ICFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttp://www.fda.aov/Medicaloevices/Safetv/ReoortaProbleml/default.htm for the CDRH's Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7300 or at its Internet address\nhttn://www.fda~nov/Medica[Devices/ResourcesforYou/lndustrv/default.htm.\nSincerely yours,\n-S\nJoyce M. Whang\nfor Victor Krauthamer, Ph.D.\nActing Division Director\nDivision of Neurological and Physical\nMedicine Devices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure\n\nIndications for Use\n51 0(k) Number (if known): K1 31011\nDevice Name: Blodesiain' Onlav Dural Graft\nIndications For Use:\nThe Biodesign Onlay Dural Graft is intended for use as a dura substitute for repair of\ndura mater. The device is provided sterile and is intended for one-time use.\nPrescription Use v/ AND/OR Over-The-Counter Use\n___\n(Part 21 CFR 801 Subpart D) (21 CFR 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE IF\nNEEDED)\nConcurrence of Center for Devices and Radiological Health (CDRH)\n-S\nJoyce M.W hang\nPage 1 of 1"
  }
}