{
  "source_pdf": "dural-substitute--helios-biomedical-inc--helios-dura-regeneration-matrix--510k.pdf",
  "clearance_number": "K250420",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n===============\nSubmission Number (if known)\nK250420\nDevice Name\nI\nHelios Dura Regeneration Matrix\nIndications for Use (Describe)\nHelios Dura Regeneration Matrix is indicated as a dura substitute for the repair of the dura mater.\nType of Use (Select one or both, as applicable)\nD\nIX]\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n'~n agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid 0MB number.\"\n\nK250420, Page 1 of 4\n510(k) Summary\nI. Submitter\nHelios Biomedical Inc.\n11 Dellbrook Road\nWeston MA 02493\nPhone: (617) 818-4008\nContact Person: Yiannis Monovoukas, President & CEO\nDate Prepared: May 14, 2025\nII. Device\nDevice Proprietary Name: Helios Dura Regeneration Matrix\nCommon or Usual Name: Dura Substitute\nClassification Name: Dura Substitute\nRegulation Number: 21 CFR §882.5910\nProduct Code: GXQ\nDevice Classification Class II\nIII. Predicate Device",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K161370",
      "K210331",
      "K161370",
      "K250420",
      "K161370",
      "K161370",
      "K161370",
      "K250420",
      "K161370",
      "K210331",
      "K071807",
      "K161370",
      "K250420"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n===============\nSubmission Number (if known)\nK250420\nDevice Name\nI\nHelios Dura Regeneration Matrix\nIndications for Use (Describe)\nHelios Dura Regeneration Matrix is indicated as a dura substitute for the repair of the dura mater.\nType of Use (Select one or both, as applicable)\nD\nIX]\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n'~n agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid 0MB number.\"\n\nK250420, Page 1 of 4\n510(k) Summary\nI. Submitter\nHelios Biomedical Inc.\n11 Dellbrook Road\nWeston MA 02493\nPhone: (617) 818-4008\nContact Person: Yiannis Monovoukas, President & CEO\nDate Prepared: May 14, 2025\nII. Device\nDevice Proprietary Name: Helios Dura Regeneration Matrix\nCommon or Usual Name: Dura Substitute\nClassification Name: Dura Substitute\nRegulation Number: 21 CFR §882.5910\nProduct Code: GXQ\nDevice Classification Class II\nIII. Predicate Device",
    "Substantial Equivalence": "Substantial equivalence is claimed to the following device:\n● Durepair® Dura Regeneration Matrix, K161370, Medtronic Neurosurgery\nThe following devices are cited as reference devices within the submission:\n● CardiaMend™ Pericardial and Epicardial Reconstruction Matrix, K210331, Helios\nCardio Inc.\n● SurgiMend™ Collagen Matrix for Soft Tissue Reconstruction, K161370, Integra\nLifesciences/TEI Biosciences.\n\n| Device Proprietary Name: | Helios Dura Regeneration Matrix |\n| --- | --- |\n| Common or Usual Name: | Dura Substitute |\n| Classification Name: | Dura Substitute |\n| Regulation Number: | 21 CFR §882.5910 |\n| Product Code: | GXQ |\n| Device Classification | Class II |\n\nK250420, Page 2 of 4\nIV. Device Description\nHelios Dura Regeneration Matrix is a collagen implant for the repair of defects in the dura mater.\nThe single-use device is supplied sterile in sheet form in a variety of sizes ranging from 6.5 - 250\ncm2 (~1 - 40-in2) to be trimmed and sutured or onlayed by the surgeon to meet the individual\npatient's needs.\nV. Indications for Use\nHelios Dura Regeneration Matrix is indicated as a dura substitute for the repair of the dura mater.\nVI. Technological Characteristics\nHelios Dura Regeneration Matrix is substantially equivalent to the predicate device, Durepair®\nDura Regeneration Matrix (K161370), with respect to the intended use and technological\ncharacteristics. A comparison of the two devices is provided in the table below.\nHelios Dura Regeneration Durepair® Dura Regeneration\nAnalysis\nMatrix Matrix (K161370)\nIndications for Indicated as a dura substitute for Indicated as a dura substitute for\nIdentical\nUse the repair of the dura mater. the repair of the dura mater.\nReusable or\nSingle-Use Single-Use Identical\nsingle use\nMaterial Collagen, extracellular matrix Collagen, extracellular matrix Identical\nAnimal Tissue\nFetal bovine dermis Fetal bovine dermis Identical\nSource\nAcellular dermal matrix collagen Acellular dermal matrix collagen\nFundamental\nimplant for the repair of defects implant for the repair of defects Identical\nTechnology\nin the dura mater in the dura mater\nForm Square or rectangle Square or rectangle Identical\nDesign Solid sheet Solid sheet Identical\nSubstantially\nSize 6.5 - 250 cm2 1 - 40 in2 (~6.5 - 250 cm2)\nEquivalent\n\n|  | Helios Dura Regeneration\nMatrix | Durepair® Dura Regeneration\nMatrix (K161370) | Analysis |\n| --- | --- | --- | --- |\n| Indications for\nUse | Indicated as a dura substitute for\nthe repair of the dura mater. | Indicated as a dura substitute for\nthe repair of the dura mater. | Identical |\n| Reusable or\nsingle use | Single-Use | Single-Use | Identical |\n| Material | Collagen, extracellular matrix | Collagen, extracellular matrix | Identical |\n| Animal Tissue\nSource | Fetal bovine dermis | Fetal bovine dermis | Identical |\n| Fundamental\nTechnology | Acellular dermal matrix collagen\nimplant for the repair of defects\nin the dura mater | Acellular dermal matrix collagen\nimplant for the repair of defects\nin the dura mater | Identical |\n| Form | Square or rectangle | Square or rectangle | Identical |\n| Design | Solid sheet | Solid sheet | Identical |\n| Size | 6.5 - 250 cm2 | 1 - 40 in2 (~6.5 - 250 cm2) | Substantially\nEquivalent |\n\nK250420, Page 3 of 4\nHelios Dura Regeneration Durepair® Dura Regeneration\nAnalysis\nMatrix Matrix (K161370)\nNumber of\nSingle-ply Single-ply Identical\nLayers\nSterilization Ethylene oxide; SAL 10-6 Ethylene oxide; SAL 10-6 Identical\nStore dry, at room temperature Store dry, at room temperature\nStorage Identical\n(15 ℃ - 30 ℃) (15 ℃ - 30 ℃)\nThree (3) years from the date of Three (3) years from the date of\nShelf Life Identical\nlyophilization lyophilization\nHelios Dura Regeneration Matrix is identical to the predicate device in terms of fundamental\ntechnology, indications for use, materials, form, design, appearance, function, lack of chemical\ncrosslinking, lyophilization, sterilization, storage, packaging, biocompatibility, and shelf life.\nVII. Performance Data\nHelios Dura Regeneration Matrix is identical to the reference devices CardiaMend™ Pericardial\nand Epicardial Reconstruction Matrix (K210331) and/or SurgiMend™ Collagen Matrix for Soft\nTissue Reconstruction (K071807) with respect to fundamental technology, materials,\nmanufacturing process, , sterilization, storage, biocompatibility, and shelf life; therefore, existing\ndata from CardiaMend™ Pericardial and Epicardial Reconstruction Matrix and/or SurgiMend™\nCollagen Matrix for Soft Tissue Reconstruction was leveraged in support of the substantial\nequivalence determination:\n● Device Characterization Testing\n○ Dimensional verification\n○ Color and appearance\n○ Suture Retention Strength\n○ Acellularity (Histology)\n○ Collagen Denaturation\n● Design Validations\n○ Viral Inactivation\n○ Sterilization\n● Biocompatibility\n● Shelf-life\n\n|  | Helios Dura Regeneration\nMatrix | Durepair® Dura Regeneration\nMatrix (K161370) | Analysis |\n| --- | --- | --- | --- |\n| Number of\nLayers | Single-ply | Single-ply | Identical |\n| Sterilization | Ethylene oxide; SAL 10-6 | Ethylene oxide; SAL 10-6 | Identical |\n| Storage | Store dry, at room temperature\n(15 ℃ - 30 ℃) | Store dry, at room temperature\n(15 ℃ - 30 ℃) | Identical |\n| Shelf Life | Three (3) years from the date of\nlyophilization | Three (3) years from the date of\nlyophilization | Identical |\n\nK250420, Page 4 of 4\n● Packaging testing\nVIII. Conclusion\nHelios Dura Regeneration Matrix is substantially equivalent to the specified predicate device\nbased on comparisons of device functionality, material, technological characteristics, and\nindications for use."
  }
}