{
  "source_pdf": "dural-substitute--lemaitre-vascular-inc--xenosure-dura-biologic-patch--510k.pdf",
  "clearance_number": "K183513",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description: The DuraSure consists of one piece of\nbovine pericardial tissue that has been\nselected for minimal tissue blemishes. The\ntissue is treated with a glutaraldehyde\nprocess which crosslinks the collagen fibers\nand minimizes antigenicity. The DuraSure\nis liquid chemical sterilized and packaged\nin a plastic jar containing sterile\nglutaraldehyde storage solution. The\nDuraSure is designed to repair the body’s\nnatural organs.\nIndication for Use: The DuraSure Biologic Patch is intended\nfor use as a surgical patch material to close\ndura mater during neurosurgery.\nSummary of Technological Comparisons of the DuraSure Biologic\nCharacteristics: Patch with the predicate Dura-Guard Patch\nshow that technological characteristics such\nas materials, biocompatibility, performance,\nand sterilization of the proposed device are\nsubstantially equivalent to the predicate\ndevice. The difference between the\nproposed device and the predicate device is:\n(cid:120) The DuraSure biologic patch is\nstored in glutaraldehyde solution\nand the Dura-Guard is stored in\npropylene oxide solution. This\ndifference does not raise additional\nrisk concern because DuraSure\nbiologic patch has satisfactory\nbiocompatibility results and in-vivo\nanimal study results.\nProposed Device Predicate Device Comparison\nProduct Name: Product Name:\nDuraSure Biologic Patch Dura-Guard Patch\nManufacturer LeMaitre Vascular Inc. Synovis/Baxter\nClearance This submission K973706\nIndications for The XenoSure Dura Biologic For use as a dura Same\nUse Patch is intended for use as a substitute for the\nsurgical patch material to closure of dura mater\nclose dura mater during during neurosurgery.\nneurosurgery.\nCommon Name Dura Substitute Dura Substitute Same\nClassification II (2) II (2) Same\nRegulation 882.5910 882.5910 Same\nNumber\nProduct Code GXQ GXQ Same\nMaterials Bovine pericardium Bovine pericardium Same\nDesign Various size patches Various size patches Same\nPage 301 of 348\n\n| Device Description: |  | The DuraSure consists of one piece of\nbovine pericardial tissue that has been\nselected for minimal tissue blemishes. The\ntissue is treated with a glutaraldehyde\nprocess which crosslinks the collagen fibers\nand minimizes antigenicity. The DuraSure\nis liquid chemical sterilized and packaged\nin a plastic jar containing sterile\nglutaraldehyde storage solution. The\nDuraSure is designed to repair the body’s\nnatural organs. |  |  |\n| --- | --- | --- | --- | --- |\n| Indication for Use: |  | The DuraSure Biologic Patch is intended\nfor use as a surgical patch material to close\ndura mater during neurosurgery. |  |  |\n| Summary of Technological\nCharacteristics: |  | Comparisons of the DuraSure Biologic\nPatch with the predicate Dura-Guard Patch\nshow that technological characteristics such\nas materials, biocompatibility, performance,\nand sterilization of the proposed device are\nsubstantially equivalent to the predicate\ndevice. The difference between the\nproposed device and the predicate device is:\n(cid:120) The DuraSure biologic patch is\nstored in glutaraldehyde solution\nand the Dura-Guard is stored in\npropylene oxide solution. This\ndifference does not raise additional\nrisk concern because DuraSure\nbiologic patch has satisfactory\nbiocompatibility results and in-vivo\nanimal study results. |  |  |\n|  | Proposed Device\nProduct Name:\nDuraSure Biologic Patch |  | Predicate Device\nProduct Name:\nDura-Guard Patch | Comparison |\n| Manufacturer | LeMaitre Vascular Inc. |  | Synovis/Baxter |  |\n| Clearance | This submission |  | K973706 |  |\n| Indications for\nUse | The XenoSure Dura Biologic\nPatch is intended for use as a\nsurgical patch material to\nclose dura mater during\nneurosurgery. |  | For use as a dura\nsubstitute for the\nclosure of dura mater\nduring neurosurgery. | Same |\n| Common Name | Dura Substitute |  | Dura Substitute | Same |\n| Classification | II (2) |  | II (2) | Same |\n| Regulation\nNumber | 882.5910 |  | 882.5910 | Same |\n| Product Code | GXQ |  | GXQ | Same |\n| Materials | Bovine pericardium |  | Bovine pericardium | Same |\n| Design | Various size patches |  | Various size patches | Same |\n\nSterility Chemical sterilization with 10- Chemical sterilization Same\n6 SAL with 10-6 SAL\nSingle Use Yes Yes Same\nMedical Neurology Neurology Same\nSpecialists\nPackaging Jar/Lid Jar/Lid Same\nStorage solution 0.2% glutaraldehyde 1% propylene oxide Different\nFunctional/Safety Testing: The verification activities conducted\nindicate that DuraSure biologic patch meets\nthe product performance requirements of\nthe device specifications and does not raise\nany additional safety issues.\nSterilization: DuraSure biologic patch is chemically\nsterilized according to ISO14160: 2011,\n“Sterilization of health care products --\nLiquid chemical sterilizing agents for\nsingle-use medical devices utilizing animal\ntissues and their derivatives --\nRequirements for characterization,\ndevelopment, validation and routine control\nof a sterilization process for medical\ndevices”.\nBiocompatibility: The material for DuraSure Biologic Patch is\nbovine pericardium. It is identical to that in\nthe predicate device and the reference\ndevice which have established\nbiocompatibility. This submission is to\nexpand the indication with no change to\nproduct design, materials, or manufacturing\nprocesses.\nSummary of Product Testing: The following tests have been completed to\nevaluate the safety and performance of the\nDuraSure Biologic Patch when compared\nwith the predicate device:\n(cid:120) Tensile test\n(cid:120) Burst strength test\n(cid:120) Suture retention test\n(cid:120) Thickness measurement\nTest Test method summary Results\nTensile Use Instron pull the sample until it All DuraSure patches passed the\nfails. Record the ultimate tensile acceptance criteria of (cid:149) 2 MPa.\nstrength in MPa. The mean of tensile strength of\nthe predicate device was\nmeasured as 7.0 MPa. The mean\nPage 302 of 348\n\n| Sterility | Chemical sterilization with 10-\n6 SAL |  | Chemical sterilization\nwith 10-6 SAL |  | Same |\n| --- | --- | --- | --- | --- | --- |\n| Single Use | Yes |  | Yes |  | Same |\n| Medical\nSpecialists | Neurology |  | Neurology |  | Same |\n| Packaging | Jar/Lid |  | Jar/Lid |  | Same |\n| Storage solution | 0.2% glutaraldehyde |  | 1% propylene oxide |  | Different |\n|  |  |  |  |  |  |\n| Functional/Safety Testing: |  | The verification activities conducted\nindicate that DuraSure biologic patch meets\nthe product performance requirements of\nthe device specifications and does not raise\nany additional safety issues. |  |  |  |\n| Sterilization: |  | DuraSure biologic patch is chemically\nsterilized according to ISO14160: 2011,\n“Sterilization of health care products --\nLiquid chemical sterilizing agents for\nsingle-use medical devices utilizing animal\ntissues and their derivatives --\nRequirements for characterization,\ndevelopment, validation and routine control\nof a sterilization process for medical\ndevices”. |  |  |  |\n| Biocompatibility: |  | The material for DuraSure Biologic Patch is\nbovine pericardium. It is identical to that in\nthe predicate device and the reference\ndevice which have established\nbiocompatibility. This submission is to\nexpand the indication with no change to\nproduct design, materials, or manufacturing\nprocesses. |  |  |  |\n| Summary of Product Testing: |  | The following tests have been completed to\nevaluate the safety and performance of the\nDuraSure Biologic Patch when compared\nwith the predicate device:\n(cid:120) Tensile test\n(cid:120) Burst strength test\n(cid:120) Suture retention test\n(cid:120) Thickness measurement |  |  |  |\n| Test | Test method summary |  |  | Results |  |\n| Tensile | Use Instron pull the sample until it\nfails. Record the ultimate tensile\nstrength in MPa. |  |  | All DuraSure patches passed the\nacceptance criteria of (cid:149) 2 MPa.\nThe mean of tensile strength of\nthe predicate device was\nmeasured as 7.0 MPa. The mean |  |\n\nof tensile strength of DuraSure\npatch was measured as 11.9\nMPa.\nElongation Use Instron pull the sample until it All DuraSure patches passed the\nfails. Record the elongation at the acceptance criteria of 5~50%\nfailure as percent of the original sample elongation. The mean of\nlength. elongation of the predicate\ndevice was measured as 32%.\nThe mean of elongation of\nDuraSure patch was measured as\n25%.\nBurst strength Sample is secured in the testing fixture All DuraSure patches passed the\nas a membrane between two chambers. acceptance criteria of (cid:149) 12 PSI.\nOne side of the sample is slowly The mean of burst strength of\npressurized using water. Record the the predicate device was\npressure at the time of burst or leak. measured as 59 PSI. The mean\nof burst strength of DuraSure\npatch was measured as 127 PSI.\nSuture retention Make sutures on the edge of the patch. All DuraSure patches passed the\nPull the suture using Instron until either acceptance criteria of (cid:149) 300 gf.\npatch or suture fail. Record the force at The mean of suture retention of\nthe failure. the predicate device was\nmeasured as 978 gf. The mean\nof suture retention of DuraSure\npatch was measured as 970 gf.\nThickness Measure the thickness of the patch All DuraSure patches passed\nusing a thickness gauge acceptance criteria of 0.35~0.75\nmm. The thickness of the\npredicate device was measured\nbetween 0.32~0.71 mm.\nPage 303 of 348\n\n|  |  | of tensile strength of DuraSure\npatch was measured as 11.9\nMPa. |\n| --- | --- | --- |\n| Elongation | Use Instron pull the sample until it\nfails. Record the elongation at the\nfailure as percent of the original sample\nlength. | All DuraSure patches passed the\nacceptance criteria of 5~50%\nelongation. The mean of\nelongation of the predicate\ndevice was measured as 32%.\nThe mean of elongation of\nDuraSure patch was measured as\n25%. |\n| Burst strength | Sample is secured in the testing fixture\nas a membrane between two chambers.\nOne side of the sample is slowly\npressurized using water. Record the\npressure at the time of burst or leak. | All DuraSure patches passed the\nacceptance criteria of (cid:149) 12 PSI.\nThe mean of burst strength of\nthe predicate device was\nmeasured as 59 PSI. The mean\nof burst strength of DuraSure\npatch was measured as 127 PSI. |\n| Suture retention | Make sutures on the edge of the patch.\nPull the suture using Instron until either\npatch or suture fail. Record the force at\nthe failure. | All DuraSure patches passed the\nacceptance criteria of (cid:149) 300 gf.\nThe mean of suture retention of\nthe predicate device was\nmeasured as 978 gf. The mean\nof suture retention of DuraSure\npatch was measured as 970 gf. |\n| Thickness | Measure the thickness of the patch\nusing a thickness gauge | All DuraSure patches passed\nacceptance criteria of 0.35~0.75\nmm. The thickness of the\npredicate device was measured\nbetween 0.32~0.71 mm. |\n\nSummary of Pre-clinical Study: The purpose of this animal study was to\nassess the local tissue response to\nimplantation following 1, 8, and 26-week\nbrain dural repair/neural implantation in\nrabbits compared to a predicate control to\nsatisfy ISO 10993-6, Annex D, Tests for\nlocal effects after implantation and US-\nFDA Guidance Document for Dura\nSubstitutes Devices, Section XI, 2000.\nForty nine (49) rabbits received single dural\ndefects of approximately 0.6 cm x 0.6 cm.\nTest or control article were sutured in place\nto cover each dural defect. The bone flap\nwas replaced, the dermal incisions were\nsurgically closed, and animals were\nrecovered and returned to standard housing.\nAnimals were observed closely and\nweighed weekly to as one measure of\ngeneral clinical health. After 1, 8, or 26\nweeks post-surgery, animals were\nhumanely euthanized and draining lymph\nnodes and the whole skull with brain was\nexcised and placed in formalin. The\nformalin-fixed lymph nodes and implant\nsites were processed by histopathology\ntechniques, using decalcification (as\nneeded) and paraffin embedding. Resulting\nlymph node slides were stained with H&E.\nThe dura/brain sections were treated with\nH&E, Fluoro-Jade, Luxol Fast Blue, anti-\nGFAP (glial fibrillary acidic protein) and\nanti-Iba-1 immunostaining on slides. All\nslides were evaluated by a veterinary\npathologist for neuropathological changes\nin brain tissue, dural integrity,\nneoduralization and local tissue reaction\naccording to ISO 10993-6 and FDA\nGuidance.\nThe overall conclusion of the control and\ntest article brain dural repair local effect\nevaluation based on in vivo and terminal\nevaluations, including an extensive\nhistopathological evaluation of the\nimplantation site, adjoining areas and\ndraining lymph nodes, is that the\nimplantation and dural repair surgery was\nsuccessful and the test article is locally non-\ntoxic. This applies to evaluations of animals\nexposed for 1, 8 or 26-weeks. General\nPage 304 of 348\n\nclinical evaluations/cageside observations,\nneurophysiological evaluations and body\nweights provide no evidence supporting an\nadverse effect of the surgery, control\nmaterial or test article. These conclusions\nare supported by macroscopic evaluations\nand microscopic evaluations with scoring.\nResorption of the test article or control\narticle was minimal at the last exposure\ntime evaluated. Adhesions at or near the\nrepair site were noted, especially at one\nweek exposure, and evidence of\nhydrocephaly was also noted, especially at\n1 and 8 week exposure, however neither\nwere associated with any pathology or\nadverse effects. From this investigation, it\nappears that the test and control articles\nperformed equivalently in the in-vivo rabbit\nmodel of dural repair.\nConclusion: LeMaitre Vascular has demonstrated that\nDuraSure Biologic Patch is substantially\nequivalent to the predicate devices based on\nits intended use and fundamental scientific\ntechnology.\nPage 305 of 348\n\n|  | clinical evaluations/cageside observations,\nneurophysiological evaluations and body\nweights provide no evidence supporting an\nadverse effect of the surgery, control\nmaterial or test article. These conclusions\nare supported by macroscopic evaluations\nand microscopic evaluations with scoring.\nResorption of the test article or control\narticle was minimal at the last exposure\ntime evaluated. Adhesions at or near the\nrepair site were noted, especially at one\nweek exposure, and evidence of\nhydrocephaly was also noted, especially at\n1 and 8 week exposure, however neither\nwere associated with any pathology or\nadverse effects. From this investigation, it\nappears that the test and control articles\nperformed equivalently in the in-vivo rabbit\nmodel of dural repair. |\n| --- | --- |\n| Conclusion: | LeMaitre Vascular has demonstrated that\nDuraSure Biologic Patch is substantially\nequivalent to the predicate devices based on\nits intended use and fundamental scientific\ntechnology. |",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK183513\nDevice Name\nDuraSure Biologic Patch\nIndications for Use (Describe)\nThe DuraSure Biologic Patch is intended for use as a surgical patch material to close dura mater during neurosurgery.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510k Summary K183513\nSubmitter’s Information\nName: LeMaitre Vascular, Inc.\nAddress: 63 Second Avenue, Burlington, MA 01803\nPhone: 781-425-1706\nFax: 781-425-5049\nContact Person: Xiang (Vic) Zhang\nVP of Regulatory Affairs\nLeMaitre Vascular, Inc.\nEmail: xzhang@lemaitre.com\nDate Prepared: May 8, 2019\nDevice Name: DuraSure Biologic Patch\nTrade Name: DuraSure Biologic Patch\nCommon Name: Dura Substitute\nRegulation Number: 21CFR§882.5910\nClassification Panel: Neurology\nII (2)\nClass:\nGXQ\nProduct Code:\nEstablishment\nRegistration: 1220948\nEstablishment: 63 Second Avenue\nBurlington, MA 01803",
    "contraindications": null,
    "sizing_specs": "Device Description: The DuraSure consists of one piece of\nbovine pericardial tissue that has been\nselected for minimal tissue blemishes. The\ntissue is treated with a glutaraldehyde\nprocess which crosslinks the collagen fibers\nand minimizes antigenicity. The DuraSure\nis liquid chemical sterilized and packaged\nin a plastic jar containing sterile\nglutaraldehyde storage solution. The\nDuraSure is designed to repair the body’s\nnatural organs.\nIndication for Use: The DuraSure Biologic Patch is intended\nfor use as a surgical patch material to close\ndura mater during neurosurgery.\nSummary of Technological Comparisons of the DuraSure Biologic\nCharacteristics: Patch with the predicate Dura-Guard Patch\nshow that technological characteristics such\nas materials, biocompatibility, performance,\nand sterilization of the proposed device are\nsubstantially equivalent to the predicate\ndevice. The difference between the\nproposed device and the predicate device is:\n(cid:120) The DuraSure biologic patch is\nstored in glutaraldehyde solution\nand the Dura-Guard is stored in\npropylene oxide solution. This\ndifference does not raise additional\nrisk concern because DuraSure\nbiologic patch has satisfactory\nbiocompatibility results and in-vivo\nanimal study results.\nProposed Device Predicate Device Comparison\nProduct Name: Product Name:\nDuraSure Biologic Patch Dura-Guard Patch\nManufacturer LeMaitre Vascular Inc. Synovis/Baxter\nClearance This submission K973706\nIndications for The XenoSure Dura Biologic For use as a dura Same\nUse Patch is intended for use as a substitute for the\nsurgical patch material to closure of dura mater\nclose dura mater during during neurosurgery.\nneurosurgery.\nCommon Name Dura Substitute Dura Substitute Same\nClassification II (2) II (2) Same\nRegulation 882.5910 882.5910 Same\nNumber\nProduct Code GXQ GXQ Same\nMaterials Bovine pericardium Bovine pericardium Same\nDesign Various size patches Various size patches Same\nPage 301 of 348\n\n| Device Description: |  | The DuraSure consists of one piece of\nbovine pericardial tissue that has been\nselected for minimal tissue blemishes. The\ntissue is treated with a glutaraldehyde\nprocess which crosslinks the collagen fibers\nand minimizes antigenicity. The DuraSure\nis liquid chemical sterilized and packaged\nin a plastic jar containing sterile\nglutaraldehyde storage solution. The\nDuraSure is designed to repair the body’s\nnatural organs. |  |  |\n| --- | --- | --- | --- | --- |\n| Indication for Use: |  | The DuraSure Biologic Patch is intended\nfor use as a surgical patch material to close\ndura mater during neurosurgery. |  |  |\n| Summary of Technological\nCharacteristics: |  | Comparisons of the DuraSure Biologic\nPatch with the predicate Dura-Guard Patch\nshow that technological characteristics such\nas materials, biocompatibility, performance,\nand sterilization of the proposed device are\nsubstantially equivalent to the predicate\ndevice. The difference between the\nproposed device and the predicate device is:\n(cid:120) The DuraSure biologic patch is\nstored in glutaraldehyde solution\nand the Dura-Guard is stored in\npropylene oxide solution. This\ndifference does not raise additional\nrisk concern because DuraSure\nbiologic patch has satisfactory\nbiocompatibility results and in-vivo\nanimal study results. |  |  |\n|  | Proposed Device\nProduct Name:\nDuraSure Biologic Patch |  | Predicate Device\nProduct Name:\nDura-Guard Patch | Comparison |\n| Manufacturer | LeMaitre Vascular Inc. |  | Synovis/Baxter |  |\n| Clearance | This submission |  | K973706 |  |\n| Indications for\nUse | The XenoSure Dura Biologic\nPatch is intended for use as a\nsurgical patch material to\nclose dura mater during\nneurosurgery. |  | For use as a dura\nsubstitute for the\nclosure of dura mater\nduring neurosurgery. | Same |\n| Common Name | Dura Substitute |  | Dura Substitute | Same |\n| Classification | II (2) |  | II (2) | Same |\n| Regulation\nNumber | 882.5910 |  | 882.5910 | Same |\n| Product Code | GXQ |  | GXQ | Same |\n| Materials | Bovine pericardium |  | Bovine pericardium | Same |\n| Design | Various size patches |  | Various size patches | Same |\n\nSterility Chemical sterilization with 10- Chemical sterilization Same\n6 SAL with 10-6 SAL\nSingle Use Yes Yes Same\nMedical Neurology Neurology Same\nSpecialists\nPackaging Jar/Lid Jar/Lid Same\nStorage solution 0.2% glutaraldehyde 1% propylene oxide Different\nFunctional/Safety Testing: The verification activities conducted\nindicate that DuraSure biologic patch meets\nthe product performance requirements of\nthe device specifications and does not raise\nany additional safety issues.\nSterilization: DuraSure biologic patch is chemically\nsterilized according to ISO14160: 2011,\n“Sterilization of health care products --\nLiquid chemical sterilizing agents for\nsingle-use medical devices utilizing animal\ntissues and their derivatives --\nRequirements for characterization,\ndevelopment, validation and routine control\nof a sterilization process for medical\ndevices”.\nBiocompatibility: The material for DuraSure Biologic Patch is\nbovine pericardium. It is identical to that in\nthe predicate device and the reference\ndevice which have established\nbiocompatibility. This submission is to\nexpand the indication with no change to\nproduct design, materials, or manufacturing\nprocesses.\nSummary of Product Testing: The following tests have been completed to\nevaluate the safety and performance of the\nDuraSure Biologic Patch when compared\nwith the predicate device:\n(cid:120) Tensile test\n(cid:120) Burst strength test\n(cid:120) Suture retention test\n(cid:120) Thickness measurement\nTest Test method summary Results\nTensile Use Instron pull the sample until it All DuraSure patches passed the\nfails. Record the ultimate tensile acceptance criteria of (cid:149) 2 MPa.\nstrength in MPa. The mean of tensile strength of\nthe predicate device was\nmeasured as 7.0 MPa. The mean\nPage 302 of 348\n\n| Sterility | Chemical sterilization with 10-\n6 SAL |  | Chemical sterilization\nwith 10-6 SAL |  | Same |\n| --- | --- | --- | --- | --- | --- |\n| Single Use | Yes |  | Yes |  | Same |\n| Medical\nSpecialists | Neurology |  | Neurology |  | Same |\n| Packaging | Jar/Lid |  | Jar/Lid |  | Same |\n| Storage solution | 0.2% glutaraldehyde |  | 1% propylene oxide |  | Different |\n|  |  |  |  |  |  |\n| Functional/Safety Testing: |  | The verification activities conducted\nindicate that DuraSure biologic patch meets\nthe product performance requirements of\nthe device specifications and does not raise\nany additional safety issues. |  |  |  |\n| Sterilization: |  | DuraSure biologic patch is chemically\nsterilized according to ISO14160: 2011,\n“Sterilization of health care products --\nLiquid chemical sterilizing agents for\nsingle-use medical devices utilizing animal\ntissues and their derivatives --\nRequirements for characterization,\ndevelopment, validation and routine control\nof a sterilization process for medical\ndevices”. |  |  |  |\n| Biocompatibility: |  | The material for DuraSure Biologic Patch is\nbovine pericardium. It is identical to that in\nthe predicate device and the reference\ndevice which have established\nbiocompatibility. This submission is to\nexpand the indication with no change to\nproduct design, materials, or manufacturing\nprocesses. |  |  |  |\n| Summary of Product Testing: |  | The following tests have been completed to\nevaluate the safety and performance of the\nDuraSure Biologic Patch when compared\nwith the predicate device:\n(cid:120) Tensile test\n(cid:120) Burst strength test\n(cid:120) Suture retention test\n(cid:120) Thickness measurement |  |  |  |\n| Test | Test method summary |  |  | Results |  |\n| Tensile | Use Instron pull the sample until it\nfails. Record the ultimate tensile\nstrength in MPa. |  |  | All DuraSure patches passed the\nacceptance criteria of (cid:149) 2 MPa.\nThe mean of tensile strength of\nthe predicate device was\nmeasured as 7.0 MPa. The mean |  |\n\nof tensile strength of DuraSure\npatch was measured as 11.9\nMPa.\nElongation Use Instron pull the sample until it All DuraSure patches passed the\nfails. Record the elongation at the acceptance criteria of 5~50%\nfailure as percent of the original sample elongation. The mean of\nlength. elongation of the predicate\ndevice was measured as 32%.\nThe mean of elongation of\nDuraSure patch was measured as\n25%.\nBurst strength Sample is secured in the testing fixture All DuraSure patches passed the\nas a membrane between two chambers. acceptance criteria of (cid:149) 12 PSI.\nOne side of the sample is slowly The mean of burst strength of\npressurized using water. Record the the predicate device was\npressure at the time of burst or leak. measured as 59 PSI. The mean\nof burst strength of DuraSure\npatch was measured as 127 PSI.\nSuture retention Make sutures on the edge of the patch. All DuraSure patches passed the\nPull the suture using Instron until either acceptance criteria of (cid:149) 300 gf.\npatch or suture fail. Record the force at The mean of suture retention of\nthe failure. the predicate device was\nmeasured as 978 gf. The mean\nof suture retention of DuraSure\npatch was measured as 970 gf.\nThickness Measure the thickness of the patch All DuraSure patches passed\nusing a thickness gauge acceptance criteria of 0.35~0.75\nmm. The thickness of the\npredicate device was measured\nbetween 0.32~0.71 mm.\nPage 303 of 348\n\n|  |  | of tensile strength of DuraSure\npatch was measured as 11.9\nMPa. |\n| --- | --- | --- |\n| Elongation | Use Instron pull the sample until it\nfails. Record the elongation at the\nfailure as percent of the original sample\nlength. | All DuraSure patches passed the\nacceptance criteria of 5~50%\nelongation. The mean of\nelongation of the predicate\ndevice was measured as 32%.\nThe mean of elongation of\nDuraSure patch was measured as\n25%. |\n| Burst strength | Sample is secured in the testing fixture\nas a membrane between two chambers.\nOne side of the sample is slowly\npressurized using water. Record the\npressure at the time of burst or leak. | All DuraSure patches passed the\nacceptance criteria of (cid:149) 12 PSI.\nThe mean of burst strength of\nthe predicate device was\nmeasured as 59 PSI. The mean\nof burst strength of DuraSure\npatch was measured as 127 PSI. |\n| Suture retention | Make sutures on the edge of the patch.\nPull the suture using Instron until either\npatch or suture fail. Record the force at\nthe failure. | All DuraSure patches passed the\nacceptance criteria of (cid:149) 300 gf.\nThe mean of suture retention of\nthe predicate device was\nmeasured as 978 gf. The mean\nof suture retention of DuraSure\npatch was measured as 970 gf. |\n| Thickness | Measure the thickness of the patch\nusing a thickness gauge | All DuraSure patches passed\nacceptance criteria of 0.35~0.75\nmm. The thickness of the\npredicate device was measured\nbetween 0.32~0.71 mm. |\n\nSummary of Pre-clinical Study: The purpose of this animal study was to\nassess the local tissue response to\nimplantation following 1, 8, and 26-week\nbrain dural repair/neural implantation in\nrabbits compared to a predicate control to\nsatisfy ISO 10993-6, Annex D, Tests for\nlocal effects after implantation and US-\nFDA Guidance Document for Dura\nSubstitutes Devices, Section XI, 2000.\nForty nine (49) rabbits received single dural\ndefects of approximately 0.6 cm x 0.6 cm.\nTest or control article were sutured in place\nto cover each dural defect. The bone flap\nwas replaced, the dermal incisions were\nsurgically closed, and animals were\nrecovered and returned to standard housing.\nAnimals were observed closely and\nweighed weekly to as one measure of\ngeneral clinical health. After 1, 8, or 26\nweeks post-surgery, animals were\nhumanely euthanized and draining lymph\nnodes and the whole skull with brain was\nexcised and placed in formalin. The\nformalin-fixed lymph nodes and implant\nsites were processed by histopathology\ntechniques, using decalcification (as\nneeded) and paraffin embedding. Resulting\nlymph node slides were stained with H&E.\nThe dura/brain sections were treated with\nH&E, Fluoro-Jade, Luxol Fast Blue, anti-\nGFAP (glial fibrillary acidic protein) and\nanti-Iba-1 immunostaining on slides. All\nslides were evaluated by a veterinary\npathologist for neuropathological changes\nin brain tissue, dural integrity,\nneoduralization and local tissue reaction\naccording to ISO 10993-6 and FDA\nGuidance.\nThe overall conclusion of the control and\ntest article brain dural repair local effect\nevaluation based on in vivo and terminal\nevaluations, including an extensive\nhistopathological evaluation of the\nimplantation site, adjoining areas and\ndraining lymph nodes, is that the\nimplantation and dural repair surgery was\nsuccessful and the test article is locally non-\ntoxic. This applies to evaluations of animals\nexposed for 1, 8 or 26-weeks. General\nPage 304 of 348\n\nclinical evaluations/cageside observations,\nneurophysiological evaluations and body\nweights provide no evidence supporting an\nadverse effect of the surgery, control\nmaterial or test article. These conclusions\nare supported by macroscopic evaluations\nand microscopic evaluations with scoring.\nResorption of the test article or control\narticle was minimal at the last exposure\ntime evaluated. Adhesions at or near the\nrepair site were noted, especially at one\nweek exposure, and evidence of\nhydrocephaly was also noted, especially at\n1 and 8 week exposure, however neither\nwere associated with any pathology or\nadverse effects. From this investigation, it\nappears that the test and control articles\nperformed equivalently in the in-vivo rabbit\nmodel of dural repair.\nConclusion: LeMaitre Vascular has demonstrated that\nDuraSure Biologic Patch is substantially\nequivalent to the predicate devices based on\nits intended use and fundamental scientific\ntechnology.\nPage 305 of 348\n\n|  | clinical evaluations/cageside observations,\nneurophysiological evaluations and body\nweights provide no evidence supporting an\nadverse effect of the surgery, control\nmaterial or test article. These conclusions\nare supported by macroscopic evaluations\nand microscopic evaluations with scoring.\nResorption of the test article or control\narticle was minimal at the last exposure\ntime evaluated. Adhesions at or near the\nrepair site were noted, especially at one\nweek exposure, and evidence of\nhydrocephaly was also noted, especially at\n1 and 8 week exposure, however neither\nwere associated with any pathology or\nadverse effects. From this investigation, it\nappears that the test and control articles\nperformed equivalently in the in-vivo rabbit\nmodel of dural repair. |\n| --- | --- |\n| Conclusion: | LeMaitre Vascular has demonstrated that\nDuraSure Biologic Patch is substantially\nequivalent to the predicate devices based on\nits intended use and fundamental scientific\ntechnology. |",
    "also_known_as": [
      "K973706",
      "K040835",
      "K973706",
      "K040835"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK183513\nDevice Name\nDuraSure Biologic Patch\nIndications for Use (Describe)\nThe DuraSure Biologic Patch is intended for use as a surgical patch material to close dura mater during neurosurgery.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510k Summary K183513\nSubmitter’s Information\nName: LeMaitre Vascular, Inc.\nAddress: 63 Second Avenue, Burlington, MA 01803\nPhone: 781-425-1706\nFax: 781-425-5049\nContact Person: Xiang (Vic) Zhang\nVP of Regulatory Affairs\nLeMaitre Vascular, Inc.\nEmail: xzhang@lemaitre.com\nDate Prepared: May 8, 2019\nDevice Name: DuraSure Biologic Patch\nTrade Name: DuraSure Biologic Patch\nCommon Name: Dura Substitute\nRegulation Number: 21CFR§882.5910\nClassification Panel: Neurology\nII (2)\nClass:\nGXQ\nProduct Code:\nEstablishment\nRegistration: 1220948\nEstablishment: 63 Second Avenue\nBurlington, MA 01803",
    "Substantial Equivalence": "Predicate Device: Dura-Guard Dura Repair Patch K973706\nReference Device: XenoSure Biologic Patch K040835\nPage 300 of 348\n\n| Submitter’s Information\nName:\nAddress:\nPhone:\nFax: | LeMaitre Vascular, Inc.\n63 Second Avenue, Burlington, MA 01803\n781-425-1706\n781-425-5049 |\n| --- | --- |\n| Contact Person: | Xiang (Vic) Zhang\nVP of Regulatory Affairs\nLeMaitre Vascular, Inc.\nEmail: xzhang@lemaitre.com |\n| Date Prepared:\nDevice Name: | May 8, 2019\nDuraSure Biologic Patch |\n| Trade Name: | DuraSure Biologic Patch |\n| Common Name: | Dura Substitute |\n| Regulation Number:\nClassification Panel:\nClass:\nProduct Code:\nEstablishment\nRegistration:\nEstablishment: | 21CFR§882.5910\nNeurology\nII (2)\nGXQ\n1220948\n63 Second Avenue\nBurlington, MA 01803 |\n| Predicate Device: | Dura-Guard Dura Repair Patch K973706 |\n| Reference Device: | XenoSure Biologic Patch K040835 |",
    "Device Description": "Device Description: The DuraSure consists of one piece of\nbovine pericardial tissue that has been\nselected for minimal tissue blemishes. The\ntissue is treated with a glutaraldehyde\nprocess which crosslinks the collagen fibers\nand minimizes antigenicity. The DuraSure\nis liquid chemical sterilized and packaged\nin a plastic jar containing sterile\nglutaraldehyde storage solution. The\nDuraSure is designed to repair the body’s\nnatural organs.\nIndication for Use: The DuraSure Biologic Patch is intended\nfor use as a surgical patch material to close\ndura mater during neurosurgery.\nSummary of Technological Comparisons of the DuraSure Biologic\nCharacteristics: Patch with the predicate Dura-Guard Patch\nshow that technological characteristics such\nas materials, biocompatibility, performance,\nand sterilization of the proposed device are\nsubstantially equivalent to the predicate\ndevice. The difference between the\nproposed device and the predicate device is:\n(cid:120) The DuraSure biologic patch is\nstored in glutaraldehyde solution\nand the Dura-Guard is stored in\npropylene oxide solution. This\ndifference does not raise additional\nrisk concern because DuraSure\nbiologic patch has satisfactory\nbiocompatibility results and in-vivo\nanimal study results.\nProposed Device Predicate Device Comparison\nProduct Name: Product Name:\nDuraSure Biologic Patch Dura-Guard Patch\nManufacturer LeMaitre Vascular Inc. Synovis/Baxter\nClearance This submission K973706\nIndications for The XenoSure Dura Biologic For use as a dura Same\nUse Patch is intended for use as a substitute for the\nsurgical patch material to closure of dura mater\nclose dura mater during during neurosurgery.\nneurosurgery.\nCommon Name Dura Substitute Dura Substitute Same\nClassification II (2) II (2) Same\nRegulation 882.5910 882.5910 Same\nNumber\nProduct Code GXQ GXQ Same\nMaterials Bovine pericardium Bovine pericardium Same\nDesign Various size patches Various size patches Same\nPage 301 of 348\n\n| Device Description: |  | The DuraSure consists of one piece of\nbovine pericardial tissue that has been\nselected for minimal tissue blemishes. The\ntissue is treated with a glutaraldehyde\nprocess which crosslinks the collagen fibers\nand minimizes antigenicity. The DuraSure\nis liquid chemical sterilized and packaged\nin a plastic jar containing sterile\nglutaraldehyde storage solution. The\nDuraSure is designed to repair the body’s\nnatural organs. |  |  |\n| --- | --- | --- | --- | --- |\n| Indication for Use: |  | The DuraSure Biologic Patch is intended\nfor use as a surgical patch material to close\ndura mater during neurosurgery. |  |  |\n| Summary of Technological\nCharacteristics: |  | Comparisons of the DuraSure Biologic\nPatch with the predicate Dura-Guard Patch\nshow that technological characteristics such\nas materials, biocompatibility, performance,\nand sterilization of the proposed device are\nsubstantially equivalent to the predicate\ndevice. The difference between the\nproposed device and the predicate device is:\n(cid:120) The DuraSure biologic patch is\nstored in glutaraldehyde solution\nand the Dura-Guard is stored in\npropylene oxide solution. This\ndifference does not raise additional\nrisk concern because DuraSure\nbiologic patch has satisfactory\nbiocompatibility results and in-vivo\nanimal study results. |  |  |\n|  | Proposed Device\nProduct Name:\nDuraSure Biologic Patch |  | Predicate Device\nProduct Name:\nDura-Guard Patch | Comparison |\n| Manufacturer | LeMaitre Vascular Inc. |  | Synovis/Baxter |  |\n| Clearance | This submission |  | K973706 |  |\n| Indications for\nUse | The XenoSure Dura Biologic\nPatch is intended for use as a\nsurgical patch material to\nclose dura mater during\nneurosurgery. |  | For use as a dura\nsubstitute for the\nclosure of dura mater\nduring neurosurgery. | Same |\n| Common Name | Dura Substitute |  | Dura Substitute | Same |\n| Classification | II (2) |  | II (2) | Same |\n| Regulation\nNumber | 882.5910 |  | 882.5910 | Same |\n| Product Code | GXQ |  | GXQ | Same |\n| Materials | Bovine pericardium |  | Bovine pericardium | Same |\n| Design | Various size patches |  | Various size patches | Same |\n\nSterility Chemical sterilization with 10- Chemical sterilization Same\n6 SAL with 10-6 SAL\nSingle Use Yes Yes Same\nMedical Neurology Neurology Same\nSpecialists\nPackaging Jar/Lid Jar/Lid Same\nStorage solution 0.2% glutaraldehyde 1% propylene oxide Different\nFunctional/Safety Testing: The verification activities conducted\nindicate that DuraSure biologic patch meets\nthe product performance requirements of\nthe device specifications and does not raise\nany additional safety issues.\nSterilization: DuraSure biologic patch is chemically\nsterilized according to ISO14160: 2011,\n“Sterilization of health care products --\nLiquid chemical sterilizing agents for\nsingle-use medical devices utilizing animal\ntissues and their derivatives --\nRequirements for characterization,\ndevelopment, validation and routine control\nof a sterilization process for medical\ndevices”.\nBiocompatibility: The material for DuraSure Biologic Patch is\nbovine pericardium. It is identical to that in\nthe predicate device and the reference\ndevice which have established\nbiocompatibility. This submission is to\nexpand the indication with no change to\nproduct design, materials, or manufacturing\nprocesses.\nSummary of Product Testing: The following tests have been completed to\nevaluate the safety and performance of the\nDuraSure Biologic Patch when compared\nwith the predicate device:\n(cid:120) Tensile test\n(cid:120) Burst strength test\n(cid:120) Suture retention test\n(cid:120) Thickness measurement\nTest Test method summary Results\nTensile Use Instron pull the sample until it All DuraSure patches passed the\nfails. Record the ultimate tensile acceptance criteria of (cid:149) 2 MPa.\nstrength in MPa. The mean of tensile strength of\nthe predicate device was\nmeasured as 7.0 MPa. The mean\nPage 302 of 348\n\n| Sterility | Chemical sterilization with 10-\n6 SAL |  | Chemical sterilization\nwith 10-6 SAL |  | Same |\n| --- | --- | --- | --- | --- | --- |\n| Single Use | Yes |  | Yes |  | Same |\n| Medical\nSpecialists | Neurology |  | Neurology |  | Same |\n| Packaging | Jar/Lid |  | Jar/Lid |  | Same |\n| Storage solution | 0.2% glutaraldehyde |  | 1% propylene oxide |  | Different |\n|  |  |  |  |  |  |\n| Functional/Safety Testing: |  | The verification activities conducted\nindicate that DuraSure biologic patch meets\nthe product performance requirements of\nthe device specifications and does not raise\nany additional safety issues. |  |  |  |\n| Sterilization: |  | DuraSure biologic patch is chemically\nsterilized according to ISO14160: 2011,\n“Sterilization of health care products --\nLiquid chemical sterilizing agents for\nsingle-use medical devices utilizing animal\ntissues and their derivatives --\nRequirements for characterization,\ndevelopment, validation and routine control\nof a sterilization process for medical\ndevices”. |  |  |  |\n| Biocompatibility: |  | The material for DuraSure Biologic Patch is\nbovine pericardium. It is identical to that in\nthe predicate device and the reference\ndevice which have established\nbiocompatibility. This submission is to\nexpand the indication with no change to\nproduct design, materials, or manufacturing\nprocesses. |  |  |  |\n| Summary of Product Testing: |  | The following tests have been completed to\nevaluate the safety and performance of the\nDuraSure Biologic Patch when compared\nwith the predicate device:\n(cid:120) Tensile test\n(cid:120) Burst strength test\n(cid:120) Suture retention test\n(cid:120) Thickness measurement |  |  |  |\n| Test | Test method summary |  |  | Results |  |\n| Tensile | Use Instron pull the sample until it\nfails. Record the ultimate tensile\nstrength in MPa. |  |  | All DuraSure patches passed the\nacceptance criteria of (cid:149) 2 MPa.\nThe mean of tensile strength of\nthe predicate device was\nmeasured as 7.0 MPa. The mean |  |\n\nof tensile strength of DuraSure\npatch was measured as 11.9\nMPa.\nElongation Use Instron pull the sample until it All DuraSure patches passed the\nfails. Record the elongation at the acceptance criteria of 5~50%\nfailure as percent of the original sample elongation. The mean of\nlength. elongation of the predicate\ndevice was measured as 32%.\nThe mean of elongation of\nDuraSure patch was measured as\n25%.\nBurst strength Sample is secured in the testing fixture All DuraSure patches passed the\nas a membrane between two chambers. acceptance criteria of (cid:149) 12 PSI.\nOne side of the sample is slowly The mean of burst strength of\npressurized using water. Record the the predicate device was\npressure at the time of burst or leak. measured as 59 PSI. The mean\nof burst strength of DuraSure\npatch was measured as 127 PSI.\nSuture retention Make sutures on the edge of the patch. All DuraSure patches passed the\nPull the suture using Instron until either acceptance criteria of (cid:149) 300 gf.\npatch or suture fail. Record the force at The mean of suture retention of\nthe failure. the predicate device was\nmeasured as 978 gf. The mean\nof suture retention of DuraSure\npatch was measured as 970 gf.\nThickness Measure the thickness of the patch All DuraSure patches passed\nusing a thickness gauge acceptance criteria of 0.35~0.75\nmm. The thickness of the\npredicate device was measured\nbetween 0.32~0.71 mm.\nPage 303 of 348\n\n|  |  | of tensile strength of DuraSure\npatch was measured as 11.9\nMPa. |\n| --- | --- | --- |\n| Elongation | Use Instron pull the sample until it\nfails. Record the elongation at the\nfailure as percent of the original sample\nlength. | All DuraSure patches passed the\nacceptance criteria of 5~50%\nelongation. The mean of\nelongation of the predicate\ndevice was measured as 32%.\nThe mean of elongation of\nDuraSure patch was measured as\n25%. |\n| Burst strength | Sample is secured in the testing fixture\nas a membrane between two chambers.\nOne side of the sample is slowly\npressurized using water. Record the\npressure at the time of burst or leak. | All DuraSure patches passed the\nacceptance criteria of (cid:149) 12 PSI.\nThe mean of burst strength of\nthe predicate device was\nmeasured as 59 PSI. The mean\nof burst strength of DuraSure\npatch was measured as 127 PSI. |\n| Suture retention | Make sutures on the edge of the patch.\nPull the suture using Instron until either\npatch or suture fail. Record the force at\nthe failure. | All DuraSure patches passed the\nacceptance criteria of (cid:149) 300 gf.\nThe mean of suture retention of\nthe predicate device was\nmeasured as 978 gf. The mean\nof suture retention of DuraSure\npatch was measured as 970 gf. |\n| Thickness | Measure the thickness of the patch\nusing a thickness gauge | All DuraSure patches passed\nacceptance criteria of 0.35~0.75\nmm. The thickness of the\npredicate device was measured\nbetween 0.32~0.71 mm. |\n\nSummary of Pre-clinical Study: The purpose of this animal study was to\nassess the local tissue response to\nimplantation following 1, 8, and 26-week\nbrain dural repair/neural implantation in\nrabbits compared to a predicate control to\nsatisfy ISO 10993-6, Annex D, Tests for\nlocal effects after implantation and US-\nFDA Guidance Document for Dura\nSubstitutes Devices, Section XI, 2000.\nForty nine (49) rabbits received single dural\ndefects of approximately 0.6 cm x 0.6 cm.\nTest or control article were sutured in place\nto cover each dural defect. The bone flap\nwas replaced, the dermal incisions were\nsurgically closed, and animals were\nrecovered and returned to standard housing.\nAnimals were observed closely and\nweighed weekly to as one measure of\ngeneral clinical health. After 1, 8, or 26\nweeks post-surgery, animals were\nhumanely euthanized and draining lymph\nnodes and the whole skull with brain was\nexcised and placed in formalin. The\nformalin-fixed lymph nodes and implant\nsites were processed by histopathology\ntechniques, using decalcification (as\nneeded) and paraffin embedding. Resulting\nlymph node slides were stained with H&E.\nThe dura/brain sections were treated with\nH&E, Fluoro-Jade, Luxol Fast Blue, anti-\nGFAP (glial fibrillary acidic protein) and\nanti-Iba-1 immunostaining on slides. All\nslides were evaluated by a veterinary\npathologist for neuropathological changes\nin brain tissue, dural integrity,\nneoduralization and local tissue reaction\naccording to ISO 10993-6 and FDA\nGuidance.\nThe overall conclusion of the control and\ntest article brain dural repair local effect\nevaluation based on in vivo and terminal\nevaluations, including an extensive\nhistopathological evaluation of the\nimplantation site, adjoining areas and\ndraining lymph nodes, is that the\nimplantation and dural repair surgery was\nsuccessful and the test article is locally non-\ntoxic. This applies to evaluations of animals\nexposed for 1, 8 or 26-weeks. General\nPage 304 of 348\n\nclinical evaluations/cageside observations,\nneurophysiological evaluations and body\nweights provide no evidence supporting an\nadverse effect of the surgery, control\nmaterial or test article. These conclusions\nare supported by macroscopic evaluations\nand microscopic evaluations with scoring.\nResorption of the test article or control\narticle was minimal at the last exposure\ntime evaluated. Adhesions at or near the\nrepair site were noted, especially at one\nweek exposure, and evidence of\nhydrocephaly was also noted, especially at\n1 and 8 week exposure, however neither\nwere associated with any pathology or\nadverse effects. From this investigation, it\nappears that the test and control articles\nperformed equivalently in the in-vivo rabbit\nmodel of dural repair.\nConclusion: LeMaitre Vascular has demonstrated that\nDuraSure Biologic Patch is substantially\nequivalent to the predicate devices based on\nits intended use and fundamental scientific\ntechnology.\nPage 305 of 348\n\n|  | clinical evaluations/cageside observations,\nneurophysiological evaluations and body\nweights provide no evidence supporting an\nadverse effect of the surgery, control\nmaterial or test article. These conclusions\nare supported by macroscopic evaluations\nand microscopic evaluations with scoring.\nResorption of the test article or control\narticle was minimal at the last exposure\ntime evaluated. Adhesions at or near the\nrepair site were noted, especially at one\nweek exposure, and evidence of\nhydrocephaly was also noted, especially at\n1 and 8 week exposure, however neither\nwere associated with any pathology or\nadverse effects. From this investigation, it\nappears that the test and control articles\nperformed equivalently in the in-vivo rabbit\nmodel of dural repair. |\n| --- | --- |\n| Conclusion: | LeMaitre Vascular has demonstrated that\nDuraSure Biologic Patch is substantially\nequivalent to the predicate devices based on\nits intended use and fundamental scientific\ntechnology. |"
  }
}