{
  "source_pdf": "embolic-coil--balt--optima-coil--510k.pdf",
  "clearance_number": "K172390",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "DEVICE DESCRIPTION [807.92(a)(4)]\nThe Optima Coil System is a series specialized coils that are inserted into the vasculature under\nangiographic visualization to embolize intracranial aneurysms and other vascular anomalies. The system\nconsists of an embolization coil implant comprised of platinum/tungsten, affixed to a delivery pusher to\nfacilitate insertion into the hub of a microcatheter. The system is available in various shapes, lengths and\nsizes. The devices are to be placed into aneurysms to create blood stasis, reducing flow into the aneurysm\nand thrombosing the aneurysm. Upon positioning coils into the aneurysm, the coils are thermally detached\nfrom the delivery pusher in serial manner until the aneurysm is occluded.\nPage 1 of 12\n\nINDICATIONS FOR USE [807.92(a)(5)]\nThe Optima Coil System is intended for the endovascular embolization of intracranial aneurysms and\nother neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae. The\nOptima Coil System is also intended for vascular occlusion of blood vessels within the neurovascular\nsystem to permanently obstruct blood flow to an aneurysm or other vascular malformation and for arterial\nand venous embolizations in the peripheral vasculature.\nCOMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH THE PREDICATE\nDEVICE [807.92(a)(6)]\nThe technological characteristics of the Optima Coil System is highly analogous to the technological\ncharacteristics of the Barricade Embolization Coil System previously cleared (K151760) version of the\ndevice, as shown below:\nBarricade Optima Coil System Effect on\nEmbolization Coil (Subject Device) substantial\nSystem (K151760) equivalence\n(Predicate Device)\nPrinciple of Operation Facilitates SAME None. Identical\nendovascular\nembolization of\nintracranial\naneurysms and other\nvascular\nabnormalities\nSystem components Coil (implant) SAME None. Identical\nDelivery system\nDetachment\ncontroller\nCoil delivery mechanism Pusher SAME None. Identical\nMethod of supply Sterile, single use SAME None. Identical\n(coil/delivery system)\nCoil (implant)\nMain Coil Material Platinum/Tungsten SAME None. Identical\nalloy\nPrimary Coil Diameter 0.010”-0.014” SAME None. Identical\nCoil Secondary diameter 1.0mm – 15mm 1mm-24mm None. An\nincrease in\ndiameter range has\nno effect on the\nintended\nperformance of the\ndevice.\nCoil Wire Diameter 0.00125”-0.003” 0.00125”-0.0035” Minor increase\n(0.0005”) in\ndiameter range has\nPage 2 of 12\n\n|  |  | Barricade\nEmbolization Coil\nSystem (K151760)\n(Predicate Device) | Optima Coil System\n(Subject Device) | Effect on\nsubstantial\nequivalence |  |\n| --- | --- | --- | --- | --- | --- |\n| Principle of Operation |  | Facilitates\nendovascular\nembolization of\nintracranial\naneurysms and other\nvascular\nabnormalities | SAME | None. Identical |  |\n| System components |  | Coil (implant)\nDelivery system\nDetachment\ncontroller | SAME | None. Identical |  |\n| Coil delivery mechanism |  | Pusher | SAME | None. Identical |  |\n| Method of supply\n(coil/delivery system) |  | Sterile, single use | SAME | None. Identical |  |\n|  | Coil (implant) |  |  |  |  |\n| Main Coil Material |  | Platinum/Tungsten\nalloy | SAME | None. Identical |  |\n| Primary Coil Diameter |  | 0.010”-0.014” | SAME | None. Identical |  |\n| Coil Secondary diameter |  | 1.0mm – 15mm | 1mm-24mm | None. An\nincrease in\ndiameter range has\nno effect on the\nintended\nperformance of the\ndevice. |  |\n| Coil Wire Diameter |  | 0.00125”-0.003” | 0.00125”-0.0035” | Minor increase\n(0.0005”) in\ndiameter range has |  |\n\nno effect on the\nintended\nperformance of the\ndevice\nSecondary Shapes Complex/Helical SAME None. Identical\nCoil Types Framing, Filling, Framing, Filling, None. Identical.\nFinishing Finishing (standard, soft, Nomenclature has\nsuper soft, 18) merely been\nupdated\nCoil length 1cm – 50cm 1cm – 65cm None. An\nincrease in length\nrange has no effect\non the intended\nperformance of the\ndevice.\nStretch .0022” Polyolefin .0022” Polyolefin Engage None. Minor\nresistance/attachment Engage thread thread change to\nthread .0009” PET thread accommodate\nthermal\ndetachment\nmechanism\nCoupler N/A 90%/10% Pt/Ir None. Minor\nMarkerband change to\naccommodate\nthermal\ndetachment\nmechanism\nDetachment Zone .020\" (nominal) 0.050” (nominal) None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism\nDelivery System\nConstruction/Design SSTL core wire Body coil laser welded to None. Minor\nhypotube change to\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice.\nBody coil RO Coil (92/8 Pt/W) 4-part coil None. Minor\nA. Heater coil (92/8 Pt/W) change to\nB. Distal Coil (SSTL) accommodate\nC. Radio-opaque (RO) thermal\nCoil (92/8 Pt/W) detachment\nPage 3 of 12\n\n|  |  |  |  | no effect on the\nintended\nperformance of the\ndevice |  |\n| --- | --- | --- | --- | --- | --- |\n| Secondary Shapes |  | Complex/Helical | SAME | None. Identical |  |\n| Coil Types |  | Framing, Filling,\nFinishing | Framing, Filling,\nFinishing (standard, soft,\nsuper soft, 18) | None. Identical.\nNomenclature has\nmerely been\nupdated |  |\n| Coil length |  | 1cm – 50cm | 1cm – 65cm | None. An\nincrease in length\nrange has no effect\non the intended\nperformance of the\ndevice. |  |\n| Stretch\nresistance/attachment\nthread |  | .0022” Polyolefin\nEngage thread\n.0009” PET thread | .0022” Polyolefin Engage\nthread | None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism |  |\n| Coupler |  | N/A | 90%/10% Pt/Ir\nMarkerband | None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism |  |\n| Detachment Zone |  | .020\" (nominal) | 0.050” (nominal) | None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism |  |\n|  | Delivery System |  |  |  |  |\n| Construction/Design |  | SSTL core wire | Body coil laser welded to\nhypotube | None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice. |  |\n| Body coil |  | RO Coil (92/8 Pt/W) | 4-part coil\nA. Heater coil (92/8 Pt/W)\nB. Distal Coil (SSTL)\nC. Radio-opaque (RO)\nCoil (92/8 Pt/W) | None. Minor\nchange to\naccommodate\nthermal\ndetachment |  |\n\nD. Proximal Coil (SSTL) mechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice.\nHypotube N/A SSTL hypotube None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice.\nConnector N/A Gold plated, SSTL None. Minor\nhypotube change to\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice.\nAdhesive Dymax 1128A-M Dymax 1128A-M-VT None. Minor\nchange in adhesive\nviscosity does not\naffect the intended\nperformance of the\ndevice.\nJacket PET Same None. Identical\nFlouro safe markers Pad Printed PET Same None. Identical\nShrink tube\nEpoxy N/A Epoxy 353 ND None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice.\nLead wires N/A Polyimide coated silver None. Minor\nlead wires change to\nPage 4 of 12\n\n|  |  | D. Proximal Coil (SSTL) | mechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice. |\n| --- | --- | --- | --- |\n| Hypotube | N/A | SSTL hypotube | None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice. |\n| Connector | N/A | Gold plated, SSTL\nhypotube | None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice. |\n| Adhesive | Dymax 1128A-M | Dymax 1128A-M-VT | None. Minor\nchange in adhesive\nviscosity does not\naffect the intended\nperformance of the\ndevice. |\n| Jacket | PET | Same | None. Identical |\n| Flouro safe markers | Pad Printed PET\nShrink tube | Same | None. Identical |\n| Epoxy | N/A | Epoxy 353 ND | None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice. |\n| Lead wires | N/A | Polyimide coated silver\nlead wires | None. Minor\nchange to |\n\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice.\nHeater coil coating N/A Polyimide coating None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice.\nDetachment Controller\nCoil detachment Electrolytic via Thermal via detachment None. Change in\ndetachment controller controlled detachment\nmethod does not\nalter the intended\nperformance of the\ndevice\nThe implant segment detaches via a thermal detachment mechanism upon activation of the XCEL\nDetachment Controller. The predicate device, Barricade Coil System implant segment detaches via an\nelectrolytic detachment mechanism upon activation of the detachment controller. The device is designed\nto be deployed and detached in the neuro and peripheral vasculature to permanently obstruct blood\nflow. The difference in detachment mechanism does not alter the intended performance of the device;\ntherefore, the change in detachment mechanism does not affect the safety, effectiveness, and benefit/risk\nprofile of the Optima Coil System.\nPERFORMANCE DATA [807.92(b)]\nPerformance Bench Testing and Animal Testing: Results of the performance benching testing and animal\ntesting indicate that Optima Coil System meets established performance requirements, and is substantially\nequivalent for its intended use.\nPerformance Bench Testing\nTest Test Method Summary Results\nCorrosion Resistance The deployed coil was placed in a All test samples passed testing.\nsodium phosphate buffered saline\nsolution and the resting potential\n(E) is recorded for one (1) hour in\nr\nPage 5 of 12\n\n|  |  |  |  | accommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice. |  |\n| --- | --- | --- | --- | --- | --- |\n| Heater coil coating |  | N/A | Polyimide coating | None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice. |  |\n|  | Detachment Controller |  |  |  |  |\n| Coil detachment |  | Electrolytic via\ndetachment controller | Thermal via detachment\ncontrolled | None. Change in\ndetachment\nmethod does not\nalter the intended\nperformance of the\ndevice |  |\n\n| Performance Bench Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| Corrosion Resistance | The deployed coil was placed in a\nsodium phosphate buffered saline\nsolution and the resting potential\n(E) is recorded for one (1) hour in\nr | All test samples passed testing. |\n\nan open circuit configuration and\nallowed to plateau.\nAdvancement and The test represents the maximum All test samples passed testing.\nRetraction Force force required to advance and\nretract the coil through the\nmicrocatheter\nMRI Compatibility SAR patterns and temperature All test samples passed testing. MR\nrises were evaluated under MRI Conditional.\nconditions using RF coils at 64-\nMHz and 128 MHz and to\ndetermine the magnetic field\ninteractions, heating, and artifacts.\nfor the Optima Coil System.\nThe SEMCAD software package\nwas used to evaluate surface\nheating patterns for the Optima\nCoil when placed inside the gel of\nthe ASTM phamtom under 1.5T\nand 3-T MRI systems.\nMRI Artifact The MRI artifact was evaluated All test samples passed testing.\nunder predetermined magnetic\nresonance angiography (MRA)\nimaging parameters.\nDetachment The temperature characterization All test samples passed testing.\nTemperature of the Optima Coil System’s\nCharacterization delivery pusher during the\ndetachment cycle was evaluated by\ncomparing the temperature of the\ndelivery pusher to commercially\navailable thermal detachment\ncoils.\nSimulated Use testing Simulated use testing is to All test samples passed testing.\ndemonstrate that the device will\nmeet the requirements of the\nproduct specifications and to\ndemonstrate that the device will\nmeet the product specifications\nrequirements when tested in worst\ncase tortuosity vessel.\nUsability – XCEL The clinical results of the usability All test samples passed testing.\nDetachment Controller of XCEL Detachment Controller\nwere evaluated in accordance to\nIEC 60601-1-6:2010 +\nAMD1:2013 and IEC 62366-\n1:2015.\nParticulate Particulate matter in injections of All test samples passed testing.\nCharacterization the device were quantified after\nadvancement/retraction\nprocedures.\nDesign Verification and This test is to evaluate the device All test samples passed testing.\nPage 6 of 12\n\n|  | an open circuit configuration and\nallowed to plateau. |  |\n| --- | --- | --- |\n| Advancement and\nRetraction Force | The test represents the maximum\nforce required to advance and\nretract the coil through the\nmicrocatheter | All test samples passed testing. |\n| MRI Compatibility | SAR patterns and temperature\nrises were evaluated under MRI\nconditions using RF coils at 64-\nMHz and 128 MHz and to\ndetermine the magnetic field\ninteractions, heating, and artifacts.\nfor the Optima Coil System.\nThe SEMCAD software package\nwas used to evaluate surface\nheating patterns for the Optima\nCoil when placed inside the gel of\nthe ASTM phamtom under 1.5T\nand 3-T MRI systems. | All test samples passed testing. MR\nConditional. |\n| MRI Artifact | The MRI artifact was evaluated\nunder predetermined magnetic\nresonance angiography (MRA)\nimaging parameters. | All test samples passed testing. |\n| Detachment\nTemperature\nCharacterization | The temperature characterization\nof the Optima Coil System’s\ndelivery pusher during the\ndetachment cycle was evaluated by\ncomparing the temperature of the\ndelivery pusher to commercially\navailable thermal detachment\ncoils. | All test samples passed testing. |\n| Simulated Use testing | Simulated use testing is to\ndemonstrate that the device will\nmeet the requirements of the\nproduct specifications and to\ndemonstrate that the device will\nmeet the product specifications\nrequirements when tested in worst\ncase tortuosity vessel. | All test samples passed testing. |\n| Usability – XCEL\nDetachment Controller | The clinical results of the usability\nof XCEL Detachment Controller\nwere evaluated in accordance to\nIEC 60601-1-6:2010 +\nAMD1:2013 and IEC 62366-\n1:2015. | All test samples passed testing. |\n| Particulate\nCharacterization | Particulate matter in injections of\nthe device were quantified after\nadvancement/retraction\nprocedures. | All test samples passed testing. |\n| Design Verification and | This test is to evaluate the device | All test samples passed testing. |\n\nPackaging Validation design and packaging design and\nto demonstrate that the device will\nmeet the product specification\nrequirements at t=0-year time-\npoint after exposing to 1x Gamma\nsterilization. Bubble immersion,\nseal peel strength, simulated use,\ndetachment, SR tensile test and DZ\ntensile strength testing were\nperformed.\nPerformance Animal Testing\nAnimal Testing (GLP) Animal testing is to evaluate the in All test samples passed testing.\nvivo performance of the Optima\nCoil System and XCEL\nDetachment Controller in an acute\nporcine model. Performance\nmetrics such as Introduction,\nTracking, Deployment, Reposition,\nand Detachment within an\naneurysm were rated.\nBiocompatibility:\nBiocompatibility Test Results Conclusion\nOptima Coil Implant\nCytotoxicity - MEM Elution The test article scored ‘0’ at 24, Non-cytotoxic\n(GLP) - 72 hour extract 48 and 72±4 hours\nISO 10993-5\nSensitization - ISO Guinea Pig None of the extracts of the test Did not elicit sensitization\nMaximization Sensitization Test article exhibited a sensitization response\n(GLP-2 extract) response greater than ‘0’.\nISO 10993-10\nIrritation or Intracutaneous The difference in the mean test Non-irritant\nirritation reactivity - ISO and control scores of the extract\nIntracutaneous Irritation Test dermal observations were less\n(GLP-2 Extracts) than 1.0.\nISO 10993-10\nAcute systemic toxicity - ISO None of the test article treated No signs of toxicity\nAcute Systemic Injection Test animals were observed with\n(GLP-2 Extracts) clinical signs consistent with\ntoxicity at any of the\nISO 10993-11 observation periods.\nAcute systemic toxicity - ISO None of the test article extracts Non-pyrogenic\nMaterial Mediated Rabbit had a temperature rise > 0.5 °C\npyrogen (GLP) at the required observation time\npoints.\nPage 7 of 12\n\n| Packaging Validation | design and packaging design and\nto demonstrate that the device will\nmeet the product specification\nrequirements at t=0-year time-\npoint after exposing to 1x Gamma\nsterilization. Bubble immersion,\nseal peel strength, simulated use,\ndetachment, SR tensile test and DZ\ntensile strength testing were\nperformed. |  |\n| --- | --- | --- |\n| Performance Animal Testing |  |  |\n| Animal Testing (GLP) | Animal testing is to evaluate the in\nvivo performance of the Optima\nCoil System and XCEL\nDetachment Controller in an acute\nporcine model. Performance\nmetrics such as Introduction,\nTracking, Deployment, Reposition,\nand Detachment within an\naneurysm were rated. | All test samples passed testing. |\n\n| Biocompatibility Test | Results | Conclusion |\n| --- | --- | --- |\n| Optima Coil Implant |  |  |\n| Cytotoxicity - MEM Elution\n(GLP) - 72 hour extract\nISO 10993-5 | The test article scored ‘0’ at 24,\n48 and 72±4 hours | Non-cytotoxic |\n| Sensitization - ISO Guinea Pig\nMaximization Sensitization Test\n(GLP-2 extract)\nISO 10993-10 | None of the extracts of the test\narticle exhibited a sensitization\nresponse greater than ‘0’. | Did not elicit sensitization\nresponse |\n| Irritation or Intracutaneous\nirritation reactivity - ISO\nIntracutaneous Irritation Test\n(GLP-2 Extracts)\nISO 10993-10 | The difference in the mean test\nand control scores of the extract\ndermal observations were less\nthan 1.0. | Non-irritant |\n| Acute systemic toxicity - ISO\nAcute Systemic Injection Test\n(GLP-2 Extracts)\nISO 10993-11 | None of the test article treated\nanimals were observed with\nclinical signs consistent with\ntoxicity at any of the\nobservation periods. | No signs of toxicity |\n| Acute systemic toxicity - ISO\nMaterial Mediated Rabbit\npyrogen (GLP) | None of the test article extracts\nhad a temperature rise > 0.5 °C\nat the required observation time\npoints. | Non-pyrogenic |\n\nISO 10993-11\nHemocompatibility - ASTM Based on the validity of the Non-hemolytic\nHemolysis Assay – Direct assay, the test article is\nContact and Extract Method considered non-hemolytic under\n(GLP) the test conditions employed.\nISO 10993-4\nHemocompatibility - No statistically significant No adverse effect on\nProthrombin Time (PT) -GLP difference was observed prothrombin coagulation\nbetween the plasma exposed to\nISO 10993-4 the test article, predicate and\ncontrol.\nHemocompatibility - When compared to the reference Exhibited activation not\nComplement Activation SC5b-9 control data the test article and significant/Passed\nAssay with Sponsor-Supplied comparison article results for the\nComparison Article (GLP) SC5b9 assay showed no\nstatistically significant\ndifference between the results\nISO 10993-4 (p<0.05).\nGenotoxicity - ISO In Vitro No test article mutant frequency Non-mutagenic and non-\nMouse Lymphoma with was found to be significantly clastogenic\nExtended Treatment (GLP) different than concurrent\nnegative controls according to\nISO 10993-3 statistical analysis. No test\narticle result exceeded the GEF\nin any treatment. The test article\nis considered to be non-\nmutagenic and non-clastogenic\nin the test system.\nGenotoxicity ISO Bacterial The test article did not induce Non-mutagenic\nMutagenicity Test – Ames assay substantial increases in\n(GLP-4 Salmonella Strains and reversion rates of the type that\n1 E. Coli Strain – 2 Extracts) are associated with mutagenesis.\nFurthermore, no substantial\nISO 10993-3 test article toxicity was noted that\nmay have interfered with the\nability of the test system to detect\nmutagens.\nGenotoxicity - ISO In Vivo There were no apparent gross Non-mutagenic\nMouse Micronucleus Assay manifestations of toxicity nor\n(GLP-2 Extracts) biologically significant\nerythropoietic disturbances\nISO 10993-3 resulting in delayed\nmutagenesis. Furthermore, there\nwere no biologically significant\nincreases in mPCE production in\nthe test article treated groups as\ncompared to the concurrent\nnegative controls.\nPage 8 of 12\n\n| ISO 10993-11 |  |  |\n| --- | --- | --- |\n| Hemocompatibility - ASTM\nHemolysis Assay – Direct\nContact and Extract Method\n(GLP)\nISO 10993-4 | Based on the validity of the\nassay, the test article is\nconsidered non-hemolytic under\nthe test conditions employed. | Non-hemolytic |\n| Hemocompatibility -\nProthrombin Time (PT) -GLP\nISO 10993-4 | No statistically significant\ndifference was observed\nbetween the plasma exposed to\nthe test article, predicate and\ncontrol. | No adverse effect on\nprothrombin coagulation |\n| Hemocompatibility -\nComplement Activation SC5b-9\nAssay with Sponsor-Supplied\nComparison Article (GLP)\nISO 10993-4 | When compared to the reference\ncontrol data the test article and\ncomparison article results for the\nSC5b9 assay showed no\nstatistically significant\ndifference between the results\n(p<0.05). | Exhibited activation not\nsignificant/Passed |\n| Genotoxicity - ISO In Vitro\nMouse Lymphoma with\nExtended Treatment (GLP)\nISO 10993-3 | No test article mutant frequency\nwas found to be significantly\ndifferent than concurrent\nnegative controls according to\nstatistical analysis. No test\narticle result exceeded the GEF\nin any treatment. The test article\nis considered to be non-\nmutagenic and non-clastogenic\nin the test system. | Non-mutagenic and non-\nclastogenic |\n| Genotoxicity ISO Bacterial\nMutagenicity Test – Ames assay\n(GLP-4 Salmonella Strains and\n1 E. Coli Strain – 2 Extracts)\nISO 10993-3 | The test article did not induce\nsubstantial increases in\nreversion rates of the type that\nare associated with mutagenesis.\nFurthermore, no substantial\ntest article toxicity was noted that\nmay have interfered with the\nability of the test system to detect\nmutagens. | Non-mutagenic |\n| Genotoxicity - ISO In Vivo\nMouse Micronucleus Assay\n(GLP-2 Extracts)\nISO 10993-3 | There were no apparent gross\nmanifestations of toxicity nor\nbiologically significant\nerythropoietic disturbances\nresulting in delayed\nmutagenesis. Furthermore, there\nwere no biologically significant\nincreases in mPCE production in\nthe test article treated groups as\ncompared to the concurrent\nnegative controls. | Non-mutagenic |\n\nImplantation - ISO The average irritation score of When comparing the irritation\nIntramuscular Implantation Test the test article is 6.7 whereas the score of the test article to the\nwith Histopathology – 4 Week – average irritation score of the control article, the irritation\n3 Rabbits (GLP) control article is 6.3. scores are found to be\ncomparable.\nISO 10993-6\nPass\nImplantation - ISO The average irritation score of When comparing the score of\nIntramuscular Implantation with the test article is 8.8 whereas the the test article to the control\nHistopathology average irritation score of the article, the irritation scores are\n– 13 Week – 4 Rabbits control article is 9.3. found to be comparable.\nISO 10993-6 Pass\nCarcinogenicity Toxicological Risk Assessment Non-carcinogenic\nISO 10993-18\nISO 10993-17\nSubacute/Subchronic Tooxicity Toxicological Risk Assessment Pass\nISO 10993-11\nChronicToxicity Toxicological Risk Assessment Pass\nISO 10993-11\nDelivery Pusher\nCytotoxicity - ISO MEM The test article scored '0' at 24, Non-cytotoxic\nElution Using L-929 Mouse 48, and 72 + 4 hours\nFibroblast Cells (GLP)\nISO 10993-5\nSensitization - ISO Guinea Pig None of the animals challenged Did not elicit sensitization\nMaximization Sensitization Test with the test article extracts response\n(GLP-2 extract) were observed with a\nsensitization response greater\nISO 10993-10 than '0'.\nIrritation or Intracutaneous The differences in the mean test Non-irritant\nirritation reactivity - ISO and control scores of the extract\nIntracutaneous Irritation Test dermal observations were less\n(GLP-2 Extracts) than 1.0\nISO 10993-10\nAcute systemic toxicity - ISO None of the test article treated No signs of toxicity\nAcute Systemic Injection Test animals were observed with\n(GLP-2 Extracts) clinical signs consistent with\ntoxicity at any of the\nISO 10993-11 observation periods.\nAcute systemic toxicity - ISO None of the e test article extracts Non-pyrogenic\nMaterials Mediated Rabbit had a temperature rise > 0.5 0C\npyrogen (GLP) at the required observation time\npoints.\nPage 9 of 12\n\n| Implantation - ISO\nIntramuscular Implantation Test\nwith Histopathology – 4 Week –\n3 Rabbits (GLP)\nISO 10993-6 | The average irritation score of\nthe test article is 6.7 whereas the\naverage irritation score of the\ncontrol article is 6.3. | When comparing the irritation\nscore of the test article to the\ncontrol article, the irritation\nscores are found to be\ncomparable.\nPass |\n| --- | --- | --- |\n| Implantation - ISO\nIntramuscular Implantation with\nHistopathology\n– 13 Week – 4 Rabbits\nISO 10993-6 | The average irritation score of\nthe test article is 8.8 whereas the\naverage irritation score of the\ncontrol article is 9.3. | When comparing the score of\nthe test article to the control\narticle, the irritation scores are\nfound to be comparable.\nPass |\n| Carcinogenicity\nISO 10993-18\nISO 10993-17 | Toxicological Risk Assessment | Non-carcinogenic |\n| Subacute/Subchronic Tooxicity\nISO 10993-11 | Toxicological Risk Assessment | Pass |\n| ChronicToxicity\nISO 10993-11 | Toxicological Risk Assessment | Pass |\n| Delivery Pusher |  |  |\n| Cytotoxicity - ISO MEM\nElution Using L-929 Mouse\nFibroblast Cells (GLP)\nISO 10993-5 | The test article scored '0' at 24,\n48, and 72 + 4 hours | Non-cytotoxic |\n| Sensitization - ISO Guinea Pig\nMaximization Sensitization Test\n(GLP-2 extract)\nISO 10993-10 | None of the animals challenged\nwith the test article extracts\nwere observed with a\nsensitization response greater\nthan '0'. | Did not elicit sensitization\nresponse |\n| Irritation or Intracutaneous\nirritation reactivity - ISO\nIntracutaneous Irritation Test\n(GLP-2 Extracts)\nISO 10993-10 | The differences in the mean test\nand control scores of the extract\ndermal observations were less\nthan 1.0 | Non-irritant |\n| Acute systemic toxicity - ISO\nAcute Systemic Injection Test\n(GLP-2 Extracts)\nISO 10993-11 | None of the test article treated\nanimals were observed with\nclinical signs consistent with\ntoxicity at any of the\nobservation periods. | No signs of toxicity |\n| Acute systemic toxicity - ISO\nMaterials Mediated Rabbit\npyrogen (GLP) | None of the e test article extracts\nhad a temperature rise > 0.5 0C\nat the required observation time\npoints. | Non-pyrogenic |\n\nISO 10993-11\nHemocompatibility Based on the validity of the Non-hemolytic\nHemolysis Assay – Direct assay, the test article is\nContact and Extract Method considered non-hemolytic under\n(GLP) the test conditions employed.\nISO 10993-4\nHemocompatibility The SC5b-9 assay results for the Exhibited activation not\nComplement Activation - SC5b- reference control and the results significant\n9 Assay with Sponsor-Supplied of test article were not\nComparison Article (GLP) statistically significant (p>0.05)\nand is considered satisfactory\nISO 10993-4 under the test conditions\nemployed. The SC5b-9 assay\nresults for the comparison article\nwere statistically significantly\n(p<0.05) lower than the\nreference control data.\nHemocompatibility - No statistically significant No adverse effect on\nProthrombin Time (PT) – GLP difference was observed prothrombin coagulation\nbetween the plasma exposed to\nISO 10993-4 the test article, predicate and\ncontrol.\nHemocompatibility - Implantation of the test and Thrombus formation not\nThromboresistance Evaluation control devices in the jugular significant/Passed\n(GLP -4 Hour – 2 Dog) veins of two canines resulted in\nno adverse effects or clinical\nISO 10993-4 signs.\nHemocompatibility - ISO in No test article mutant frequency Non-mutagenic and non-\nVitro Mouse Lymphoma with exceeded the GEF or was clastogenic\nExtended Treatment (GLP) significantly different from\nconcurrent negative control\nISO 10993-3 results at a 95% confidence\ninterval.\nGenotoxicity - ISO Bacterial The test article did not induce Non-mutagenic\nMutagenicity Test – Ames assay substantial increases in\n(GLP-4 Salmonella Strains and reversion rates of the type that\n1 E. Coli Strain – 2 Extracts) are associated with mutagenesis.\nISO 10993-3\nSterilization:\nTest Test Method Summary Results\nSterilization – To establish the sterilization All test samples passed testing.\nOptima Coil System dose and a routine sterilization\nprocess and to validate the\nsterilization process to achieve\nan SAL of 10-6 for the Optima\nPage 10 of 12\n\n| ISO 10993-11 |  |  |\n| --- | --- | --- |\n| Hemocompatibility\nHemolysis Assay – Direct\nContact and Extract Method\n(GLP)\nISO 10993-4 | Based on the validity of the\nassay, the test article is\nconsidered non-hemolytic under\nthe test conditions employed. | Non-hemolytic |\n| Hemocompatibility\nComplement Activation - SC5b-\n9 Assay with Sponsor-Supplied\nComparison Article (GLP)\nISO 10993-4 | The SC5b-9 assay results for the\nreference control and the results\nof test article were not\nstatistically significant (p>0.05)\nand is considered satisfactory\nunder the test conditions\nemployed. The SC5b-9 assay\nresults for the comparison article\nwere statistically significantly\n(p<0.05) lower than the\nreference control data. | Exhibited activation not\nsignificant |\n| Hemocompatibility -\nProthrombin Time (PT) – GLP\nISO 10993-4 | No statistically significant\ndifference was observed\nbetween the plasma exposed to\nthe test article, predicate and\ncontrol. | No adverse effect on\nprothrombin coagulation |\n| Hemocompatibility -\nThromboresistance Evaluation\n(GLP -4 Hour – 2 Dog)\nISO 10993-4 | Implantation of the test and\ncontrol devices in the jugular\nveins of two canines resulted in\nno adverse effects or clinical\nsigns. | Thrombus formation not\nsignificant/Passed |\n| Hemocompatibility - ISO in\nVitro Mouse Lymphoma with\nExtended Treatment (GLP)\nISO 10993-3 | No test article mutant frequency\nexceeded the GEF or was\nsignificantly different from\nconcurrent negative control\nresults at a 95% confidence\ninterval. | Non-mutagenic and non-\nclastogenic |\n| Genotoxicity - ISO Bacterial\nMutagenicity Test – Ames assay\n(GLP-4 Salmonella Strains and\n1 E. Coli Strain – 2 Extracts)\nISO 10993-3 | The test article did not induce\nsubstantial increases in\nreversion rates of the type that\nare associated with mutagenesis. | Non-mutagenic |\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Sterilization –\nOptima Coil System | To establish the sterilization\ndose and a routine sterilization\nprocess and to validate the\nsterilization process to achieve\nan SAL of 10-6 for the Optima | All test samples passed testing. |\n\nCoil System.\nBioburden, dose verification,\nSterility, and B&F testing were\nperformed.\nSterilization – To establish the sterilization All test samples passed testing.\nXCEL Detachment Controller cycle and a routine sterilization\nprocess and to validate the\nsterilization process to achieve\nan SAL of 10-6 for the XCEL\nDetachment Controller.\nBioburden, EO and ECH\nresidual, and sterility testing\nwere performed.\nBacterial Endotoxin (LAL) Fully packaged devices were All test samples passed testing.\nassembled and packaged using\napproved materials defined for\nthe finished product and\nsterilized per the documented\nsterilization process. Samples\nwere tested for\nInhibition/Enhancement Assay\nand Kinetic chromogenic LAL\nBacterial Endotoxin testing.\nShelf Life and Packaging:\nTest Test Method Summary Results\nShelf Life- Optima Coil System Test samples were subjected to All test samples passed testing.\none (1) time Gamma\nsterilization cycle at the\nmaximum dose range,\naccelerated aged for the\nequivalent of 2 years,\nenvironmentally conditioned per\nASTM F1980-16 and subjected\nto transportation simulation per\nASTM 4169-16.\nShelf Life-XCEL Detachment Test samples were subjected to All test samples passed testing.\nController EO sterilization,\nenvironmentally conditioned\nand subjected to transportation\nsimulation per ASTM 4169.\nSubsequent to the transport\nsimulation, packaging tests were\nperformed to evaluate the\nintegrity and seal strength of the\nsterile barrier system.\nPage 11 of 12\n\n|  | Coil System.\nBioburden, dose verification,\nSterility, and B&F testing were\nperformed. |  |\n| --- | --- | --- |\n| Sterilization –\nXCEL Detachment Controller | To establish the sterilization\ncycle and a routine sterilization\nprocess and to validate the\nsterilization process to achieve\nan SAL of 10-6 for the XCEL\nDetachment Controller.\nBioburden, EO and ECH\nresidual, and sterility testing\nwere performed. | All test samples passed testing. |\n| Bacterial Endotoxin (LAL) | Fully packaged devices were\nassembled and packaged using\napproved materials defined for\nthe finished product and\nsterilized per the documented\nsterilization process. Samples\nwere tested for\nInhibition/Enhancement Assay\nand Kinetic chromogenic LAL\nBacterial Endotoxin testing. | All test samples passed testing. |\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Shelf Life- Optima Coil System | Test samples were subjected to\none (1) time Gamma\nsterilization cycle at the\nmaximum dose range,\naccelerated aged for the\nequivalent of 2 years,\nenvironmentally conditioned per\nASTM F1980-16 and subjected\nto transportation simulation per\nASTM 4169-16. | All test samples passed testing. |\n| Shelf Life-XCEL Detachment\nController | Test samples were subjected to\nEO sterilization,\nenvironmentally conditioned\nand subjected to transportation\nsimulation per ASTM 4169.\nSubsequent to the transport\nsimulation, packaging tests were\nperformed to evaluate the\nintegrity and seal strength of the\nsterile barrier system. | All test samples passed testing. |\n\nCONCLUSIONS\nThe Optima Coil System met all specified criteria and did not raise new safety or performance questions.\nBased on the 510(k) summary and information provided herein, we conclude the subject device, Optima\nCoil System, is substantially equivalent in its intended use, design, material, performance, and the\nunderlying fundamental scientific technology used, to the predicate device, Barricade Coil System\n(K151760).\nPage 12 of 12",
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK172390\nDevice Name\nOptima Coil System\nIndications for Use (Describe)\nThe Optima Coil System is intended for the endovascular embolization of intracranial aneurysms and other neurovascular\nabnormalities such as arteriovenous malformations and arteriovenous fistulae. The Optima Coil System is also intended\nfor vascular occlusion of blood vessels within the neurovascular system to permanently obstruct blood flow to an\naneurysm or other vascular malformation and for arterial and venous embolizations in the peripheral vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\nOptima Coil System\n510(k) Summary\nThis 510(k) summary for Optima Coil System is submitted in accordance with the requirements of 21\nCFR 807.87(h) and 807.92 and following the recommendation outlined in FDA Guidance, The 510(k)\nProgram: Evaluating substantial Equivalence in Premarket Notification [510(k)], dated 28 July, 2014.\nSUBMITTER [807.92(a)(1)]\nBlockade Medical, LLC (d.b.a. Balt USA)\n18 Technology Dr. Ste 169\nIrvine, CA 92618\nContact person: Rebecca K Pine\nPhone: (760) 809-5178\nDate prepared: February 12, 2018\nDEVICE [807.92(a)(2)]\nName of the device: Optima Coil System\nCommon of usual name: Neurovascular embolization device\nClassification name: Neurovascular embolization device\nVascular embolization device\nRegulatory Class: Class II\nProduct Code: HCG\nKRD\nSubmission Type: Traditional 510(k)\nRegulation Number: 21 CFR 882.5950\nReviewing Product Branch: Division of Neurological and Physical Medicine Devices (Office\nof Device Evaluation, CDRH)",
    "contraindications": null,
    "sizing_specs": "DEVICE DESCRIPTION [807.92(a)(4)]\nThe Optima Coil System is a series specialized coils that are inserted into the vasculature under\nangiographic visualization to embolize intracranial aneurysms and other vascular anomalies. The system\nconsists of an embolization coil implant comprised of platinum/tungsten, affixed to a delivery pusher to\nfacilitate insertion into the hub of a microcatheter. The system is available in various shapes, lengths and\nsizes. The devices are to be placed into aneurysms to create blood stasis, reducing flow into the aneurysm\nand thrombosing the aneurysm. Upon positioning coils into the aneurysm, the coils are thermally detached\nfrom the delivery pusher in serial manner until the aneurysm is occluded.\nPage 1 of 12\n\nINDICATIONS FOR USE [807.92(a)(5)]\nThe Optima Coil System is intended for the endovascular embolization of intracranial aneurysms and\nother neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae. The\nOptima Coil System is also intended for vascular occlusion of blood vessels within the neurovascular\nsystem to permanently obstruct blood flow to an aneurysm or other vascular malformation and for arterial\nand venous embolizations in the peripheral vasculature.\nCOMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH THE PREDICATE\nDEVICE [807.92(a)(6)]\nThe technological characteristics of the Optima Coil System is highly analogous to the technological\ncharacteristics of the Barricade Embolization Coil System previously cleared (K151760) version of the\ndevice, as shown below:\nBarricade Optima Coil System Effect on\nEmbolization Coil (Subject Device) substantial\nSystem (K151760) equivalence\n(Predicate Device)\nPrinciple of Operation Facilitates SAME None. Identical\nendovascular\nembolization of\nintracranial\naneurysms and other\nvascular\nabnormalities\nSystem components Coil (implant) SAME None. Identical\nDelivery system\nDetachment\ncontroller\nCoil delivery mechanism Pusher SAME None. Identical\nMethod of supply Sterile, single use SAME None. Identical\n(coil/delivery system)\nCoil (implant)\nMain Coil Material Platinum/Tungsten SAME None. Identical\nalloy\nPrimary Coil Diameter 0.010”-0.014” SAME None. Identical\nCoil Secondary diameter 1.0mm – 15mm 1mm-24mm None. An\nincrease in\ndiameter range has\nno effect on the\nintended\nperformance of the\ndevice.\nCoil Wire Diameter 0.00125”-0.003” 0.00125”-0.0035” Minor increase\n(0.0005”) in\ndiameter range has\nPage 2 of 12\n\n|  |  | Barricade\nEmbolization Coil\nSystem (K151760)\n(Predicate Device) | Optima Coil System\n(Subject Device) | Effect on\nsubstantial\nequivalence |  |\n| --- | --- | --- | --- | --- | --- |\n| Principle of Operation |  | Facilitates\nendovascular\nembolization of\nintracranial\naneurysms and other\nvascular\nabnormalities | SAME | None. Identical |  |\n| System components |  | Coil (implant)\nDelivery system\nDetachment\ncontroller | SAME | None. Identical |  |\n| Coil delivery mechanism |  | Pusher | SAME | None. Identical |  |\n| Method of supply\n(coil/delivery system) |  | Sterile, single use | SAME | None. Identical |  |\n|  | Coil (implant) |  |  |  |  |\n| Main Coil Material |  | Platinum/Tungsten\nalloy | SAME | None. Identical |  |\n| Primary Coil Diameter |  | 0.010”-0.014” | SAME | None. Identical |  |\n| Coil Secondary diameter |  | 1.0mm – 15mm | 1mm-24mm | None. An\nincrease in\ndiameter range has\nno effect on the\nintended\nperformance of the\ndevice. |  |\n| Coil Wire Diameter |  | 0.00125”-0.003” | 0.00125”-0.0035” | Minor increase\n(0.0005”) in\ndiameter range has |  |\n\nno effect on the\nintended\nperformance of the\ndevice\nSecondary Shapes Complex/Helical SAME None. Identical\nCoil Types Framing, Filling, Framing, Filling, None. Identical.\nFinishing Finishing (standard, soft, Nomenclature has\nsuper soft, 18) merely been\nupdated\nCoil length 1cm – 50cm 1cm – 65cm None. An\nincrease in length\nrange has no effect\non the intended\nperformance of the\ndevice.\nStretch .0022” Polyolefin .0022” Polyolefin Engage None. Minor\nresistance/attachment Engage thread thread change to\nthread .0009” PET thread accommodate\nthermal\ndetachment\nmechanism\nCoupler N/A 90%/10% Pt/Ir None. Minor\nMarkerband change to\naccommodate\nthermal\ndetachment\nmechanism\nDetachment Zone .020\" (nominal) 0.050” (nominal) None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism\nDelivery System\nConstruction/Design SSTL core wire Body coil laser welded to None. Minor\nhypotube change to\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice.\nBody coil RO Coil (92/8 Pt/W) 4-part coil None. Minor\nA. Heater coil (92/8 Pt/W) change to\nB. Distal Coil (SSTL) accommodate\nC. Radio-opaque (RO) thermal\nCoil (92/8 Pt/W) detachment\nPage 3 of 12\n\n|  |  |  |  | no effect on the\nintended\nperformance of the\ndevice |  |\n| --- | --- | --- | --- | --- | --- |\n| Secondary Shapes |  | Complex/Helical | SAME | None. Identical |  |\n| Coil Types |  | Framing, Filling,\nFinishing | Framing, Filling,\nFinishing (standard, soft,\nsuper soft, 18) | None. Identical.\nNomenclature has\nmerely been\nupdated |  |\n| Coil length |  | 1cm – 50cm | 1cm – 65cm | None. An\nincrease in length\nrange has no effect\non the intended\nperformance of the\ndevice. |  |\n| Stretch\nresistance/attachment\nthread |  | .0022” Polyolefin\nEngage thread\n.0009” PET thread | .0022” Polyolefin Engage\nthread | None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism |  |\n| Coupler |  | N/A | 90%/10% Pt/Ir\nMarkerband | None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism |  |\n| Detachment Zone |  | .020\" (nominal) | 0.050” (nominal) | None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism |  |\n|  | Delivery System |  |  |  |  |\n| Construction/Design |  | SSTL core wire | Body coil laser welded to\nhypotube | None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice. |  |\n| Body coil |  | RO Coil (92/8 Pt/W) | 4-part coil\nA. Heater coil (92/8 Pt/W)\nB. Distal Coil (SSTL)\nC. Radio-opaque (RO)\nCoil (92/8 Pt/W) | None. Minor\nchange to\naccommodate\nthermal\ndetachment |  |\n\nD. Proximal Coil (SSTL) mechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice.\nHypotube N/A SSTL hypotube None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice.\nConnector N/A Gold plated, SSTL None. Minor\nhypotube change to\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice.\nAdhesive Dymax 1128A-M Dymax 1128A-M-VT None. Minor\nchange in adhesive\nviscosity does not\naffect the intended\nperformance of the\ndevice.\nJacket PET Same None. Identical\nFlouro safe markers Pad Printed PET Same None. Identical\nShrink tube\nEpoxy N/A Epoxy 353 ND None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice.\nLead wires N/A Polyimide coated silver None. Minor\nlead wires change to\nPage 4 of 12\n\n|  |  | D. Proximal Coil (SSTL) | mechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice. |\n| --- | --- | --- | --- |\n| Hypotube | N/A | SSTL hypotube | None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice. |\n| Connector | N/A | Gold plated, SSTL\nhypotube | None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice. |\n| Adhesive | Dymax 1128A-M | Dymax 1128A-M-VT | None. Minor\nchange in adhesive\nviscosity does not\naffect the intended\nperformance of the\ndevice. |\n| Jacket | PET | Same | None. Identical |\n| Flouro safe markers | Pad Printed PET\nShrink tube | Same | None. Identical |\n| Epoxy | N/A | Epoxy 353 ND | None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice. |\n| Lead wires | N/A | Polyimide coated silver\nlead wires | None. Minor\nchange to |\n\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice.\nHeater coil coating N/A Polyimide coating None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice.\nDetachment Controller\nCoil detachment Electrolytic via Thermal via detachment None. Change in\ndetachment controller controlled detachment\nmethod does not\nalter the intended\nperformance of the\ndevice\nThe implant segment detaches via a thermal detachment mechanism upon activation of the XCEL\nDetachment Controller. The predicate device, Barricade Coil System implant segment detaches via an\nelectrolytic detachment mechanism upon activation of the detachment controller. The device is designed\nto be deployed and detached in the neuro and peripheral vasculature to permanently obstruct blood\nflow. The difference in detachment mechanism does not alter the intended performance of the device;\ntherefore, the change in detachment mechanism does not affect the safety, effectiveness, and benefit/risk\nprofile of the Optima Coil System.\nPERFORMANCE DATA [807.92(b)]\nPerformance Bench Testing and Animal Testing: Results of the performance benching testing and animal\ntesting indicate that Optima Coil System meets established performance requirements, and is substantially\nequivalent for its intended use.\nPerformance Bench Testing\nTest Test Method Summary Results\nCorrosion Resistance The deployed coil was placed in a All test samples passed testing.\nsodium phosphate buffered saline\nsolution and the resting potential\n(E) is recorded for one (1) hour in\nr\nPage 5 of 12\n\n|  |  |  |  | accommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice. |  |\n| --- | --- | --- | --- | --- | --- |\n| Heater coil coating |  | N/A | Polyimide coating | None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice. |  |\n|  | Detachment Controller |  |  |  |  |\n| Coil detachment |  | Electrolytic via\ndetachment controller | Thermal via detachment\ncontrolled | None. Change in\ndetachment\nmethod does not\nalter the intended\nperformance of the\ndevice |  |\n\n| Performance Bench Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| Corrosion Resistance | The deployed coil was placed in a\nsodium phosphate buffered saline\nsolution and the resting potential\n(E) is recorded for one (1) hour in\nr | All test samples passed testing. |\n\nan open circuit configuration and\nallowed to plateau.\nAdvancement and The test represents the maximum All test samples passed testing.\nRetraction Force force required to advance and\nretract the coil through the\nmicrocatheter\nMRI Compatibility SAR patterns and temperature All test samples passed testing. MR\nrises were evaluated under MRI Conditional.\nconditions using RF coils at 64-\nMHz and 128 MHz and to\ndetermine the magnetic field\ninteractions, heating, and artifacts.\nfor the Optima Coil System.\nThe SEMCAD software package\nwas used to evaluate surface\nheating patterns for the Optima\nCoil when placed inside the gel of\nthe ASTM phamtom under 1.5T\nand 3-T MRI systems.\nMRI Artifact The MRI artifact was evaluated All test samples passed testing.\nunder predetermined magnetic\nresonance angiography (MRA)\nimaging parameters.\nDetachment The temperature characterization All test samples passed testing.\nTemperature of the Optima Coil System’s\nCharacterization delivery pusher during the\ndetachment cycle was evaluated by\ncomparing the temperature of the\ndelivery pusher to commercially\navailable thermal detachment\ncoils.\nSimulated Use testing Simulated use testing is to All test samples passed testing.\ndemonstrate that the device will\nmeet the requirements of the\nproduct specifications and to\ndemonstrate that the device will\nmeet the product specifications\nrequirements when tested in worst\ncase tortuosity vessel.\nUsability – XCEL The clinical results of the usability All test samples passed testing.\nDetachment Controller of XCEL Detachment Controller\nwere evaluated in accordance to\nIEC 60601-1-6:2010 +\nAMD1:2013 and IEC 62366-\n1:2015.\nParticulate Particulate matter in injections of All test samples passed testing.\nCharacterization the device were quantified after\nadvancement/retraction\nprocedures.\nDesign Verification and This test is to evaluate the device All test samples passed testing.\nPage 6 of 12\n\n|  | an open circuit configuration and\nallowed to plateau. |  |\n| --- | --- | --- |\n| Advancement and\nRetraction Force | The test represents the maximum\nforce required to advance and\nretract the coil through the\nmicrocatheter | All test samples passed testing. |\n| MRI Compatibility | SAR patterns and temperature\nrises were evaluated under MRI\nconditions using RF coils at 64-\nMHz and 128 MHz and to\ndetermine the magnetic field\ninteractions, heating, and artifacts.\nfor the Optima Coil System.\nThe SEMCAD software package\nwas used to evaluate surface\nheating patterns for the Optima\nCoil when placed inside the gel of\nthe ASTM phamtom under 1.5T\nand 3-T MRI systems. | All test samples passed testing. MR\nConditional. |\n| MRI Artifact | The MRI artifact was evaluated\nunder predetermined magnetic\nresonance angiography (MRA)\nimaging parameters. | All test samples passed testing. |\n| Detachment\nTemperature\nCharacterization | The temperature characterization\nof the Optima Coil System’s\ndelivery pusher during the\ndetachment cycle was evaluated by\ncomparing the temperature of the\ndelivery pusher to commercially\navailable thermal detachment\ncoils. | All test samples passed testing. |\n| Simulated Use testing | Simulated use testing is to\ndemonstrate that the device will\nmeet the requirements of the\nproduct specifications and to\ndemonstrate that the device will\nmeet the product specifications\nrequirements when tested in worst\ncase tortuosity vessel. | All test samples passed testing. |\n| Usability – XCEL\nDetachment Controller | The clinical results of the usability\nof XCEL Detachment Controller\nwere evaluated in accordance to\nIEC 60601-1-6:2010 +\nAMD1:2013 and IEC 62366-\n1:2015. | All test samples passed testing. |\n| Particulate\nCharacterization | Particulate matter in injections of\nthe device were quantified after\nadvancement/retraction\nprocedures. | All test samples passed testing. |\n| Design Verification and | This test is to evaluate the device | All test samples passed testing. |\n\nPackaging Validation design and packaging design and\nto demonstrate that the device will\nmeet the product specification\nrequirements at t=0-year time-\npoint after exposing to 1x Gamma\nsterilization. Bubble immersion,\nseal peel strength, simulated use,\ndetachment, SR tensile test and DZ\ntensile strength testing were\nperformed.\nPerformance Animal Testing\nAnimal Testing (GLP) Animal testing is to evaluate the in All test samples passed testing.\nvivo performance of the Optima\nCoil System and XCEL\nDetachment Controller in an acute\nporcine model. Performance\nmetrics such as Introduction,\nTracking, Deployment, Reposition,\nand Detachment within an\naneurysm were rated.\nBiocompatibility:\nBiocompatibility Test Results Conclusion\nOptima Coil Implant\nCytotoxicity - MEM Elution The test article scored ‘0’ at 24, Non-cytotoxic\n(GLP) - 72 hour extract 48 and 72±4 hours\nISO 10993-5\nSensitization - ISO Guinea Pig None of the extracts of the test Did not elicit sensitization\nMaximization Sensitization Test article exhibited a sensitization response\n(GLP-2 extract) response greater than ‘0’.\nISO 10993-10\nIrritation or Intracutaneous The difference in the mean test Non-irritant\nirritation reactivity - ISO and control scores of the extract\nIntracutaneous Irritation Test dermal observations were less\n(GLP-2 Extracts) than 1.0.\nISO 10993-10\nAcute systemic toxicity - ISO None of the test article treated No signs of toxicity\nAcute Systemic Injection Test animals were observed with\n(GLP-2 Extracts) clinical signs consistent with\ntoxicity at any of the\nISO 10993-11 observation periods.\nAcute systemic toxicity - ISO None of the test article extracts Non-pyrogenic\nMaterial Mediated Rabbit had a temperature rise > 0.5 °C\npyrogen (GLP) at the required observation time\npoints.\nPage 7 of 12\n\n| Packaging Validation | design and packaging design and\nto demonstrate that the device will\nmeet the product specification\nrequirements at t=0-year time-\npoint after exposing to 1x Gamma\nsterilization. Bubble immersion,\nseal peel strength, simulated use,\ndetachment, SR tensile test and DZ\ntensile strength testing were\nperformed. |  |\n| --- | --- | --- |\n| Performance Animal Testing |  |  |\n| Animal Testing (GLP) | Animal testing is to evaluate the in\nvivo performance of the Optima\nCoil System and XCEL\nDetachment Controller in an acute\nporcine model. Performance\nmetrics such as Introduction,\nTracking, Deployment, Reposition,\nand Detachment within an\naneurysm were rated. | All test samples passed testing. |\n\n| Biocompatibility Test | Results | Conclusion |\n| --- | --- | --- |\n| Optima Coil Implant |  |  |\n| Cytotoxicity - MEM Elution\n(GLP) - 72 hour extract\nISO 10993-5 | The test article scored ‘0’ at 24,\n48 and 72±4 hours | Non-cytotoxic |\n| Sensitization - ISO Guinea Pig\nMaximization Sensitization Test\n(GLP-2 extract)\nISO 10993-10 | None of the extracts of the test\narticle exhibited a sensitization\nresponse greater than ‘0’. | Did not elicit sensitization\nresponse |\n| Irritation or Intracutaneous\nirritation reactivity - ISO\nIntracutaneous Irritation Test\n(GLP-2 Extracts)\nISO 10993-10 | The difference in the mean test\nand control scores of the extract\ndermal observations were less\nthan 1.0. | Non-irritant |\n| Acute systemic toxicity - ISO\nAcute Systemic Injection Test\n(GLP-2 Extracts)\nISO 10993-11 | None of the test article treated\nanimals were observed with\nclinical signs consistent with\ntoxicity at any of the\nobservation periods. | No signs of toxicity |\n| Acute systemic toxicity - ISO\nMaterial Mediated Rabbit\npyrogen (GLP) | None of the test article extracts\nhad a temperature rise > 0.5 °C\nat the required observation time\npoints. | Non-pyrogenic |\n\nISO 10993-11\nHemocompatibility - ASTM Based on the validity of the Non-hemolytic\nHemolysis Assay – Direct assay, the test article is\nContact and Extract Method considered non-hemolytic under\n(GLP) the test conditions employed.\nISO 10993-4\nHemocompatibility - No statistically significant No adverse effect on\nProthrombin Time (PT) -GLP difference was observed prothrombin coagulation\nbetween the plasma exposed to\nISO 10993-4 the test article, predicate and\ncontrol.\nHemocompatibility - When compared to the reference Exhibited activation not\nComplement Activation SC5b-9 control data the test article and significant/Passed\nAssay with Sponsor-Supplied comparison article results for the\nComparison Article (GLP) SC5b9 assay showed no\nstatistically significant\ndifference between the results\nISO 10993-4 (p<0.05).\nGenotoxicity - ISO In Vitro No test article mutant frequency Non-mutagenic and non-\nMouse Lymphoma with was found to be significantly clastogenic\nExtended Treatment (GLP) different than concurrent\nnegative controls according to\nISO 10993-3 statistical analysis. No test\narticle result exceeded the GEF\nin any treatment. The test article\nis considered to be non-\nmutagenic and non-clastogenic\nin the test system.\nGenotoxicity ISO Bacterial The test article did not induce Non-mutagenic\nMutagenicity Test – Ames assay substantial increases in\n(GLP-4 Salmonella Strains and reversion rates of the type that\n1 E. Coli Strain – 2 Extracts) are associated with mutagenesis.\nFurthermore, no substantial\nISO 10993-3 test article toxicity was noted that\nmay have interfered with the\nability of the test system to detect\nmutagens.\nGenotoxicity - ISO In Vivo There were no apparent gross Non-mutagenic\nMouse Micronucleus Assay manifestations of toxicity nor\n(GLP-2 Extracts) biologically significant\nerythropoietic disturbances\nISO 10993-3 resulting in delayed\nmutagenesis. Furthermore, there\nwere no biologically significant\nincreases in mPCE production in\nthe test article treated groups as\ncompared to the concurrent\nnegative controls.\nPage 8 of 12\n\n| ISO 10993-11 |  |  |\n| --- | --- | --- |\n| Hemocompatibility - ASTM\nHemolysis Assay – Direct\nContact and Extract Method\n(GLP)\nISO 10993-4 | Based on the validity of the\nassay, the test article is\nconsidered non-hemolytic under\nthe test conditions employed. | Non-hemolytic |\n| Hemocompatibility -\nProthrombin Time (PT) -GLP\nISO 10993-4 | No statistically significant\ndifference was observed\nbetween the plasma exposed to\nthe test article, predicate and\ncontrol. | No adverse effect on\nprothrombin coagulation |\n| Hemocompatibility -\nComplement Activation SC5b-9\nAssay with Sponsor-Supplied\nComparison Article (GLP)\nISO 10993-4 | When compared to the reference\ncontrol data the test article and\ncomparison article results for the\nSC5b9 assay showed no\nstatistically significant\ndifference between the results\n(p<0.05). | Exhibited activation not\nsignificant/Passed |\n| Genotoxicity - ISO In Vitro\nMouse Lymphoma with\nExtended Treatment (GLP)\nISO 10993-3 | No test article mutant frequency\nwas found to be significantly\ndifferent than concurrent\nnegative controls according to\nstatistical analysis. No test\narticle result exceeded the GEF\nin any treatment. The test article\nis considered to be non-\nmutagenic and non-clastogenic\nin the test system. | Non-mutagenic and non-\nclastogenic |\n| Genotoxicity ISO Bacterial\nMutagenicity Test – Ames assay\n(GLP-4 Salmonella Strains and\n1 E. Coli Strain – 2 Extracts)\nISO 10993-3 | The test article did not induce\nsubstantial increases in\nreversion rates of the type that\nare associated with mutagenesis.\nFurthermore, no substantial\ntest article toxicity was noted that\nmay have interfered with the\nability of the test system to detect\nmutagens. | Non-mutagenic |\n| Genotoxicity - ISO In Vivo\nMouse Micronucleus Assay\n(GLP-2 Extracts)\nISO 10993-3 | There were no apparent gross\nmanifestations of toxicity nor\nbiologically significant\nerythropoietic disturbances\nresulting in delayed\nmutagenesis. Furthermore, there\nwere no biologically significant\nincreases in mPCE production in\nthe test article treated groups as\ncompared to the concurrent\nnegative controls. | Non-mutagenic |\n\nImplantation - ISO The average irritation score of When comparing the irritation\nIntramuscular Implantation Test the test article is 6.7 whereas the score of the test article to the\nwith Histopathology – 4 Week – average irritation score of the control article, the irritation\n3 Rabbits (GLP) control article is 6.3. scores are found to be\ncomparable.\nISO 10993-6\nPass\nImplantation - ISO The average irritation score of When comparing the score of\nIntramuscular Implantation with the test article is 8.8 whereas the the test article to the control\nHistopathology average irritation score of the article, the irritation scores are\n– 13 Week – 4 Rabbits control article is 9.3. found to be comparable.\nISO 10993-6 Pass\nCarcinogenicity Toxicological Risk Assessment Non-carcinogenic\nISO 10993-18\nISO 10993-17\nSubacute/Subchronic Tooxicity Toxicological Risk Assessment Pass\nISO 10993-11\nChronicToxicity Toxicological Risk Assessment Pass\nISO 10993-11\nDelivery Pusher\nCytotoxicity - ISO MEM The test article scored '0' at 24, Non-cytotoxic\nElution Using L-929 Mouse 48, and 72 + 4 hours\nFibroblast Cells (GLP)\nISO 10993-5\nSensitization - ISO Guinea Pig None of the animals challenged Did not elicit sensitization\nMaximization Sensitization Test with the test article extracts response\n(GLP-2 extract) were observed with a\nsensitization response greater\nISO 10993-10 than '0'.\nIrritation or Intracutaneous The differences in the mean test Non-irritant\nirritation reactivity - ISO and control scores of the extract\nIntracutaneous Irritation Test dermal observations were less\n(GLP-2 Extracts) than 1.0\nISO 10993-10\nAcute systemic toxicity - ISO None of the test article treated No signs of toxicity\nAcute Systemic Injection Test animals were observed with\n(GLP-2 Extracts) clinical signs consistent with\ntoxicity at any of the\nISO 10993-11 observation periods.\nAcute systemic toxicity - ISO None of the e test article extracts Non-pyrogenic\nMaterials Mediated Rabbit had a temperature rise > 0.5 0C\npyrogen (GLP) at the required observation time\npoints.\nPage 9 of 12\n\n| Implantation - ISO\nIntramuscular Implantation Test\nwith Histopathology – 4 Week –\n3 Rabbits (GLP)\nISO 10993-6 | The average irritation score of\nthe test article is 6.7 whereas the\naverage irritation score of the\ncontrol article is 6.3. | When comparing the irritation\nscore of the test article to the\ncontrol article, the irritation\nscores are found to be\ncomparable.\nPass |\n| --- | --- | --- |\n| Implantation - ISO\nIntramuscular Implantation with\nHistopathology\n– 13 Week – 4 Rabbits\nISO 10993-6 | The average irritation score of\nthe test article is 8.8 whereas the\naverage irritation score of the\ncontrol article is 9.3. | When comparing the score of\nthe test article to the control\narticle, the irritation scores are\nfound to be comparable.\nPass |\n| Carcinogenicity\nISO 10993-18\nISO 10993-17 | Toxicological Risk Assessment | Non-carcinogenic |\n| Subacute/Subchronic Tooxicity\nISO 10993-11 | Toxicological Risk Assessment | Pass |\n| ChronicToxicity\nISO 10993-11 | Toxicological Risk Assessment | Pass |\n| Delivery Pusher |  |  |\n| Cytotoxicity - ISO MEM\nElution Using L-929 Mouse\nFibroblast Cells (GLP)\nISO 10993-5 | The test article scored '0' at 24,\n48, and 72 + 4 hours | Non-cytotoxic |\n| Sensitization - ISO Guinea Pig\nMaximization Sensitization Test\n(GLP-2 extract)\nISO 10993-10 | None of the animals challenged\nwith the test article extracts\nwere observed with a\nsensitization response greater\nthan '0'. | Did not elicit sensitization\nresponse |\n| Irritation or Intracutaneous\nirritation reactivity - ISO\nIntracutaneous Irritation Test\n(GLP-2 Extracts)\nISO 10993-10 | The differences in the mean test\nand control scores of the extract\ndermal observations were less\nthan 1.0 | Non-irritant |\n| Acute systemic toxicity - ISO\nAcute Systemic Injection Test\n(GLP-2 Extracts)\nISO 10993-11 | None of the test article treated\nanimals were observed with\nclinical signs consistent with\ntoxicity at any of the\nobservation periods. | No signs of toxicity |\n| Acute systemic toxicity - ISO\nMaterials Mediated Rabbit\npyrogen (GLP) | None of the e test article extracts\nhad a temperature rise > 0.5 0C\nat the required observation time\npoints. | Non-pyrogenic |\n\nISO 10993-11\nHemocompatibility Based on the validity of the Non-hemolytic\nHemolysis Assay – Direct assay, the test article is\nContact and Extract Method considered non-hemolytic under\n(GLP) the test conditions employed.\nISO 10993-4\nHemocompatibility The SC5b-9 assay results for the Exhibited activation not\nComplement Activation - SC5b- reference control and the results significant\n9 Assay with Sponsor-Supplied of test article were not\nComparison Article (GLP) statistically significant (p>0.05)\nand is considered satisfactory\nISO 10993-4 under the test conditions\nemployed. The SC5b-9 assay\nresults for the comparison article\nwere statistically significantly\n(p<0.05) lower than the\nreference control data.\nHemocompatibility - No statistically significant No adverse effect on\nProthrombin Time (PT) – GLP difference was observed prothrombin coagulation\nbetween the plasma exposed to\nISO 10993-4 the test article, predicate and\ncontrol.\nHemocompatibility - Implantation of the test and Thrombus formation not\nThromboresistance Evaluation control devices in the jugular significant/Passed\n(GLP -4 Hour – 2 Dog) veins of two canines resulted in\nno adverse effects or clinical\nISO 10993-4 signs.\nHemocompatibility - ISO in No test article mutant frequency Non-mutagenic and non-\nVitro Mouse Lymphoma with exceeded the GEF or was clastogenic\nExtended Treatment (GLP) significantly different from\nconcurrent negative control\nISO 10993-3 results at a 95% confidence\ninterval.\nGenotoxicity - ISO Bacterial The test article did not induce Non-mutagenic\nMutagenicity Test – Ames assay substantial increases in\n(GLP-4 Salmonella Strains and reversion rates of the type that\n1 E. Coli Strain – 2 Extracts) are associated with mutagenesis.\nISO 10993-3\nSterilization:\nTest Test Method Summary Results\nSterilization – To establish the sterilization All test samples passed testing.\nOptima Coil System dose and a routine sterilization\nprocess and to validate the\nsterilization process to achieve\nan SAL of 10-6 for the Optima\nPage 10 of 12\n\n| ISO 10993-11 |  |  |\n| --- | --- | --- |\n| Hemocompatibility\nHemolysis Assay – Direct\nContact and Extract Method\n(GLP)\nISO 10993-4 | Based on the validity of the\nassay, the test article is\nconsidered non-hemolytic under\nthe test conditions employed. | Non-hemolytic |\n| Hemocompatibility\nComplement Activation - SC5b-\n9 Assay with Sponsor-Supplied\nComparison Article (GLP)\nISO 10993-4 | The SC5b-9 assay results for the\nreference control and the results\nof test article were not\nstatistically significant (p>0.05)\nand is considered satisfactory\nunder the test conditions\nemployed. The SC5b-9 assay\nresults for the comparison article\nwere statistically significantly\n(p<0.05) lower than the\nreference control data. | Exhibited activation not\nsignificant |\n| Hemocompatibility -\nProthrombin Time (PT) – GLP\nISO 10993-4 | No statistically significant\ndifference was observed\nbetween the plasma exposed to\nthe test article, predicate and\ncontrol. | No adverse effect on\nprothrombin coagulation |\n| Hemocompatibility -\nThromboresistance Evaluation\n(GLP -4 Hour – 2 Dog)\nISO 10993-4 | Implantation of the test and\ncontrol devices in the jugular\nveins of two canines resulted in\nno adverse effects or clinical\nsigns. | Thrombus formation not\nsignificant/Passed |\n| Hemocompatibility - ISO in\nVitro Mouse Lymphoma with\nExtended Treatment (GLP)\nISO 10993-3 | No test article mutant frequency\nexceeded the GEF or was\nsignificantly different from\nconcurrent negative control\nresults at a 95% confidence\ninterval. | Non-mutagenic and non-\nclastogenic |\n| Genotoxicity - ISO Bacterial\nMutagenicity Test – Ames assay\n(GLP-4 Salmonella Strains and\n1 E. Coli Strain – 2 Extracts)\nISO 10993-3 | The test article did not induce\nsubstantial increases in\nreversion rates of the type that\nare associated with mutagenesis. | Non-mutagenic |\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Sterilization –\nOptima Coil System | To establish the sterilization\ndose and a routine sterilization\nprocess and to validate the\nsterilization process to achieve\nan SAL of 10-6 for the Optima | All test samples passed testing. |\n\nCoil System.\nBioburden, dose verification,\nSterility, and B&F testing were\nperformed.\nSterilization – To establish the sterilization All test samples passed testing.\nXCEL Detachment Controller cycle and a routine sterilization\nprocess and to validate the\nsterilization process to achieve\nan SAL of 10-6 for the XCEL\nDetachment Controller.\nBioburden, EO and ECH\nresidual, and sterility testing\nwere performed.\nBacterial Endotoxin (LAL) Fully packaged devices were All test samples passed testing.\nassembled and packaged using\napproved materials defined for\nthe finished product and\nsterilized per the documented\nsterilization process. Samples\nwere tested for\nInhibition/Enhancement Assay\nand Kinetic chromogenic LAL\nBacterial Endotoxin testing.\nShelf Life and Packaging:\nTest Test Method Summary Results\nShelf Life- Optima Coil System Test samples were subjected to All test samples passed testing.\none (1) time Gamma\nsterilization cycle at the\nmaximum dose range,\naccelerated aged for the\nequivalent of 2 years,\nenvironmentally conditioned per\nASTM F1980-16 and subjected\nto transportation simulation per\nASTM 4169-16.\nShelf Life-XCEL Detachment Test samples were subjected to All test samples passed testing.\nController EO sterilization,\nenvironmentally conditioned\nand subjected to transportation\nsimulation per ASTM 4169.\nSubsequent to the transport\nsimulation, packaging tests were\nperformed to evaluate the\nintegrity and seal strength of the\nsterile barrier system.\nPage 11 of 12\n\n|  | Coil System.\nBioburden, dose verification,\nSterility, and B&F testing were\nperformed. |  |\n| --- | --- | --- |\n| Sterilization –\nXCEL Detachment Controller | To establish the sterilization\ncycle and a routine sterilization\nprocess and to validate the\nsterilization process to achieve\nan SAL of 10-6 for the XCEL\nDetachment Controller.\nBioburden, EO and ECH\nresidual, and sterility testing\nwere performed. | All test samples passed testing. |\n| Bacterial Endotoxin (LAL) | Fully packaged devices were\nassembled and packaged using\napproved materials defined for\nthe finished product and\nsterilized per the documented\nsterilization process. Samples\nwere tested for\nInhibition/Enhancement Assay\nand Kinetic chromogenic LAL\nBacterial Endotoxin testing. | All test samples passed testing. |\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Shelf Life- Optima Coil System | Test samples were subjected to\none (1) time Gamma\nsterilization cycle at the\nmaximum dose range,\naccelerated aged for the\nequivalent of 2 years,\nenvironmentally conditioned per\nASTM F1980-16 and subjected\nto transportation simulation per\nASTM 4169-16. | All test samples passed testing. |\n| Shelf Life-XCEL Detachment\nController | Test samples were subjected to\nEO sterilization,\nenvironmentally conditioned\nand subjected to transportation\nsimulation per ASTM 4169.\nSubsequent to the transport\nsimulation, packaging tests were\nperformed to evaluate the\nintegrity and seal strength of the\nsterile barrier system. | All test samples passed testing. |\n\nCONCLUSIONS\nThe Optima Coil System met all specified criteria and did not raise new safety or performance questions.\nBased on the 510(k) summary and information provided herein, we conclude the subject device, Optima\nCoil System, is substantially equivalent in its intended use, design, material, performance, and the\nunderlying fundamental scientific technology used, to the predicate device, Barricade Coil System\n(K151760).\nPage 12 of 12",
    "also_known_as": [
      "K151760"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK172390\nDevice Name\nOptima Coil System\nIndications for Use (Describe)\nThe Optima Coil System is intended for the endovascular embolization of intracranial aneurysms and other neurovascular\nabnormalities such as arteriovenous malformations and arteriovenous fistulae. The Optima Coil System is also intended\nfor vascular occlusion of blood vessels within the neurovascular system to permanently obstruct blood flow to an\naneurysm or other vascular malformation and for arterial and venous embolizations in the peripheral vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\nOptima Coil System\n510(k) Summary\nThis 510(k) summary for Optima Coil System is submitted in accordance with the requirements of 21\nCFR 807.87(h) and 807.92 and following the recommendation outlined in FDA Guidance, The 510(k)\nProgram: Evaluating substantial Equivalence in Premarket Notification [510(k)], dated 28 July, 2014.\nSUBMITTER [807.92(a)(1)]\nBlockade Medical, LLC (d.b.a. Balt USA)\n18 Technology Dr. Ste 169\nIrvine, CA 92618\nContact person: Rebecca K Pine\nPhone: (760) 809-5178\nDate prepared: February 12, 2018\nDEVICE [807.92(a)(2)]\nName of the device: Optima Coil System\nCommon of usual name: Neurovascular embolization device\nClassification name: Neurovascular embolization device\nVascular embolization device\nRegulatory Class: Class II\nProduct Code: HCG\nKRD\nSubmission Type: Traditional 510(k)\nRegulation Number: 21 CFR 882.5950\nReviewing Product Branch: Division of Neurological and Physical Medicine Devices (Office\nof Device Evaluation, CDRH)",
    "Substantial Equivalence": "PREDICATE DEVICE [807.92(a)(31)]\nBarricade Embolization Coil System (K151760)",
    "Device Description": "DEVICE DESCRIPTION [807.92(a)(4)]\nThe Optima Coil System is a series specialized coils that are inserted into the vasculature under\nangiographic visualization to embolize intracranial aneurysms and other vascular anomalies. The system\nconsists of an embolization coil implant comprised of platinum/tungsten, affixed to a delivery pusher to\nfacilitate insertion into the hub of a microcatheter. The system is available in various shapes, lengths and\nsizes. The devices are to be placed into aneurysms to create blood stasis, reducing flow into the aneurysm\nand thrombosing the aneurysm. Upon positioning coils into the aneurysm, the coils are thermally detached\nfrom the delivery pusher in serial manner until the aneurysm is occluded.\nPage 1 of 12\n\nINDICATIONS FOR USE [807.92(a)(5)]\nThe Optima Coil System is intended for the endovascular embolization of intracranial aneurysms and\nother neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae. The\nOptima Coil System is also intended for vascular occlusion of blood vessels within the neurovascular\nsystem to permanently obstruct blood flow to an aneurysm or other vascular malformation and for arterial\nand venous embolizations in the peripheral vasculature.\nCOMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH THE PREDICATE\nDEVICE [807.92(a)(6)]\nThe technological characteristics of the Optima Coil System is highly analogous to the technological\ncharacteristics of the Barricade Embolization Coil System previously cleared (K151760) version of the\ndevice, as shown below:\nBarricade Optima Coil System Effect on\nEmbolization Coil (Subject Device) substantial\nSystem (K151760) equivalence\n(Predicate Device)\nPrinciple of Operation Facilitates SAME None. Identical\nendovascular\nembolization of\nintracranial\naneurysms and other\nvascular\nabnormalities\nSystem components Coil (implant) SAME None. Identical\nDelivery system\nDetachment\ncontroller\nCoil delivery mechanism Pusher SAME None. Identical\nMethod of supply Sterile, single use SAME None. Identical\n(coil/delivery system)\nCoil (implant)\nMain Coil Material Platinum/Tungsten SAME None. Identical\nalloy\nPrimary Coil Diameter 0.010”-0.014” SAME None. Identical\nCoil Secondary diameter 1.0mm – 15mm 1mm-24mm None. An\nincrease in\ndiameter range has\nno effect on the\nintended\nperformance of the\ndevice.\nCoil Wire Diameter 0.00125”-0.003” 0.00125”-0.0035” Minor increase\n(0.0005”) in\ndiameter range has\nPage 2 of 12\n\n|  |  | Barricade\nEmbolization Coil\nSystem (K151760)\n(Predicate Device) | Optima Coil System\n(Subject Device) | Effect on\nsubstantial\nequivalence |  |\n| --- | --- | --- | --- | --- | --- |\n| Principle of Operation |  | Facilitates\nendovascular\nembolization of\nintracranial\naneurysms and other\nvascular\nabnormalities | SAME | None. Identical |  |\n| System components |  | Coil (implant)\nDelivery system\nDetachment\ncontroller | SAME | None. Identical |  |\n| Coil delivery mechanism |  | Pusher | SAME | None. Identical |  |\n| Method of supply\n(coil/delivery system) |  | Sterile, single use | SAME | None. Identical |  |\n|  | Coil (implant) |  |  |  |  |\n| Main Coil Material |  | Platinum/Tungsten\nalloy | SAME | None. Identical |  |\n| Primary Coil Diameter |  | 0.010”-0.014” | SAME | None. Identical |  |\n| Coil Secondary diameter |  | 1.0mm – 15mm | 1mm-24mm | None. An\nincrease in\ndiameter range has\nno effect on the\nintended\nperformance of the\ndevice. |  |\n| Coil Wire Diameter |  | 0.00125”-0.003” | 0.00125”-0.0035” | Minor increase\n(0.0005”) in\ndiameter range has |  |\n\nno effect on the\nintended\nperformance of the\ndevice\nSecondary Shapes Complex/Helical SAME None. Identical\nCoil Types Framing, Filling, Framing, Filling, None. Identical.\nFinishing Finishing (standard, soft, Nomenclature has\nsuper soft, 18) merely been\nupdated\nCoil length 1cm – 50cm 1cm – 65cm None. An\nincrease in length\nrange has no effect\non the intended\nperformance of the\ndevice.\nStretch .0022” Polyolefin .0022” Polyolefin Engage None. Minor\nresistance/attachment Engage thread thread change to\nthread .0009” PET thread accommodate\nthermal\ndetachment\nmechanism\nCoupler N/A 90%/10% Pt/Ir None. Minor\nMarkerband change to\naccommodate\nthermal\ndetachment\nmechanism\nDetachment Zone .020\" (nominal) 0.050” (nominal) None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism\nDelivery System\nConstruction/Design SSTL core wire Body coil laser welded to None. Minor\nhypotube change to\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice.\nBody coil RO Coil (92/8 Pt/W) 4-part coil None. Minor\nA. Heater coil (92/8 Pt/W) change to\nB. Distal Coil (SSTL) accommodate\nC. Radio-opaque (RO) thermal\nCoil (92/8 Pt/W) detachment\nPage 3 of 12\n\n|  |  |  |  | no effect on the\nintended\nperformance of the\ndevice |  |\n| --- | --- | --- | --- | --- | --- |\n| Secondary Shapes |  | Complex/Helical | SAME | None. Identical |  |\n| Coil Types |  | Framing, Filling,\nFinishing | Framing, Filling,\nFinishing (standard, soft,\nsuper soft, 18) | None. Identical.\nNomenclature has\nmerely been\nupdated |  |\n| Coil length |  | 1cm – 50cm | 1cm – 65cm | None. An\nincrease in length\nrange has no effect\non the intended\nperformance of the\ndevice. |  |\n| Stretch\nresistance/attachment\nthread |  | .0022” Polyolefin\nEngage thread\n.0009” PET thread | .0022” Polyolefin Engage\nthread | None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism |  |\n| Coupler |  | N/A | 90%/10% Pt/Ir\nMarkerband | None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism |  |\n| Detachment Zone |  | .020\" (nominal) | 0.050” (nominal) | None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism |  |\n|  | Delivery System |  |  |  |  |\n| Construction/Design |  | SSTL core wire | Body coil laser welded to\nhypotube | None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice. |  |\n| Body coil |  | RO Coil (92/8 Pt/W) | 4-part coil\nA. Heater coil (92/8 Pt/W)\nB. Distal Coil (SSTL)\nC. Radio-opaque (RO)\nCoil (92/8 Pt/W) | None. Minor\nchange to\naccommodate\nthermal\ndetachment |  |\n\nD. Proximal Coil (SSTL) mechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice.\nHypotube N/A SSTL hypotube None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice.\nConnector N/A Gold plated, SSTL None. Minor\nhypotube change to\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice.\nAdhesive Dymax 1128A-M Dymax 1128A-M-VT None. Minor\nchange in adhesive\nviscosity does not\naffect the intended\nperformance of the\ndevice.\nJacket PET Same None. Identical\nFlouro safe markers Pad Printed PET Same None. Identical\nShrink tube\nEpoxy N/A Epoxy 353 ND None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice.\nLead wires N/A Polyimide coated silver None. Minor\nlead wires change to\nPage 4 of 12\n\n|  |  | D. Proximal Coil (SSTL) | mechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice. |\n| --- | --- | --- | --- |\n| Hypotube | N/A | SSTL hypotube | None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice. |\n| Connector | N/A | Gold plated, SSTL\nhypotube | None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice. |\n| Adhesive | Dymax 1128A-M | Dymax 1128A-M-VT | None. Minor\nchange in adhesive\nviscosity does not\naffect the intended\nperformance of the\ndevice. |\n| Jacket | PET | Same | None. Identical |\n| Flouro safe markers | Pad Printed PET\nShrink tube | Same | None. Identical |\n| Epoxy | N/A | Epoxy 353 ND | None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice. |\n| Lead wires | N/A | Polyimide coated silver\nlead wires | None. Minor\nchange to |\n\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice.\nHeater coil coating N/A Polyimide coating None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice.\nDetachment Controller\nCoil detachment Electrolytic via Thermal via detachment None. Change in\ndetachment controller controlled detachment\nmethod does not\nalter the intended\nperformance of the\ndevice\nThe implant segment detaches via a thermal detachment mechanism upon activation of the XCEL\nDetachment Controller. The predicate device, Barricade Coil System implant segment detaches via an\nelectrolytic detachment mechanism upon activation of the detachment controller. The device is designed\nto be deployed and detached in the neuro and peripheral vasculature to permanently obstruct blood\nflow. The difference in detachment mechanism does not alter the intended performance of the device;\ntherefore, the change in detachment mechanism does not affect the safety, effectiveness, and benefit/risk\nprofile of the Optima Coil System.\nPERFORMANCE DATA [807.92(b)]\nPerformance Bench Testing and Animal Testing: Results of the performance benching testing and animal\ntesting indicate that Optima Coil System meets established performance requirements, and is substantially\nequivalent for its intended use.\nPerformance Bench Testing\nTest Test Method Summary Results\nCorrosion Resistance The deployed coil was placed in a All test samples passed testing.\nsodium phosphate buffered saline\nsolution and the resting potential\n(E) is recorded for one (1) hour in\nr\nPage 5 of 12\n\n|  |  |  |  | accommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice. |  |\n| --- | --- | --- | --- | --- | --- |\n| Heater coil coating |  | N/A | Polyimide coating | None. Minor\nchange to\naccommodate\nthermal\ndetachment\nmechanism.\nChange has no\neffect on the\nintended\nperformance of the\ndevice. |  |\n|  | Detachment Controller |  |  |  |  |\n| Coil detachment |  | Electrolytic via\ndetachment controller | Thermal via detachment\ncontrolled | None. Change in\ndetachment\nmethod does not\nalter the intended\nperformance of the\ndevice |  |\n\n| Performance Bench Testing |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n| Corrosion Resistance | The deployed coil was placed in a\nsodium phosphate buffered saline\nsolution and the resting potential\n(E) is recorded for one (1) hour in\nr | All test samples passed testing. |\n\nan open circuit configuration and\nallowed to plateau.\nAdvancement and The test represents the maximum All test samples passed testing.\nRetraction Force force required to advance and\nretract the coil through the\nmicrocatheter\nMRI Compatibility SAR patterns and temperature All test samples passed testing. MR\nrises were evaluated under MRI Conditional.\nconditions using RF coils at 64-\nMHz and 128 MHz and to\ndetermine the magnetic field\ninteractions, heating, and artifacts.\nfor the Optima Coil System.\nThe SEMCAD software package\nwas used to evaluate surface\nheating patterns for the Optima\nCoil when placed inside the gel of\nthe ASTM phamtom under 1.5T\nand 3-T MRI systems.\nMRI Artifact The MRI artifact was evaluated All test samples passed testing.\nunder predetermined magnetic\nresonance angiography (MRA)\nimaging parameters.\nDetachment The temperature characterization All test samples passed testing.\nTemperature of the Optima Coil System’s\nCharacterization delivery pusher during the\ndetachment cycle was evaluated by\ncomparing the temperature of the\ndelivery pusher to commercially\navailable thermal detachment\ncoils.\nSimulated Use testing Simulated use testing is to All test samples passed testing.\ndemonstrate that the device will\nmeet the requirements of the\nproduct specifications and to\ndemonstrate that the device will\nmeet the product specifications\nrequirements when tested in worst\ncase tortuosity vessel.\nUsability – XCEL The clinical results of the usability All test samples passed testing.\nDetachment Controller of XCEL Detachment Controller\nwere evaluated in accordance to\nIEC 60601-1-6:2010 +\nAMD1:2013 and IEC 62366-\n1:2015.\nParticulate Particulate matter in injections of All test samples passed testing.\nCharacterization the device were quantified after\nadvancement/retraction\nprocedures.\nDesign Verification and This test is to evaluate the device All test samples passed testing.\nPage 6 of 12\n\n|  | an open circuit configuration and\nallowed to plateau. |  |\n| --- | --- | --- |\n| Advancement and\nRetraction Force | The test represents the maximum\nforce required to advance and\nretract the coil through the\nmicrocatheter | All test samples passed testing. |\n| MRI Compatibility | SAR patterns and temperature\nrises were evaluated under MRI\nconditions using RF coils at 64-\nMHz and 128 MHz and to\ndetermine the magnetic field\ninteractions, heating, and artifacts.\nfor the Optima Coil System.\nThe SEMCAD software package\nwas used to evaluate surface\nheating patterns for the Optima\nCoil when placed inside the gel of\nthe ASTM phamtom under 1.5T\nand 3-T MRI systems. | All test samples passed testing. MR\nConditional. |\n| MRI Artifact | The MRI artifact was evaluated\nunder predetermined magnetic\nresonance angiography (MRA)\nimaging parameters. | All test samples passed testing. |\n| Detachment\nTemperature\nCharacterization | The temperature characterization\nof the Optima Coil System’s\ndelivery pusher during the\ndetachment cycle was evaluated by\ncomparing the temperature of the\ndelivery pusher to commercially\navailable thermal detachment\ncoils. | All test samples passed testing. |\n| Simulated Use testing | Simulated use testing is to\ndemonstrate that the device will\nmeet the requirements of the\nproduct specifications and to\ndemonstrate that the device will\nmeet the product specifications\nrequirements when tested in worst\ncase tortuosity vessel. | All test samples passed testing. |\n| Usability – XCEL\nDetachment Controller | The clinical results of the usability\nof XCEL Detachment Controller\nwere evaluated in accordance to\nIEC 60601-1-6:2010 +\nAMD1:2013 and IEC 62366-\n1:2015. | All test samples passed testing. |\n| Particulate\nCharacterization | Particulate matter in injections of\nthe device were quantified after\nadvancement/retraction\nprocedures. | All test samples passed testing. |\n| Design Verification and | This test is to evaluate the device | All test samples passed testing. |\n\nPackaging Validation design and packaging design and\nto demonstrate that the device will\nmeet the product specification\nrequirements at t=0-year time-\npoint after exposing to 1x Gamma\nsterilization. Bubble immersion,\nseal peel strength, simulated use,\ndetachment, SR tensile test and DZ\ntensile strength testing were\nperformed.\nPerformance Animal Testing\nAnimal Testing (GLP) Animal testing is to evaluate the in All test samples passed testing.\nvivo performance of the Optima\nCoil System and XCEL\nDetachment Controller in an acute\nporcine model. Performance\nmetrics such as Introduction,\nTracking, Deployment, Reposition,\nand Detachment within an\naneurysm were rated.\nBiocompatibility:\nBiocompatibility Test Results Conclusion\nOptima Coil Implant\nCytotoxicity - MEM Elution The test article scored ‘0’ at 24, Non-cytotoxic\n(GLP) - 72 hour extract 48 and 72±4 hours\nISO 10993-5\nSensitization - ISO Guinea Pig None of the extracts of the test Did not elicit sensitization\nMaximization Sensitization Test article exhibited a sensitization response\n(GLP-2 extract) response greater than ‘0’.\nISO 10993-10\nIrritation or Intracutaneous The difference in the mean test Non-irritant\nirritation reactivity - ISO and control scores of the extract\nIntracutaneous Irritation Test dermal observations were less\n(GLP-2 Extracts) than 1.0.\nISO 10993-10\nAcute systemic toxicity - ISO None of the test article treated No signs of toxicity\nAcute Systemic Injection Test animals were observed with\n(GLP-2 Extracts) clinical signs consistent with\ntoxicity at any of the\nISO 10993-11 observation periods.\nAcute systemic toxicity - ISO None of the test article extracts Non-pyrogenic\nMaterial Mediated Rabbit had a temperature rise > 0.5 °C\npyrogen (GLP) at the required observation time\npoints.\nPage 7 of 12\n\n| Packaging Validation | design and packaging design and\nto demonstrate that the device will\nmeet the product specification\nrequirements at t=0-year time-\npoint after exposing to 1x Gamma\nsterilization. Bubble immersion,\nseal peel strength, simulated use,\ndetachment, SR tensile test and DZ\ntensile strength testing were\nperformed. |  |\n| --- | --- | --- |\n| Performance Animal Testing |  |  |\n| Animal Testing (GLP) | Animal testing is to evaluate the in\nvivo performance of the Optima\nCoil System and XCEL\nDetachment Controller in an acute\nporcine model. Performance\nmetrics such as Introduction,\nTracking, Deployment, Reposition,\nand Detachment within an\naneurysm were rated. | All test samples passed testing. |\n\n| Biocompatibility Test | Results | Conclusion |\n| --- | --- | --- |\n| Optima Coil Implant |  |  |\n| Cytotoxicity - MEM Elution\n(GLP) - 72 hour extract\nISO 10993-5 | The test article scored ‘0’ at 24,\n48 and 72±4 hours | Non-cytotoxic |\n| Sensitization - ISO Guinea Pig\nMaximization Sensitization Test\n(GLP-2 extract)\nISO 10993-10 | None of the extracts of the test\narticle exhibited a sensitization\nresponse greater than ‘0’. | Did not elicit sensitization\nresponse |\n| Irritation or Intracutaneous\nirritation reactivity - ISO\nIntracutaneous Irritation Test\n(GLP-2 Extracts)\nISO 10993-10 | The difference in the mean test\nand control scores of the extract\ndermal observations were less\nthan 1.0. | Non-irritant |\n| Acute systemic toxicity - ISO\nAcute Systemic Injection Test\n(GLP-2 Extracts)\nISO 10993-11 | None of the test article treated\nanimals were observed with\nclinical signs consistent with\ntoxicity at any of the\nobservation periods. | No signs of toxicity |\n| Acute systemic toxicity - ISO\nMaterial Mediated Rabbit\npyrogen (GLP) | None of the test article extracts\nhad a temperature rise > 0.5 °C\nat the required observation time\npoints. | Non-pyrogenic |\n\nISO 10993-11\nHemocompatibility - ASTM Based on the validity of the Non-hemolytic\nHemolysis Assay – Direct assay, the test article is\nContact and Extract Method considered non-hemolytic under\n(GLP) the test conditions employed.\nISO 10993-4\nHemocompatibility - No statistically significant No adverse effect on\nProthrombin Time (PT) -GLP difference was observed prothrombin coagulation\nbetween the plasma exposed to\nISO 10993-4 the test article, predicate and\ncontrol.\nHemocompatibility - When compared to the reference Exhibited activation not\nComplement Activation SC5b-9 control data the test article and significant/Passed\nAssay with Sponsor-Supplied comparison article results for the\nComparison Article (GLP) SC5b9 assay showed no\nstatistically significant\ndifference between the results\nISO 10993-4 (p<0.05).\nGenotoxicity - ISO In Vitro No test article mutant frequency Non-mutagenic and non-\nMouse Lymphoma with was found to be significantly clastogenic\nExtended Treatment (GLP) different than concurrent\nnegative controls according to\nISO 10993-3 statistical analysis. No test\narticle result exceeded the GEF\nin any treatment. The test article\nis considered to be non-\nmutagenic and non-clastogenic\nin the test system.\nGenotoxicity ISO Bacterial The test article did not induce Non-mutagenic\nMutagenicity Test – Ames assay substantial increases in\n(GLP-4 Salmonella Strains and reversion rates of the type that\n1 E. Coli Strain – 2 Extracts) are associated with mutagenesis.\nFurthermore, no substantial\nISO 10993-3 test article toxicity was noted that\nmay have interfered with the\nability of the test system to detect\nmutagens.\nGenotoxicity - ISO In Vivo There were no apparent gross Non-mutagenic\nMouse Micronucleus Assay manifestations of toxicity nor\n(GLP-2 Extracts) biologically significant\nerythropoietic disturbances\nISO 10993-3 resulting in delayed\nmutagenesis. Furthermore, there\nwere no biologically significant\nincreases in mPCE production in\nthe test article treated groups as\ncompared to the concurrent\nnegative controls.\nPage 8 of 12\n\n| ISO 10993-11 |  |  |\n| --- | --- | --- |\n| Hemocompatibility - ASTM\nHemolysis Assay – Direct\nContact and Extract Method\n(GLP)\nISO 10993-4 | Based on the validity of the\nassay, the test article is\nconsidered non-hemolytic under\nthe test conditions employed. | Non-hemolytic |\n| Hemocompatibility -\nProthrombin Time (PT) -GLP\nISO 10993-4 | No statistically significant\ndifference was observed\nbetween the plasma exposed to\nthe test article, predicate and\ncontrol. | No adverse effect on\nprothrombin coagulation |\n| Hemocompatibility -\nComplement Activation SC5b-9\nAssay with Sponsor-Supplied\nComparison Article (GLP)\nISO 10993-4 | When compared to the reference\ncontrol data the test article and\ncomparison article results for the\nSC5b9 assay showed no\nstatistically significant\ndifference between the results\n(p<0.05). | Exhibited activation not\nsignificant/Passed |\n| Genotoxicity - ISO In Vitro\nMouse Lymphoma with\nExtended Treatment (GLP)\nISO 10993-3 | No test article mutant frequency\nwas found to be significantly\ndifferent than concurrent\nnegative controls according to\nstatistical analysis. No test\narticle result exceeded the GEF\nin any treatment. The test article\nis considered to be non-\nmutagenic and non-clastogenic\nin the test system. | Non-mutagenic and non-\nclastogenic |\n| Genotoxicity ISO Bacterial\nMutagenicity Test – Ames assay\n(GLP-4 Salmonella Strains and\n1 E. Coli Strain – 2 Extracts)\nISO 10993-3 | The test article did not induce\nsubstantial increases in\nreversion rates of the type that\nare associated with mutagenesis.\nFurthermore, no substantial\ntest article toxicity was noted that\nmay have interfered with the\nability of the test system to detect\nmutagens. | Non-mutagenic |\n| Genotoxicity - ISO In Vivo\nMouse Micronucleus Assay\n(GLP-2 Extracts)\nISO 10993-3 | There were no apparent gross\nmanifestations of toxicity nor\nbiologically significant\nerythropoietic disturbances\nresulting in delayed\nmutagenesis. Furthermore, there\nwere no biologically significant\nincreases in mPCE production in\nthe test article treated groups as\ncompared to the concurrent\nnegative controls. | Non-mutagenic |\n\nImplantation - ISO The average irritation score of When comparing the irritation\nIntramuscular Implantation Test the test article is 6.7 whereas the score of the test article to the\nwith Histopathology – 4 Week – average irritation score of the control article, the irritation\n3 Rabbits (GLP) control article is 6.3. scores are found to be\ncomparable.\nISO 10993-6\nPass\nImplantation - ISO The average irritation score of When comparing the score of\nIntramuscular Implantation with the test article is 8.8 whereas the the test article to the control\nHistopathology average irritation score of the article, the irritation scores are\n– 13 Week – 4 Rabbits control article is 9.3. found to be comparable.\nISO 10993-6 Pass\nCarcinogenicity Toxicological Risk Assessment Non-carcinogenic\nISO 10993-18\nISO 10993-17\nSubacute/Subchronic Tooxicity Toxicological Risk Assessment Pass\nISO 10993-11\nChronicToxicity Toxicological Risk Assessment Pass\nISO 10993-11\nDelivery Pusher\nCytotoxicity - ISO MEM The test article scored '0' at 24, Non-cytotoxic\nElution Using L-929 Mouse 48, and 72 + 4 hours\nFibroblast Cells (GLP)\nISO 10993-5\nSensitization - ISO Guinea Pig None of the animals challenged Did not elicit sensitization\nMaximization Sensitization Test with the test article extracts response\n(GLP-2 extract) were observed with a\nsensitization response greater\nISO 10993-10 than '0'.\nIrritation or Intracutaneous The differences in the mean test Non-irritant\nirritation reactivity - ISO and control scores of the extract\nIntracutaneous Irritation Test dermal observations were less\n(GLP-2 Extracts) than 1.0\nISO 10993-10\nAcute systemic toxicity - ISO None of the test article treated No signs of toxicity\nAcute Systemic Injection Test animals were observed with\n(GLP-2 Extracts) clinical signs consistent with\ntoxicity at any of the\nISO 10993-11 observation periods.\nAcute systemic toxicity - ISO None of the e test article extracts Non-pyrogenic\nMaterials Mediated Rabbit had a temperature rise > 0.5 0C\npyrogen (GLP) at the required observation time\npoints.\nPage 9 of 12\n\n| Implantation - ISO\nIntramuscular Implantation Test\nwith Histopathology – 4 Week –\n3 Rabbits (GLP)\nISO 10993-6 | The average irritation score of\nthe test article is 6.7 whereas the\naverage irritation score of the\ncontrol article is 6.3. | When comparing the irritation\nscore of the test article to the\ncontrol article, the irritation\nscores are found to be\ncomparable.\nPass |\n| --- | --- | --- |\n| Implantation - ISO\nIntramuscular Implantation with\nHistopathology\n– 13 Week – 4 Rabbits\nISO 10993-6 | The average irritation score of\nthe test article is 8.8 whereas the\naverage irritation score of the\ncontrol article is 9.3. | When comparing the score of\nthe test article to the control\narticle, the irritation scores are\nfound to be comparable.\nPass |\n| Carcinogenicity\nISO 10993-18\nISO 10993-17 | Toxicological Risk Assessment | Non-carcinogenic |\n| Subacute/Subchronic Tooxicity\nISO 10993-11 | Toxicological Risk Assessment | Pass |\n| ChronicToxicity\nISO 10993-11 | Toxicological Risk Assessment | Pass |\n| Delivery Pusher |  |  |\n| Cytotoxicity - ISO MEM\nElution Using L-929 Mouse\nFibroblast Cells (GLP)\nISO 10993-5 | The test article scored '0' at 24,\n48, and 72 + 4 hours | Non-cytotoxic |\n| Sensitization - ISO Guinea Pig\nMaximization Sensitization Test\n(GLP-2 extract)\nISO 10993-10 | None of the animals challenged\nwith the test article extracts\nwere observed with a\nsensitization response greater\nthan '0'. | Did not elicit sensitization\nresponse |\n| Irritation or Intracutaneous\nirritation reactivity - ISO\nIntracutaneous Irritation Test\n(GLP-2 Extracts)\nISO 10993-10 | The differences in the mean test\nand control scores of the extract\ndermal observations were less\nthan 1.0 | Non-irritant |\n| Acute systemic toxicity - ISO\nAcute Systemic Injection Test\n(GLP-2 Extracts)\nISO 10993-11 | None of the test article treated\nanimals were observed with\nclinical signs consistent with\ntoxicity at any of the\nobservation periods. | No signs of toxicity |\n| Acute systemic toxicity - ISO\nMaterials Mediated Rabbit\npyrogen (GLP) | None of the e test article extracts\nhad a temperature rise > 0.5 0C\nat the required observation time\npoints. | Non-pyrogenic |\n\nISO 10993-11\nHemocompatibility Based on the validity of the Non-hemolytic\nHemolysis Assay – Direct assay, the test article is\nContact and Extract Method considered non-hemolytic under\n(GLP) the test conditions employed.\nISO 10993-4\nHemocompatibility The SC5b-9 assay results for the Exhibited activation not\nComplement Activation - SC5b- reference control and the results significant\n9 Assay with Sponsor-Supplied of test article were not\nComparison Article (GLP) statistically significant (p>0.05)\nand is considered satisfactory\nISO 10993-4 under the test conditions\nemployed. The SC5b-9 assay\nresults for the comparison article\nwere statistically significantly\n(p<0.05) lower than the\nreference control data.\nHemocompatibility - No statistically significant No adverse effect on\nProthrombin Time (PT) – GLP difference was observed prothrombin coagulation\nbetween the plasma exposed to\nISO 10993-4 the test article, predicate and\ncontrol.\nHemocompatibility - Implantation of the test and Thrombus formation not\nThromboresistance Evaluation control devices in the jugular significant/Passed\n(GLP -4 Hour – 2 Dog) veins of two canines resulted in\nno adverse effects or clinical\nISO 10993-4 signs.\nHemocompatibility - ISO in No test article mutant frequency Non-mutagenic and non-\nVitro Mouse Lymphoma with exceeded the GEF or was clastogenic\nExtended Treatment (GLP) significantly different from\nconcurrent negative control\nISO 10993-3 results at a 95% confidence\ninterval.\nGenotoxicity - ISO Bacterial The test article did not induce Non-mutagenic\nMutagenicity Test – Ames assay substantial increases in\n(GLP-4 Salmonella Strains and reversion rates of the type that\n1 E. Coli Strain – 2 Extracts) are associated with mutagenesis.\nISO 10993-3\nSterilization:\nTest Test Method Summary Results\nSterilization – To establish the sterilization All test samples passed testing.\nOptima Coil System dose and a routine sterilization\nprocess and to validate the\nsterilization process to achieve\nan SAL of 10-6 for the Optima\nPage 10 of 12\n\n| ISO 10993-11 |  |  |\n| --- | --- | --- |\n| Hemocompatibility\nHemolysis Assay – Direct\nContact and Extract Method\n(GLP)\nISO 10993-4 | Based on the validity of the\nassay, the test article is\nconsidered non-hemolytic under\nthe test conditions employed. | Non-hemolytic |\n| Hemocompatibility\nComplement Activation - SC5b-\n9 Assay with Sponsor-Supplied\nComparison Article (GLP)\nISO 10993-4 | The SC5b-9 assay results for the\nreference control and the results\nof test article were not\nstatistically significant (p>0.05)\nand is considered satisfactory\nunder the test conditions\nemployed. The SC5b-9 assay\nresults for the comparison article\nwere statistically significantly\n(p<0.05) lower than the\nreference control data. | Exhibited activation not\nsignificant |\n| Hemocompatibility -\nProthrombin Time (PT) – GLP\nISO 10993-4 | No statistically significant\ndifference was observed\nbetween the plasma exposed to\nthe test article, predicate and\ncontrol. | No adverse effect on\nprothrombin coagulation |\n| Hemocompatibility -\nThromboresistance Evaluation\n(GLP -4 Hour – 2 Dog)\nISO 10993-4 | Implantation of the test and\ncontrol devices in the jugular\nveins of two canines resulted in\nno adverse effects or clinical\nsigns. | Thrombus formation not\nsignificant/Passed |\n| Hemocompatibility - ISO in\nVitro Mouse Lymphoma with\nExtended Treatment (GLP)\nISO 10993-3 | No test article mutant frequency\nexceeded the GEF or was\nsignificantly different from\nconcurrent negative control\nresults at a 95% confidence\ninterval. | Non-mutagenic and non-\nclastogenic |\n| Genotoxicity - ISO Bacterial\nMutagenicity Test – Ames assay\n(GLP-4 Salmonella Strains and\n1 E. Coli Strain – 2 Extracts)\nISO 10993-3 | The test article did not induce\nsubstantial increases in\nreversion rates of the type that\nare associated with mutagenesis. | Non-mutagenic |\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Sterilization –\nOptima Coil System | To establish the sterilization\ndose and a routine sterilization\nprocess and to validate the\nsterilization process to achieve\nan SAL of 10-6 for the Optima | All test samples passed testing. |\n\nCoil System.\nBioburden, dose verification,\nSterility, and B&F testing were\nperformed.\nSterilization – To establish the sterilization All test samples passed testing.\nXCEL Detachment Controller cycle and a routine sterilization\nprocess and to validate the\nsterilization process to achieve\nan SAL of 10-6 for the XCEL\nDetachment Controller.\nBioburden, EO and ECH\nresidual, and sterility testing\nwere performed.\nBacterial Endotoxin (LAL) Fully packaged devices were All test samples passed testing.\nassembled and packaged using\napproved materials defined for\nthe finished product and\nsterilized per the documented\nsterilization process. Samples\nwere tested for\nInhibition/Enhancement Assay\nand Kinetic chromogenic LAL\nBacterial Endotoxin testing.\nShelf Life and Packaging:\nTest Test Method Summary Results\nShelf Life- Optima Coil System Test samples were subjected to All test samples passed testing.\none (1) time Gamma\nsterilization cycle at the\nmaximum dose range,\naccelerated aged for the\nequivalent of 2 years,\nenvironmentally conditioned per\nASTM F1980-16 and subjected\nto transportation simulation per\nASTM 4169-16.\nShelf Life-XCEL Detachment Test samples were subjected to All test samples passed testing.\nController EO sterilization,\nenvironmentally conditioned\nand subjected to transportation\nsimulation per ASTM 4169.\nSubsequent to the transport\nsimulation, packaging tests were\nperformed to evaluate the\nintegrity and seal strength of the\nsterile barrier system.\nPage 11 of 12\n\n|  | Coil System.\nBioburden, dose verification,\nSterility, and B&F testing were\nperformed. |  |\n| --- | --- | --- |\n| Sterilization –\nXCEL Detachment Controller | To establish the sterilization\ncycle and a routine sterilization\nprocess and to validate the\nsterilization process to achieve\nan SAL of 10-6 for the XCEL\nDetachment Controller.\nBioburden, EO and ECH\nresidual, and sterility testing\nwere performed. | All test samples passed testing. |\n| Bacterial Endotoxin (LAL) | Fully packaged devices were\nassembled and packaged using\napproved materials defined for\nthe finished product and\nsterilized per the documented\nsterilization process. Samples\nwere tested for\nInhibition/Enhancement Assay\nand Kinetic chromogenic LAL\nBacterial Endotoxin testing. | All test samples passed testing. |\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Shelf Life- Optima Coil System | Test samples were subjected to\none (1) time Gamma\nsterilization cycle at the\nmaximum dose range,\naccelerated aged for the\nequivalent of 2 years,\nenvironmentally conditioned per\nASTM F1980-16 and subjected\nto transportation simulation per\nASTM 4169-16. | All test samples passed testing. |\n| Shelf Life-XCEL Detachment\nController | Test samples were subjected to\nEO sterilization,\nenvironmentally conditioned\nand subjected to transportation\nsimulation per ASTM 4169.\nSubsequent to the transport\nsimulation, packaging tests were\nperformed to evaluate the\nintegrity and seal strength of the\nsterile barrier system. | All test samples passed testing. |\n\nCONCLUSIONS\nThe Optima Coil System met all specified criteria and did not raise new safety or performance questions.\nBased on the 510(k) summary and information provided herein, we conclude the subject device, Optima\nCoil System, is substantially equivalent in its intended use, design, material, performance, and the\nunderlying fundamental scientific technology used, to the predicate device, Barricade Coil System\n(K151760).\nPage 12 of 12"
  }
}