{
  "source_pdf": "embolic-coil--balt--optima-coil-optiblock-line-extension--510k.pdf",
  "clearance_number": "K242582",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe Optima Coil System is a series of specialized coils that are inserted into the vasculature\nunder angiographic visualization to embolize intracranial aneurysms and other vascular\nanomalies. The system consists of an embolization coil implant comprised of platinum and\ntungsten, affixed to a delivery pusher to facilitate insertion into the hub of a microcatheter. The\nsystem is available in various shapes, lengths, and sizes. The devices are to be placed into\naneurysms to create blood stasis, reducing flow into the aneurysm and thrombosing the\naneurysm. Upon positioning coils into the aneurysm, the coils are detached from the delivery\npusher in a serial manner until the aneurysm is occluded.\nIndications for Use:\nThe Optima Coil System is intended for the endovascular embolization of intracranial\naneurysms and other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae. The Optima Coil System is also intended for vascular occlusion of\nblood vessels within the neurovascular system to permanently obstruct blood flow to an\naneurysm or other vascular malformation and for arterial and venous embolizations in the\nperipheral vasculature.\nIntended Use:\nThe Optima Coil System is intended for use in the peripheral and neuro-vasculature to\nendovascularly obstruct or occlude blood flow in vascular abnormalities of the neurovascular\nand peripheral vessels.\nPage 1 of 5\n\n| Applicant: | Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263 |\n| --- | --- |\n|  |  |\n| Primary Contact Person: | Kavita Chandrashekar\nSenior Regulatory Affairs Specialist\nTelephone: (858) 405-1276\nEmail: kavita.chandrashekar@baltgroup.com |\n|  |  |\n| Secondary Contact | Brandon Shepard\nDirector, Regulatory Affairs\nTelephone: (949) 788-1443\nEmail: brandon.shepard@baltgroup.com |\n|  |  |\n\n| Date Summary Prepared: | 09/25/2024 |\n| --- | --- |\n| Trade Name: | Optima Coil System |\n| Common Name: | Neurovascular embolization device; Vascular embolization device |\n| Review Panel: | Neurology; Cardiovascular |\n| Product Code: | HCG, KRD |\n| Regulation Number: | 21 CFR 882.5950 (HCG), 21 CFR 870.3300 (KRD) |\n| Regulation Name: | Device, Neurovascular Embolization;\nDevice, Vascular, for Promoting Embolization |\n|  |  |\n| Device Classification: | Class II |\n| Predicate Device: | Optima Coil System, 510(k): K223386 |\n\nK242582\nComparison of Technological Characteristics:\nTable 1 Device Comparison\nCategory Optima Coil System (predicate device Modified Optima Coil System\nK223386) (OptiBlock Line Extension,\nsubject device K242582)\nThe Optima Coil System is intended for use in\nthe peripheral and neuro-vasculature to Same\nIntended Use endovascularly obstruct or occlude blood flow\nin vascular abnormalities of the neurovascular\nand peripheral vessels.\nThe Optima Coil System is intended for the\nendovascular embolization of intracranial\naneurysms and other neurovascular\nabnormalities such as arteriovenous\nmalformations and arteriovenous fistulae. The Same\nIndications for Use Optima Coil System is also intended for\nvascular occlusion of blood vessels within the\nneurovascular system to permanently obstruct\nblood flow to an aneurysm or other vascular\nmalformation and for arterial and venous\nembolizations in the peripheral vasculature.\nRisk Class Class II Same\nRegulation Name Neurovascular Embolization Device Same\nGeneric Name Neurovascular Embolization Device Same\nAnatomical Location Neuro Vasculature & Peripheral Vasculature Same\nVisualization Visible under radiographic imaging Same\nMethod of Supply Sterile; single-use Same\nCoil Delivery Mechanism Pusher assembly Same\nCoil (implant) Same\nSystem Components Delivery System\nDetachment Controller\nSame\nSterilization Method, SAL Gamma irradiation, 10-6\nPage 2 of 5\n\n| Category | Optima Coil System (predicate device | Modified Optima Coil System |\n| --- | --- | --- |\n|  | K223386) | (OptiBlock Line Extension, |\n|  |  | subject device K242582) |\n| Intended Use | The Optima Coil System is intended for use in\nthe peripheral and neuro-vasculature to\nendovascularly obstruct or occlude blood flow\nin vascular abnormalities of the neurovascular\nand peripheral vessels. | Same |\n| Indications for Use | The Optima Coil System is intended for the\nendovascular embolization of intracranial\naneurysms and other neurovascular\nabnormalities such as arteriovenous\nmalformations and arteriovenous fistulae. The\nOptima Coil System is also intended for\nvascular occlusion of blood vessels within the\nneurovascular system to permanently obstruct\nblood flow to an aneurysm or other vascular\nmalformation and for arterial and venous\nembolizations in the peripheral vasculature. | Same |\n| Risk Class | Class II | Same |\n| Regulation Name | Neurovascular Embolization Device | Same |\n| Generic Name | Neurovascular Embolization Device | Same |\n| Anatomical Location | Neuro Vasculature & Peripheral Vasculature | Same |\n| Visualization | Visible under radiographic imaging | Same |\n| Method of Supply | Sterile; single-use | Same |\n| Coil Delivery Mechanism | Pusher assembly | Same |\n| System Components | Coil (implant)\nDelivery System\nDetachment Controller | Same |\n| Sterilization Method, SAL | Gamma irradiation, 10-6 | Same |\n\nK242582\nCategory Optima Coil System (predicate device Modified Optima Coil System\nK223386) (OptiBlock Line Extension, subject\ndevice K242582)\nSame\nShelf-Life 5 years\nCoil (Implant features)\nMain Coil Material 92/8 Platinum/Tungsten (Pt/W) Alloy Same\nSame\nCoil Length 3 cm – 65 cm\nPrimary Coil Wind Diameter 0.012”-0.014” 0.010” - 0.014”\nSame\nCoil Secondary Shape Diameter 1mm-14mm\nCoil Wire Diameter 0.00125” - .0030” Same\nSecondary Shapes Complex, Helical Same\n.0022” Polyolefin Engage thread (Annealed)\nStretch-resistance Thread Same\n.0018” Polyolefin Engage thread (Annealed)\nCoupler 90/10 Platinum/Iridium (Pt/I) alloy Markerband Same\n.012” x .00125” .012” x .00125”\n.014” x .0015” .014” x .0015”\n0.014 x .00275” (gap) + 0.014 x 0.002” .010” x .00125”\nPrimary Wind & Filar Combinations\n0.014 x .00275” (gap) + 0.014 x 0.0025” .014” x .00275” (gap) +.014” x .002”\n0.014” x .003” (gap) + 0.014” x .003” .014” x .00275” (gap) + .014” x .0025”\n0.014 x 0.003” (gap) + 0.014 x 0.003”\nNo. & Size of Distal Helical Loops 3 loops of 100% nominal diameter (with gaps of Same\n(Complex Implant) 0.0015”)\nDelivery System\nConstruction / Design Body coil laser welded to hypotube Same\nPage 3 of 5\n\n| Category | Optima Coil System (predicate device | Modified Optima Coil System |\n| --- | --- | --- |\n|  | K223386) | (OptiBlock Line Extension, subject |\n|  |  | device K242582) |\n| Shelf-Life | 5 years | Same |\n| Coil (Implant features) |  |  |\n|  |  |  |\n| Main Coil Material | 92/8 Platinum/Tungsten (Pt/W) Alloy | Same |\n| Coil Length | 3 cm – 65 cm | Same |\n| Primary Coil Wind Diameter | 0.012”-0.014” | 0.010” - 0.014” |\n| Coil Secondary Shape Diameter | 1mm-14mm | Same |\n| Coil Wire Diameter | 0.00125” - .0030” | Same |\n| Secondary Shapes | Complex, Helical | Same |\n| Stretch-resistance Thread | .0022” Polyolefin Engage thread (Annealed)\n.0018” Polyolefin Engage thread (Annealed) | Same |\n| Coupler | 90/10 Platinum/Iridium (Pt/I) alloy Markerband | Same |\n| Primary Wind & Filar Combinations | .012” x .00125”\n.014” x .0015”\n0.014 x .00275” (gap) + 0.014 x 0.002”\n0.014 x .00275” (gap) + 0.014 x 0.0025”\n0.014” x .003” (gap) + 0.014” x .003” | .012” x .00125”\n.014” x .0015”\n.010” x .00125”\n.014” x .00275” (gap) +.014” x .002”\n.014” x .00275” (gap) + .014” x .0025”\n0.014 x 0.003” (gap) + 0.014 x 0.003” |\n| No. & Size of Distal Helical Loops\n(Complex Implant) | 3 loops of 100% nominal diameter (with gaps of\n0.0015”) | Same |\n| Delivery System |  |  |\n| Construction / Design | Body coil laser welded to hypotube | Same |\n\nK242582\nCategory Optima Coil System (predicate device Modified Optima Coil System\nK223386) (OptiBlock Line Extension, subject\ndevice K242582)\n4-part coil: Same\n1) Heater coil (92/8 Platinum/Tungsten)\n2) Distal Coil (Stainless Steel)\nBody Coil Components\n3) Radio-opaque (RO) Coil (92/8\nPlatinum/Tungsten)\n4) Proximal Coil (Stainless Steel)\nHypotube Stainless Steel Hypotube Same\nConnector (to Detachment Controller) Gold plated, stainless steel hypotube Same\nFluorosafe Markers Pad printed PET Shrink tube Same\nEpoxy Epoxy 353ND Same\nLead Wires Polyimide coated silver lead wires Same\nPusher Working Length 185 cm Same\n0.0125” Stainless Steel Coil Same\nDelivery Wire Diameter 0.0125” Platinum/Tungsten Coil\n0.0135” Stainless Steel hypotube\nPET Jacket .016” ID x .00025” Wall PET Same\nSolder Gold solder Same\nBonding Adhesive Dymax 1128A-M-VT Same\nAttachment Zone Length 0.045” Same\nDetachment Equipment\nDetachment Equipment Components Xcel Detachment Controller Same\nUser Interface Handheld Same\nPower Source Battery, n=3 12V, size A23 Same\nDetachment Mechanism Thermal via detachment controller Same\nController Sterilization Ethylene oxide gas Same\nMethod of supply Sterile; single use Same\nPage 4 of 5\n\n| Category | Optima Coil System (predicate device | Modified Optima Coil System |\n| --- | --- | --- |\n|  | K223386) | (OptiBlock Line Extension, subject |\n|  |  | device K242582) |\n| Body Coil Components | 4-part coil:\n1) Heater coil (92/8 Platinum/Tungsten)\n2) Distal Coil (Stainless Steel)\n3) Radio-opaque (RO) Coil (92/8\nPlatinum/Tungsten)\n4) Proximal Coil (Stainless Steel) | Same |\n| Hypotube | Stainless Steel Hypotube | Same |\n| Connector (to Detachment Controller) | Gold plated, stainless steel hypotube | Same |\n| Fluorosafe Markers | Pad printed PET Shrink tube | Same |\n| Epoxy | Epoxy 353ND | Same |\n| Lead Wires | Polyimide coated silver lead wires | Same |\n| Pusher Working Length | 185 cm | Same |\n| Delivery Wire Diameter | 0.0125” Stainless Steel Coil\n0.0125” Platinum/Tungsten Coil\n0.0135” Stainless Steel hypotube | Same |\n| PET Jacket | .016” ID x .00025” Wall PET | Same |\n| Solder | Gold solder | Same |\n| Bonding Adhesive | Dymax 1128A-M-VT | Same |\n| Attachment Zone Length | 0.045” | Same |\n| Detachment Equipment |  |  |\n|  |  |  |\n| Detachment Equipment Components | Xcel Detachment Controller | Same |\n| User Interface | Handheld | Same |\n| Power Source | Battery, n=3 12V, size A23 | Same |\n| Detachment Mechanism | Thermal via detachment controller | Same |\n| Controller Sterilization | Ethylene oxide gas | Same |\n| Method of supply | Sterile; single use | Same |\n\nK242582\nThe modified Optima Coil System (OptiBlock Line Extension) and the predicate Optima Coil\nSystem differ in the following:\n• Addition of coil models with new combinations of diameter and length.\n• Reduction of the coil’s helical proximal loops by 1mm or 2mm in diameter, for coil models\nwith nominal loop diameters of 3-5mm and 6-14mm, respectively.\n• Implementation of 0.0015-inch gaps added to the primary wind of distal helical loops for\nsecondary diameters ranging from 3 mm to 3.5 mm.\n• Implementation of a smaller .010” Primary wind OD.\nThe differences between the subject and predicate devices do not raise new questions of safety\nand effectiveness.\nPerformance Data – Bench:\nThe following non-clinical bench testing was performed to evaluate the device changes and\nto demonstrate substantial equivalence of the modified Optima Coil System (OptiBlock Line\nE xtension) to the predicate device:\nConclusion:\nThere is no change to the intended use, materials, principles of operation or performance\nrequirements of the modified Optima Coil System (OptiBlock Line Extension) in\ncomparison to the predicate device (K223386). The successful completion of non-clinical\nbench testing demonstrates that the modified Optima Coil System (OptiBlock Line\nExtension) is substantially equivalent to the predicate device.\nPage 5 of 5",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK242582\nDevice Name\nOptima Coil System\nIndications for Use (Describe)\nThe Optima Coil System is intended for the endovascular embolization of intracranial aneurysms and other neurovascular\nabnormalities such as arteriovenous malformations and arteriovenous fistulae. The Optima Coil System is also intended\nfor vascular occlusion of blood vessels within the neurovascular system to permanently obstruct blood flow to an\naneurysm or other vascular malformation and for arterial and venous embolizations in the peripheral vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK242582\n510(k) Summary K242582\nApplicant: Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263\nPrimary Contact Person: Kavita Chandrashekar\nSenior Regulatory Affairs Specialist\nTelephone: (858) 405-1276\nEmail: kavita.chandrashekar@baltgroup.com\nSecondary Contact Brandon Shepard\nDirector, Regulatory Affairs\nTelephone: (949) 788-1443\nEmail: brandon.shepard@baltgroup.com\nDate Summary Prepared: 09/25/2024\nTrade Name: Optima Coil System\nCommon Name: Neurovascular embolization device; Vascular embolization device\nReview Panel: Neurology; Cardiovascular\nProduct Code: HCG, KRD\nRegulation Number: 21 CFR 882.5950 (HCG), 21 CFR 870.3300 (KRD)\nRegulation Name: Device, Neurovascular Embolization;\nDevice, Vascular, for Promoting Embolization\nDevice Classification: Class II",
    "contraindications": null,
    "sizing_specs": "Device Description:\nThe Optima Coil System is a series of specialized coils that are inserted into the vasculature\nunder angiographic visualization to embolize intracranial aneurysms and other vascular\nanomalies. The system consists of an embolization coil implant comprised of platinum and\ntungsten, affixed to a delivery pusher to facilitate insertion into the hub of a microcatheter. The\nsystem is available in various shapes, lengths, and sizes. The devices are to be placed into\naneurysms to create blood stasis, reducing flow into the aneurysm and thrombosing the\naneurysm. Upon positioning coils into the aneurysm, the coils are detached from the delivery\npusher in a serial manner until the aneurysm is occluded.\nIndications for Use:\nThe Optima Coil System is intended for the endovascular embolization of intracranial\naneurysms and other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae. The Optima Coil System is also intended for vascular occlusion of\nblood vessels within the neurovascular system to permanently obstruct blood flow to an\naneurysm or other vascular malformation and for arterial and venous embolizations in the\nperipheral vasculature.\nIntended Use:\nThe Optima Coil System is intended for use in the peripheral and neuro-vasculature to\nendovascularly obstruct or occlude blood flow in vascular abnormalities of the neurovascular\nand peripheral vessels.\nPage 1 of 5\n\n| Applicant: | Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263 |\n| --- | --- |\n|  |  |\n| Primary Contact Person: | Kavita Chandrashekar\nSenior Regulatory Affairs Specialist\nTelephone: (858) 405-1276\nEmail: kavita.chandrashekar@baltgroup.com |\n|  |  |\n| Secondary Contact | Brandon Shepard\nDirector, Regulatory Affairs\nTelephone: (949) 788-1443\nEmail: brandon.shepard@baltgroup.com |\n|  |  |\n\n| Date Summary Prepared: | 09/25/2024 |\n| --- | --- |\n| Trade Name: | Optima Coil System |\n| Common Name: | Neurovascular embolization device; Vascular embolization device |\n| Review Panel: | Neurology; Cardiovascular |\n| Product Code: | HCG, KRD |\n| Regulation Number: | 21 CFR 882.5950 (HCG), 21 CFR 870.3300 (KRD) |\n| Regulation Name: | Device, Neurovascular Embolization;\nDevice, Vascular, for Promoting Embolization |\n|  |  |\n| Device Classification: | Class II |\n| Predicate Device: | Optima Coil System, 510(k): K223386 |\n\nK242582\nComparison of Technological Characteristics:\nTable 1 Device Comparison\nCategory Optima Coil System (predicate device Modified Optima Coil System\nK223386) (OptiBlock Line Extension,\nsubject device K242582)\nThe Optima Coil System is intended for use in\nthe peripheral and neuro-vasculature to Same\nIntended Use endovascularly obstruct or occlude blood flow\nin vascular abnormalities of the neurovascular\nand peripheral vessels.\nThe Optima Coil System is intended for the\nendovascular embolization of intracranial\naneurysms and other neurovascular\nabnormalities such as arteriovenous\nmalformations and arteriovenous fistulae. The Same\nIndications for Use Optima Coil System is also intended for\nvascular occlusion of blood vessels within the\nneurovascular system to permanently obstruct\nblood flow to an aneurysm or other vascular\nmalformation and for arterial and venous\nembolizations in the peripheral vasculature.\nRisk Class Class II Same\nRegulation Name Neurovascular Embolization Device Same\nGeneric Name Neurovascular Embolization Device Same\nAnatomical Location Neuro Vasculature & Peripheral Vasculature Same\nVisualization Visible under radiographic imaging Same\nMethod of Supply Sterile; single-use Same\nCoil Delivery Mechanism Pusher assembly Same\nCoil (implant) Same\nSystem Components Delivery System\nDetachment Controller\nSame\nSterilization Method, SAL Gamma irradiation, 10-6\nPage 2 of 5\n\n| Category | Optima Coil System (predicate device | Modified Optima Coil System |\n| --- | --- | --- |\n|  | K223386) | (OptiBlock Line Extension, |\n|  |  | subject device K242582) |\n| Intended Use | The Optima Coil System is intended for use in\nthe peripheral and neuro-vasculature to\nendovascularly obstruct or occlude blood flow\nin vascular abnormalities of the neurovascular\nand peripheral vessels. | Same |\n| Indications for Use | The Optima Coil System is intended for the\nendovascular embolization of intracranial\naneurysms and other neurovascular\nabnormalities such as arteriovenous\nmalformations and arteriovenous fistulae. The\nOptima Coil System is also intended for\nvascular occlusion of blood vessels within the\nneurovascular system to permanently obstruct\nblood flow to an aneurysm or other vascular\nmalformation and for arterial and venous\nembolizations in the peripheral vasculature. | Same |\n| Risk Class | Class II | Same |\n| Regulation Name | Neurovascular Embolization Device | Same |\n| Generic Name | Neurovascular Embolization Device | Same |\n| Anatomical Location | Neuro Vasculature & Peripheral Vasculature | Same |\n| Visualization | Visible under radiographic imaging | Same |\n| Method of Supply | Sterile; single-use | Same |\n| Coil Delivery Mechanism | Pusher assembly | Same |\n| System Components | Coil (implant)\nDelivery System\nDetachment Controller | Same |\n| Sterilization Method, SAL | Gamma irradiation, 10-6 | Same |\n\nK242582\nCategory Optima Coil System (predicate device Modified Optima Coil System\nK223386) (OptiBlock Line Extension, subject\ndevice K242582)\nSame\nShelf-Life 5 years\nCoil (Implant features)\nMain Coil Material 92/8 Platinum/Tungsten (Pt/W) Alloy Same\nSame\nCoil Length 3 cm – 65 cm\nPrimary Coil Wind Diameter 0.012”-0.014” 0.010” - 0.014”\nSame\nCoil Secondary Shape Diameter 1mm-14mm\nCoil Wire Diameter 0.00125” - .0030” Same\nSecondary Shapes Complex, Helical Same\n.0022” Polyolefin Engage thread (Annealed)\nStretch-resistance Thread Same\n.0018” Polyolefin Engage thread (Annealed)\nCoupler 90/10 Platinum/Iridium (Pt/I) alloy Markerband Same\n.012” x .00125” .012” x .00125”\n.014” x .0015” .014” x .0015”\n0.014 x .00275” (gap) + 0.014 x 0.002” .010” x .00125”\nPrimary Wind & Filar Combinations\n0.014 x .00275” (gap) + 0.014 x 0.0025” .014” x .00275” (gap) +.014” x .002”\n0.014” x .003” (gap) + 0.014” x .003” .014” x .00275” (gap) + .014” x .0025”\n0.014 x 0.003” (gap) + 0.014 x 0.003”\nNo. & Size of Distal Helical Loops 3 loops of 100% nominal diameter (with gaps of Same\n(Complex Implant) 0.0015”)\nDelivery System\nConstruction / Design Body coil laser welded to hypotube Same\nPage 3 of 5\n\n| Category | Optima Coil System (predicate device | Modified Optima Coil System |\n| --- | --- | --- |\n|  | K223386) | (OptiBlock Line Extension, subject |\n|  |  | device K242582) |\n| Shelf-Life | 5 years | Same |\n| Coil (Implant features) |  |  |\n|  |  |  |\n| Main Coil Material | 92/8 Platinum/Tungsten (Pt/W) Alloy | Same |\n| Coil Length | 3 cm – 65 cm | Same |\n| Primary Coil Wind Diameter | 0.012”-0.014” | 0.010” - 0.014” |\n| Coil Secondary Shape Diameter | 1mm-14mm | Same |\n| Coil Wire Diameter | 0.00125” - .0030” | Same |\n| Secondary Shapes | Complex, Helical | Same |\n| Stretch-resistance Thread | .0022” Polyolefin Engage thread (Annealed)\n.0018” Polyolefin Engage thread (Annealed) | Same |\n| Coupler | 90/10 Platinum/Iridium (Pt/I) alloy Markerband | Same |\n| Primary Wind & Filar Combinations | .012” x .00125”\n.014” x .0015”\n0.014 x .00275” (gap) + 0.014 x 0.002”\n0.014 x .00275” (gap) + 0.014 x 0.0025”\n0.014” x .003” (gap) + 0.014” x .003” | .012” x .00125”\n.014” x .0015”\n.010” x .00125”\n.014” x .00275” (gap) +.014” x .002”\n.014” x .00275” (gap) + .014” x .0025”\n0.014 x 0.003” (gap) + 0.014 x 0.003” |\n| No. & Size of Distal Helical Loops\n(Complex Implant) | 3 loops of 100% nominal diameter (with gaps of\n0.0015”) | Same |\n| Delivery System |  |  |\n| Construction / Design | Body coil laser welded to hypotube | Same |\n\nK242582\nCategory Optima Coil System (predicate device Modified Optima Coil System\nK223386) (OptiBlock Line Extension, subject\ndevice K242582)\n4-part coil: Same\n1) Heater coil (92/8 Platinum/Tungsten)\n2) Distal Coil (Stainless Steel)\nBody Coil Components\n3) Radio-opaque (RO) Coil (92/8\nPlatinum/Tungsten)\n4) Proximal Coil (Stainless Steel)\nHypotube Stainless Steel Hypotube Same\nConnector (to Detachment Controller) Gold plated, stainless steel hypotube Same\nFluorosafe Markers Pad printed PET Shrink tube Same\nEpoxy Epoxy 353ND Same\nLead Wires Polyimide coated silver lead wires Same\nPusher Working Length 185 cm Same\n0.0125” Stainless Steel Coil Same\nDelivery Wire Diameter 0.0125” Platinum/Tungsten Coil\n0.0135” Stainless Steel hypotube\nPET Jacket .016” ID x .00025” Wall PET Same\nSolder Gold solder Same\nBonding Adhesive Dymax 1128A-M-VT Same\nAttachment Zone Length 0.045” Same\nDetachment Equipment\nDetachment Equipment Components Xcel Detachment Controller Same\nUser Interface Handheld Same\nPower Source Battery, n=3 12V, size A23 Same\nDetachment Mechanism Thermal via detachment controller Same\nController Sterilization Ethylene oxide gas Same\nMethod of supply Sterile; single use Same\nPage 4 of 5\n\n| Category | Optima Coil System (predicate device | Modified Optima Coil System |\n| --- | --- | --- |\n|  | K223386) | (OptiBlock Line Extension, subject |\n|  |  | device K242582) |\n| Body Coil Components | 4-part coil:\n1) Heater coil (92/8 Platinum/Tungsten)\n2) Distal Coil (Stainless Steel)\n3) Radio-opaque (RO) Coil (92/8\nPlatinum/Tungsten)\n4) Proximal Coil (Stainless Steel) | Same |\n| Hypotube | Stainless Steel Hypotube | Same |\n| Connector (to Detachment Controller) | Gold plated, stainless steel hypotube | Same |\n| Fluorosafe Markers | Pad printed PET Shrink tube | Same |\n| Epoxy | Epoxy 353ND | Same |\n| Lead Wires | Polyimide coated silver lead wires | Same |\n| Pusher Working Length | 185 cm | Same |\n| Delivery Wire Diameter | 0.0125” Stainless Steel Coil\n0.0125” Platinum/Tungsten Coil\n0.0135” Stainless Steel hypotube | Same |\n| PET Jacket | .016” ID x .00025” Wall PET | Same |\n| Solder | Gold solder | Same |\n| Bonding Adhesive | Dymax 1128A-M-VT | Same |\n| Attachment Zone Length | 0.045” | Same |\n| Detachment Equipment |  |  |\n|  |  |  |\n| Detachment Equipment Components | Xcel Detachment Controller | Same |\n| User Interface | Handheld | Same |\n| Power Source | Battery, n=3 12V, size A23 | Same |\n| Detachment Mechanism | Thermal via detachment controller | Same |\n| Controller Sterilization | Ethylene oxide gas | Same |\n| Method of supply | Sterile; single use | Same |\n\nK242582\nThe modified Optima Coil System (OptiBlock Line Extension) and the predicate Optima Coil\nSystem differ in the following:\n• Addition of coil models with new combinations of diameter and length.\n• Reduction of the coil’s helical proximal loops by 1mm or 2mm in diameter, for coil models\nwith nominal loop diameters of 3-5mm and 6-14mm, respectively.\n• Implementation of 0.0015-inch gaps added to the primary wind of distal helical loops for\nsecondary diameters ranging from 3 mm to 3.5 mm.\n• Implementation of a smaller .010” Primary wind OD.\nThe differences between the subject and predicate devices do not raise new questions of safety\nand effectiveness.\nPerformance Data – Bench:\nThe following non-clinical bench testing was performed to evaluate the device changes and\nto demonstrate substantial equivalence of the modified Optima Coil System (OptiBlock Line\nE xtension) to the predicate device:\nConclusion:\nThere is no change to the intended use, materials, principles of operation or performance\nrequirements of the modified Optima Coil System (OptiBlock Line Extension) in\ncomparison to the predicate device (K223386). The successful completion of non-clinical\nbench testing demonstrates that the modified Optima Coil System (OptiBlock Line\nExtension) is substantially equivalent to the predicate device.\nPage 5 of 5",
    "also_known_as": [
      "K223386"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK242582\nDevice Name\nOptima Coil System\nIndications for Use (Describe)\nThe Optima Coil System is intended for the endovascular embolization of intracranial aneurysms and other neurovascular\nabnormalities such as arteriovenous malformations and arteriovenous fistulae. The Optima Coil System is also intended\nfor vascular occlusion of blood vessels within the neurovascular system to permanently obstruct blood flow to an\naneurysm or other vascular malformation and for arterial and venous embolizations in the peripheral vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK242582\n510(k) Summary K242582\nApplicant: Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263\nPrimary Contact Person: Kavita Chandrashekar\nSenior Regulatory Affairs Specialist\nTelephone: (858) 405-1276\nEmail: kavita.chandrashekar@baltgroup.com\nSecondary Contact Brandon Shepard\nDirector, Regulatory Affairs\nTelephone: (949) 788-1443\nEmail: brandon.shepard@baltgroup.com\nDate Summary Prepared: 09/25/2024\nTrade Name: Optima Coil System\nCommon Name: Neurovascular embolization device; Vascular embolization device\nReview Panel: Neurology; Cardiovascular\nProduct Code: HCG, KRD\nRegulation Number: 21 CFR 882.5950 (HCG), 21 CFR 870.3300 (KRD)\nRegulation Name: Device, Neurovascular Embolization;\nDevice, Vascular, for Promoting Embolization\nDevice Classification: Class II",
    "Substantial Equivalence": "Predicate Device: Optima Coil System, 510(k): K223386",
    "Device Description": "Device Description:\nThe Optima Coil System is a series of specialized coils that are inserted into the vasculature\nunder angiographic visualization to embolize intracranial aneurysms and other vascular\nanomalies. The system consists of an embolization coil implant comprised of platinum and\ntungsten, affixed to a delivery pusher to facilitate insertion into the hub of a microcatheter. The\nsystem is available in various shapes, lengths, and sizes. The devices are to be placed into\naneurysms to create blood stasis, reducing flow into the aneurysm and thrombosing the\naneurysm. Upon positioning coils into the aneurysm, the coils are detached from the delivery\npusher in a serial manner until the aneurysm is occluded.\nIndications for Use:\nThe Optima Coil System is intended for the endovascular embolization of intracranial\naneurysms and other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae. The Optima Coil System is also intended for vascular occlusion of\nblood vessels within the neurovascular system to permanently obstruct blood flow to an\naneurysm or other vascular malformation and for arterial and venous embolizations in the\nperipheral vasculature.\nIntended Use:\nThe Optima Coil System is intended for use in the peripheral and neuro-vasculature to\nendovascularly obstruct or occlude blood flow in vascular abnormalities of the neurovascular\nand peripheral vessels.\nPage 1 of 5\n\n| Applicant: | Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263 |\n| --- | --- |\n|  |  |\n| Primary Contact Person: | Kavita Chandrashekar\nSenior Regulatory Affairs Specialist\nTelephone: (858) 405-1276\nEmail: kavita.chandrashekar@baltgroup.com |\n|  |  |\n| Secondary Contact | Brandon Shepard\nDirector, Regulatory Affairs\nTelephone: (949) 788-1443\nEmail: brandon.shepard@baltgroup.com |\n|  |  |\n\n| Date Summary Prepared: | 09/25/2024 |\n| --- | --- |\n| Trade Name: | Optima Coil System |\n| Common Name: | Neurovascular embolization device; Vascular embolization device |\n| Review Panel: | Neurology; Cardiovascular |\n| Product Code: | HCG, KRD |\n| Regulation Number: | 21 CFR 882.5950 (HCG), 21 CFR 870.3300 (KRD) |\n| Regulation Name: | Device, Neurovascular Embolization;\nDevice, Vascular, for Promoting Embolization |\n|  |  |\n| Device Classification: | Class II |\n| Predicate Device: | Optima Coil System, 510(k): K223386 |\n\nK242582\nComparison of Technological Characteristics:\nTable 1 Device Comparison\nCategory Optima Coil System (predicate device Modified Optima Coil System\nK223386) (OptiBlock Line Extension,\nsubject device K242582)\nThe Optima Coil System is intended for use in\nthe peripheral and neuro-vasculature to Same\nIntended Use endovascularly obstruct or occlude blood flow\nin vascular abnormalities of the neurovascular\nand peripheral vessels.\nThe Optima Coil System is intended for the\nendovascular embolization of intracranial\naneurysms and other neurovascular\nabnormalities such as arteriovenous\nmalformations and arteriovenous fistulae. The Same\nIndications for Use Optima Coil System is also intended for\nvascular occlusion of blood vessels within the\nneurovascular system to permanently obstruct\nblood flow to an aneurysm or other vascular\nmalformation and for arterial and venous\nembolizations in the peripheral vasculature.\nRisk Class Class II Same\nRegulation Name Neurovascular Embolization Device Same\nGeneric Name Neurovascular Embolization Device Same\nAnatomical Location Neuro Vasculature & Peripheral Vasculature Same\nVisualization Visible under radiographic imaging Same\nMethod of Supply Sterile; single-use Same\nCoil Delivery Mechanism Pusher assembly Same\nCoil (implant) Same\nSystem Components Delivery System\nDetachment Controller\nSame\nSterilization Method, SAL Gamma irradiation, 10-6\nPage 2 of 5\n\n| Category | Optima Coil System (predicate device | Modified Optima Coil System |\n| --- | --- | --- |\n|  | K223386) | (OptiBlock Line Extension, |\n|  |  | subject device K242582) |\n| Intended Use | The Optima Coil System is intended for use in\nthe peripheral and neuro-vasculature to\nendovascularly obstruct or occlude blood flow\nin vascular abnormalities of the neurovascular\nand peripheral vessels. | Same |\n| Indications for Use | The Optima Coil System is intended for the\nendovascular embolization of intracranial\naneurysms and other neurovascular\nabnormalities such as arteriovenous\nmalformations and arteriovenous fistulae. The\nOptima Coil System is also intended for\nvascular occlusion of blood vessels within the\nneurovascular system to permanently obstruct\nblood flow to an aneurysm or other vascular\nmalformation and for arterial and venous\nembolizations in the peripheral vasculature. | Same |\n| Risk Class | Class II | Same |\n| Regulation Name | Neurovascular Embolization Device | Same |\n| Generic Name | Neurovascular Embolization Device | Same |\n| Anatomical Location | Neuro Vasculature & Peripheral Vasculature | Same |\n| Visualization | Visible under radiographic imaging | Same |\n| Method of Supply | Sterile; single-use | Same |\n| Coil Delivery Mechanism | Pusher assembly | Same |\n| System Components | Coil (implant)\nDelivery System\nDetachment Controller | Same |\n| Sterilization Method, SAL | Gamma irradiation, 10-6 | Same |\n\nK242582\nCategory Optima Coil System (predicate device Modified Optima Coil System\nK223386) (OptiBlock Line Extension, subject\ndevice K242582)\nSame\nShelf-Life 5 years\nCoil (Implant features)\nMain Coil Material 92/8 Platinum/Tungsten (Pt/W) Alloy Same\nSame\nCoil Length 3 cm – 65 cm\nPrimary Coil Wind Diameter 0.012”-0.014” 0.010” - 0.014”\nSame\nCoil Secondary Shape Diameter 1mm-14mm\nCoil Wire Diameter 0.00125” - .0030” Same\nSecondary Shapes Complex, Helical Same\n.0022” Polyolefin Engage thread (Annealed)\nStretch-resistance Thread Same\n.0018” Polyolefin Engage thread (Annealed)\nCoupler 90/10 Platinum/Iridium (Pt/I) alloy Markerband Same\n.012” x .00125” .012” x .00125”\n.014” x .0015” .014” x .0015”\n0.014 x .00275” (gap) + 0.014 x 0.002” .010” x .00125”\nPrimary Wind & Filar Combinations\n0.014 x .00275” (gap) + 0.014 x 0.0025” .014” x .00275” (gap) +.014” x .002”\n0.014” x .003” (gap) + 0.014” x .003” .014” x .00275” (gap) + .014” x .0025”\n0.014 x 0.003” (gap) + 0.014 x 0.003”\nNo. & Size of Distal Helical Loops 3 loops of 100% nominal diameter (with gaps of Same\n(Complex Implant) 0.0015”)\nDelivery System\nConstruction / Design Body coil laser welded to hypotube Same\nPage 3 of 5\n\n| Category | Optima Coil System (predicate device | Modified Optima Coil System |\n| --- | --- | --- |\n|  | K223386) | (OptiBlock Line Extension, subject |\n|  |  | device K242582) |\n| Shelf-Life | 5 years | Same |\n| Coil (Implant features) |  |  |\n|  |  |  |\n| Main Coil Material | 92/8 Platinum/Tungsten (Pt/W) Alloy | Same |\n| Coil Length | 3 cm – 65 cm | Same |\n| Primary Coil Wind Diameter | 0.012”-0.014” | 0.010” - 0.014” |\n| Coil Secondary Shape Diameter | 1mm-14mm | Same |\n| Coil Wire Diameter | 0.00125” - .0030” | Same |\n| Secondary Shapes | Complex, Helical | Same |\n| Stretch-resistance Thread | .0022” Polyolefin Engage thread (Annealed)\n.0018” Polyolefin Engage thread (Annealed) | Same |\n| Coupler | 90/10 Platinum/Iridium (Pt/I) alloy Markerband | Same |\n| Primary Wind & Filar Combinations | .012” x .00125”\n.014” x .0015”\n0.014 x .00275” (gap) + 0.014 x 0.002”\n0.014 x .00275” (gap) + 0.014 x 0.0025”\n0.014” x .003” (gap) + 0.014” x .003” | .012” x .00125”\n.014” x .0015”\n.010” x .00125”\n.014” x .00275” (gap) +.014” x .002”\n.014” x .00275” (gap) + .014” x .0025”\n0.014 x 0.003” (gap) + 0.014 x 0.003” |\n| No. & Size of Distal Helical Loops\n(Complex Implant) | 3 loops of 100% nominal diameter (with gaps of\n0.0015”) | Same |\n| Delivery System |  |  |\n| Construction / Design | Body coil laser welded to hypotube | Same |\n\nK242582\nCategory Optima Coil System (predicate device Modified Optima Coil System\nK223386) (OptiBlock Line Extension, subject\ndevice K242582)\n4-part coil: Same\n1) Heater coil (92/8 Platinum/Tungsten)\n2) Distal Coil (Stainless Steel)\nBody Coil Components\n3) Radio-opaque (RO) Coil (92/8\nPlatinum/Tungsten)\n4) Proximal Coil (Stainless Steel)\nHypotube Stainless Steel Hypotube Same\nConnector (to Detachment Controller) Gold plated, stainless steel hypotube Same\nFluorosafe Markers Pad printed PET Shrink tube Same\nEpoxy Epoxy 353ND Same\nLead Wires Polyimide coated silver lead wires Same\nPusher Working Length 185 cm Same\n0.0125” Stainless Steel Coil Same\nDelivery Wire Diameter 0.0125” Platinum/Tungsten Coil\n0.0135” Stainless Steel hypotube\nPET Jacket .016” ID x .00025” Wall PET Same\nSolder Gold solder Same\nBonding Adhesive Dymax 1128A-M-VT Same\nAttachment Zone Length 0.045” Same\nDetachment Equipment\nDetachment Equipment Components Xcel Detachment Controller Same\nUser Interface Handheld Same\nPower Source Battery, n=3 12V, size A23 Same\nDetachment Mechanism Thermal via detachment controller Same\nController Sterilization Ethylene oxide gas Same\nMethod of supply Sterile; single use Same\nPage 4 of 5\n\n| Category | Optima Coil System (predicate device | Modified Optima Coil System |\n| --- | --- | --- |\n|  | K223386) | (OptiBlock Line Extension, subject |\n|  |  | device K242582) |\n| Body Coil Components | 4-part coil:\n1) Heater coil (92/8 Platinum/Tungsten)\n2) Distal Coil (Stainless Steel)\n3) Radio-opaque (RO) Coil (92/8\nPlatinum/Tungsten)\n4) Proximal Coil (Stainless Steel) | Same |\n| Hypotube | Stainless Steel Hypotube | Same |\n| Connector (to Detachment Controller) | Gold plated, stainless steel hypotube | Same |\n| Fluorosafe Markers | Pad printed PET Shrink tube | Same |\n| Epoxy | Epoxy 353ND | Same |\n| Lead Wires | Polyimide coated silver lead wires | Same |\n| Pusher Working Length | 185 cm | Same |\n| Delivery Wire Diameter | 0.0125” Stainless Steel Coil\n0.0125” Platinum/Tungsten Coil\n0.0135” Stainless Steel hypotube | Same |\n| PET Jacket | .016” ID x .00025” Wall PET | Same |\n| Solder | Gold solder | Same |\n| Bonding Adhesive | Dymax 1128A-M-VT | Same |\n| Attachment Zone Length | 0.045” | Same |\n| Detachment Equipment |  |  |\n|  |  |  |\n| Detachment Equipment Components | Xcel Detachment Controller | Same |\n| User Interface | Handheld | Same |\n| Power Source | Battery, n=3 12V, size A23 | Same |\n| Detachment Mechanism | Thermal via detachment controller | Same |\n| Controller Sterilization | Ethylene oxide gas | Same |\n| Method of supply | Sterile; single use | Same |\n\nK242582\nThe modified Optima Coil System (OptiBlock Line Extension) and the predicate Optima Coil\nSystem differ in the following:\n• Addition of coil models with new combinations of diameter and length.\n• Reduction of the coil’s helical proximal loops by 1mm or 2mm in diameter, for coil models\nwith nominal loop diameters of 3-5mm and 6-14mm, respectively.\n• Implementation of 0.0015-inch gaps added to the primary wind of distal helical loops for\nsecondary diameters ranging from 3 mm to 3.5 mm.\n• Implementation of a smaller .010” Primary wind OD.\nThe differences between the subject and predicate devices do not raise new questions of safety\nand effectiveness.\nPerformance Data – Bench:\nThe following non-clinical bench testing was performed to evaluate the device changes and\nto demonstrate substantial equivalence of the modified Optima Coil System (OptiBlock Line\nE xtension) to the predicate device:\nConclusion:\nThere is no change to the intended use, materials, principles of operation or performance\nrequirements of the modified Optima Coil System (OptiBlock Line Extension) in\ncomparison to the predicate device (K223386). The successful completion of non-clinical\nbench testing demonstrates that the modified Optima Coil System (OptiBlock Line\nExtension) is substantially equivalent to the predicate device.\nPage 5 of 5"
  }
}