{
  "source_pdf": "embolic-coil--balt--optima-coil-optima-packing-coil--510k.pdf",
  "clearance_number": "K252700",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe Optima Coil System is a series of specialized coils that are inserted into the vasculature\nunder angiographic visualization to embolize intracranial aneurysms and other vascular\nanomalies. The system consists of an embolization coil implant comprised of platinum and\ntungsten, affixed to a delivery pusher to facilitate insertion into the hub of a microcatheter. The\nsystem is available in various shapes, lengths, and sizes. The devices are to be placed into\naneurysms to create blood stasis, reducing flow into the aneurysm and thrombosing the\naneurysm. Upon positioning coils into the aneurysm, the coils are detached from the delivery\npusher in a serial manner until the aneurysm is occluded.\nIndications for Use:\nThe Optima Coil System is intended for the endovascular embolization of intracranial\naneurysms and other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae. The Optima Coil System is also intended for vascular occlusion of\nblood vessels within the neurovascular system to permanently obstruct blood flow to an\naneurysm or other vascular malformation and for arterial and venous embolizations in the\nperipheral vasculature.\nIntended Use:\nThe Optima Coil System is intended for use in the peripheral and neuro-vasculature to\nendovascularly obstruct or occlude blood flow in vascular abnormalities of the neurovascular\nand peripheral vessels.\nPage 1 of 5\n\n| Applicant: | Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263 |\n| --- | --- |\n|  |  |\n| Primary Contact Person: | Kavita Chandrashekar\nSenior Regulatory Affairs Specialist\nTelephone: (858) 405-1276\nEmail: kavita.chandrashekar@baltgroup.com |\n|  |  |\n| Secondary Contact | Brandon Shepard\nDirector, Regulatory Affairs\nTelephone: (949) 788-1443\nEmail: brandon.shepard@baltgroup.com |\n|  |  |\n\n| Date Summary Prepared: | 09/25/2025 |\n| --- | --- |\n| Trade Name: | Optima Coil System |\n| Common Name: | Neurovascular embolization device; Vascular embolization device |\n| Review Panel: | Neurology; Cardiovascular |\n| Product Code: | HCG, KRD |\n| Regulation Number: | 21 CFR 882.5950 (HCG), 21 CFR 870.3300 (KRD) |\n| Regulation Name: | Device, Neurovascular Embolization;\nDevice, Vascular, for Promoting Embolization |\n|  |  |\n| Device Classification: | Class II |\n| Predicate Device: | Optima Coil System, 510(k): K242582 |\n\nComparison of Technological Characteristics:\nTable 1 Device Comparison\nCategory Optima Coil System (predicate device Modified Optima Coil System (Optima\nK242582) Packing Line Extension, subject device\nK252700)\nThe Optima Coil System is intended for use in\nthe peripheral and neuro-vasculature to\nSame\nendovascularly obstruct or occlude blood flow\nIntended Use\nin vascular abnormalities of the neurovascular\nand peripheral vessels.\nThe Optima Coil System is intended for the\nendovascular embolization of intracranial\naneurysms and other neurovascular\nabnormalities such as arteriovenous\nmalformations and arteriovenous fistulae. The\nOptima Coil System is also intended for Same\nIndications for Use vascular occlusion of blood vessels within the\nneurovascular system to permanently obstruct\nblood flow to an aneurysm or other vascular\nmalformation and for arterial and venous\nembolizations in the peripheral vasculature.\nRisk Class Class II Same\nRegulation Name Neurovascular Embolization Device Same\nGeneric Name Neurovascular Embolization Device Same\nAnatomical Location Neuro Vasculature & Peripheral Vasculature Same\nVisualization Visible under radiographic imaging Same\nMethod of Supply Sterile; single-use Same\nCoil Delivery Mechanism Pusher assembly Same\nPage 2 of 5\n\n| Category | Optima Coil System (predicate device | Modified Optima Coil System (Optima |\n| --- | --- | --- |\n|  | K242582) | Packing Line Extension, subject device |\n|  |  | K252700) |\n| Intended Use | The Optima Coil System is intended for use in\nthe peripheral and neuro-vasculature to\nendovascularly obstruct or occlude blood flow\nin vascular abnormalities of the neurovascular\nand peripheral vessels. | Same |\n| Indications for Use | The Optima Coil System is intended for the\nendovascular embolization of intracranial\naneurysms and other neurovascular\nabnormalities such as arteriovenous\nmalformations and arteriovenous fistulae. The\nOptima Coil System is also intended for\nvascular occlusion of blood vessels within the\nneurovascular system to permanently obstruct\nblood flow to an aneurysm or other vascular\nmalformation and for arterial and venous\nembolizations in the peripheral vasculature. | Same |\n| Risk Class | Class II | Same |\n| Regulation Name | Neurovascular Embolization Device | Same |\n| Generic Name | Neurovascular Embolization Device | Same |\n| Anatomical Location | Neuro Vasculature & Peripheral Vasculature | Same |\n| Visualization | Visible under radiographic imaging | Same |\n| Method of Supply | Sterile; single-use | Same |\n| Coil Delivery Mechanism | Pusher assembly | Same |\n\nSystem Components Coil (implant) Same\nDelivery System\nDetachment Controller\nSame\nSterilization Method, SAL Gamma irradiation, 10-6\nCategory Optima Coil System (predicate device Modified Optima Coil System (Optima\nK242582) Packing Line Extension, subject device\nK252700)\nSame\nShelf-Life 5 years\nCoil (Implant features)\nSame\nMain Coil Material 92/8 Platinum/Tungsten (Pt/W) Alloy\nCoil Length 3 cm – 65 cm 5 cm – 65 cm\nPrimary Coil Wind Diameter 0.010” – 0.014” 0.012”– 0.014”\nCoil Secondary Shape Diameter 1mm-14mm 2mm\nCoil Wire Diameter 0.00125” - .0030” .00125\" - .0015\"\nSecondary Shapes Complex, Helical Helical (loose and tight combinations),\nwith straight proximal end\nCoupler 90/10 Platinum/Iridium (Pt/I) alloy Markerband Same\nNumber of joints Up to 1 Up to 5\nPrimary Wind & Filar Combinations 0.010” x 0.00125” - 0.014” x 0.003” No new combinations.\nDelivery System\nConstruction / Design Body coil laser welded to hypotube Same\nHypotube Stainless Steel Hypotube Same\nConnector (to Detachment Controller) Gold plated, stainless steel hypotube Same\nPage 3 of 5\n\n| System Components | Coil (implant)\nDelivery System\nDetachment Controller | Same |\n| --- | --- | --- |\n| Sterilization Method, SAL | Gamma irradiation, 10-6 | Same |\n\n| Category | Optima Coil System (predicate device | Modified Optima Coil System (Optima |\n| --- | --- | --- |\n|  | K242582) | Packing Line Extension, subject device |\n|  |  | K252700) |\n| Shelf-Life | 5 years | Same |\n| Coil (Implant features) |  |  |\n|  |  |  |\n| Main Coil Material | 92/8 Platinum/Tungsten (Pt/W) Alloy | Same |\n| Coil Length | 3 cm – 65 cm | 5 cm – 65 cm |\n| Primary Coil Wind Diameter | 0.010” – 0.014” | 0.012”– 0.014” |\n| Coil Secondary Shape Diameter | 1mm-14mm | 2mm |\n| Coil Wire Diameter | 0.00125” - .0030” | .00125\" - .0015\" |\n| Secondary Shapes | Complex, Helical | Helical (loose and tight combinations),\nwith straight proximal end |\n| Coupler | 90/10 Platinum/Iridium (Pt/I) alloy Markerband | Same |\n| Number of joints | Up to 1 | Up to 5 |\n| Primary Wind & Filar Combinations | 0.010” x 0.00125” - 0.014” x 0.003” | No new combinations. |\n| Delivery System |  |  |\n| Construction / Design | Body coil laser welded to hypotube | Same |\n| Hypotube | Stainless Steel Hypotube | Same |\n| Connector (to Detachment Controller) | Gold plated, stainless steel hypotube | Same |\n\nFluorosafe Markers Pad printed PET Shrink tube Same\nEpoxy Epoxy 353ND Same\nLead Wires Polyimide coated silver lead wires Same\nPusher Working Length 185 cm Same\nSolder Gold solder Same\nBonding Adhesive Dymax 1128A-M-VT Same\nJacket Polyethylene Terephthalate Same\nDetachment Equipment\nDetachment Equipment Components XCEL Same\nPage 4 of 5\n\n| Epoxy | Epoxy 353ND | Same |\n| --- | --- | --- |\n| Lead Wires | Polyimide coated silver lead wires | Same |\n| Pusher Working Length | 185 cm | Same |\n| Solder | Gold solder | Same |\n| Bonding Adhesive | Dymax 1128A-M-VT | Same |\n| Jacket | Polyethylene Terephthalate | Same |\n| Detachment Equipment |  |  |\n|  |  |  |\n| Detachment Equipment Components | XCEL | Same |\n\nThe modified Optima Packing Coil System and the predicate OptiBlock Coil System differ in\nthe following:\n• Implementation of an updated implant design of a combination of secondary shapes with\nfeatures designed to reduce resistance and improve the navigability of the coil system\nthrough tortuous or narrow vessels, as well as grab and anchor into the vessel wall or into a\npreviously packed coil.\nThe differences between the subject and predicate devices do not raise new questions of safety\nand effectiveness.\nPerformance Data – Bench:\nThe following non-clinical bench testing was performed to evaluate the device changes and\nto demonstrate substantial equivalence of the modified Optima Packing Coil System to the\npredicate device:\nTest Acceptance Criteria Results\nThe test samples shall meet established test\nVisual Inspection, Dimensional\nacceptance criteria for visual physical Pass\nInspection, and Resistance Check\ndamage, secondary diameter and length,\nand resistance.\nThe test samples shall be prepared in\naccordance with the instructions for use and\nSimulated Use meet established test acceptance criteria for Pass\ndevice performance in a clinically relevant\nmodel.\nConclusion:\nThere is no change to the intended use, materials, principles of operation or performance\nrequirements of the modified Optima Coil System (Optima Packing Line Extension)\nin comparison to the predicate device (K242582). The successful completion of non-\nclinical bench testing demonstrates that the modified Optima Coil System (Optima Packing\nLine Extension) is substantially equivalent to the predicate device.\nPage 5 of 5\n\n| Test | Acceptance Criteria | Results |\n| --- | --- | --- |\n|  |  |  |\n| Visual Inspection, Dimensional\nInspection, and Resistance Check | The test samples shall meet established test\nacceptance criteria for visual physical\ndamage, secondary diameter and length,\nand resistance. | Pass |\n| Simulated Use | The test samples shall be prepared in\naccordance with the instructions for use and\nmeet established test acceptance criteria for\ndevice performance in a clinically relevant\nmodel. | Pass |",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK252700\nDevice Name\nOptima Coil System (OptiBlock Line Extension)\nIndications for Use (Describe)\nThe Optima Coil System is intended for the endovascular embolization of intracranial aneurysms and other neurovascular\nabnormalities such as arteriovenous malformations and arteriovenous fistulae. The Optima Coil System is also intended\nfor vascular occlusion of blood vessels within the neurovascular system to permanently obstruct blood flow to an\naneurysm or other vascular malformation and for arterial and venous embolizations in the peripheral vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary K252700\nApplicant: Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263\nPrimary Contact Person: Kavita Chandrashekar\nSenior Regulatory Affairs Specialist\nTelephone: (858) 405-1276\nEmail: kavita.chandrashekar@baltgroup.com\nSecondary Contact Brandon Shepard\nDirector, Regulatory Affairs\nTelephone: (949) 788-1443\nEmail: brandon.shepard@baltgroup.com\nDate Summary Prepared: 09/25/2025\nTrade Name: Optima Coil System\nCommon Name: Neurovascular embolization device; Vascular embolization device\nReview Panel: Neurology; Cardiovascular\nProduct Code: HCG, KRD\nRegulation Number: 21 CFR 882.5950 (HCG), 21 CFR 870.3300 (KRD)\nRegulation Name: Device, Neurovascular Embolization;\nDevice, Vascular, for Promoting Embolization\nDevice Classification: Class II",
    "contraindications": null,
    "sizing_specs": "Device Description:\nThe Optima Coil System is a series of specialized coils that are inserted into the vasculature\nunder angiographic visualization to embolize intracranial aneurysms and other vascular\nanomalies. The system consists of an embolization coil implant comprised of platinum and\ntungsten, affixed to a delivery pusher to facilitate insertion into the hub of a microcatheter. The\nsystem is available in various shapes, lengths, and sizes. The devices are to be placed into\naneurysms to create blood stasis, reducing flow into the aneurysm and thrombosing the\naneurysm. Upon positioning coils into the aneurysm, the coils are detached from the delivery\npusher in a serial manner until the aneurysm is occluded.\nIndications for Use:\nThe Optima Coil System is intended for the endovascular embolization of intracranial\naneurysms and other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae. The Optima Coil System is also intended for vascular occlusion of\nblood vessels within the neurovascular system to permanently obstruct blood flow to an\naneurysm or other vascular malformation and for arterial and venous embolizations in the\nperipheral vasculature.\nIntended Use:\nThe Optima Coil System is intended for use in the peripheral and neuro-vasculature to\nendovascularly obstruct or occlude blood flow in vascular abnormalities of the neurovascular\nand peripheral vessels.\nPage 1 of 5\n\n| Applicant: | Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263 |\n| --- | --- |\n|  |  |\n| Primary Contact Person: | Kavita Chandrashekar\nSenior Regulatory Affairs Specialist\nTelephone: (858) 405-1276\nEmail: kavita.chandrashekar@baltgroup.com |\n|  |  |\n| Secondary Contact | Brandon Shepard\nDirector, Regulatory Affairs\nTelephone: (949) 788-1443\nEmail: brandon.shepard@baltgroup.com |\n|  |  |\n\n| Date Summary Prepared: | 09/25/2025 |\n| --- | --- |\n| Trade Name: | Optima Coil System |\n| Common Name: | Neurovascular embolization device; Vascular embolization device |\n| Review Panel: | Neurology; Cardiovascular |\n| Product Code: | HCG, KRD |\n| Regulation Number: | 21 CFR 882.5950 (HCG), 21 CFR 870.3300 (KRD) |\n| Regulation Name: | Device, Neurovascular Embolization;\nDevice, Vascular, for Promoting Embolization |\n|  |  |\n| Device Classification: | Class II |\n| Predicate Device: | Optima Coil System, 510(k): K242582 |\n\nComparison of Technological Characteristics:\nTable 1 Device Comparison\nCategory Optima Coil System (predicate device Modified Optima Coil System (Optima\nK242582) Packing Line Extension, subject device\nK252700)\nThe Optima Coil System is intended for use in\nthe peripheral and neuro-vasculature to\nSame\nendovascularly obstruct or occlude blood flow\nIntended Use\nin vascular abnormalities of the neurovascular\nand peripheral vessels.\nThe Optima Coil System is intended for the\nendovascular embolization of intracranial\naneurysms and other neurovascular\nabnormalities such as arteriovenous\nmalformations and arteriovenous fistulae. The\nOptima Coil System is also intended for Same\nIndications for Use vascular occlusion of blood vessels within the\nneurovascular system to permanently obstruct\nblood flow to an aneurysm or other vascular\nmalformation and for arterial and venous\nembolizations in the peripheral vasculature.\nRisk Class Class II Same\nRegulation Name Neurovascular Embolization Device Same\nGeneric Name Neurovascular Embolization Device Same\nAnatomical Location Neuro Vasculature & Peripheral Vasculature Same\nVisualization Visible under radiographic imaging Same\nMethod of Supply Sterile; single-use Same\nCoil Delivery Mechanism Pusher assembly Same\nPage 2 of 5\n\n| Category | Optima Coil System (predicate device | Modified Optima Coil System (Optima |\n| --- | --- | --- |\n|  | K242582) | Packing Line Extension, subject device |\n|  |  | K252700) |\n| Intended Use | The Optima Coil System is intended for use in\nthe peripheral and neuro-vasculature to\nendovascularly obstruct or occlude blood flow\nin vascular abnormalities of the neurovascular\nand peripheral vessels. | Same |\n| Indications for Use | The Optima Coil System is intended for the\nendovascular embolization of intracranial\naneurysms and other neurovascular\nabnormalities such as arteriovenous\nmalformations and arteriovenous fistulae. The\nOptima Coil System is also intended for\nvascular occlusion of blood vessels within the\nneurovascular system to permanently obstruct\nblood flow to an aneurysm or other vascular\nmalformation and for arterial and venous\nembolizations in the peripheral vasculature. | Same |\n| Risk Class | Class II | Same |\n| Regulation Name | Neurovascular Embolization Device | Same |\n| Generic Name | Neurovascular Embolization Device | Same |\n| Anatomical Location | Neuro Vasculature & Peripheral Vasculature | Same |\n| Visualization | Visible under radiographic imaging | Same |\n| Method of Supply | Sterile; single-use | Same |\n| Coil Delivery Mechanism | Pusher assembly | Same |\n\nSystem Components Coil (implant) Same\nDelivery System\nDetachment Controller\nSame\nSterilization Method, SAL Gamma irradiation, 10-6\nCategory Optima Coil System (predicate device Modified Optima Coil System (Optima\nK242582) Packing Line Extension, subject device\nK252700)\nSame\nShelf-Life 5 years\nCoil (Implant features)\nSame\nMain Coil Material 92/8 Platinum/Tungsten (Pt/W) Alloy\nCoil Length 3 cm – 65 cm 5 cm – 65 cm\nPrimary Coil Wind Diameter 0.010” – 0.014” 0.012”– 0.014”\nCoil Secondary Shape Diameter 1mm-14mm 2mm\nCoil Wire Diameter 0.00125” - .0030” .00125\" - .0015\"\nSecondary Shapes Complex, Helical Helical (loose and tight combinations),\nwith straight proximal end\nCoupler 90/10 Platinum/Iridium (Pt/I) alloy Markerband Same\nNumber of joints Up to 1 Up to 5\nPrimary Wind & Filar Combinations 0.010” x 0.00125” - 0.014” x 0.003” No new combinations.\nDelivery System\nConstruction / Design Body coil laser welded to hypotube Same\nHypotube Stainless Steel Hypotube Same\nConnector (to Detachment Controller) Gold plated, stainless steel hypotube Same\nPage 3 of 5\n\n| System Components | Coil (implant)\nDelivery System\nDetachment Controller | Same |\n| --- | --- | --- |\n| Sterilization Method, SAL | Gamma irradiation, 10-6 | Same |\n\n| Category | Optima Coil System (predicate device | Modified Optima Coil System (Optima |\n| --- | --- | --- |\n|  | K242582) | Packing Line Extension, subject device |\n|  |  | K252700) |\n| Shelf-Life | 5 years | Same |\n| Coil (Implant features) |  |  |\n|  |  |  |\n| Main Coil Material | 92/8 Platinum/Tungsten (Pt/W) Alloy | Same |\n| Coil Length | 3 cm – 65 cm | 5 cm – 65 cm |\n| Primary Coil Wind Diameter | 0.010” – 0.014” | 0.012”– 0.014” |\n| Coil Secondary Shape Diameter | 1mm-14mm | 2mm |\n| Coil Wire Diameter | 0.00125” - .0030” | .00125\" - .0015\" |\n| Secondary Shapes | Complex, Helical | Helical (loose and tight combinations),\nwith straight proximal end |\n| Coupler | 90/10 Platinum/Iridium (Pt/I) alloy Markerband | Same |\n| Number of joints | Up to 1 | Up to 5 |\n| Primary Wind & Filar Combinations | 0.010” x 0.00125” - 0.014” x 0.003” | No new combinations. |\n| Delivery System |  |  |\n| Construction / Design | Body coil laser welded to hypotube | Same |\n| Hypotube | Stainless Steel Hypotube | Same |\n| Connector (to Detachment Controller) | Gold plated, stainless steel hypotube | Same |\n\nFluorosafe Markers Pad printed PET Shrink tube Same\nEpoxy Epoxy 353ND Same\nLead Wires Polyimide coated silver lead wires Same\nPusher Working Length 185 cm Same\nSolder Gold solder Same\nBonding Adhesive Dymax 1128A-M-VT Same\nJacket Polyethylene Terephthalate Same\nDetachment Equipment\nDetachment Equipment Components XCEL Same\nPage 4 of 5\n\n| Epoxy | Epoxy 353ND | Same |\n| --- | --- | --- |\n| Lead Wires | Polyimide coated silver lead wires | Same |\n| Pusher Working Length | 185 cm | Same |\n| Solder | Gold solder | Same |\n| Bonding Adhesive | Dymax 1128A-M-VT | Same |\n| Jacket | Polyethylene Terephthalate | Same |\n| Detachment Equipment |  |  |\n|  |  |  |\n| Detachment Equipment Components | XCEL | Same |\n\nThe modified Optima Packing Coil System and the predicate OptiBlock Coil System differ in\nthe following:\n• Implementation of an updated implant design of a combination of secondary shapes with\nfeatures designed to reduce resistance and improve the navigability of the coil system\nthrough tortuous or narrow vessels, as well as grab and anchor into the vessel wall or into a\npreviously packed coil.\nThe differences between the subject and predicate devices do not raise new questions of safety\nand effectiveness.\nPerformance Data – Bench:\nThe following non-clinical bench testing was performed to evaluate the device changes and\nto demonstrate substantial equivalence of the modified Optima Packing Coil System to the\npredicate device:\nTest Acceptance Criteria Results\nThe test samples shall meet established test\nVisual Inspection, Dimensional\nacceptance criteria for visual physical Pass\nInspection, and Resistance Check\ndamage, secondary diameter and length,\nand resistance.\nThe test samples shall be prepared in\naccordance with the instructions for use and\nSimulated Use meet established test acceptance criteria for Pass\ndevice performance in a clinically relevant\nmodel.\nConclusion:\nThere is no change to the intended use, materials, principles of operation or performance\nrequirements of the modified Optima Coil System (Optima Packing Line Extension)\nin comparison to the predicate device (K242582). The successful completion of non-\nclinical bench testing demonstrates that the modified Optima Coil System (Optima Packing\nLine Extension) is substantially equivalent to the predicate device.\nPage 5 of 5\n\n| Test | Acceptance Criteria | Results |\n| --- | --- | --- |\n|  |  |  |\n| Visual Inspection, Dimensional\nInspection, and Resistance Check | The test samples shall meet established test\nacceptance criteria for visual physical\ndamage, secondary diameter and length,\nand resistance. | Pass |\n| Simulated Use | The test samples shall be prepared in\naccordance with the instructions for use and\nmeet established test acceptance criteria for\ndevice performance in a clinically relevant\nmodel. | Pass |",
    "also_known_as": [
      "K242582"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK252700\nDevice Name\nOptima Coil System (OptiBlock Line Extension)\nIndications for Use (Describe)\nThe Optima Coil System is intended for the endovascular embolization of intracranial aneurysms and other neurovascular\nabnormalities such as arteriovenous malformations and arteriovenous fistulae. The Optima Coil System is also intended\nfor vascular occlusion of blood vessels within the neurovascular system to permanently obstruct blood flow to an\naneurysm or other vascular malformation and for arterial and venous embolizations in the peripheral vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary K252700\nApplicant: Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263\nPrimary Contact Person: Kavita Chandrashekar\nSenior Regulatory Affairs Specialist\nTelephone: (858) 405-1276\nEmail: kavita.chandrashekar@baltgroup.com\nSecondary Contact Brandon Shepard\nDirector, Regulatory Affairs\nTelephone: (949) 788-1443\nEmail: brandon.shepard@baltgroup.com\nDate Summary Prepared: 09/25/2025\nTrade Name: Optima Coil System\nCommon Name: Neurovascular embolization device; Vascular embolization device\nReview Panel: Neurology; Cardiovascular\nProduct Code: HCG, KRD\nRegulation Number: 21 CFR 882.5950 (HCG), 21 CFR 870.3300 (KRD)\nRegulation Name: Device, Neurovascular Embolization;\nDevice, Vascular, for Promoting Embolization\nDevice Classification: Class II",
    "Substantial Equivalence": "Predicate Device: Optima Coil System, 510(k): K242582",
    "Device Description": "Device Description:\nThe Optima Coil System is a series of specialized coils that are inserted into the vasculature\nunder angiographic visualization to embolize intracranial aneurysms and other vascular\nanomalies. The system consists of an embolization coil implant comprised of platinum and\ntungsten, affixed to a delivery pusher to facilitate insertion into the hub of a microcatheter. The\nsystem is available in various shapes, lengths, and sizes. The devices are to be placed into\naneurysms to create blood stasis, reducing flow into the aneurysm and thrombosing the\naneurysm. Upon positioning coils into the aneurysm, the coils are detached from the delivery\npusher in a serial manner until the aneurysm is occluded.\nIndications for Use:\nThe Optima Coil System is intended for the endovascular embolization of intracranial\naneurysms and other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae. The Optima Coil System is also intended for vascular occlusion of\nblood vessels within the neurovascular system to permanently obstruct blood flow to an\naneurysm or other vascular malformation and for arterial and venous embolizations in the\nperipheral vasculature.\nIntended Use:\nThe Optima Coil System is intended for use in the peripheral and neuro-vasculature to\nendovascularly obstruct or occlude blood flow in vascular abnormalities of the neurovascular\nand peripheral vessels.\nPage 1 of 5\n\n| Applicant: | Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263 |\n| --- | --- |\n|  |  |\n| Primary Contact Person: | Kavita Chandrashekar\nSenior Regulatory Affairs Specialist\nTelephone: (858) 405-1276\nEmail: kavita.chandrashekar@baltgroup.com |\n|  |  |\n| Secondary Contact | Brandon Shepard\nDirector, Regulatory Affairs\nTelephone: (949) 788-1443\nEmail: brandon.shepard@baltgroup.com |\n|  |  |\n\n| Date Summary Prepared: | 09/25/2025 |\n| --- | --- |\n| Trade Name: | Optima Coil System |\n| Common Name: | Neurovascular embolization device; Vascular embolization device |\n| Review Panel: | Neurology; Cardiovascular |\n| Product Code: | HCG, KRD |\n| Regulation Number: | 21 CFR 882.5950 (HCG), 21 CFR 870.3300 (KRD) |\n| Regulation Name: | Device, Neurovascular Embolization;\nDevice, Vascular, for Promoting Embolization |\n|  |  |\n| Device Classification: | Class II |\n| Predicate Device: | Optima Coil System, 510(k): K242582 |\n\nComparison of Technological Characteristics:\nTable 1 Device Comparison\nCategory Optima Coil System (predicate device Modified Optima Coil System (Optima\nK242582) Packing Line Extension, subject device\nK252700)\nThe Optima Coil System is intended for use in\nthe peripheral and neuro-vasculature to\nSame\nendovascularly obstruct or occlude blood flow\nIntended Use\nin vascular abnormalities of the neurovascular\nand peripheral vessels.\nThe Optima Coil System is intended for the\nendovascular embolization of intracranial\naneurysms and other neurovascular\nabnormalities such as arteriovenous\nmalformations and arteriovenous fistulae. The\nOptima Coil System is also intended for Same\nIndications for Use vascular occlusion of blood vessels within the\nneurovascular system to permanently obstruct\nblood flow to an aneurysm or other vascular\nmalformation and for arterial and venous\nembolizations in the peripheral vasculature.\nRisk Class Class II Same\nRegulation Name Neurovascular Embolization Device Same\nGeneric Name Neurovascular Embolization Device Same\nAnatomical Location Neuro Vasculature & Peripheral Vasculature Same\nVisualization Visible under radiographic imaging Same\nMethod of Supply Sterile; single-use Same\nCoil Delivery Mechanism Pusher assembly Same\nPage 2 of 5\n\n| Category | Optima Coil System (predicate device | Modified Optima Coil System (Optima |\n| --- | --- | --- |\n|  | K242582) | Packing Line Extension, subject device |\n|  |  | K252700) |\n| Intended Use | The Optima Coil System is intended for use in\nthe peripheral and neuro-vasculature to\nendovascularly obstruct or occlude blood flow\nin vascular abnormalities of the neurovascular\nand peripheral vessels. | Same |\n| Indications for Use | The Optima Coil System is intended for the\nendovascular embolization of intracranial\naneurysms and other neurovascular\nabnormalities such as arteriovenous\nmalformations and arteriovenous fistulae. The\nOptima Coil System is also intended for\nvascular occlusion of blood vessels within the\nneurovascular system to permanently obstruct\nblood flow to an aneurysm or other vascular\nmalformation and for arterial and venous\nembolizations in the peripheral vasculature. | Same |\n| Risk Class | Class II | Same |\n| Regulation Name | Neurovascular Embolization Device | Same |\n| Generic Name | Neurovascular Embolization Device | Same |\n| Anatomical Location | Neuro Vasculature & Peripheral Vasculature | Same |\n| Visualization | Visible under radiographic imaging | Same |\n| Method of Supply | Sterile; single-use | Same |\n| Coil Delivery Mechanism | Pusher assembly | Same |\n\nSystem Components Coil (implant) Same\nDelivery System\nDetachment Controller\nSame\nSterilization Method, SAL Gamma irradiation, 10-6\nCategory Optima Coil System (predicate device Modified Optima Coil System (Optima\nK242582) Packing Line Extension, subject device\nK252700)\nSame\nShelf-Life 5 years\nCoil (Implant features)\nSame\nMain Coil Material 92/8 Platinum/Tungsten (Pt/W) Alloy\nCoil Length 3 cm – 65 cm 5 cm – 65 cm\nPrimary Coil Wind Diameter 0.010” – 0.014” 0.012”– 0.014”\nCoil Secondary Shape Diameter 1mm-14mm 2mm\nCoil Wire Diameter 0.00125” - .0030” .00125\" - .0015\"\nSecondary Shapes Complex, Helical Helical (loose and tight combinations),\nwith straight proximal end\nCoupler 90/10 Platinum/Iridium (Pt/I) alloy Markerband Same\nNumber of joints Up to 1 Up to 5\nPrimary Wind & Filar Combinations 0.010” x 0.00125” - 0.014” x 0.003” No new combinations.\nDelivery System\nConstruction / Design Body coil laser welded to hypotube Same\nHypotube Stainless Steel Hypotube Same\nConnector (to Detachment Controller) Gold plated, stainless steel hypotube Same\nPage 3 of 5\n\n| System Components | Coil (implant)\nDelivery System\nDetachment Controller | Same |\n| --- | --- | --- |\n| Sterilization Method, SAL | Gamma irradiation, 10-6 | Same |\n\n| Category | Optima Coil System (predicate device | Modified Optima Coil System (Optima |\n| --- | --- | --- |\n|  | K242582) | Packing Line Extension, subject device |\n|  |  | K252700) |\n| Shelf-Life | 5 years | Same |\n| Coil (Implant features) |  |  |\n|  |  |  |\n| Main Coil Material | 92/8 Platinum/Tungsten (Pt/W) Alloy | Same |\n| Coil Length | 3 cm – 65 cm | 5 cm – 65 cm |\n| Primary Coil Wind Diameter | 0.010” – 0.014” | 0.012”– 0.014” |\n| Coil Secondary Shape Diameter | 1mm-14mm | 2mm |\n| Coil Wire Diameter | 0.00125” - .0030” | .00125\" - .0015\" |\n| Secondary Shapes | Complex, Helical | Helical (loose and tight combinations),\nwith straight proximal end |\n| Coupler | 90/10 Platinum/Iridium (Pt/I) alloy Markerband | Same |\n| Number of joints | Up to 1 | Up to 5 |\n| Primary Wind & Filar Combinations | 0.010” x 0.00125” - 0.014” x 0.003” | No new combinations. |\n| Delivery System |  |  |\n| Construction / Design | Body coil laser welded to hypotube | Same |\n| Hypotube | Stainless Steel Hypotube | Same |\n| Connector (to Detachment Controller) | Gold plated, stainless steel hypotube | Same |\n\nFluorosafe Markers Pad printed PET Shrink tube Same\nEpoxy Epoxy 353ND Same\nLead Wires Polyimide coated silver lead wires Same\nPusher Working Length 185 cm Same\nSolder Gold solder Same\nBonding Adhesive Dymax 1128A-M-VT Same\nJacket Polyethylene Terephthalate Same\nDetachment Equipment\nDetachment Equipment Components XCEL Same\nPage 4 of 5\n\n| Epoxy | Epoxy 353ND | Same |\n| --- | --- | --- |\n| Lead Wires | Polyimide coated silver lead wires | Same |\n| Pusher Working Length | 185 cm | Same |\n| Solder | Gold solder | Same |\n| Bonding Adhesive | Dymax 1128A-M-VT | Same |\n| Jacket | Polyethylene Terephthalate | Same |\n| Detachment Equipment |  |  |\n|  |  |  |\n| Detachment Equipment Components | XCEL | Same |\n\nThe modified Optima Packing Coil System and the predicate OptiBlock Coil System differ in\nthe following:\n• Implementation of an updated implant design of a combination of secondary shapes with\nfeatures designed to reduce resistance and improve the navigability of the coil system\nthrough tortuous or narrow vessels, as well as grab and anchor into the vessel wall or into a\npreviously packed coil.\nThe differences between the subject and predicate devices do not raise new questions of safety\nand effectiveness.\nPerformance Data – Bench:\nThe following non-clinical bench testing was performed to evaluate the device changes and\nto demonstrate substantial equivalence of the modified Optima Packing Coil System to the\npredicate device:\nTest Acceptance Criteria Results\nThe test samples shall meet established test\nVisual Inspection, Dimensional\nacceptance criteria for visual physical Pass\nInspection, and Resistance Check\ndamage, secondary diameter and length,\nand resistance.\nThe test samples shall be prepared in\naccordance with the instructions for use and\nSimulated Use meet established test acceptance criteria for Pass\ndevice performance in a clinically relevant\nmodel.\nConclusion:\nThere is no change to the intended use, materials, principles of operation or performance\nrequirements of the modified Optima Coil System (Optima Packing Line Extension)\nin comparison to the predicate device (K242582). The successful completion of non-\nclinical bench testing demonstrates that the modified Optima Coil System (Optima Packing\nLine Extension) is substantially equivalent to the predicate device.\nPage 5 of 5\n\n| Test | Acceptance Criteria | Results |\n| --- | --- | --- |\n|  |  |  |\n| Visual Inspection, Dimensional\nInspection, and Resistance Check | The test samples shall meet established test\nacceptance criteria for visual physical\ndamage, secondary diameter and length,\nand resistance. | Pass |\n| Simulated Use | The test samples shall be prepared in\naccordance with the instructions for use and\nmeet established test acceptance criteria for\ndevice performance in a clinically relevant\nmodel. | Pass |"
  }
}