{
  "source_pdf": "embolic-coil--balt--optima-coil-optione-coil--510k.pdf",
  "clearance_number": "K254221",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe Optima Coil System is a series of specialized coils that are inserted into the vasculature\nunder angiographic visualization to embolize intracranial aneurysms and other vascular\nanomalies. The system consists of an embolization coil implant comprised of platinum and\ntungsten, affixed to a delivery pusher to facilitate insertion into the hub of a microcatheter. The\nsystem is available in various shapes, lengths, and sizes. The devices are to be placed into\naneurysms to create blood stasis, reducing flow into the aneurysm and thrombosing the\naneurysm. Upon positioning coils into the aneurysm, the coils are detached from the delivery\npusher in a serial manner until the aneurysm is occluded.",
    "indications": "Indications for Use:\nThe Optima Coil System is intended for the endovascular embolization of intracranial\naneurysms and other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae. The Optima Coil System is also intended for vascular occlusion of\nblood vessels within the neurovascular system to permanently obstruct blood flow to an\naneurysm or other vascular malformation and for arterial and venous embolizations in the\nperipheral vasculature.\nIntended Use:\nThe Optima Coil System is intended for use in the peripheral and neuro-vasculature to\nendovascularly obstruct or occlude blood flow in vascular abnormalities of the neurovascular\nand peripheral vessels.\nK254221 Page 1 of 5\n\n| Applicant: | Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263 |\n| --- | --- |\n|  |  |\n| Primary Contact Person: | Kavita Chandrashekar\nPrincipal Regulatory Affairs Specialist\nTelephone: (858) 405-1276\nEmail: kavita.chandrashekar@baltgroup.com |\n|  |  |\n| Secondary Contact | Brandon Shepard\nDirector, Regulatory Affairs\nTelephone: (949) 788-1443\nEmail: brandon.shepard@baltgroup.com |\n|  |  |\n\n| Date Summary Prepared: | 01/27/2026 |\n| --- | --- |\n| Trade Name: | Optima Coil System (OptiOne Coil System) |\n| Common Name: | Neurovascular embolization device; Vascular embolization device |\n| Review Panel: | Neurology; Cardiovascular |\n| Product Code: | HCG, KRD |\n| Regulation Number: | 21 CFR 882.5950 (HCG) |\n| Regulation Name: | Device, Neurovascular Embolization;\nDevice, Vascular, for Promoting Embolization |\n|  |  |\n| Device Classification: | Class II |\n| Predicate Device: | Optima Coil System, 510(k): K252700 |\n\nComparison of Technological Characteristics:\nTable 1 Device Comparison\nCategory Optima Coil System (predicate device Modified Optima Coil System\nK252700) (OptiOne Coil System, subject\ndevice)\nThe Optima Coil System is intended for use in the\nperipheral and neuro-vasculature to endovascularly Same\nobstruct or occlude blood flow in vascular\nIntended Use\nabnormalities of the neurovascular and peripheral\nvessels.\nThe Optima Coil System is intended for the\nendovascular embolization of intracranial\naneurysms and other neurovascular abnormalities\nsuch as arteriovenous malformations and\narteriovenous fistulae. The Optima Coil System is\nalso intended for vascular occlusion of blood Same\nIndications for Use vessels within the neurovascular system to\npermanently obstruct blood flow to an aneurysm or\nother vascular malformation and for arterial and\nvenous embolizations in the peripheral vasculature.\nRisk Class Class II Same\nRegulation Name Neurovascular Embolization Device Same\nGeneric Name Neurovascular Embolization Device Same\nAnatomical Location Neuro Vasculature & Peripheral Vasculature Same\nVisualization Visible under radiographic imaging Same\nMethod of Supply Sterile; single-use Same\nCoil Delivery Mechanism Pusher assembly Same\nK254221 Page 2 of 5\n\n| Category | Optima Coil System (predicate device | Modified Optima Coil System |\n| --- | --- | --- |\n|  | K252700) | (OptiOne Coil System, subject |\n|  |  | device) |\n| Intended Use | The Optima Coil System is intended for use in the\nperipheral and neuro-vasculature to endovascularly\nobstruct or occlude blood flow in vascular\nabnormalities of the neurovascular and peripheral\nvessels. | Same |\n| Indications for Use | The Optima Coil System is intended for the\nendovascular embolization of intracranial\naneurysms and other neurovascular abnormalities\nsuch as arteriovenous malformations and\narteriovenous fistulae. The Optima Coil System is\nalso intended for vascular occlusion of blood\nvessels within the neurovascular system to\npermanently obstruct blood flow to an aneurysm or\nother vascular malformation and for arterial and\nvenous embolizations in the peripheral vasculature. | Same |\n| Risk Class | Class II | Same |\n| Regulation Name | Neurovascular Embolization Device | Same |\n| Generic Name | Neurovascular Embolization Device | Same |\n| Anatomical Location | Neuro Vasculature & Peripheral Vasculature | Same |\n| Visualization | Visible under radiographic imaging | Same |\n| Method of Supply | Sterile; single-use | Same |\n| Coil Delivery Mechanism | Pusher assembly | Same |\n\nSystem Components Coil (implant) Same\nDelivery System\nDetachment Controller\nSame\nSterilization Method, SAL Gamma irradiation, 10-6\nCategory Optima Packing Coil System (predicate device Modified Optima Coil System (OptiOne\nK252700) Coil System, subject device)\nSame\nShelf-Life 5 years\nCoil (Implant features)\nSame\nMain Coil Material 92/8 Platinum/Tungsten (Pt/W) Alloy\nCoil Length 3 cm – 65 cm 5 cm – 37 cm\nPrimary Coil Wind Diameter 0.012”– 0.014” 0.012”– 0.014”\nCoil Secondary Shape Diameter 2mm 3 – 6mm1\nCoil Wire Diameter .00125\" – .0015\" .00125\" – .002”2\nSecondary Shapes Helical Complex, Helical3\nCoupler 90/10 Platinum/Iridium (Pt/I) alloy Markerband Same\n.012\" x .00125\"\nPrimary Wind & Filar Combinations No new combinations.\n.014\" x .0015\"\nDelivery System\nConstruction / Design Body coil laser welded to hypotube Same\n1 Secondary shape diameters ranging from 1–18 mm were cleared under 510(k) K200030.\n2 Coil filar diameters ranging from 0.00125” to 0.0030” were cleared under 510(k) K242582.\n3 Complex secondary shape geometries were cleared under 510(k)s K200030, K223386, and K242582.\nK254221 Page 3 of 5\n\n| System Components | Coil (implant)\nDelivery System\nDetachment Controller | Same |\n| --- | --- | --- |\n| Sterilization Method, SAL | Gamma irradiation, 10-6 | Same |\n\n| Category | Optima Packing Coil System (predicate device | Modified Optima Coil System (OptiOne |\n| --- | --- | --- |\n|  | K252700) | Coil System, subject device) |\n| Shelf-Life | 5 years | Same |\n| Coil (Implant features) |  |  |\n|  |  |  |\n| Main Coil Material | 92/8 Platinum/Tungsten (Pt/W) Alloy | Same |\n| Coil Length | 3 cm – 65 cm | 5 cm – 37 cm |\n| Primary Coil Wind Diameter | 0.012”– 0.014” | 0.012”– 0.014” |\n| Coil Secondary Shape Diameter | 2mm | 3 – 6mm1 |\n| Coil Wire Diameter | .00125\" – .0015\" | .00125\" – .002”2 |\n| Secondary Shapes | Helical | Complex, Helical3 |\n| Coupler | 90/10 Platinum/Iridium (Pt/I) alloy Markerband | Same |\n| Primary Wind & Filar Combinations | .012\" x .00125\"\n.014\" x .0015\" | No new combinations. |\n| Delivery System |  |  |\n| Construction / Design | Body coil laser welded to hypotube | Same |\n\nHypotube Stainless Steel Hypotube Same\nConnector (to Detachment Controller) Gold plated, stainless steel hypotube Same\nFluorosafe Markers Pad printed PET Shrink tube Same\nEpoxy Epoxy 353ND Same\nLead Wires Polyimide coated silver lead wires Same\nPusher Working Length 185 cm Same\nSolder Gold solder Same\nBonding Adhesive Dymax 1128A-M-VT Same\nJacket Polyethylene Terephthalate Same\nDetachment Equipment\nDetachment Equipment Components XCEL Same\nK254221 Page 4 of 5\n\n| Hypotube | Stainless Steel Hypotube | Same |\n| --- | --- | --- |\n| Connector (to Detachment Controller) | Gold plated, stainless steel hypotube | Same |\n| Fluorosafe Markers | Pad printed PET Shrink tube | Same |\n| Epoxy | Epoxy 353ND | Same |\n| Lead Wires | Polyimide coated silver lead wires | Same |\n| Pusher Working Length | 185 cm | Same |\n| Solder | Gold solder | Same |\n| Bonding Adhesive | Dymax 1128A-M-VT | Same |\n| Jacket | Polyethylene Terephthalate | Same |\n| Detachment Equipment |  |  |\n| Detachment Equipment Components | XCEL | Same |\n\nThe modified OptiOne Coil System and the predicate Optima Packing Coil System differ in the\nfollowing:\n• Implementation of an updated implant design with helical loops and a series of complex boxes\nthat will grab and anchor into the aneurysm. This update will also reduce the need for additional\ncoiling following deployment of the OptiONE implant. The differences between the subject and\npredicate devices do not raise new questions of safety and effectiveness.\nPerformance Data – Bench:\nThe following non-clinical bench testing was performed to evaluate the device changes and\nto demonstrate substantial equivalence of the OptiOne Coil System to the predicate device:\nTest Acceptance Criteria Results\nThe test samples shall meet established test\nVisual Inspection, Dimensional\nacceptance criteria for visual physical Pass\nInspection, and Resistance Check\ndamage, secondary diameter and length,\nand resistance.\nThe test samples shall be prepared in\naccordance with the instructions for use and\nSimulated Use meet established test acceptance criteria for Pass\ndevice performance in a clinically relevant\nmodel.\nConclusion:\nThere is no change to the intended use, materials, principles of operation or performance\nrequirements of the modified OptiOne Coil System in comparison to the predicate device\n(K252700). The successful completion of non-clinical bench testing demonstrates that the\nsubject OptiOne Coil System is substantially equivalent to the predicate device.\nK254221 Page 5 of 5\n\n| Test | Acceptance Criteria | Results |\n| --- | --- | --- |\n|  |  |  |\n| Visual Inspection, Dimensional\nInspection, and Resistance Check | The test samples shall meet established test\nacceptance criteria for visual physical\ndamage, secondary diameter and length,\nand resistance. | Pass |\n| Simulated Use | The test samples shall be prepared in\naccordance with the instructions for use and\nmeet established test acceptance criteria for\ndevice performance in a clinically relevant\nmodel. | Pass |",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K252700"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "Predicate Device: Optima Coil System, 510(k): K252700",
    "Device Description": "Device Description:\nThe Optima Coil System is a series of specialized coils that are inserted into the vasculature\nunder angiographic visualization to embolize intracranial aneurysms and other vascular\nanomalies. The system consists of an embolization coil implant comprised of platinum and\ntungsten, affixed to a delivery pusher to facilitate insertion into the hub of a microcatheter. The\nsystem is available in various shapes, lengths, and sizes. The devices are to be placed into\naneurysms to create blood stasis, reducing flow into the aneurysm and thrombosing the\naneurysm. Upon positioning coils into the aneurysm, the coils are detached from the delivery\npusher in a serial manner until the aneurysm is occluded.",
    "Indications for Use": "Indications for Use:\nThe Optima Coil System is intended for the endovascular embolization of intracranial\naneurysms and other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae. The Optima Coil System is also intended for vascular occlusion of\nblood vessels within the neurovascular system to permanently obstruct blood flow to an\naneurysm or other vascular malformation and for arterial and venous embolizations in the\nperipheral vasculature.\nIntended Use:\nThe Optima Coil System is intended for use in the peripheral and neuro-vasculature to\nendovascularly obstruct or occlude blood flow in vascular abnormalities of the neurovascular\nand peripheral vessels.\nK254221 Page 1 of 5\n\n| Applicant: | Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263 |\n| --- | --- |\n|  |  |\n| Primary Contact Person: | Kavita Chandrashekar\nPrincipal Regulatory Affairs Specialist\nTelephone: (858) 405-1276\nEmail: kavita.chandrashekar@baltgroup.com |\n|  |  |\n| Secondary Contact | Brandon Shepard\nDirector, Regulatory Affairs\nTelephone: (949) 788-1443\nEmail: brandon.shepard@baltgroup.com |\n|  |  |\n\n| Date Summary Prepared: | 01/27/2026 |\n| --- | --- |\n| Trade Name: | Optima Coil System (OptiOne Coil System) |\n| Common Name: | Neurovascular embolization device; Vascular embolization device |\n| Review Panel: | Neurology; Cardiovascular |\n| Product Code: | HCG, KRD |\n| Regulation Number: | 21 CFR 882.5950 (HCG) |\n| Regulation Name: | Device, Neurovascular Embolization;\nDevice, Vascular, for Promoting Embolization |\n|  |  |\n| Device Classification: | Class II |\n| Predicate Device: | Optima Coil System, 510(k): K252700 |\n\nComparison of Technological Characteristics:\nTable 1 Device Comparison\nCategory Optima Coil System (predicate device Modified Optima Coil System\nK252700) (OptiOne Coil System, subject\ndevice)\nThe Optima Coil System is intended for use in the\nperipheral and neuro-vasculature to endovascularly Same\nobstruct or occlude blood flow in vascular\nIntended Use\nabnormalities of the neurovascular and peripheral\nvessels.\nThe Optima Coil System is intended for the\nendovascular embolization of intracranial\naneurysms and other neurovascular abnormalities\nsuch as arteriovenous malformations and\narteriovenous fistulae. The Optima Coil System is\nalso intended for vascular occlusion of blood Same\nIndications for Use vessels within the neurovascular system to\npermanently obstruct blood flow to an aneurysm or\nother vascular malformation and for arterial and\nvenous embolizations in the peripheral vasculature.\nRisk Class Class II Same\nRegulation Name Neurovascular Embolization Device Same\nGeneric Name Neurovascular Embolization Device Same\nAnatomical Location Neuro Vasculature & Peripheral Vasculature Same\nVisualization Visible under radiographic imaging Same\nMethod of Supply Sterile; single-use Same\nCoil Delivery Mechanism Pusher assembly Same\nK254221 Page 2 of 5\n\n| Category | Optima Coil System (predicate device | Modified Optima Coil System |\n| --- | --- | --- |\n|  | K252700) | (OptiOne Coil System, subject |\n|  |  | device) |\n| Intended Use | The Optima Coil System is intended for use in the\nperipheral and neuro-vasculature to endovascularly\nobstruct or occlude blood flow in vascular\nabnormalities of the neurovascular and peripheral\nvessels. | Same |\n| Indications for Use | The Optima Coil System is intended for the\nendovascular embolization of intracranial\naneurysms and other neurovascular abnormalities\nsuch as arteriovenous malformations and\narteriovenous fistulae. The Optima Coil System is\nalso intended for vascular occlusion of blood\nvessels within the neurovascular system to\npermanently obstruct blood flow to an aneurysm or\nother vascular malformation and for arterial and\nvenous embolizations in the peripheral vasculature. | Same |\n| Risk Class | Class II | Same |\n| Regulation Name | Neurovascular Embolization Device | Same |\n| Generic Name | Neurovascular Embolization Device | Same |\n| Anatomical Location | Neuro Vasculature & Peripheral Vasculature | Same |\n| Visualization | Visible under radiographic imaging | Same |\n| Method of Supply | Sterile; single-use | Same |\n| Coil Delivery Mechanism | Pusher assembly | Same |\n\nSystem Components Coil (implant) Same\nDelivery System\nDetachment Controller\nSame\nSterilization Method, SAL Gamma irradiation, 10-6\nCategory Optima Packing Coil System (predicate device Modified Optima Coil System (OptiOne\nK252700) Coil System, subject device)\nSame\nShelf-Life 5 years\nCoil (Implant features)\nSame\nMain Coil Material 92/8 Platinum/Tungsten (Pt/W) Alloy\nCoil Length 3 cm – 65 cm 5 cm – 37 cm\nPrimary Coil Wind Diameter 0.012”– 0.014” 0.012”– 0.014”\nCoil Secondary Shape Diameter 2mm 3 – 6mm1\nCoil Wire Diameter .00125\" – .0015\" .00125\" – .002”2\nSecondary Shapes Helical Complex, Helical3\nCoupler 90/10 Platinum/Iridium (Pt/I) alloy Markerband Same\n.012\" x .00125\"\nPrimary Wind & Filar Combinations No new combinations.\n.014\" x .0015\"\nDelivery System\nConstruction / Design Body coil laser welded to hypotube Same\n1 Secondary shape diameters ranging from 1–18 mm were cleared under 510(k) K200030.\n2 Coil filar diameters ranging from 0.00125” to 0.0030” were cleared under 510(k) K242582.\n3 Complex secondary shape geometries were cleared under 510(k)s K200030, K223386, and K242582.\nK254221 Page 3 of 5\n\n| System Components | Coil (implant)\nDelivery System\nDetachment Controller | Same |\n| --- | --- | --- |\n| Sterilization Method, SAL | Gamma irradiation, 10-6 | Same |\n\n| Category | Optima Packing Coil System (predicate device | Modified Optima Coil System (OptiOne |\n| --- | --- | --- |\n|  | K252700) | Coil System, subject device) |\n| Shelf-Life | 5 years | Same |\n| Coil (Implant features) |  |  |\n|  |  |  |\n| Main Coil Material | 92/8 Platinum/Tungsten (Pt/W) Alloy | Same |\n| Coil Length | 3 cm – 65 cm | 5 cm – 37 cm |\n| Primary Coil Wind Diameter | 0.012”– 0.014” | 0.012”– 0.014” |\n| Coil Secondary Shape Diameter | 2mm | 3 – 6mm1 |\n| Coil Wire Diameter | .00125\" – .0015\" | .00125\" – .002”2 |\n| Secondary Shapes | Helical | Complex, Helical3 |\n| Coupler | 90/10 Platinum/Iridium (Pt/I) alloy Markerband | Same |\n| Primary Wind & Filar Combinations | .012\" x .00125\"\n.014\" x .0015\" | No new combinations. |\n| Delivery System |  |  |\n| Construction / Design | Body coil laser welded to hypotube | Same |\n\nHypotube Stainless Steel Hypotube Same\nConnector (to Detachment Controller) Gold plated, stainless steel hypotube Same\nFluorosafe Markers Pad printed PET Shrink tube Same\nEpoxy Epoxy 353ND Same\nLead Wires Polyimide coated silver lead wires Same\nPusher Working Length 185 cm Same\nSolder Gold solder Same\nBonding Adhesive Dymax 1128A-M-VT Same\nJacket Polyethylene Terephthalate Same\nDetachment Equipment\nDetachment Equipment Components XCEL Same\nK254221 Page 4 of 5\n\n| Hypotube | Stainless Steel Hypotube | Same |\n| --- | --- | --- |\n| Connector (to Detachment Controller) | Gold plated, stainless steel hypotube | Same |\n| Fluorosafe Markers | Pad printed PET Shrink tube | Same |\n| Epoxy | Epoxy 353ND | Same |\n| Lead Wires | Polyimide coated silver lead wires | Same |\n| Pusher Working Length | 185 cm | Same |\n| Solder | Gold solder | Same |\n| Bonding Adhesive | Dymax 1128A-M-VT | Same |\n| Jacket | Polyethylene Terephthalate | Same |\n| Detachment Equipment |  |  |\n| Detachment Equipment Components | XCEL | Same |\n\nThe modified OptiOne Coil System and the predicate Optima Packing Coil System differ in the\nfollowing:\n• Implementation of an updated implant design with helical loops and a series of complex boxes\nthat will grab and anchor into the aneurysm. This update will also reduce the need for additional\ncoiling following deployment of the OptiONE implant. The differences between the subject and\npredicate devices do not raise new questions of safety and effectiveness.\nPerformance Data – Bench:\nThe following non-clinical bench testing was performed to evaluate the device changes and\nto demonstrate substantial equivalence of the OptiOne Coil System to the predicate device:\nTest Acceptance Criteria Results\nThe test samples shall meet established test\nVisual Inspection, Dimensional\nacceptance criteria for visual physical Pass\nInspection, and Resistance Check\ndamage, secondary diameter and length,\nand resistance.\nThe test samples shall be prepared in\naccordance with the instructions for use and\nSimulated Use meet established test acceptance criteria for Pass\ndevice performance in a clinically relevant\nmodel.\nConclusion:\nThere is no change to the intended use, materials, principles of operation or performance\nrequirements of the modified OptiOne Coil System in comparison to the predicate device\n(K252700). The successful completion of non-clinical bench testing demonstrates that the\nsubject OptiOne Coil System is substantially equivalent to the predicate device.\nK254221 Page 5 of 5\n\n| Test | Acceptance Criteria | Results |\n| --- | --- | --- |\n|  |  |  |\n| Visual Inspection, Dimensional\nInspection, and Resistance Check | The test samples shall meet established test\nacceptance criteria for visual physical\ndamage, secondary diameter and length,\nand resistance. | Pass |\n| Simulated Use | The test samples shall be prepared in\naccordance with the instructions for use and\nmeet established test acceptance criteria for\ndevice performance in a clinically relevant\nmodel. | Pass |"
  }
}