{
  "source_pdf": "embolic-coil--cerenovus--micrusframe-10-stretch-resistant-microcoil--510k.pdf",
  "clearance_number": "K171747",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\n(cid:44)(cid:18)(cid:24)(cid:18)(cid:24)(cid:21)(cid:24)\nDevice Name\nMICRUSFRAME, DELTAFILL, DELTAXSFT, GALAXY G3(cid:3)(cid:41)(cid:44)(cid:47)(cid:47), and GALAXY G3 XSFT Microcoil\nDelivery Systems\nIndications for Use (Describe)\nMICRUSFRAME, DELTAFILL, and DELTAXSFT Microcoil Delivery Systems are intended for endovascular\nembolization of intracranial aneurysms, other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae, and are also intended for arterial and venous embolizations in the peripheral vasculature.\nThe GALAXY G3(cid:3)(cid:41)(cid:44)(cid:47)(cid:47) Microcoil Delivery System is intended for endovascular embolization of intracranial\naneurysms, other neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae, and is also\nintended for arterial and venous embolizations in the peripheral vasculature.\nThe GALAXY G3 XSFT Microcoil Delivery System is intended for endovascular embolization of intracranial aneurysms.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\nCodman & Shurtleff, Inc.\nSpecial 510(k) Design Modification\nCODMAN® Microcoil Delivery Systems\n510(k) Summary\nI. Submitter Codman & Shurtleff, Inc.\n325 Paramount Drive\nRaynham, MA 02767\nTel: (305) 265-6810\nFax: (305) 265-6889\nContact Person: Vivian Perez\nEmail: vperez3@its.jnj.com\nDate Prepared: May 26, 2017\nII.Device\nTable1.Device\nMICRUSFRAME, DELTAFILL, DELTAXSFT, GALAXY G3\nFILL, and GALAXY G3 XSFT Microcoil Delivery Systems\nDevice Proprietary Name\nDevice, Neurovascular Embolization & Vascular, for Promoting\nCommon or Usual Name\nEmbolization\nDevice, Neurovascular Embolization, Class II 21 CFR 882.5950\nClassification Name & Vascular, for Promoting Embolization, Class II 21 CFR\n870.3300\nRegulatory Classification II\nProduct Codes HCG, KRD\nIII.Predicate The predicated device is listed below in Table 2.\nDevice\nTable2.Prior510(k)Clearance\n510(k) Date\nName Manufacturer\nNumber Cleared\nMICRUSFRAME, DELTAFILL,\nCodman &\nK150319 06/12/2015 DELTAXSFT, GALAXY G3, GALAXY G3\nShurtleff, Inc.\nXSFT Microcoil Delivery Systems\nPage 1\n\n| Table1.Device |  |\n| --- | --- |\n| Device Proprietary Name | MICRUSFRAME, DELTAFILL, DELTAXSFT, GALAXY G3\nFILL, and GALAXY G3 XSFT Microcoil Delivery Systems |\n| Common or Usual Name | Device, Neurovascular Embolization & Vascular, for Promoting\nEmbolization |\n| Classification Name | Device, Neurovascular Embolization, Class II 21 CFR 882.5950\n& Vascular, for Promoting Embolization, Class II 21 CFR\n870.3300 |\n| Regulatory Classification | II |\n| Product Codes | HCG, KRD |\n\n| Table2.Prior510(k)Clearance |  |  |  |\n| --- | --- | --- | --- |\n| 510(k)\nNumber | Date\nCleared | Name | Manufacturer |\n| K150319 | 06/12/2015 | MICRUSFRAME, DELTAFILL,\nDELTAXSFT, GALAXY G3, GALAXY G3\nXSFT Microcoil Delivery Systems | Codman &\nShurtleff, Inc. |\n\nCodman & Shurtleff, Inc.\nSpecial 510(k) Design Modification\nCODMAN® Microcoil Delivery Systems\n510(k) Summary\n, Continued\nIV.Device The MICRUSFRAME, DELTAFILL, DELTAXSFT, GALAXY G3 FILL,\nDescription GALAXY G3 XSFT Microcoil Delivery Systems consist of three components, a\nMicrocoil System, a connecting cable, and a Detachment Control Box (DCB). Each\ncomponent is sold separately. As shown in Figure 1, the Microcoil System\nconsists of a microcoil attached to a Device Positioning Unit (DPU).\nFigure 1: Microcoil System\nThe Microcoil System is packaged in an introducer sheath designed to protect the coil\nin the packaging dispenser and to provide support for introducing the coil into the\nmicrocatheter catheter. The microcoil is the implantable segment of the device, and is\ndetached from the Device Positioning Unit (DPU) using the Detachment Control\nSystem (Detachment Control Box and connecting cable).\n The microcoil is fabricated from a platinum alloy wire. The wire is wound into\na primary coil which may contain either a polypropylene suture (SR) or an\nabsorbable polymer suture and then formed into a secondary shape. The\nsecondary shape may be spherical, complex, or helical.\n The DPU is a variable stiffness wire and has a radiopaque marker band located\nthree (3) cm from its distal end. The Device Positioning Unit includes five (5)\nfluoro saver markers on the proximal section of the shaft. The markers are\nintended to indicate when the tip of the microcoil is approaching the tip of the\nmicrocatheter. When the distal-most marker reaches the proximal end of the\nRotating Hemostatic Valve (RHV) on the microcatheter, the tip of the coil is\napproaching the tip of the microcatheter and fluoroscopy should be used to guide\nfurther coil insertion.\n The introducer sheath has three main components: an introducer tip, a\ntranslucent introducer body, and a re-sheathing tool.\nThe ENPOWER Detachment Control Box (DCB) provides the energy necessary to\nallow for a thermo-mechanical detachment of the microcoil from the DPU. The\nconnecting cable delivers the energy necessary to detach the embolic coil from the\nMicrocoil System’s detachment zone. The connecting cable is connected between the\nMicrocoil System’s hub connector on the DPU and the output connector on the DCB.\n The connecting cables may be one of two types: one with a remote detach\nbutton (the ENPOWER Control Cable) catalog no. ECB000182-00, or one\nwithout a detach button (standard connecting cable) catalog no. CCB00157-\n00.\n The ENPOWER Detachment Control Box, catalog no. DCB2000500, works\nwith the ENPOWER Control Cable and with the standard connecting cable.\nPage 2\n\n| Figure 1: Microcoil System |\n| --- |\n|  |\n\nCodman & Shurtleff, Inc.\nSpecial 510(k) Design Modification\nCODMAN® Microcoil Delivery Systems\n510(k) Summary, Continued\nIV.Device The devices in this submission include minor design changes only to the Device\nDescription, Positioning Unit’s introducer sheath (introducer). There are no modifications to\nContinued components or materials of the micro-coil or the ENPOWER Detachment Control\nSystem. Minor dimensional and design modifications to the introducer will help\nimprove deliverability of the micro-coils.\nPage 3\n\nCodman & Shurtleff, Inc.\nSpecial 510(k) Design Modification\nCODMAN® Microcoil Delivery Systems\n510(k) Summary, Continued\nV. Indications MICRUSFRAME, DELTAFILL, and DELTAXSFT Microcoil Delivery Systems are\nfor Use intended for endovascular embolization of intracranial aneurysms, other neurovascular\nabnormalities such as arteriovenous malformations and arteriovenous fistulae, and are\nalso intended for arterial and venous embolizations in the peripheral vasculature.\nThe GALAXY G3 FILL Microcoil Delivery System is intended for\nendovascular embolization of intracranial aneurysms, other neurovascular\nabnormalities such as arteriovenous malformations and arteriovenous fistulae,\nand is also intended for arterial and venous embolizations in the peripheral\nvasculature.\nThe GALAXY G3 XSFT Microcoil Delivery System is intended for endovascular\nembolization of intracranial aneurysms.\nPage 4\n\nCodman & Shurtleff, Inc.\nSpecial 510(k) Design Modification\nCODMAN® Microcoil Delivery Systems\n510(k) Summary\n, Continued\nVI. Endovascular coil embolization is the technological principle for both the subject and\nComparison of predicate devices. This technology is based on placing embolic coils in the\nTechnological neurovascular or peripheral vasculature to reduce or block blood flow. The subject\nCharacteristic devices and predicate devices are based on the same technological characteristics as\nwith Predicate shown in Table 3. No new technological characteristics are being introduced with this\nDevice change.\nTable 3. Technological Characteristics of the Predicate and Proposed Device",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K150319",
      "K150319",
      "K150319"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\n(cid:44)(cid:18)(cid:24)(cid:18)(cid:24)(cid:21)(cid:24)\nDevice Name\nMICRUSFRAME, DELTAFILL, DELTAXSFT, GALAXY G3(cid:3)(cid:41)(cid:44)(cid:47)(cid:47), and GALAXY G3 XSFT Microcoil\nDelivery Systems\nIndications for Use (Describe)\nMICRUSFRAME, DELTAFILL, and DELTAXSFT Microcoil Delivery Systems are intended for endovascular\nembolization of intracranial aneurysms, other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae, and are also intended for arterial and venous embolizations in the peripheral vasculature.\nThe GALAXY G3(cid:3)(cid:41)(cid:44)(cid:47)(cid:47) Microcoil Delivery System is intended for endovascular embolization of intracranial\naneurysms, other neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae, and is also\nintended for arterial and venous embolizations in the peripheral vasculature.\nThe GALAXY G3 XSFT Microcoil Delivery System is intended for endovascular embolization of intracranial aneurysms.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\nCodman & Shurtleff, Inc.\nSpecial 510(k) Design Modification\nCODMAN® Microcoil Delivery Systems\n510(k) Summary\nI. Submitter Codman & Shurtleff, Inc.\n325 Paramount Drive\nRaynham, MA 02767\nTel: (305) 265-6810\nFax: (305) 265-6889\nContact Person: Vivian Perez\nEmail: vperez3@its.jnj.com\nDate Prepared: May 26, 2017\nII.Device\nTable1.Device\nMICRUSFRAME, DELTAFILL, DELTAXSFT, GALAXY G3\nFILL, and GALAXY G3 XSFT Microcoil Delivery Systems\nDevice Proprietary Name\nDevice, Neurovascular Embolization & Vascular, for Promoting\nCommon or Usual Name\nEmbolization\nDevice, Neurovascular Embolization, Class II 21 CFR 882.5950\nClassification Name & Vascular, for Promoting Embolization, Class II 21 CFR\n870.3300\nRegulatory Classification II\nProduct Codes HCG, KRD\nIII.Predicate The predicated device is listed below in Table 2.\nDevice\nTable2.Prior510(k)Clearance\n510(k) Date\nName Manufacturer\nNumber Cleared\nMICRUSFRAME, DELTAFILL,\nCodman &\nK150319 06/12/2015 DELTAXSFT, GALAXY G3, GALAXY G3\nShurtleff, Inc.\nXSFT Microcoil Delivery Systems\nPage 1\n\n| Table1.Device |  |\n| --- | --- |\n| Device Proprietary Name | MICRUSFRAME, DELTAFILL, DELTAXSFT, GALAXY G3\nFILL, and GALAXY G3 XSFT Microcoil Delivery Systems |\n| Common or Usual Name | Device, Neurovascular Embolization & Vascular, for Promoting\nEmbolization |\n| Classification Name | Device, Neurovascular Embolization, Class II 21 CFR 882.5950\n& Vascular, for Promoting Embolization, Class II 21 CFR\n870.3300 |\n| Regulatory Classification | II |\n| Product Codes | HCG, KRD |\n\n| Table2.Prior510(k)Clearance |  |  |  |\n| --- | --- | --- | --- |\n| 510(k)\nNumber | Date\nCleared | Name | Manufacturer |\n| K150319 | 06/12/2015 | MICRUSFRAME, DELTAFILL,\nDELTAXSFT, GALAXY G3, GALAXY G3\nXSFT Microcoil Delivery Systems | Codman &\nShurtleff, Inc. |\n\nCodman & Shurtleff, Inc.\nSpecial 510(k) Design Modification\nCODMAN® Microcoil Delivery Systems\n510(k) Summary\n, Continued\nIV.Device The MICRUSFRAME, DELTAFILL, DELTAXSFT, GALAXY G3 FILL,\nDescription GALAXY G3 XSFT Microcoil Delivery Systems consist of three components, a\nMicrocoil System, a connecting cable, and a Detachment Control Box (DCB). Each\ncomponent is sold separately. As shown in Figure 1, the Microcoil System\nconsists of a microcoil attached to a Device Positioning Unit (DPU).\nFigure 1: Microcoil System\nThe Microcoil System is packaged in an introducer sheath designed to protect the coil\nin the packaging dispenser and to provide support for introducing the coil into the\nmicrocatheter catheter. The microcoil is the implantable segment of the device, and is\ndetached from the Device Positioning Unit (DPU) using the Detachment Control\nSystem (Detachment Control Box and connecting cable).\n The microcoil is fabricated from a platinum alloy wire. The wire is wound into\na primary coil which may contain either a polypropylene suture (SR) or an\nabsorbable polymer suture and then formed into a secondary shape. The\nsecondary shape may be spherical, complex, or helical.\n The DPU is a variable stiffness wire and has a radiopaque marker band located\nthree (3) cm from its distal end. The Device Positioning Unit includes five (5)\nfluoro saver markers on the proximal section of the shaft. The markers are\nintended to indicate when the tip of the microcoil is approaching the tip of the\nmicrocatheter. When the distal-most marker reaches the proximal end of the\nRotating Hemostatic Valve (RHV) on the microcatheter, the tip of the coil is\napproaching the tip of the microcatheter and fluoroscopy should be used to guide\nfurther coil insertion.\n The introducer sheath has three main components: an introducer tip, a\ntranslucent introducer body, and a re-sheathing tool.\nThe ENPOWER Detachment Control Box (DCB) provides the energy necessary to\nallow for a thermo-mechanical detachment of the microcoil from the DPU. The\nconnecting cable delivers the energy necessary to detach the embolic coil from the\nMicrocoil System’s detachment zone. The connecting cable is connected between the\nMicrocoil System’s hub connector on the DPU and the output connector on the DCB.\n The connecting cables may be one of two types: one with a remote detach\nbutton (the ENPOWER Control Cable) catalog no. ECB000182-00, or one\nwithout a detach button (standard connecting cable) catalog no. CCB00157-\n00.\n The ENPOWER Detachment Control Box, catalog no. DCB2000500, works\nwith the ENPOWER Control Cable and with the standard connecting cable.\nPage 2\n\n| Figure 1: Microcoil System |\n| --- |\n|  |\n\nCodman & Shurtleff, Inc.\nSpecial 510(k) Design Modification\nCODMAN® Microcoil Delivery Systems\n510(k) Summary, Continued\nIV.Device The devices in this submission include minor design changes only to the Device\nDescription, Positioning Unit’s introducer sheath (introducer). There are no modifications to\nContinued components or materials of the micro-coil or the ENPOWER Detachment Control\nSystem. Minor dimensional and design modifications to the introducer will help\nimprove deliverability of the micro-coils.\nPage 3\n\nCodman & Shurtleff, Inc.\nSpecial 510(k) Design Modification\nCODMAN® Microcoil Delivery Systems\n510(k) Summary, Continued\nV. Indications MICRUSFRAME, DELTAFILL, and DELTAXSFT Microcoil Delivery Systems are\nfor Use intended for endovascular embolization of intracranial aneurysms, other neurovascular\nabnormalities such as arteriovenous malformations and arteriovenous fistulae, and are\nalso intended for arterial and venous embolizations in the peripheral vasculature.\nThe GALAXY G3 FILL Microcoil Delivery System is intended for\nendovascular embolization of intracranial aneurysms, other neurovascular\nabnormalities such as arteriovenous malformations and arteriovenous fistulae,\nand is also intended for arterial and venous embolizations in the peripheral\nvasculature.\nThe GALAXY G3 XSFT Microcoil Delivery System is intended for endovascular\nembolization of intracranial aneurysms.\nPage 4\n\nCodman & Shurtleff, Inc.\nSpecial 510(k) Design Modification\nCODMAN® Microcoil Delivery Systems\n510(k) Summary\n, Continued\nVI. Endovascular coil embolization is the technological principle for both the subject and\nComparison of predicate devices. This technology is based on placing embolic coils in the\nTechnological neurovascular or peripheral vasculature to reduce or block blood flow. The subject\nCharacteristic devices and predicate devices are based on the same technological characteristics as\nwith Predicate shown in Table 3. No new technological characteristics are being introduced with this\nDevice change.\nTable 3. Technological Characteristics of the Predicate and Proposed Device",
    "Substantial Equivalence": "Predicate Device:\nThis Submission:\nMICRUSFRAME, DELTAFILL,\nMICRUSFRAME, DELTAFILL,\nDELTAXSFT, GALAXY G3,\nDescription DELTAXSFT, GALAXY G3\nGALAXY G3 XSFT Microcoil\nFILL, GALAXY G3 XSFT\nDelivery System\nMicrocoil Delivery System\n(K150319)\nMICRUSFRAME, DELTAFILL, and\nDELTAXSFT Microcoil Delivery\nSystems are intended for endovascular\nembolization of intracranial aneurysms,\nother neurovascular abnormalities such\nas arteriovenous malformations and\narteriovenous fistulae, and are also\nintended for arterial and venous\nembolizations in the peripheral\nvasculature.\nSame as Predicates\nIndications for Use GALAXY G3 Microcoil Delivery\nSystem is intended for endovascular\nembolization of intracranial aneurysms,\nother neurovascular abnormalities such\nas arteriovenous malformations and\narteriovenous fistulae, and is also\nintended for arterial and venous\nembolizations in the peripheral\nvasculature.\nThe GALAXY G3 XSFT Microcoil\nDelivery System is intended for\nendovascular embolization of\nintracranial aneurysms.\nMicrocoil\nMicrocoil Material Platinum/Tungsten Same as Predicate\nMicrocoil Primary Wind Triangular or Cylindrical Same as Predicate\nMicrocoil Secondary\nComplex, Helical, or Spherical Same as Predicate\nShape\nMicrocoil Stretch- PGA= Polyglycolic Acid Suture\nSame as Predicate\nResistant PP= Polypropylene Suture\nPrimary Coil Wind Outer\n0.009” – 0.016” Same as Predicate\nDiameter (OD)\nSecondary Shape OD\n1.5mm – 24mm Same as Predicate\nRanges\nMicrocoil Length Ranges 1cm - 60cm Same as Predicate\nPage 5\n\n| Table 3. Technological Characteristics of the Predicate and Proposed Device |  |  |\n| --- | --- | --- |\n| Description | Predicate Device:\nMICRUSFRAME, DELTAFILL,\nDELTAXSFT, GALAXY G3,\nGALAXY G3 XSFT Microcoil\nDelivery System\n(K150319) | This Submission:\nMICRUSFRAME, DELTAFILL,\nDELTAXSFT, GALAXY G3\nFILL, GALAXY G3 XSFT\nMicrocoil Delivery System |\n| Indications for Use | MICRUSFRAME, DELTAFILL, and\nDELTAXSFT Microcoil Delivery\nSystems are intended for endovascular\nembolization of intracranial aneurysms,\nother neurovascular abnormalities such\nas arteriovenous malformations and\narteriovenous fistulae, and are also\nintended for arterial and venous\nembolizations in the peripheral\nvasculature.\nGALAXY G3 Microcoil Delivery\nSystem is intended for endovascular\nembolization of intracranial aneurysms,\nother neurovascular abnormalities such\nas arteriovenous malformations and\narteriovenous fistulae, and is also\nintended for arterial and venous\nembolizations in the peripheral\nvasculature.\nThe GALAXY G3 XSFT Microcoil\nDelivery System is intended for\nendovascular embolization of\nintracranial aneurysms. | Same as Predicates |\n| Microcoil |  |  |\n| Microcoil Material | Platinum/Tungsten | Same as Predicate |\n| Microcoil Primary Wind | Triangular or Cylindrical | Same as Predicate |\n| Microcoil Secondary\nShape | Complex, Helical, or Spherical | Same as Predicate |\n| Microcoil Stretch-\nResistant | PGA= Polyglycolic Acid Suture\nPP= Polypropylene Suture | Same as Predicate |\n| Primary Coil Wind Outer\nDiameter (OD) | 0.009” – 0.016” | Same as Predicate |\n| Secondary Shape OD\nRanges | 1.5mm – 24mm | Same as Predicate |\n| Microcoil Length Ranges | 1cm - 60cm | Same as Predicate |\n\nCodman & Shurtleff, Inc.\nSpecial 510(k) Design Modification\nCODMAN® Microcoil Delivery Systems\n510(k) Summary, Continued\nVI.\nTable 3. TechnologicalCharacteristicsofthePredicateandProposed Device (continued)\nComparison of\nDelivery System\nTechnological\nDelivery System Type Wire Shaft with radiopaque marker Same as Predicate\nCharacteristic Delivery System Introducer\nHDPE Introducer Same as Predicate\nSheath\nwith Predicate\nDelivery System\nDevice Nylon 12 Same as Predicate\nResheathing Tool\n(continued) Introducer Tip Flush Ports None Three Flush Ports\nIntroducer Tip Wall 18 system: 0.005”\n0.0103”\nThickness 10 system: 0.0045\nIntroducer Sheath Tip\nStraight Tapered\nShape\nIntroducer Sheath Length 120cm 120cm and 81cm\nDevice Positioning Unit\n(DPU) Delivery System 190cm ± 5cm Same as Predicate\nLength\nDevice Positioning Unit\n0.0159” Same as Predicate\nDiameter\nFive Markers Located on the Proximal\nFluoroscopy Saver Markers Same as Predicate\nSection of the Shaft\nFluoro Saver Marker\n150cm Length Same as Predicate\nMicrocatheter Compatibility\nConnection to Microcoil System: Uses\nConnecting Cable or EnPOWER\nControl Cable\nMechanism of Detachment: Thermo-Mechanical\nSame as Predicate\nDetachment System uses the ENPOWER\nDetachment Control Box (DCB) with\nENPOWER Control Cable or\nConnecting Cable\nSterilization Method Electron Beam Radiation Same as Predicate\nShelf Life 3 years Same as Predicate\nPackaged in a plastic hoop and\nPackaging Same as Predicate\nenclosed in a pouch\nPage 6\n\n| Table 3. TechnologicalCharacteristicsofthePredicateandProposed Device (continued) |  |  |\n| --- | --- | --- |\n| Delivery System |  |  |\n| Delivery System Type | Wire Shaft with radiopaque marker | Same as Predicate |\n| Delivery System Introducer\nSheath | HDPE Introducer | Same as Predicate |\n| Delivery System\nResheathing Tool | Nylon 12 | Same as Predicate |\n| Introducer Tip Flush Ports | None | Three Flush Ports |\n| Introducer Tip Wall\nThickness | 18 system: 0.005”\n10 system: 0.0045 | 0.0103” |\n| Introducer Sheath Tip\nShape | Straight | Tapered |\n| Introducer Sheath Length | 120cm | 120cm and 81cm |\n| Device Positioning Unit\n(DPU) Delivery System\nLength | 190cm ± 5cm | Same as Predicate |\n| Device Positioning Unit\nDiameter | 0.0159” | Same as Predicate |\n| Fluoroscopy Saver Markers | Five Markers Located on the Proximal\nSection of the Shaft | Same as Predicate |\n| Fluoro Saver Marker\nMicrocatheter Compatibility | 150cm Length | Same as Predicate |\n| Mechanism of\nDetachment | Connection to Microcoil System: Uses\nConnecting Cable or EnPOWER\nControl Cable | Same as Predicate |\n|  | Detachment: Thermo-Mechanical\nSystem uses the ENPOWER\nDetachment Control Box (DCB) with\nENPOWER Control Cable or\nConnecting Cable |  |\n| Sterilization Method | Electron Beam Radiation | Same as Predicate |\n| Shelf Life | 3 years | Same as Predicate |\n| Packaging | Packaged in a plastic hoop and\nenclosed in a pouch | Same as Predicate |\n\nCodman & Shurtleff, Inc.\nSpecial 510(k) Design Modification\nCODMAN® Microcoil Delivery Systems\n510(k) Summary, Continued\nVII. Non- Verification and Validation Testing\nClinical Data The modifications proposed in this submission affect only the introducer sheath\nPerformance component of the delivery system’s device positioning unit. Consequently, the\nData verification and validation activities were focused around the introducer portion of the\nDevice Positioning Unit (DPU). There were no changes made that affect the intended\nuse, operational principle, design principle, manufacturing or sterilization processes of\nthe devices. Appropriate testing was identified based on the modifications made,\nreview of the products’ risk analysis and previous use of the predicate device which\nwas cleared under K150319. All testing conducted for the modification of the DPU’s\nintroducer was based on current standards and FDA Guidance Document; “Class II\nSpecial Controls Guidance Document: Vascular and Neurovascular Embolization\nDevices” issued on December 29, 2004. All testing was performed on final sterile\nproduct following the same test methods used to test the predicate device. The\nfollowing performance data were provided in support of the substantial equivalence\ndetermination.\nTable4:Verification and Validation Testing\nTest TestMethodSummary Results\nVisual Inspection Visual inspection of the test Pass\nunits to check for cosmetic\ndefects to ensure the units are All units passed visual\nprepared for verification testing inspection\nas per established test method.\nTracking Force (delivery) The purpose of the Track Pass\nForce test was to evaluate the\nforce it takes to deliver the Samples passed the\nproposed device through a established acceptance\nmicrocatheter and into a criterion\nclinically relevant model;\nutilizing the system\nCatheter Performance\nSimulation System (CPSS).\nTest samples were delivered\nthrough a compatible\nmicrocatheter to verify track\nforces per approved test\nmethod.\nRe-sheathing Reliability The purpose of the Re- Pass\nSheathing Reliability test was Samples passed the\nto evaluate the ability to re- established\ninsert the proposed device acceptance criterion\ninto the split sheath introducer\nafter it has been unzipped\nafter the proposed device has\nbeen inserted and withdrawal\nfrom a\nclinically relevant model.\nThe introducer sheath\nunderwent 1 re-sheathing\ncycle to verify reliability per\napproved test method.\nPage 7\n\n| Table4:Verification and Validation Testing |  |  |\n| --- | --- | --- |\n| Test | TestMethodSummary | Results |\n| Visual Inspection | Visual inspection of the test\nunits to check for cosmetic\ndefects to ensure the units are\nprepared for verification testing\nas per established test method. | Pass\nAll units passed visual\ninspection |\n| Tracking Force (delivery) | The purpose of the Track\nForce test was to evaluate the\nforce it takes to deliver the\nproposed device through a\nmicrocatheter and into a\nclinically relevant model;\nutilizing the system\nCatheter Performance\nSimulation System (CPSS).\nTest samples were delivered\nthrough a compatible\nmicrocatheter to verify track\nforces per approved test\nmethod. | Pass\nSamples passed the\nestablished acceptance\ncriterion |\n| Re-sheathing Reliability | The purpose of the Re-\nSheathing Reliability test was\nto evaluate the ability to re-\ninsert the proposed device\ninto the split sheath introducer\nafter it has been unzipped\nafter the proposed device has\nbeen inserted and withdrawal\nfrom a\nclinically relevant model.\nThe introducer sheath\nunderwent 1 re-sheathing\ncycle to verify reliability per\napproved test method. | Pass\nSamples passed the\nestablished\nacceptance criterion |\n\nCodman & Shurtleff, Inc.\nSpecial 510(k) Design Modification\nCODMAN® Microcoil Delivery Systems\n510(k) Summary, Continued\nVII. Non- Table4: VerificationandValidationTesting(continued)\nClinical Data Test TestMethodSummary Results\nPerformance Dimensional Inspection The Introducer underwent Pass\nData dimensional inspection per Samples passed the\napproved test method. established\n(continued)\nacceptance criterion\nParticulate Testing The full assembly underwent Pass\nparticulate testing per Samples passed the\napproved test method. established\nSimulated use consisted of acceptance criterion\npushing forward to the tip of\nthe microcatheter and then\npulling back 8” and repeating\nfive times.\nIntroducer Fuse Joint The Introducer underwent Pass\nTesting tensile strength testing per Samples passed the\napproved test method. established\nacceptance criterion\nPage 8\n\n| Table4: VerificationandValidationTesting(continued) |  |  |\n| --- | --- | --- |\n| Test | TestMethodSummary | Results |\n| Dimensional Inspection | The Introducer underwent\ndimensional inspection per\napproved test method. | Pass\nSamples passed the\nestablished\nacceptance criterion |\n| Particulate Testing | The full assembly underwent\nparticulate testing per\napproved test method.\nSimulated use consisted of\npushing forward to the tip of\nthe microcatheter and then\npulling back 8” and repeating\nfive times. | Pass\nSamples passed the\nestablished\nacceptance criterion |\n| Introducer Fuse Joint\nTesting | The Introducer underwent\ntensile strength testing per\napproved test method. | Pass\nSamples passed the\nestablished\nacceptance criterion |\n\nCodman & Shurtleff, Inc.\nSpecial 510(k) Design Modification\nCODMAN® Microcoil Delivery Systems\n510(k) Summary, Continued\nVII. Non- Animal Testing\nClinical Data The modified introducer was validated by performing an acute in-vivo animal study.\nPerformance An in-vivo model allowed the assessment of the acute performance of the test article\nData to deliver an embolic coil to the target parent vessel in swine. The new introducer\ndesign demonstrated acceptable overall performance in all attributes evaluated.\nShelf Life Testing\nThis change does not impact the shelf-life of the device. The introducer assembly is\nmade of the same base materials and by the same vendors as the predicate devices. The\nminor design changes to the device positioning unit’s introducer do not impact the\npackaging of the device. The shelf-life testing conducted on the predicate device is\napplicable to the proposed device.\nBiocompatibility Testing\nThe modified device will be manufactured using many of the same components and\nmanufacturing processes as the predicate device. Previous biocompatibility testing\nconducted covered all the tests required by ISO 10993-1:2009, FDA Bluebook\nMemorandum G95-1, and FDA’s Draft Guidance Document entitled “Use of\nInternational Standard ISO10993, Biological Evaluation of Medical Devices Part 1:\nEvaluation and Testing” issued April 23, 2013. Additional biocompatibility testing was\nconducted as part of the modifications to the introducer. A limited subset of the\nrecommended biocompatibility tests, including in vitro cytotoxicity and in vitro\nhemolysis were successfully conducted on the modified introducer. In addition,\nchemical characterization of extractables of the Introducers manufactured with the\ncurrent heat shrink polymer and the Introducers manufactured with a new heat shrink\npolymer were successfully conducted per ISO 10993-18.\nSterilization\nThe minor design changes to the device positioning unit introducer account for a\nnegligible change in density (less than 0.024%). These changes did not impact the\npackaging, packaging process, sterilization configuration or sterilization process of the\npredicate device, the existing sterilization validation remains applicable for the\nproposed device.\nSummary of Clinical Testing\nClinical studies were not required as appropriate verification and validation of the\nminor design modifications to the delivery system’s device positioning unit’s\nintroducer were achieved based on the similarities of the proposed device to the\npredicate device, and from results of bench testing. All testing was conducted using\nstatistical sampling methods as required by the Codman & Shurtleff, Inc. Design\nControl procedures.\nPage 9\n\nCodman & Shurtleff, Inc.\nSpecial 510(k) Design Modification\nCODMAN® Microcoil Delivery Systems\n510(k) Summary, Continued\nVIII.\nConclusion The minor design modifications made to the introducer do not alter the intended use or\nindications for use of the predicate devices, or the fundamental scientific technology\nof the predicate devices. Risk assessment of the modifications and successful\nverification/validation testing raised no new questions regarding the safety and\neffectiveness of the predicate devices, Codman has determined that the modified\ndevices are substantially equivalent to the predicate devices.\nPage 10"
  }
}