{
  "source_pdf": "embolic-coil--cerenovus--orbit-galaxy-g2-microcoil-delivery--510k.pdf",
  "clearance_number": "K072173",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use\n5 10(k) Number (if known): K120686\nDevice Name: Orbit Galaxy® G2 Microcoil Delivery System\nIndications for Use:\nThe Fill Orbit Galaxy® G2 Microdelivery System is intended for endovascular embolization of\nintracranial aneurysms, other neurovascular abnormalities such as arteriovenous malformations\nand arteriovenous fistulae, and is intended for arterial and venous embolizations in the peripheral\nvasculature.\nThe Xtrasoft Orbit Galaxy® 02 Microcoil Delivery System is intended for endovascular\nembolization of intracranial aneurysms.\nPrescription Use ___X__ AND/OR Over-The-Counter Use\n___\n(Part 21 CFR 801 Subpart D) (21 CFR 807 Subpart C)\n(PLEASE DO NOT WRITE BELOW LINE-CONTINUE ON ANOTHER PAGE IF NEEDED)\nConcurrence of CDRJI, Office of Device Evaluation (ODE)\njcC fW Pagel of__\n7\n(Division Sign-Off)\nDivision of Ophthalmic, Neurological and Ear,\nNose and Throat Devices\n51 0(k) Number",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K093973",
      "K072173",
      "K120686"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "predicate device:\nThe ORBIT GALAXY® 02 Microcoil Delivery System is similar to the CASHMERE®\nSR Microcoil System with regard to intended use, function, design, materials,\nmanufacturing, and sterilization processes.\nThe ORBIT GALAXY® 62 Microcoil Delivery System is similar to the ORBIT\nGALAXY®0 Detachable Coil System with regard to the intended use, function, microcoil\nmaterial, shape and dimensions, and miicrocoil manufacturing processes.\n18\n\nCodmran & Shurtleff, Inc. Special 510(k)\nORBIT GALAXY® G2 Microcoil System\nDevice modifications include design and manufacturing process changes necessary to\nexpand the product line to include additional mierocoil shapes and sizes. No new\ntechnological characteristics are being introduced with the proposed device.\nA summary table including specifications of the proposed device compared with those of\nthe predicate devices follows.\n\n0 7;0\nu U~ a\n4)0 , 0\n~ ~\nu _rj -1r\n4) v oto <\n0 0\nOrz\nM 0 r\n0 oo ~ c\n0) -0\nt tr aw c\nci 0\n0\n> d >~ IOO V) a)\n> 0\n~\n- Ccc\nA .!\n\n044\n0\n->4 24 C\nF-.-c\ncl u\nC3H j\n. ~~~~a z x I ~ a\nI\n2U EW\nC)n\n\nE 0\n0 2 xi\nE oao\n0\nIn 0\no z\n-2 '52 -\n- = =* 0 u 0\n0c.\n00 o 0o 0\nC;~ U UEQuu\n-CUD0~\ncuM~,-, . -\nvit 1 yC~\nN CL.\n\nCodman & Shurtleff, Inc. Special 510(k)\nORBIT GALAXY® 02 Microcoil System\nG. Testing Summary:\nBench testin g data demonstrated that the ORBIT GALAXY® G2 Microcoil System\nperformed according to its description And intended use, and established the performance\ncharacteristics of this device. The ORBIT GALAXY® 0G2 Microcoil System passed\nequivalent bench testing as compared to the CASHMERE®0 SR System predicate device.\nClinical testing was not required to establish substantial equivalence.\nResults of verification and validation testing conducted on the ORBIT GALAXY 02\nMicrocoil System demonstrated .that the systemn per-for-med as designed, is suitable ifor The\nintended use, and is substantially equivalent to the predicate devices.\nThe following tests were conducted to verify the modified design:\n* Delivery Force Test\n\" System Delivery Force\n\" Microcatheter compatibility\n* Secondary Shape Retention Test\n*Coil Secondary Shape OD\n* Detachment Zone Tensile Test\n* Coil Socket Ring Tensile Strength\nw Detachment Suture Tensile Strength\n* Stretch resistance of suture/Tensile Strength\n* Ball Tip Tensile Strength\n*Durability and Detachability Test\n* Durability-Cyclic advancement and retrieval of the microcoil system\n* Detachment of the microcoil from the delivery system\na Coil damage after microcoil system delivery\n* Microcatheter compatibility\nThe materials, packaging, and sterilization used in the ORBIT GALAXY® 02 Microcoil\nDelivery System are identical to the materials, packaging, and sterilization used in the\ncurrent CASHMERE SR Microcoil System. Full biocompatibility testing in accordance\nwith ISO 10993-1 was previously successfully conducted on the ORBIT GALAXY@\nDetachable Coil System (K093973); additional biocompatibility testing was performed\non the CASHMERE SR System (K072173).\n23\n\nCodman & Shurtleff, Inc. Special 510(k)\nORBIT GALAXY® 02 Microcoil System\nFor final confirmation biocompatibility screening testing was successfiully performed.\nResults demonstrated that the ORBIT GALAXY® G2 Microcoil Delivery System meets\nall the same biocompa tibility requirements as the predicate devices and as specified by\nthe ISO 10993 Part 1, and the General Program Memorandum # G95-l on Biological\nEvaluation of Medical Devices.\nBased upon the design, materials, function, intended use, comparison with currently\nmarketed devices and the non-clinical testing perform-ed by Codman & Shurtleff, Inc., it\nis concluded that the ORBIT GALAXY® 02 Microcoil Delivery System is substantially\nequivaletto the CASHMEREt Microcoill Delivery System and to the ORBIT\nGALAX ' ' Detachable Coil System and, therefore, does not raise any new questions of\nsafety and effectiveness.\n24\n\nC\nDEPARTMENT OF HEALTH & HUMAN SERVICES Public Health Service\nFood and Drug Administration\n10903 New Hampshire Avenue\nDocument Control Room -W066-G609\nSilver Spring, MD 20993-0002\nCodman & Shurtleff, Inc.\n% Ms. Kim Fonda\nAR 421\n325 Paramount Drive\nRaynham, MA 02767\nRe: K120686\nTrade/Device Name: Orbit Galaxy® G2 Microcoil Delivery System\nRegulation Number: 21 CFR 882.5950\nRegulation Name: Neurovascular embolization device\nRegulatory Class: Class 11\nProduct Code: HCG, KRD\nDated: March 5, 2012\nReceived: March 6, 2012\nDear Ms. Fonda:\nWe have reviewed your Section 5 10(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRH4 does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class 11 (Special Controls) or class III (PMA), it\nmay be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 21, Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CFR Part 801); medical device reporting (reporting of medical*\n\nPage 2-Ms. Kim Fonda\ndevice-related adverse events) (21 CFR 803); good manufacturing practice requirements as set\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 53 1-542 of the Act); 21 CFR 1000-1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please\ngo to http://www.fda.Qov/AboutFDA/CentersOffices/CDRHCDRHOffice/ucmli 15809.htm for\nthe Center for Devices and Radiological Health's (CDRH's) Office of Compliance. Also, please\nnote the regulation entitled, \"Misbranding by reference to premarket notification\" (21ICFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttp//v\"w.fda.gov/MedicalDevices/Safe/ReDortaProblem/default.htm for the CDRH' s Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act frorn the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll,-free number\n(800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda.ovfMedicalDevicesResourceforYouIndutrv/default.htm.\nSincerely yours,\n~alvina B. Bydelman, M.D.\nfTDirector\nDivision of Ophthalmic, Neurological, and Ear,\nNose and Throat Devices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure",
    "Indications for Use": "Indications for Use\n5 10(k) Number (if known): K120686\nDevice Name: Orbit Galaxy® G2 Microcoil Delivery System\nIndications for Use:\nThe Fill Orbit Galaxy® G2 Microdelivery System is intended for endovascular embolization of\nintracranial aneurysms, other neurovascular abnormalities such as arteriovenous malformations\nand arteriovenous fistulae, and is intended for arterial and venous embolizations in the peripheral\nvasculature.\nThe Xtrasoft Orbit Galaxy® 02 Microcoil Delivery System is intended for endovascular\nembolization of intracranial aneurysms.\nPrescription Use ___X__ AND/OR Over-The-Counter Use\n___\n(Part 21 CFR 801 Subpart D) (21 CFR 807 Subpart C)\n(PLEASE DO NOT WRITE BELOW LINE-CONTINUE ON ANOTHER PAGE IF NEEDED)\nConcurrence of CDRJI, Office of Device Evaluation (ODE)\njcC fW Pagel of__\n7\n(Division Sign-Off)\nDivision of Ophthalmic, Neurological and Ear,\nNose and Throat Devices\n51 0(k) Number"
  }
}