{
  "source_pdf": "embolic-coil--microvention--microplex-coil-cosmos-10-hydrocoil--510k.pdf",
  "clearance_number": "K093919",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description: The MCS Cosmos 10 consists of an imnplantable coil made of bare\nplatinum alloy. The HES HydroFrame 10 consists of implantable coil\nmade of platinum alloy with a biologically inert and stable inner hydrogel\ncore. Both the Cosmos 10 and the HydroFrame 10 coils are available in\nvarious loop sizes and lengths. The coil is attached to a V-Trak delivery\npusher. The proximal end of the delivery pusher is inserted into a hand\nheld battery powered V-Grip Detachment Controller (sold separately). The\nimplantable coil detaches upon activation of the Detachment Controller.\nBoth the Cosmos 10 and the HydroFrame 10 coil implants have a PET\nmember within the primary coil to provide stretch resistance properties.\nBoth feature a 3-dimensional shape that creates a frame when placed\nwithin an aneurysm.\nThe HydroFrame 10 also has a hydrogel core member that runs parallel\nwith the stretch resistant member within the coil. The expansion\nproperties of the hydrogel allow for improved filling properties of the\nimplanted coil.\nThe table below provides information about the physical properties of the\nCosmos 10 and HydroFrame 101 with a comparison to their respective\npredicate devices.\nPage I of 2\n\nMicroVention, Inc.\nSpecial 510(k) - MCS & HES Line Extension,\nMCS Cosmos 10\nFeature Device Subject Device\n-Predicate\nCoil shape 3D -spherical Same\nCoil implant diameter 3-12mm 2.0-2.5mm\nCoil restrained length 6,15cm 2-4cm\nDeliver pusher length 185cm Same\nMain coil wire material Platinum/Tungsten alloy Same\n.\nCoupler material Platinum/Iridium Same\nAdhesive material Utraviolet cure Same\nImplant to pusher material Polyolefin elastomer Same\nStretch resistant filar material Polyolefin elastomer PET\nMRI compatibility Yes Same\nMethod of supply Sterile, single use Same\nPackaging configuration Dispenser coil, pouch, carton Same\nHES HydroFrame 10\nFeature Predicate Device Subject Device\nCoil shape 3D -spherical Same\nCoil implant diameter 3-12mm 2.0-2.5mm\nCoil restrained length 6-43cm 2.4cm\nDeliver pusher length 185cm Same\nMain coil wire material Platinum/Tungsten alloy Same\nCoupler material Platinum/Iridium Same\nAdhesive material Utraviolet cure Same\nImplant to pusher material Polyolefin elastomer Same\nStretch resistant filar material Polyolefin elastomer PET\nGel Hydrophilic acrylic copolymer Same\nMRI compatibility Yes Same\nMethod of supply Sterile, single use Same\nPackaging configuration Dispenser coil, pouch, carton Same\nBench Test Summary: Test Result\nVisual Inspection Met same cniteria as predicate\nDimensional Measurement Met same criteria as predicate\nSimulated Use: Met same criteria as predicate\nIntroduction, Tracking, Deployment, Frame tumbling,\nMicrocatheter movement, Microcatheter manipulation,\nCompartmentalization, Periphery fill, Basket formation,\nShape retention, Overall performance\nSpring Constant Met same criteria as predicate\nGel Expansion (HES only) Met same criteria as predicate\nWeld Tensile Met same criteria as predicate\nSummary of Substantial The Cosmos 10 and HydrolFrame 10 coils that are the subject of this\nEquivalence: submission are substantially equivalent to the predicate device With regard\nto intended use, patient population, device design, materials, processes,\nand operating principal.\nPage 2 of 2\n\nDEPARTMENT OF HEALTH & HUMAN SERVICES Public Health Service\nFood and Drug Administration\n10903 New Hampshire Avenue\nDocument Control Room -W066-G609\nSilver Spring, MD 20993-0002\nMicroention, Inc.\nLaraine Pangelina\nRegulatory Affairs Project Manager\n1311 Valencia Avenue APR 2 8 2\nTustin, CA 92780\nRe: K103758\nTrade/Device Name: Microplex Coil System-Cosmos 10 and, Hydrocoil System-\nHydroframe 10\nRegulation Number: 21 CFR 882.5950\nRegulation Name: Neurovascular embolization device\nRegulatory Class: Class II\nProduct Code: HCG\nDated: March 25, 2011\nReceived: March 29, 2011\nDear Ms. Pangelina\nWe have reviewed your Section 5 10(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRI- does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class Il (Special Controls) or class III (PMA), it\nmay be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 21, Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\n\nPage 2 Ms. Pangelina\n-\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CER Part 80 1); medical device reporting (reporting of medical\ndevice-related adverse events) (21 CFR 803); good manufacturing practice requirements as set\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 531-542 of the Act); 21 CER 1000- 1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please\ngo to httl2://www.fda.gov/AboutFDA/CentersOffices/CDRH/CDRHOffices/uc\nI 1 5809.htm for\nthe Center for Devices and Radiological Health's (CDRH's) Office of Compliance. Also, please\nnote the*r egulation entitled, \"Misbranding by reference to premarket notification\" (21 CFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttp://www.fda.zov/MedicalDevices/Safetv/ReotaProbem/defalthtm\nfor the CDRI-' s Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 63 8-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda gvMdclevcsRsucefrolldut\nRdfuthtm\nSincerely yours,\nMalvina B. Eydelman, WD\nDirector\nDivision of Ophthalmic, Neurological,\nand Ear, Nose and Throat Devices\nOffice of Device Evaluation\nCenter for Devices and\nRadiological Health\nEnclosure\n\nIndications for Use\n51 0(k) Number (if known): K103758\nDevice Name: MicroPlex Coil System (MOS) Cosmos 10\n-\nHydroCoil Embolic System (HES) HydroFrame 10\n-\nIndications For Use:\nIntended for the endovascular embolization of intracranial\naneurysms and other neurovascular abnormalities such as\narteriovenous malformations and arteriovenous fistulae. The\nMCS and HES is also intended for vascular occlusion of\nblood vessels within the neurovascular system to\npermanently obstruct blood flow to an aneurysm or other\nvascular malformation and for arterial and venous\nembolization in the peripheral vasculature.\nPrescription Use X AND/OR Over-The-Counter Use\n____\n(Part 21 CFR 801 Subpart D) (21 CER 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE IF\nNEEDED)\nConcurrence of CDRH, Office of Device Evaluation (ODE)\n(Division Sign-Onf\nDivision of Ophthalmic, Neurological and Ear.\nNose and Throat Devices\n5lO(k)Number",
    "indications": "Indications for Use: Intended for the endlovascular embolization of intracranial\naneurysms and other neurovascular abnormalities such as\narteriovenous malformations and artiovenous fistula. The MCS and\nHES are also intended for vascular occlusion of blood vessels\nwithin the neurovascular system to permanently obstruct blood flow\nto an aneurysm or other vascular malformation and for arterial and\nvenous embolization in the peripheral vasculature.",
    "contraindications": null,
    "sizing_specs": "Device Description: The MCS Cosmos 10 consists of an imnplantable coil made of bare\nplatinum alloy. The HES HydroFrame 10 consists of implantable coil\nmade of platinum alloy with a biologically inert and stable inner hydrogel\ncore. Both the Cosmos 10 and the HydroFrame 10 coils are available in\nvarious loop sizes and lengths. The coil is attached to a V-Trak delivery\npusher. The proximal end of the delivery pusher is inserted into a hand\nheld battery powered V-Grip Detachment Controller (sold separately). The\nimplantable coil detaches upon activation of the Detachment Controller.\nBoth the Cosmos 10 and the HydroFrame 10 coil implants have a PET\nmember within the primary coil to provide stretch resistance properties.\nBoth feature a 3-dimensional shape that creates a frame when placed\nwithin an aneurysm.\nThe HydroFrame 10 also has a hydrogel core member that runs parallel\nwith the stretch resistant member within the coil. The expansion\nproperties of the hydrogel allow for improved filling properties of the\nimplanted coil.\nThe table below provides information about the physical properties of the\nCosmos 10 and HydroFrame 101 with a comparison to their respective\npredicate devices.\nPage I of 2\n\nMicroVention, Inc.\nSpecial 510(k) - MCS & HES Line Extension,\nMCS Cosmos 10\nFeature Device Subject Device\n-Predicate\nCoil shape 3D -spherical Same\nCoil implant diameter 3-12mm 2.0-2.5mm\nCoil restrained length 6,15cm 2-4cm\nDeliver pusher length 185cm Same\nMain coil wire material Platinum/Tungsten alloy Same\n.\nCoupler material Platinum/Iridium Same\nAdhesive material Utraviolet cure Same\nImplant to pusher material Polyolefin elastomer Same\nStretch resistant filar material Polyolefin elastomer PET\nMRI compatibility Yes Same\nMethod of supply Sterile, single use Same\nPackaging configuration Dispenser coil, pouch, carton Same\nHES HydroFrame 10\nFeature Predicate Device Subject Device\nCoil shape 3D -spherical Same\nCoil implant diameter 3-12mm 2.0-2.5mm\nCoil restrained length 6-43cm 2.4cm\nDeliver pusher length 185cm Same\nMain coil wire material Platinum/Tungsten alloy Same\nCoupler material Platinum/Iridium Same\nAdhesive material Utraviolet cure Same\nImplant to pusher material Polyolefin elastomer Same\nStretch resistant filar material Polyolefin elastomer PET\nGel Hydrophilic acrylic copolymer Same\nMRI compatibility Yes Same\nMethod of supply Sterile, single use Same\nPackaging configuration Dispenser coil, pouch, carton Same\nBench Test Summary: Test Result\nVisual Inspection Met same cniteria as predicate\nDimensional Measurement Met same criteria as predicate\nSimulated Use: Met same criteria as predicate\nIntroduction, Tracking, Deployment, Frame tumbling,\nMicrocatheter movement, Microcatheter manipulation,\nCompartmentalization, Periphery fill, Basket formation,\nShape retention, Overall performance\nSpring Constant Met same criteria as predicate\nGel Expansion (HES only) Met same criteria as predicate\nWeld Tensile Met same criteria as predicate\nSummary of Substantial The Cosmos 10 and HydrolFrame 10 coils that are the subject of this\nEquivalence: submission are substantially equivalent to the predicate device With regard\nto intended use, patient population, device design, materials, processes,\nand operating principal.\nPage 2 of 2\n\nDEPARTMENT OF HEALTH & HUMAN SERVICES Public Health Service\nFood and Drug Administration\n10903 New Hampshire Avenue\nDocument Control Room -W066-G609\nSilver Spring, MD 20993-0002\nMicroention, Inc.\nLaraine Pangelina\nRegulatory Affairs Project Manager\n1311 Valencia Avenue APR 2 8 2\nTustin, CA 92780\nRe: K103758\nTrade/Device Name: Microplex Coil System-Cosmos 10 and, Hydrocoil System-\nHydroframe 10\nRegulation Number: 21 CFR 882.5950\nRegulation Name: Neurovascular embolization device\nRegulatory Class: Class II\nProduct Code: HCG\nDated: March 25, 2011\nReceived: March 29, 2011\nDear Ms. Pangelina\nWe have reviewed your Section 5 10(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRI- does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class Il (Special Controls) or class III (PMA), it\nmay be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 21, Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\n\nPage 2 Ms. Pangelina\n-\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CER Part 80 1); medical device reporting (reporting of medical\ndevice-related adverse events) (21 CFR 803); good manufacturing practice requirements as set\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 531-542 of the Act); 21 CER 1000- 1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please\ngo to httl2://www.fda.gov/AboutFDA/CentersOffices/CDRH/CDRHOffices/uc\nI 1 5809.htm for\nthe Center for Devices and Radiological Health's (CDRH's) Office of Compliance. Also, please\nnote the*r egulation entitled, \"Misbranding by reference to premarket notification\" (21 CFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttp://www.fda.zov/MedicalDevices/Safetv/ReotaProbem/defalthtm\nfor the CDRI-' s Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 63 8-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda gvMdclevcsRsucefrolldut\nRdfuthtm\nSincerely yours,\nMalvina B. Eydelman, WD\nDirector\nDivision of Ophthalmic, Neurological,\nand Ear, Nose and Throat Devices\nOffice of Device Evaluation\nCenter for Devices and\nRadiological Health\nEnclosure\n\nIndications for Use\n51 0(k) Number (if known): K103758\nDevice Name: MicroPlex Coil System (MOS) Cosmos 10\n-\nHydroCoil Embolic System (HES) HydroFrame 10\n-\nIndications For Use:\nIntended for the endovascular embolization of intracranial\naneurysms and other neurovascular abnormalities such as\narteriovenous malformations and arteriovenous fistulae. The\nMCS and HES is also intended for vascular occlusion of\nblood vessels within the neurovascular system to\npermanently obstruct blood flow to an aneurysm or other\nvascular malformation and for arterial and venous\nembolization in the peripheral vasculature.\nPrescription Use X AND/OR Over-The-Counter Use\n____\n(Part 21 CFR 801 Subpart D) (21 CER 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE IF\nNEEDED)\nConcurrence of CDRH, Office of Device Evaluation (ODE)\n(Division Sign-Onf\nDivision of Ophthalmic, Neurological and Ear.\nNose and Throat Devices\n5lO(k)Number",
    "also_known_as": [
      "K093919",
      "K090357"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "Predicate Device: MicroPlex Coil System, Cosmos 10 (K093919)\nHydroCoil Embolic System, HydroFrame 10 (K090357)",
    "Indications for Use": "Indications for Use: Intended for the endlovascular embolization of intracranial\naneurysms and other neurovascular abnormalities such as\narteriovenous malformations and artiovenous fistula. The MCS and\nHES are also intended for vascular occlusion of blood vessels\nwithin the neurovascular system to permanently obstruct blood flow\nto an aneurysm or other vascular malformation and for arterial and\nvenous embolization in the peripheral vasculature.",
    "Device Description": "Device Description: The MCS Cosmos 10 consists of an imnplantable coil made of bare\nplatinum alloy. The HES HydroFrame 10 consists of implantable coil\nmade of platinum alloy with a biologically inert and stable inner hydrogel\ncore. Both the Cosmos 10 and the HydroFrame 10 coils are available in\nvarious loop sizes and lengths. The coil is attached to a V-Trak delivery\npusher. The proximal end of the delivery pusher is inserted into a hand\nheld battery powered V-Grip Detachment Controller (sold separately). The\nimplantable coil detaches upon activation of the Detachment Controller.\nBoth the Cosmos 10 and the HydroFrame 10 coil implants have a PET\nmember within the primary coil to provide stretch resistance properties.\nBoth feature a 3-dimensional shape that creates a frame when placed\nwithin an aneurysm.\nThe HydroFrame 10 also has a hydrogel core member that runs parallel\nwith the stretch resistant member within the coil. The expansion\nproperties of the hydrogel allow for improved filling properties of the\nimplanted coil.\nThe table below provides information about the physical properties of the\nCosmos 10 and HydroFrame 101 with a comparison to their respective\npredicate devices.\nPage I of 2\n\nMicroVention, Inc.\nSpecial 510(k) - MCS & HES Line Extension,\nMCS Cosmos 10\nFeature Device Subject Device\n-Predicate\nCoil shape 3D -spherical Same\nCoil implant diameter 3-12mm 2.0-2.5mm\nCoil restrained length 6,15cm 2-4cm\nDeliver pusher length 185cm Same\nMain coil wire material Platinum/Tungsten alloy Same\n.\nCoupler material Platinum/Iridium Same\nAdhesive material Utraviolet cure Same\nImplant to pusher material Polyolefin elastomer Same\nStretch resistant filar material Polyolefin elastomer PET\nMRI compatibility Yes Same\nMethod of supply Sterile, single use Same\nPackaging configuration Dispenser coil, pouch, carton Same\nHES HydroFrame 10\nFeature Predicate Device Subject Device\nCoil shape 3D -spherical Same\nCoil implant diameter 3-12mm 2.0-2.5mm\nCoil restrained length 6-43cm 2.4cm\nDeliver pusher length 185cm Same\nMain coil wire material Platinum/Tungsten alloy Same\nCoupler material Platinum/Iridium Same\nAdhesive material Utraviolet cure Same\nImplant to pusher material Polyolefin elastomer Same\nStretch resistant filar material Polyolefin elastomer PET\nGel Hydrophilic acrylic copolymer Same\nMRI compatibility Yes Same\nMethod of supply Sterile, single use Same\nPackaging configuration Dispenser coil, pouch, carton Same\nBench Test Summary: Test Result\nVisual Inspection Met same cniteria as predicate\nDimensional Measurement Met same criteria as predicate\nSimulated Use: Met same criteria as predicate\nIntroduction, Tracking, Deployment, Frame tumbling,\nMicrocatheter movement, Microcatheter manipulation,\nCompartmentalization, Periphery fill, Basket formation,\nShape retention, Overall performance\nSpring Constant Met same criteria as predicate\nGel Expansion (HES only) Met same criteria as predicate\nWeld Tensile Met same criteria as predicate\nSummary of Substantial The Cosmos 10 and HydrolFrame 10 coils that are the subject of this\nEquivalence: submission are substantially equivalent to the predicate device With regard\nto intended use, patient population, device design, materials, processes,\nand operating principal.\nPage 2 of 2\n\nDEPARTMENT OF HEALTH & HUMAN SERVICES Public Health Service\nFood and Drug Administration\n10903 New Hampshire Avenue\nDocument Control Room -W066-G609\nSilver Spring, MD 20993-0002\nMicroention, Inc.\nLaraine Pangelina\nRegulatory Affairs Project Manager\n1311 Valencia Avenue APR 2 8 2\nTustin, CA 92780\nRe: K103758\nTrade/Device Name: Microplex Coil System-Cosmos 10 and, Hydrocoil System-\nHydroframe 10\nRegulation Number: 21 CFR 882.5950\nRegulation Name: Neurovascular embolization device\nRegulatory Class: Class II\nProduct Code: HCG\nDated: March 25, 2011\nReceived: March 29, 2011\nDear Ms. Pangelina\nWe have reviewed your Section 5 10(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore, market the device, subject to the general controls provisions of the Act. The\ngeneral controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRI- does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class Il (Special Controls) or class III (PMA), it\nmay be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 21, Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Register.\n\nPage 2 Ms. Pangelina\n-\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCFR Part 807); labeling (21 CER Part 80 1); medical device reporting (reporting of medical\ndevice-related adverse events) (21 CFR 803); good manufacturing practice requirements as set\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 531-542 of the Act); 21 CER 1000- 1050.\nIf you desire specific advice for your device on our labeling regulation (21 CFR Part 801), please\ngo to httl2://www.fda.gov/AboutFDA/CentersOffices/CDRH/CDRHOffices/uc\nI 1 5809.htm for\nthe Center for Devices and Radiological Health's (CDRH's) Office of Compliance. Also, please\nnote the*r egulation entitled, \"Misbranding by reference to premarket notification\" (21 CFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttp://www.fda.zov/MedicalDevices/Safetv/ReotaProbem/defalthtm\nfor the CDRI-' s Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 63 8-2041 or (301) 796-7100 or at its Internet address\nhttp://www.fda gvMdclevcsRsucefrolldut\nRdfuthtm\nSincerely yours,\nMalvina B. Eydelman, WD\nDirector\nDivision of Ophthalmic, Neurological,\nand Ear, Nose and Throat Devices\nOffice of Device Evaluation\nCenter for Devices and\nRadiological Health\nEnclosure\n\nIndications for Use\n51 0(k) Number (if known): K103758\nDevice Name: MicroPlex Coil System (MOS) Cosmos 10\n-\nHydroCoil Embolic System (HES) HydroFrame 10\n-\nIndications For Use:\nIntended for the endovascular embolization of intracranial\naneurysms and other neurovascular abnormalities such as\narteriovenous malformations and arteriovenous fistulae. The\nMCS and HES is also intended for vascular occlusion of\nblood vessels within the neurovascular system to\npermanently obstruct blood flow to an aneurysm or other\nvascular malformation and for arterial and venous\nembolization in the peripheral vasculature.\nPrescription Use X AND/OR Over-The-Counter Use\n____\n(Part 21 CFR 801 Subpart D) (21 CER 801 Subpart C)\n(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE IF\nNEEDED)\nConcurrence of CDRH, Office of Device Evaluation (ODE)\n(Division Sign-Onf\nDivision of Ophthalmic, Neurological and Ear.\nNose and Throat Devices\n5lO(k)Number"
  }
}