{
  "source_pdf": "embolic-coil--microvention--microplex-coil-mcs--510k.pdf",
  "clearance_number": "K091641",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description: The MCS devices consist of an implantable coil made of platinum alloy\n(MCS) or a platinum allot with an inner hydrogel core (HES). The coil is\nattached to a V-Trak delivery pusher via a polymer filament. The proximal\nend of the pusher is inserted into a hand held battery powered V-Grip\nDetachment Controller (sold separately). The implant segment detaches\nupon activation of the Detachment Controller.\nBench Test Summary:. Test Result\nVisual Inspection Met the same acceptance criteria as the predicate devices\nDimensional Met the same acceptance criteria as the predicate devices\nMeasurement\nSimulated Use Met the same acceptance criteria as the predicate devices\nDetachment Test Met the same acceptance criteria as the predicate devices\nCoil to Coupler Weld Met the same acceptance criteria as the predicate devices\nTensile\nSpring Constant Met the same acceptance criteria as the predicate devices\n\n*Special 510(k) TUNlRrMo nOl\nMicroPlex Embolic System (MICS) Line Extension\nP--redicate Device Predicate Device Line Extension\nPredicate I Subject Design Feature (K091641) (1<103758) (MCS HyperSoft 3D)\nTechnological Coil shape Helical 3D 3D\nComparison: Coil Filar Size 0.00125 - 0.00150 0.00200 - 0.00225' 0.00125*\nCoil Implant Diameter 1- 8mm 2-12mm 1.0 -1.5 mm\nCoil Restrained Length 1- 10 cm 2- 45 cm 1.5 -4.5 mm\nMain Coil Wire Material Platinum/Tungsten Same Same\n(92/8%) alloy\nCoupler Material Platinum (90%)/ iridium Same Same\n(10%)\nAdhesive Material DYMAX 1128-AM-VT Same Same\nUV Adhesive\nPolyolefin Elastomer (3-\nStretch Resistance Filar PET 12mm coils) or PET (2.0- PET\nMaterial 2.5mm coils)\nlmplant-to-V-Trak Confidential Same Same\nAttachment Material ___________\nDelivery Method V-Tralk delivery pusher Same Same\nPackage Configuration Dispenser hoop, pouch, Same Same\nand carton\nMRI Compatibility Yes Yes Yes\nMethod of Supply Sterile, single use Same Same\nSummary of Based on a comparison of technical specifications and device testing results, the\nSubstantial MOS HyperSoft 3D devices are substantially equivalent to legally marketed\nEquivalence: predicate devices.\n\nDEPARTMENT OF HEALTH & HUMAN SERVICES Public 1lcalfi, Service\n'114 K Food and Drug Administration\n0903 New fHanmpshire Avenue\nDocument Control Center - W066-G609\nSilver Spring, MD 20993-0002\nOctober 4, 2013\nMs. Laraine Pangelina\nSr. Regulatory Affairs Project Manager\nMicro Vention, Inc\n1311 Valencia Avenue\nTustin, California 92780\nRe: K 13 1948\nTrade/Device Name: MicroPlex Coil System (MCS): MCS HyperSoft 3D\nRegulation Number: 21 CFR 882.5950\nRegulation Name: Neurovascular Embolization Device\nRegulatory Class: Class 11\nProduct Code: 1ICO and KRD\nDated: July 16, 2013\nReceived: September 6, 2013\nDear Ms. Pangelina:\nWe have reviewed your Section 5 10(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore. market the device, subject to the general controls provisions of the Act.\nThe general controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRI- does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class 11 (Special Controls) or class 1ll (PMA),\nit may be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 2 1, Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Repister.\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (2 1\nCFR Part 807); labeling (21 CFR Part 801); medical device reporting (reporting of medical\ndevice-related adverse events) (2 1 CFR 803); good manufacturing practice requirements as set\n\nPage 2 - Ms. Laraine Pangelina\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 53 1-542of the Act); 21 CFR 1000- 1050.\nlfy ou desire specific advice for your device on our labeling regulation (21 CFR Part 80 1), please\ncontact the Division of Small Manufacturers, International and Consumer Assistance at its toll-\nfree number (800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://w~vwv.fda.aov/MedicalDevices/ResourcesforYou/ndtistrv/defaulthtm.\nAlso, please note\nthe regulation entitled, \"Misbranding by reference to premarket notification\" (2I1CFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttn://wvww.fda.rov/MdicaDcvicesSafetv/ReportaProblem/defaulthtin\nfor the CDRH's Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7 100 or at its Internet address\nlittn://WWN.fda.pov/Medica]Devices/ResourcesforYou/Industry/del'aulthtin.\nSincerely yours,\nVictor KR authtamer -S\nVictor Krauthamer, Ph.D.\nActing Director\nDivision of Neurological and\nPhysical Medicine Devices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure\n\nINDICATIONS FOR USE\n51 0(k) Number (if known): K 13!1948\nDevice Name: Microplex Coil System (MICS)\nIndications for Use: The MicroPiex Coil System is intended for the endlovascular\nembolization of intracranial aneurysms and other neurovascular\nabnormalities such as arteriovenous malformations and\narteriovenous fistulae. The MCS is also intended for vascular\nocclusion of blood vessels within the neurovascular system to\npermanently obstruct blood flow to an aneurysm or other\nvascular malformation and for arterial and venous\nembolizations in the peripheral vasculature.\nPrescription Use X' ANDOR Ovecr-The-Counter Use\n(Per 21 CFR 801.109)\n(PLEASE DO0 NOT WARITE, BELOW THIS LINE- CONTINUE ON ANOTHER PAGE IF\nN1EI)ED)\nConcurrence of CDRHI. Office oflDevice Evaluation (ODE)\nVictor Krauthamer.S~\n2013.10.04 10 :46\"26,-04'00'\n(Division Sign Off)\nDivision of Neurological and Physical Medicine Devices\n(DNPMD)\n510(k) Number\n__________",
    "indications": "Indications for Use: The MicroPlex Coil System is intended for the endovascular embolization of\nintracranial aneurysms and other neurovascular abnormalities such as\narteriovenous malformations and arteriovenous fistulae. The MCS is also\nintended for vascular occlusion of blood vessels within the neurovascular\nsystem to permanently obstruct blood flow to an aneurysm or other\nvascular malformation and for arterial and venous embolizations in the\nperipheral vasculature.",
    "contraindications": null,
    "sizing_specs": "Device Description: The MCS devices consist of an implantable coil made of platinum alloy\n(MCS) or a platinum allot with an inner hydrogel core (HES). The coil is\nattached to a V-Trak delivery pusher via a polymer filament. The proximal\nend of the pusher is inserted into a hand held battery powered V-Grip\nDetachment Controller (sold separately). The implant segment detaches\nupon activation of the Detachment Controller.\nBench Test Summary:. Test Result\nVisual Inspection Met the same acceptance criteria as the predicate devices\nDimensional Met the same acceptance criteria as the predicate devices\nMeasurement\nSimulated Use Met the same acceptance criteria as the predicate devices\nDetachment Test Met the same acceptance criteria as the predicate devices\nCoil to Coupler Weld Met the same acceptance criteria as the predicate devices\nTensile\nSpring Constant Met the same acceptance criteria as the predicate devices\n\n*Special 510(k) TUNlRrMo nOl\nMicroPlex Embolic System (MICS) Line Extension\nP--redicate Device Predicate Device Line Extension\nPredicate I Subject Design Feature (K091641) (1<103758) (MCS HyperSoft 3D)\nTechnological Coil shape Helical 3D 3D\nComparison: Coil Filar Size 0.00125 - 0.00150 0.00200 - 0.00225' 0.00125*\nCoil Implant Diameter 1- 8mm 2-12mm 1.0 -1.5 mm\nCoil Restrained Length 1- 10 cm 2- 45 cm 1.5 -4.5 mm\nMain Coil Wire Material Platinum/Tungsten Same Same\n(92/8%) alloy\nCoupler Material Platinum (90%)/ iridium Same Same\n(10%)\nAdhesive Material DYMAX 1128-AM-VT Same Same\nUV Adhesive\nPolyolefin Elastomer (3-\nStretch Resistance Filar PET 12mm coils) or PET (2.0- PET\nMaterial 2.5mm coils)\nlmplant-to-V-Trak Confidential Same Same\nAttachment Material ___________\nDelivery Method V-Tralk delivery pusher Same Same\nPackage Configuration Dispenser hoop, pouch, Same Same\nand carton\nMRI Compatibility Yes Yes Yes\nMethod of Supply Sterile, single use Same Same\nSummary of Based on a comparison of technical specifications and device testing results, the\nSubstantial MOS HyperSoft 3D devices are substantially equivalent to legally marketed\nEquivalence: predicate devices.\n\nDEPARTMENT OF HEALTH & HUMAN SERVICES Public 1lcalfi, Service\n'114 K Food and Drug Administration\n0903 New fHanmpshire Avenue\nDocument Control Center - W066-G609\nSilver Spring, MD 20993-0002\nOctober 4, 2013\nMs. Laraine Pangelina\nSr. Regulatory Affairs Project Manager\nMicro Vention, Inc\n1311 Valencia Avenue\nTustin, California 92780\nRe: K 13 1948\nTrade/Device Name: MicroPlex Coil System (MCS): MCS HyperSoft 3D\nRegulation Number: 21 CFR 882.5950\nRegulation Name: Neurovascular Embolization Device\nRegulatory Class: Class 11\nProduct Code: 1ICO and KRD\nDated: July 16, 2013\nReceived: September 6, 2013\nDear Ms. Pangelina:\nWe have reviewed your Section 5 10(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore. market the device, subject to the general controls provisions of the Act.\nThe general controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRI- does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class 11 (Special Controls) or class 1ll (PMA),\nit may be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 2 1, Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Repister.\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (2 1\nCFR Part 807); labeling (21 CFR Part 801); medical device reporting (reporting of medical\ndevice-related adverse events) (2 1 CFR 803); good manufacturing practice requirements as set\n\nPage 2 - Ms. Laraine Pangelina\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 53 1-542of the Act); 21 CFR 1000- 1050.\nlfy ou desire specific advice for your device on our labeling regulation (21 CFR Part 80 1), please\ncontact the Division of Small Manufacturers, International and Consumer Assistance at its toll-\nfree number (800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://w~vwv.fda.aov/MedicalDevices/ResourcesforYou/ndtistrv/defaulthtm.\nAlso, please note\nthe regulation entitled, \"Misbranding by reference to premarket notification\" (2I1CFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttn://wvww.fda.rov/MdicaDcvicesSafetv/ReportaProblem/defaulthtin\nfor the CDRH's Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7 100 or at its Internet address\nlittn://WWN.fda.pov/Medica]Devices/ResourcesforYou/Industry/del'aulthtin.\nSincerely yours,\nVictor KR authtamer -S\nVictor Krauthamer, Ph.D.\nActing Director\nDivision of Neurological and\nPhysical Medicine Devices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure\n\nINDICATIONS FOR USE\n51 0(k) Number (if known): K 13!1948\nDevice Name: Microplex Coil System (MICS)\nIndications for Use: The MicroPiex Coil System is intended for the endlovascular\nembolization of intracranial aneurysms and other neurovascular\nabnormalities such as arteriovenous malformations and\narteriovenous fistulae. The MCS is also intended for vascular\nocclusion of blood vessels within the neurovascular system to\npermanently obstruct blood flow to an aneurysm or other\nvascular malformation and for arterial and venous\nembolizations in the peripheral vasculature.\nPrescription Use X' ANDOR Ovecr-The-Counter Use\n(Per 21 CFR 801.109)\n(PLEASE DO0 NOT WARITE, BELOW THIS LINE- CONTINUE ON ANOTHER PAGE IF\nN1EI)ED)\nConcurrence of CDRHI. Office oflDevice Evaluation (ODE)\nVictor Krauthamer.S~\n2013.10.04 10 :46\"26,-04'00'\n(Division Sign Off)\nDivision of Neurological and Physical Medicine Devices\n(DNPMD)\n510(k) Number\n__________",
    "also_known_as": null
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "Predicate Device: MicroPlex Coil System (MOS)",
    "Indications for Use": "Indications for Use: The MicroPlex Coil System is intended for the endovascular embolization of\nintracranial aneurysms and other neurovascular abnormalities such as\narteriovenous malformations and arteriovenous fistulae. The MCS is also\nintended for vascular occlusion of blood vessels within the neurovascular\nsystem to permanently obstruct blood flow to an aneurysm or other\nvascular malformation and for arterial and venous embolizations in the\nperipheral vasculature.",
    "Device Description": "Device Description: The MCS devices consist of an implantable coil made of platinum alloy\n(MCS) or a platinum allot with an inner hydrogel core (HES). The coil is\nattached to a V-Trak delivery pusher via a polymer filament. The proximal\nend of the pusher is inserted into a hand held battery powered V-Grip\nDetachment Controller (sold separately). The implant segment detaches\nupon activation of the Detachment Controller.\nBench Test Summary:. Test Result\nVisual Inspection Met the same acceptance criteria as the predicate devices\nDimensional Met the same acceptance criteria as the predicate devices\nMeasurement\nSimulated Use Met the same acceptance criteria as the predicate devices\nDetachment Test Met the same acceptance criteria as the predicate devices\nCoil to Coupler Weld Met the same acceptance criteria as the predicate devices\nTensile\nSpring Constant Met the same acceptance criteria as the predicate devices\n\n*Special 510(k) TUNlRrMo nOl\nMicroPlex Embolic System (MICS) Line Extension\nP--redicate Device Predicate Device Line Extension\nPredicate I Subject Design Feature (K091641) (1<103758) (MCS HyperSoft 3D)\nTechnological Coil shape Helical 3D 3D\nComparison: Coil Filar Size 0.00125 - 0.00150 0.00200 - 0.00225' 0.00125*\nCoil Implant Diameter 1- 8mm 2-12mm 1.0 -1.5 mm\nCoil Restrained Length 1- 10 cm 2- 45 cm 1.5 -4.5 mm\nMain Coil Wire Material Platinum/Tungsten Same Same\n(92/8%) alloy\nCoupler Material Platinum (90%)/ iridium Same Same\n(10%)\nAdhesive Material DYMAX 1128-AM-VT Same Same\nUV Adhesive\nPolyolefin Elastomer (3-\nStretch Resistance Filar PET 12mm coils) or PET (2.0- PET\nMaterial 2.5mm coils)\nlmplant-to-V-Trak Confidential Same Same\nAttachment Material ___________\nDelivery Method V-Tralk delivery pusher Same Same\nPackage Configuration Dispenser hoop, pouch, Same Same\nand carton\nMRI Compatibility Yes Yes Yes\nMethod of Supply Sterile, single use Same Same\nSummary of Based on a comparison of technical specifications and device testing results, the\nSubstantial MOS HyperSoft 3D devices are substantially equivalent to legally marketed\nEquivalence: predicate devices.\n\nDEPARTMENT OF HEALTH & HUMAN SERVICES Public 1lcalfi, Service\n'114 K Food and Drug Administration\n0903 New fHanmpshire Avenue\nDocument Control Center - W066-G609\nSilver Spring, MD 20993-0002\nOctober 4, 2013\nMs. Laraine Pangelina\nSr. Regulatory Affairs Project Manager\nMicro Vention, Inc\n1311 Valencia Avenue\nTustin, California 92780\nRe: K 13 1948\nTrade/Device Name: MicroPlex Coil System (MCS): MCS HyperSoft 3D\nRegulation Number: 21 CFR 882.5950\nRegulation Name: Neurovascular Embolization Device\nRegulatory Class: Class 11\nProduct Code: 1ICO and KRD\nDated: July 16, 2013\nReceived: September 6, 2013\nDear Ms. Pangelina:\nWe have reviewed your Section 5 10(k) premarket notification of intent to market the device\nreferenced above and have determined the device is substantially equivalent (for the indications\nfor use stated in the enclosure) to legally marketed predicate devices marketed in interstate\ncommerce prior to May 28, 1976, the enactment date of the Medical Device Amendments, or to\ndevices that have been reclassified in accordance with the provisions of the Federal Food, Drug,\nand Cosmetic Act (Act) that do not require approval of a premarket approval application (PMA).\nYou may, therefore. market the device, subject to the general controls provisions of the Act.\nThe general controls provisions of the Act include requirements for annual registration, listing of\ndevices, good manufacturing practice, labeling, and prohibitions against misbranding and\nadulteration. Please note: CDRI- does not evaluate information related to contract liability\nwarranties. We remind you, however, that device labeling must be truthful and not misleading.\nIf your device is classified (see above) into either class 11 (Special Controls) or class 1ll (PMA),\nit may be subject to additional controls. Existing major regulations affecting your device can be\nfound in the Code of Federal Regulations, Title 2 1, Parts 800 to 898. In addition, FDA may\npublish further announcements concerning your device in the Federal Repister.\nPlease be advised that FDA's issuance of a substantial equivalence determination does not mean\nthat FDA has made a determination that your device complies with other requirements of the Act\nor any Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (2 1\nCFR Part 807); labeling (21 CFR Part 801); medical device reporting (reporting of medical\ndevice-related adverse events) (2 1 CFR 803); good manufacturing practice requirements as set\n\nPage 2 - Ms. Laraine Pangelina\nforth in the quality systems (QS) regulation (21 CFR Part 820); and if applicable, the electronic\nproduct radiation control provisions (Sections 53 1-542of the Act); 21 CFR 1000- 1050.\nlfy ou desire specific advice for your device on our labeling regulation (21 CFR Part 80 1), please\ncontact the Division of Small Manufacturers, International and Consumer Assistance at its toll-\nfree number (800) 638-2041 or (301) 796-7100 or at its Internet address\nhttp://w~vwv.fda.aov/MedicalDevices/ResourcesforYou/ndtistrv/defaulthtm.\nAlso, please note\nthe regulation entitled, \"Misbranding by reference to premarket notification\" (2I1CFR Part\n807.97). For questions regarding the reporting of adverse events under the MDR regulation (21\nCFR Part 803), please go to\nhttn://wvww.fda.rov/MdicaDcvicesSafetv/ReportaProblem/defaulthtin\nfor the CDRH's Office\nof Surveillance and Biometrics/Division of Postmarket Surveillance.\nYou may obtain other general information on your responsibilities under the Act from the\nDivision of Small Manufacturers, International and Consumer Assistance at its toll-free number\n(800) 638-2041 or (301) 796-7 100 or at its Internet address\nlittn://WWN.fda.pov/Medica]Devices/ResourcesforYou/Industry/del'aulthtin.\nSincerely yours,\nVictor KR authtamer -S\nVictor Krauthamer, Ph.D.\nActing Director\nDivision of Neurological and\nPhysical Medicine Devices\nOffice of Device Evaluation\nCenter for Devices and Radiological Health\nEnclosure\n\nINDICATIONS FOR USE\n51 0(k) Number (if known): K 13!1948\nDevice Name: Microplex Coil System (MICS)\nIndications for Use: The MicroPiex Coil System is intended for the endlovascular\nembolization of intracranial aneurysms and other neurovascular\nabnormalities such as arteriovenous malformations and\narteriovenous fistulae. The MCS is also intended for vascular\nocclusion of blood vessels within the neurovascular system to\npermanently obstruct blood flow to an aneurysm or other\nvascular malformation and for arterial and venous\nembolizations in the peripheral vasculature.\nPrescription Use X' ANDOR Ovecr-The-Counter Use\n(Per 21 CFR 801.109)\n(PLEASE DO0 NOT WARITE, BELOW THIS LINE- CONTINUE ON ANOTHER PAGE IF\nN1EI)ED)\nConcurrence of CDRHI. Office oflDevice Evaluation (ODE)\nVictor Krauthamer.S~\n2013.10.04 10 :46\"26,-04'00'\n(Division Sign Off)\nDivision of Neurological and Physical Medicine Devices\n(DNPMD)\n510(k) Number\n__________"
  }
}