{
  "source_pdf": "embolic-coil--microvention--microplex-coil-vector-model-030606xxx--510k.pdf",
  "clearance_number": "K093919",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe MCS Vector consists of an implantable coil made of bare platinum alloy. The Vector implantable\ncoils has a 3D shape in various loop sizes and lengths. The coil is attached to a V-Trak delivery\npusher. The proximal end is inserted into a hand held battery powered V-Grip Detachment Controller\n(sold separately). The implant segment detaches upon activation of the Detachment Controller.\nThe table below provides information about the physical proper-ties of the MCS Vector with a\ncomparison to the predicate devices.\nst\nCoil shape 3D Same Same\nCoil implant diameter 2-12mm 6-24mm 3-15mm\nCoil restrained length 2-45cm 17-68cm 6-60cm\nDeliver pusher length 185cm Same Same\nMain coil wire material Platinum/Tungsten Same Same\nalloy\nCoupler material Platinum/Iridium Same Same\nAdhesive material Utraviolet cure Same Same\nImplant to pusher material Polyolefin elastomer Same Same\nStretch resistant filar Polyolefin elastomer Same Same\nmaterial\nMid compatibility Yes Yes Yes\nMethod of supply Sterile, single use Same Same\nPackaging configuration Dispenser coil;, Same Same\npouch, shipping\ncarton\n10 of Ill\n\nMicroVention, Inc.\nSpecial 510(k) - MICS Line Extension",
    "indications": "Indications for Use: Intended for the endovascular embolization of intracranial\naneurysms and other neurovascular abnormalities such as\narteriovenous malformations and artiovenous fistula. The MCS\nis also intended for vascular occlusion of blood vessels within\nthe neurovascular system to permanently obstruct blood flow to\nan aneurysm or other vascular malformation and for arterial and\nvenous embolization in the peripheral vasculature.\nBench Test Summary: ;Rrsit:.\nTt~w~\nDimensional Measurement Met same criteria as predicate\nSimulated Use: Met same criteria as predicate\nIntroduction, Tracking,\nDeployment, Frame movement,\nMicrocatheter movement,\nMicrocatheter manipulation,\nCompartmentalization,\nDetachment, Overall performance\nSpring Constant Met same criteria as predicate\nWeld Tensile Strength Met same criteria as predicate\nDetachment Zone Tensile Strength Met same criteria as predicate\nSummary of Substantial The MCS Vector is substantially equivalent to the predicate devices with\nEquivalence: regard to intended use, patient population, device design, materials,\nprocesses, and operating principal.\nI11o f II I\n\nDEPARTMENT OF HEALTH & HUMAN SERVICES Pu1l. cr'v\nI ictov~tatni.n Inc.\nc;/o Ivs. Laraine Panluelina\n131 1 Valencia Ave\nVu stin. CA 92780\nRe: K 11 1451SE 20th\nIrade/De vice Namte : N'lI joew x Coil Sv stetn-V\\ec icr\nRegtt ti :on Nut a her: 2 I CUR 882,5950\nReulul:aiio Name\"I: Device, NeuroVascular emboliZatton\nRegulatory Class: Class I1\nIl'od oct Code: HC C\nDated: August 9: 2011\nReceived: Auuust 10. 2011\nDear N'ls. 'aInelina:\nWe have reviewecd your Section 5 10(1k) premarket non1Heation oF intent tO market the device\nrefelrnced above and have leetirinecl the device is substanially equivalent (for the indications\nfor use suited in the enclsure) to legally muarketed predice devices marketed in interstate\ncommerc prior to May 28, 1976, the enactmn date of the Mledical Device Ametneiments, or to\ndevices that have been reclass ed in aecomdance with the provisions of the Fedleral Food. Drug,\nan Cosmetic Act (Act) that (10 not reqitir aipproval of a premarket atpprovatl application (PN'IA).\nYiou my. therce, e.iaket the device. Sub ject to the general Con trolIs pro\\'i[si0ns of the Act. I lie\nge neral controls provisions of the Act include recqtirements lor annual registration, listing of\ndevices, good manait eitr-i ni pra tc e, Ilabelinag, and pro0hi bit i ons aga instnui sb randi ag and\nadutilteration. Ilease noe: CD RI-I does not evaluate in formation related to contract liabiIi tv\nwarranties. We rem i tW you, however, that device labelinag must be truh fit and not mislead nig.\nIf your devic is elassified (see above) into either class 11( Special Controls) or class [HI (PMNA) it\nnay be subject to addlitional controls. Existing( Major regLilationIs affeCtine'- your device can be\nfotunrd in ihe Code of Federal Reatons. Title 21I, Parts 800 to 898. In1 add ition. FDA mnay\nputblish further an noitaements concerni nnz your device in the Feder al Rettister.\nPl ease be advised that FDA' s issutance of a substantial equiv\\alencee determination does not mean\nthat FIDA has made a determination tha yo ur device coapl ics with other reqUi ients ot the Act\nor auny Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCUR P'art 807); labelitng (21 CFR Part 801); nedical device reporting (rneporting of medica\n\ndcvcc-relan adverse evenlsj (2 1CFR 803): good lntnmikicttlrilg practicc rCqtUJiemcilts as se\ntol bI in dhc qLait' systems (QS) regulation (21 CUR 'art 820); and [ applicale, te ecciroiii\nprodunct radiatio Lco ntrolI pro\\'is ions (Sections 5310542 of dhe Act): 2 1 C FR 10 001I050.\nIf von desirec spec iltic ad vice lor your device on our labeling regulationl (21 CFR Part 80 1 ).please\n'-o to hi V/kW di@VAOtD/CLCIOl1C/IRlICR-OAc5U~lII5809.litm\nthe Center for evices and Radiological -Healthi's( CDIH ) Office of Compliance. Also, please\nnoe the regulaioi entiled. l\\IbAmnding by reference to premaricet noW liation\" (21 CFUR Part\n807.97). For qluestions regardiing the reporting of advere events under the MDRt reguLtion (21\nCUR PArt 803). llcase go to\nhait o:/\\vwxv I'da.,go v/1Med i cal Dcvi ces/Sa lcetv/Ltcnorta PIrob emal/dc lau It.h t1il l lot the CDRI's 0ffi ce\nof Surveillnce and Biometrics/Divisio of Postinarket Surveillance.\nYou my obtain other general tobrtnattion onl stir resp)onsibilities tinder the Act froml the\nDi vision of Small N'lanafactuas, International and Consumler Assistance at itn toll-tree nuiiber\n(800) 638-2041 or (301) 796-7 100 or at its Internet address\nSincerelyv yours,\nN'alvinia 13. LyclliumAim>1.\n-\nDirct\nDivision of Ophthlic Neturological;\nand Ea.Nose and Throat Devices\nOffc of Device Evaltiation\nCenter lo r Devices and\nRadiological HeIalth\nEnclosure\n\nMicroVention, Inc.\nSpecial 510(k) - MCS Line Extension\nINDICATIONS FOR USE\nI I 5/1\n51 0(k) Number (if known): IA #\nDevice Name: MicroPlex Coil System - Vector\nIndications for Use: Intendedf or the endovascular embolization of intracranial\naneurysm and other neurovasculara bnormalitiess uch as\narteriovenous malformations and arteriovenousfistulae. The\nMCS is also intendedf or vascular occlusion of blood vessels\nwithin the neurovasculars ystem to permanently obstruct blood\nflow to an aneurym or other vascular malformation andf or\narteriala nd venous embolizations in the peripheral\nvasculature.\nPrescription Use X AND/OR Over-The-Counter Use___\n(Per 21 CFR 801.109) (Optional Format 1-2-96)\n(PLEASE DO NOT WRITE BELOW THIS LINE - CONTINUE ON ANOTHER PAGE [F\nNEEDED)\nConcurrence of CDRH, Office of Device Evaluation (ODE)\n(Division Sign-Off)\nDivision of Ophthalmic, Neurological and Ear,\nNose and Throat Devices\nA/ /4\nl(k)Number\n12 of IIl",
    "contraindications": null,
    "sizing_specs": "Device Description:\nThe MCS Vector consists of an implantable coil made of bare platinum alloy. The Vector implantable\ncoils has a 3D shape in various loop sizes and lengths. The coil is attached to a V-Trak delivery\npusher. The proximal end is inserted into a hand held battery powered V-Grip Detachment Controller\n(sold separately). The implant segment detaches upon activation of the Detachment Controller.\nThe table below provides information about the physical proper-ties of the MCS Vector with a\ncomparison to the predicate devices.\nst\nCoil shape 3D Same Same\nCoil implant diameter 2-12mm 6-24mm 3-15mm\nCoil restrained length 2-45cm 17-68cm 6-60cm\nDeliver pusher length 185cm Same Same\nMain coil wire material Platinum/Tungsten Same Same\nalloy\nCoupler material Platinum/Iridium Same Same\nAdhesive material Utraviolet cure Same Same\nImplant to pusher material Polyolefin elastomer Same Same\nStretch resistant filar Polyolefin elastomer Same Same\nmaterial\nMid compatibility Yes Yes Yes\nMethod of supply Sterile, single use Same Same\nPackaging configuration Dispenser coil;, Same Same\npouch, shipping\ncarton\n10 of Ill\n\nMicroVention, Inc.\nSpecial 510(k) - MICS Line Extension",
    "also_known_as": [
      "K093919",
      "K090891",
      "K093358"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "Predicate Device: MicroPlex Coil System -Cosmos 10 (K08246 1, K093919, K 103758)\nMicroPlex Coil System -Cosmos 18 (K090891, K093358)",
    "Device Description": "Device Description:\nThe MCS Vector consists of an implantable coil made of bare platinum alloy. The Vector implantable\ncoils has a 3D shape in various loop sizes and lengths. The coil is attached to a V-Trak delivery\npusher. The proximal end is inserted into a hand held battery powered V-Grip Detachment Controller\n(sold separately). The implant segment detaches upon activation of the Detachment Controller.\nThe table below provides information about the physical proper-ties of the MCS Vector with a\ncomparison to the predicate devices.\nst\nCoil shape 3D Same Same\nCoil implant diameter 2-12mm 6-24mm 3-15mm\nCoil restrained length 2-45cm 17-68cm 6-60cm\nDeliver pusher length 185cm Same Same\nMain coil wire material Platinum/Tungsten Same Same\nalloy\nCoupler material Platinum/Iridium Same Same\nAdhesive material Utraviolet cure Same Same\nImplant to pusher material Polyolefin elastomer Same Same\nStretch resistant filar Polyolefin elastomer Same Same\nmaterial\nMid compatibility Yes Yes Yes\nMethod of supply Sterile, single use Same Same\nPackaging configuration Dispenser coil;, Same Same\npouch, shipping\ncarton\n10 of Ill\n\nMicroVention, Inc.\nSpecial 510(k) - MICS Line Extension",
    "Indications for Use": "Indications for Use: Intended for the endovascular embolization of intracranial\naneurysms and other neurovascular abnormalities such as\narteriovenous malformations and artiovenous fistula. The MCS\nis also intended for vascular occlusion of blood vessels within\nthe neurovascular system to permanently obstruct blood flow to\nan aneurysm or other vascular malformation and for arterial and\nvenous embolization in the peripheral vasculature.\nBench Test Summary: ;Rrsit:.\nTt~w~\nDimensional Measurement Met same criteria as predicate\nSimulated Use: Met same criteria as predicate\nIntroduction, Tracking,\nDeployment, Frame movement,\nMicrocatheter movement,\nMicrocatheter manipulation,\nCompartmentalization,\nDetachment, Overall performance\nSpring Constant Met same criteria as predicate\nWeld Tensile Strength Met same criteria as predicate\nDetachment Zone Tensile Strength Met same criteria as predicate\nSummary of Substantial The MCS Vector is substantially equivalent to the predicate devices with\nEquivalence: regard to intended use, patient population, device design, materials,\nprocesses, and operating principal.\nI11o f II I\n\nDEPARTMENT OF HEALTH & HUMAN SERVICES Pu1l. cr'v\nI ictov~tatni.n Inc.\nc;/o Ivs. Laraine Panluelina\n131 1 Valencia Ave\nVu stin. CA 92780\nRe: K 11 1451SE 20th\nIrade/De vice Namte : N'lI joew x Coil Sv stetn-V\\ec icr\nRegtt ti :on Nut a her: 2 I CUR 882,5950\nReulul:aiio Name\"I: Device, NeuroVascular emboliZatton\nRegulatory Class: Class I1\nIl'od oct Code: HC C\nDated: August 9: 2011\nReceived: Auuust 10. 2011\nDear N'ls. 'aInelina:\nWe have reviewecd your Section 5 10(1k) premarket non1Heation oF intent tO market the device\nrefelrnced above and have leetirinecl the device is substanially equivalent (for the indications\nfor use suited in the enclsure) to legally muarketed predice devices marketed in interstate\ncommerc prior to May 28, 1976, the enactmn date of the Mledical Device Ametneiments, or to\ndevices that have been reclass ed in aecomdance with the provisions of the Fedleral Food. Drug,\nan Cosmetic Act (Act) that (10 not reqitir aipproval of a premarket atpprovatl application (PN'IA).\nYiou my. therce, e.iaket the device. Sub ject to the general Con trolIs pro\\'i[si0ns of the Act. I lie\nge neral controls provisions of the Act include recqtirements lor annual registration, listing of\ndevices, good manait eitr-i ni pra tc e, Ilabelinag, and pro0hi bit i ons aga instnui sb randi ag and\nadutilteration. Ilease noe: CD RI-I does not evaluate in formation related to contract liabiIi tv\nwarranties. We rem i tW you, however, that device labelinag must be truh fit and not mislead nig.\nIf your devic is elassified (see above) into either class 11( Special Controls) or class [HI (PMNA) it\nnay be subject to addlitional controls. Existing( Major regLilationIs affeCtine'- your device can be\nfotunrd in ihe Code of Federal Reatons. Title 21I, Parts 800 to 898. In1 add ition. FDA mnay\nputblish further an noitaements concerni nnz your device in the Feder al Rettister.\nPl ease be advised that FDA' s issutance of a substantial equiv\\alencee determination does not mean\nthat FIDA has made a determination tha yo ur device coapl ics with other reqUi ients ot the Act\nor auny Federal statutes and regulations administered by other Federal agencies. You must\ncomply with all the Act's requirements, including, but not limited to: registration and listing (21\nCUR P'art 807); labelitng (21 CFR Part 801); nedical device reporting (rneporting of medica\n\ndcvcc-relan adverse evenlsj (2 1CFR 803): good lntnmikicttlrilg practicc rCqtUJiemcilts as se\ntol bI in dhc qLait' systems (QS) regulation (21 CUR 'art 820); and [ applicale, te ecciroiii\nprodunct radiatio Lco ntrolI pro\\'is ions (Sections 5310542 of dhe Act): 2 1 C FR 10 001I050.\nIf von desirec spec iltic ad vice lor your device on our labeling regulationl (21 CFR Part 80 1 ).please\n'-o to hi V/kW di@VAOtD/CLCIOl1C/IRlICR-OAc5U~lII5809.litm\nthe Center for evices and Radiological -Healthi's( CDIH ) Office of Compliance. Also, please\nnoe the regulaioi entiled. l\\IbAmnding by reference to premaricet noW liation\" (21 CFUR Part\n807.97). For qluestions regardiing the reporting of advere events under the MDRt reguLtion (21\nCUR PArt 803). llcase go to\nhait o:/\\vwxv I'da.,go v/1Med i cal Dcvi ces/Sa lcetv/Ltcnorta PIrob emal/dc lau It.h t1il l lot the CDRI's 0ffi ce\nof Surveillnce and Biometrics/Divisio of Postinarket Surveillance.\nYou my obtain other general tobrtnattion onl stir resp)onsibilities tinder the Act froml the\nDi vision of Small N'lanafactuas, International and Consumler Assistance at itn toll-tree nuiiber\n(800) 638-2041 or (301) 796-7 100 or at its Internet address\nSincerelyv yours,\nN'alvinia 13. LyclliumAim>1.\n-\nDirct\nDivision of Ophthlic Neturological;\nand Ea.Nose and Throat Devices\nOffc of Device Evaltiation\nCenter lo r Devices and\nRadiological HeIalth\nEnclosure\n\nMicroVention, Inc.\nSpecial 510(k) - MCS Line Extension\nINDICATIONS FOR USE\nI I 5/1\n51 0(k) Number (if known): IA #\nDevice Name: MicroPlex Coil System - Vector\nIndications for Use: Intendedf or the endovascular embolization of intracranial\naneurysm and other neurovasculara bnormalitiess uch as\narteriovenous malformations and arteriovenousfistulae. The\nMCS is also intendedf or vascular occlusion of blood vessels\nwithin the neurovasculars ystem to permanently obstruct blood\nflow to an aneurym or other vascular malformation andf or\narteriala nd venous embolizations in the peripheral\nvasculature.\nPrescription Use X AND/OR Over-The-Counter Use___\n(Per 21 CFR 801.109) (Optional Format 1-2-96)\n(PLEASE DO NOT WRITE BELOW THIS LINE - CONTINUE ON ANOTHER PAGE [F\nNEEDED)\nConcurrence of CDRH, Office of Device Evaluation (ODE)\n(Division Sign-Off)\nDivision of Ophthalmic, Neurological and Ear,\nNose and Throat Devices\nA/ /4\nl(k)Number\n12 of IIl"
  }
}