{
  "source_pdf": "embolic-coil--penumbra--penumbra-lp-coil--510k.pdf",
  "clearance_number": "K192955",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe LP Coil consists of a Coil Implant attached to a Detachment Pusher, both contained\nwithin a Sheath. The Detachment Pusher comprises a shaft with a radiopaque positioning\nmarker, a Distal Detachment Tip (DDT), and a pull wire. A Detachment Handle\n(packaged separately) is used to detach the Coil Implant from the Detachment Pusher.\nThe LP Coil is designed for endovascular embolization in the neuro and peripheral\nvasculature. Intended users for this device are physicians who have received appropriate\ntraining in interventional radiology. The LP Coil is a line extension to the Penumbra\nSmart Coil System (hereinafter referred to as Smart Coil) that uses the existing Sheath,\nDetachment Pusher, and Detachment Handle from the Smart Coil. This line extension\nincludes two configurations:\n• Ruby LP\n• Finish LP\nPage 3 of 5\n\n|  | Attributes |  |  | Predicate Device |  |  | Reference Device |  |  | Subject Devices |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Steel, Adhesive,\nTitanium, Polymer |  |  |  |  |  |  |  |  |\n|  | Coil Dimensions/Shape |  |  |  |  |  |  |  |  |  |  |\n| Coil Secondary\nShape |  |  | Complex, Helical |  |  | Complex, Helical,\nFinish |  |  | Complex, Finish |  |  |\n| Coil Length |  |  | 1-60 cm |  |  | SAME |  |  | SAME |  |  |\n| Coil Primary\nDiameter |  |  | 0.0105-0.0130 in. |  |  | 0.020 in. |  |  | 0.0135 in. |  |  |\n| Coil Secondary\nDiameter |  |  | 1-18 mm |  |  | 2-40 mm |  |  | 1-8 mm |  |  |\n|  | Other |  |  |  |  |  |  |  |  |  |  |\n| Sterilization |  |  | EO |  |  | SAME |  |  | SAME |  |  |\n| Sterilization\nassurance level\n(SAL) |  |  | >10-6 |  |  | SAME |  |  | SAME |  |  |\n| Use |  |  | Single Use |  |  | SAME |  |  | SAME |  |  |\n| Shelf-life (coil\nimplant &\ndetachment pusher) |  |  | 5 Years |  |  | 8 Years |  |  | SAME as\nPredicate |  |  |\n| Shelf-life\n(detachment handle) |  |  | 5 Years |  |  | 3 Years |  |  | SAME as\nPredicate |  |  |\n| Device Packaging\nMaterials and\nDimensions |  |  | As specified in\nK143218 |  |  | As described in\nK173614 |  |  | SAME as\nPredicate |  |  |\n\nIndications For Use\nThe Penumbra LP Coil System is indicated for the embolization of:\n• Intracranial aneurysms\n• Other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae\n• Arterial and venous embolizations in the peripheral vasculature\nSummary of Non-Clinical Data\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990, a summary of information regarding\nSubstantial Equivalence of the device is as follows.\nIncluded in this section are descriptions of the design control testing performed on the subject LP Coil based on a risk\nanalysis of any technological changes compared to the predicate device. Design Verification (Bench-Top Testing and\nSterilization Testing) was performed on the subject device as part of the design control activities. The subject device\nmet all established requirements. No new biocompatibility testing was performed due to the same materials of\nconstruction between the subject and predicate devices.\n1.11.1 Bench-top Testing\nDesign Verification testing was conducted to evaluate the physical and mechanical properties of the subject devices and\ndemonstrate substantial equivalence to predicate. The following tests were performed, and all tests passed:\nAttribute Specification Results\nDimensional/Visual Confirm the dimensions of the units meet all product\nPass\nInspection specifications.\nPush/pull friction acceptable through a 0.0165 in. ID\nFriction Testing Pass\nmicrocatheter\nThe Coil Implant retains its secondary shape after\nFatigue Resistance being cycled into/out of the 0.0165” ID Pass\nmicrocatheter 5 times\nSimulated use testing with accessory devices in an\nanatomical model which simulated the tortuosity of\nSimulated Use Flow\nthe neurovasculature. Devices were delivered Pass\nModel Testing\nthrough the model to evaluate the effectiveness of\nthe devices to embolize targeted vasculature.\nDistal System Tensile\nMinimum per specification Pass\nTest\nPage 4 of 5\n\n|  | Attribute |  |  | Specification |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional/Visual\nInspection |  |  | Confirm the dimensions of the units meet all product\nspecifications. |  |  | Pass |  |  |\n| Friction Testing |  |  | Push/pull friction acceptable through a 0.0165 in. ID\nmicrocatheter |  |  | Pass |  |  |\n| Fatigue Resistance |  |  | The Coil Implant retains its secondary shape after\nbeing cycled into/out of the 0.0165” ID\nmicrocatheter 5 times |  |  | Pass |  |  |\n| Simulated Use Flow\nModel Testing |  |  | Simulated use testing with accessory devices in an\nanatomical model which simulated the tortuosity of\nthe neurovasculature. Devices were delivered\nthrough the model to evaluate the effectiveness of\nthe devices to embolize targeted vasculature. |  |  | Pass |  |  |\n| Distal System Tensile\nTest |  |  | Minimum per specification |  |  | Pass |  |  |\n\n1.11.2 Sterilization Testing\nThe LP Coil System was tested to be sterile using identical acceptance criteria and\ntesting methods as the predicate device. Testing was accordance with ISO 11135 and\nISO 10993-7.\nSummary of Substantial Equivalence\nThe subject LP Coil is substantially equivalent to the predicate device Smart Coil. The\nsubject device has identical intended use as the predicate device. The subject and the\npredicate devices differ slightly in regard to minor technological variations, while\nmaintaining the same fundamental scientific technology. However, these differences do\nnot raise different questions of safety and effectiveness.\nThe device testing described in the 510(k) Summary demonstrate the subject devices are\nsubstantially equivalent to the predicate device in regard to operating principle,\nfundamental technology and device performance.\nPage 5 of 5",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK192955\nDevice Name\nPenumbra LP Coil System\nIndications for Use (Describe)\nThe Penumbra LP Coil System is indicated for the embolization of:\n• Intracranial aneurysms\n• Other neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae\n• Arterial and venous embolizations in the peripheral vasculature\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n1 510(k) Summary\n(as required by 21 CFR 807.92)\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990,\nPenumbra Inc. is providing the summary of Substantial Equivalence for the subject\nPenumbra LP Coil System (herein after referred to as LP Coil).\nSponsor/Applicant Name and Address\nPenumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA\nSponsor Contact Information\nAnush Puvvada\nRegulatory Specialist III\nTel: (510) 440-5568\nFax: (510) 217-6414\nE-mail: ypuvvada@penumbrainc.com\nDate of Preparation of 510(k) Summary\nOctober 18, 2019\nDevice Trade or Proprietary Name\nPenumbra LP Coil System\nPrimary Device Classification\nRegulatory Class: II\nClassification Panel: Neurology\nClassification Name: Neurovascular embolization device\nRegulation Number: 21 CFR 882.5950\nProduct Code: HCG\nSecondary Device Classification\nRegulatory Class: II\nClassification Panel: Cardiovascular\nClassification Name: Vascular embolization device\nRegulation Number: 21 CFR 870.3300\nProduct Code: KRD\nPage 1 of 5\n\nPredicate and Reference Devices\n510(k) Clearance Date Name of Predicate Name of\nNumber Device Manufacturer",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe LP Coil consists of a Coil Implant attached to a Detachment Pusher, both contained\nwithin a Sheath. The Detachment Pusher comprises a shaft with a radiopaque positioning\nmarker, a Distal Detachment Tip (DDT), and a pull wire. A Detachment Handle\n(packaged separately) is used to detach the Coil Implant from the Detachment Pusher.\nThe LP Coil is designed for endovascular embolization in the neuro and peripheral\nvasculature. Intended users for this device are physicians who have received appropriate\ntraining in interventional radiology. The LP Coil is a line extension to the Penumbra\nSmart Coil System (hereinafter referred to as Smart Coil) that uses the existing Sheath,\nDetachment Pusher, and Detachment Handle from the Smart Coil. This line extension\nincludes two configurations:\n• Ruby LP\n• Finish LP\nPage 3 of 5\n\n|  | Attributes |  |  | Predicate Device |  |  | Reference Device |  |  | Subject Devices |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Steel, Adhesive,\nTitanium, Polymer |  |  |  |  |  |  |  |  |\n|  | Coil Dimensions/Shape |  |  |  |  |  |  |  |  |  |  |\n| Coil Secondary\nShape |  |  | Complex, Helical |  |  | Complex, Helical,\nFinish |  |  | Complex, Finish |  |  |\n| Coil Length |  |  | 1-60 cm |  |  | SAME |  |  | SAME |  |  |\n| Coil Primary\nDiameter |  |  | 0.0105-0.0130 in. |  |  | 0.020 in. |  |  | 0.0135 in. |  |  |\n| Coil Secondary\nDiameter |  |  | 1-18 mm |  |  | 2-40 mm |  |  | 1-8 mm |  |  |\n|  | Other |  |  |  |  |  |  |  |  |  |  |\n| Sterilization |  |  | EO |  |  | SAME |  |  | SAME |  |  |\n| Sterilization\nassurance level\n(SAL) |  |  | >10-6 |  |  | SAME |  |  | SAME |  |  |\n| Use |  |  | Single Use |  |  | SAME |  |  | SAME |  |  |\n| Shelf-life (coil\nimplant &\ndetachment pusher) |  |  | 5 Years |  |  | 8 Years |  |  | SAME as\nPredicate |  |  |\n| Shelf-life\n(detachment handle) |  |  | 5 Years |  |  | 3 Years |  |  | SAME as\nPredicate |  |  |\n| Device Packaging\nMaterials and\nDimensions |  |  | As specified in\nK143218 |  |  | As described in\nK173614 |  |  | SAME as\nPredicate |  |  |\n\nIndications For Use\nThe Penumbra LP Coil System is indicated for the embolization of:\n• Intracranial aneurysms\n• Other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae\n• Arterial and venous embolizations in the peripheral vasculature\nSummary of Non-Clinical Data\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990, a summary of information regarding\nSubstantial Equivalence of the device is as follows.\nIncluded in this section are descriptions of the design control testing performed on the subject LP Coil based on a risk\nanalysis of any technological changes compared to the predicate device. Design Verification (Bench-Top Testing and\nSterilization Testing) was performed on the subject device as part of the design control activities. The subject device\nmet all established requirements. No new biocompatibility testing was performed due to the same materials of\nconstruction between the subject and predicate devices.\n1.11.1 Bench-top Testing\nDesign Verification testing was conducted to evaluate the physical and mechanical properties of the subject devices and\ndemonstrate substantial equivalence to predicate. The following tests were performed, and all tests passed:\nAttribute Specification Results\nDimensional/Visual Confirm the dimensions of the units meet all product\nPass\nInspection specifications.\nPush/pull friction acceptable through a 0.0165 in. ID\nFriction Testing Pass\nmicrocatheter\nThe Coil Implant retains its secondary shape after\nFatigue Resistance being cycled into/out of the 0.0165” ID Pass\nmicrocatheter 5 times\nSimulated use testing with accessory devices in an\nanatomical model which simulated the tortuosity of\nSimulated Use Flow\nthe neurovasculature. Devices were delivered Pass\nModel Testing\nthrough the model to evaluate the effectiveness of\nthe devices to embolize targeted vasculature.\nDistal System Tensile\nMinimum per specification Pass\nTest\nPage 4 of 5\n\n|  | Attribute |  |  | Specification |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional/Visual\nInspection |  |  | Confirm the dimensions of the units meet all product\nspecifications. |  |  | Pass |  |  |\n| Friction Testing |  |  | Push/pull friction acceptable through a 0.0165 in. ID\nmicrocatheter |  |  | Pass |  |  |\n| Fatigue Resistance |  |  | The Coil Implant retains its secondary shape after\nbeing cycled into/out of the 0.0165” ID\nmicrocatheter 5 times |  |  | Pass |  |  |\n| Simulated Use Flow\nModel Testing |  |  | Simulated use testing with accessory devices in an\nanatomical model which simulated the tortuosity of\nthe neurovasculature. Devices were delivered\nthrough the model to evaluate the effectiveness of\nthe devices to embolize targeted vasculature. |  |  | Pass |  |  |\n| Distal System Tensile\nTest |  |  | Minimum per specification |  |  | Pass |  |  |\n\n1.11.2 Sterilization Testing\nThe LP Coil System was tested to be sterile using identical acceptance criteria and\ntesting methods as the predicate device. Testing was accordance with ISO 11135 and\nISO 10993-7.\nSummary of Substantial Equivalence\nThe subject LP Coil is substantially equivalent to the predicate device Smart Coil. The\nsubject device has identical intended use as the predicate device. The subject and the\npredicate devices differ slightly in regard to minor technological variations, while\nmaintaining the same fundamental scientific technology. However, these differences do\nnot raise different questions of safety and effectiveness.\nThe device testing described in the 510(k) Summary demonstrate the subject devices are\nsubstantially equivalent to the predicate device in regard to operating principle,\nfundamental technology and device performance.\nPage 5 of 5",
    "also_known_as": [
      "K143218",
      "K151572",
      "K160832",
      "K173614",
      "K143218",
      "K151572",
      "K173614",
      "K192955",
      "K160832",
      "K143218",
      "K151572",
      "K160832",
      "K173614",
      "K143218",
      "K151572",
      "K160832",
      "K173614",
      "K192955",
      "K143218",
      "K173614"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK192955\nDevice Name\nPenumbra LP Coil System\nIndications for Use (Describe)\nThe Penumbra LP Coil System is indicated for the embolization of:\n• Intracranial aneurysms\n• Other neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae\n• Arterial and venous embolizations in the peripheral vasculature\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n1 510(k) Summary\n(as required by 21 CFR 807.92)\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990,\nPenumbra Inc. is providing the summary of Substantial Equivalence for the subject\nPenumbra LP Coil System (herein after referred to as LP Coil).\nSponsor/Applicant Name and Address\nPenumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA\nSponsor Contact Information\nAnush Puvvada\nRegulatory Specialist III\nTel: (510) 440-5568\nFax: (510) 217-6414\nE-mail: ypuvvada@penumbrainc.com\nDate of Preparation of 510(k) Summary\nOctober 18, 2019\nDevice Trade or Proprietary Name\nPenumbra LP Coil System\nPrimary Device Classification\nRegulatory Class: II\nClassification Panel: Neurology\nClassification Name: Neurovascular embolization device\nRegulation Number: 21 CFR 882.5950\nProduct Code: HCG\nSecondary Device Classification\nRegulatory Class: II\nClassification Panel: Cardiovascular\nClassification Name: Vascular embolization device\nRegulation Number: 21 CFR 870.3300\nProduct Code: KRD\nPage 1 of 5\n\nPredicate and Reference Devices\n510(k) Clearance Date Name of Predicate Name of\nNumber Device Manufacturer",
    "Substantial Equivalence": "Predicate Device\nK143218 March 18, 2015\nK151572 July 10, 2015 Penumbra Smart Coil Penumbra, Inc.\nK160832 April 20, 2016\nReference Device\nK173614 April 17, 2018 Penumbra Coil 400 Penumbra, Inc.\nPredicate and Reference Device Comparison\nAttributes Predicate Device Reference Device Subject Devices\nGeneral\nPenumbra Smart\nTrade name Penumbra Coil 400 LP Coil\nCoil\nK143218, K151572,\n510(k)(s) K173614 K192955\nK160832\nClass II: HCG,\nClassification SAME SAME\nKRD\nIndicated for the\nembolization of:\n•Intracranial\naneurysms\n•Other\nneurovascular\nabnormalities\nsuch as\nIndications for Use arteriovenous SAME SAME\nmalformations\nand arteriovenous\nfistulae\n•Arterial and\nvenous\nembolizations in\nthe peripheral\nvasculature\nCoil Materials/Construction\n92% Platinum/8% 92% Platinum/8%\nTungsten, 90% Tungsten, SAME as\nCoil\nPlatinum/10% Adhesive, Reference\nIridium, Stainless Titanium, Polymer\nPage 2 of 5\n\n|  | 510(k) |  | Clearance Date |  | Name of Predicate |  | Name of |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Number |  |  |  | Device |  | Manufacturer |  |\n|  | Predicate Device |  |  |  |  |  |  |  |\n| K143218 |  |  | March 18, 2015 | Penumbra Smart Coil |  |  | Penumbra, Inc. |  |\n| K151572 |  |  | July 10, 2015 |  |  |  |  |  |\n| K160832 |  |  | April 20, 2016 |  |  |  |  |  |\n|  | Reference Device |  |  |  |  |  |  |  |\n| K173614 |  |  | April 17, 2018 | Penumbra Coil 400 |  |  | Penumbra, Inc. |  |\n\n|  | Attributes |  |  | Predicate Device |  |  | Reference Device |  | Subject Devices |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | General |  |  |  |  |  |  |  |  |  |\n| Trade name |  |  | Penumbra Smart\nCoil |  |  | Penumbra Coil 400 |  | LP Coil |  |  |\n| 510(k)(s) |  |  | K143218, K151572,\nK160832 |  |  | K173614 |  | K192955 |  |  |\n| Classification |  |  | Class II: HCG,\nKRD |  |  | SAME |  | SAME |  |  |\n| Indications for Use |  |  | Indicated for the\nembolization of:\n•Intracranial\naneurysms\n•Other\nneurovascular\nabnormalities\nsuch as\narteriovenous\nmalformations\nand arteriovenous\nfistulae\n•Arterial and\nvenous\nembolizations in\nthe peripheral\nvasculature |  |  | SAME |  | SAME |  |  |\n|  | Coil Materials/Construction |  |  |  |  |  |  |  |  |  |\n| Coil |  |  | 92% Platinum/8%\nTungsten, 90%\nPlatinum/10%\nIridium, Stainless |  |  | 92% Platinum/8%\nTungsten,\nAdhesive,\nTitanium, Polymer |  | SAME as\nReference |  |  |\n\nAttributes Predicate Device Reference Device Subject Devices\nSteel, Adhesive,\nTitanium, Polymer\nCoil Dimensions/Shape\nCoil Secondary Complex, Helical,\nComplex, Helical Complex, Finish\nShape Finish\nCoil Length 1-60 cm SAME SAME\nCoil Primary\n0.0105-0.0130 in. 0.020 in. 0.0135 in.\nDiameter\nCoil Secondary\n1-18 mm 2-40 mm 1-8 mm\nDiameter\nOther\nSterilization EO SAME SAME\nSterilization\nassurance level >10-6 SAME SAME\n(SAL)\nUse Single Use SAME SAME\nShelf-life (coil\nSAME as\nimplant & 5 Years 8 Years\nPredicate\ndetachment pusher)\nShelf-life SAME as\n5 Years 3 Years\n(detachment handle) Predicate\nDevice Packaging\nAs specified in As described in SAME as\nMaterials and\nK143218 K173614 Predicate\nDimensions",
    "Device Description": "Device Description\nThe LP Coil consists of a Coil Implant attached to a Detachment Pusher, both contained\nwithin a Sheath. The Detachment Pusher comprises a shaft with a radiopaque positioning\nmarker, a Distal Detachment Tip (DDT), and a pull wire. A Detachment Handle\n(packaged separately) is used to detach the Coil Implant from the Detachment Pusher.\nThe LP Coil is designed for endovascular embolization in the neuro and peripheral\nvasculature. Intended users for this device are physicians who have received appropriate\ntraining in interventional radiology. The LP Coil is a line extension to the Penumbra\nSmart Coil System (hereinafter referred to as Smart Coil) that uses the existing Sheath,\nDetachment Pusher, and Detachment Handle from the Smart Coil. This line extension\nincludes two configurations:\n• Ruby LP\n• Finish LP\nPage 3 of 5\n\n|  | Attributes |  |  | Predicate Device |  |  | Reference Device |  |  | Subject Devices |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Steel, Adhesive,\nTitanium, Polymer |  |  |  |  |  |  |  |  |\n|  | Coil Dimensions/Shape |  |  |  |  |  |  |  |  |  |  |\n| Coil Secondary\nShape |  |  | Complex, Helical |  |  | Complex, Helical,\nFinish |  |  | Complex, Finish |  |  |\n| Coil Length |  |  | 1-60 cm |  |  | SAME |  |  | SAME |  |  |\n| Coil Primary\nDiameter |  |  | 0.0105-0.0130 in. |  |  | 0.020 in. |  |  | 0.0135 in. |  |  |\n| Coil Secondary\nDiameter |  |  | 1-18 mm |  |  | 2-40 mm |  |  | 1-8 mm |  |  |\n|  | Other |  |  |  |  |  |  |  |  |  |  |\n| Sterilization |  |  | EO |  |  | SAME |  |  | SAME |  |  |\n| Sterilization\nassurance level\n(SAL) |  |  | >10-6 |  |  | SAME |  |  | SAME |  |  |\n| Use |  |  | Single Use |  |  | SAME |  |  | SAME |  |  |\n| Shelf-life (coil\nimplant &\ndetachment pusher) |  |  | 5 Years |  |  | 8 Years |  |  | SAME as\nPredicate |  |  |\n| Shelf-life\n(detachment handle) |  |  | 5 Years |  |  | 3 Years |  |  | SAME as\nPredicate |  |  |\n| Device Packaging\nMaterials and\nDimensions |  |  | As specified in\nK143218 |  |  | As described in\nK173614 |  |  | SAME as\nPredicate |  |  |\n\nIndications For Use\nThe Penumbra LP Coil System is indicated for the embolization of:\n• Intracranial aneurysms\n• Other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae\n• Arterial and venous embolizations in the peripheral vasculature\nSummary of Non-Clinical Data\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990, a summary of information regarding\nSubstantial Equivalence of the device is as follows.\nIncluded in this section are descriptions of the design control testing performed on the subject LP Coil based on a risk\nanalysis of any technological changes compared to the predicate device. Design Verification (Bench-Top Testing and\nSterilization Testing) was performed on the subject device as part of the design control activities. The subject device\nmet all established requirements. No new biocompatibility testing was performed due to the same materials of\nconstruction between the subject and predicate devices.\n1.11.1 Bench-top Testing\nDesign Verification testing was conducted to evaluate the physical and mechanical properties of the subject devices and\ndemonstrate substantial equivalence to predicate. The following tests were performed, and all tests passed:\nAttribute Specification Results\nDimensional/Visual Confirm the dimensions of the units meet all product\nPass\nInspection specifications.\nPush/pull friction acceptable through a 0.0165 in. ID\nFriction Testing Pass\nmicrocatheter\nThe Coil Implant retains its secondary shape after\nFatigue Resistance being cycled into/out of the 0.0165” ID Pass\nmicrocatheter 5 times\nSimulated use testing with accessory devices in an\nanatomical model which simulated the tortuosity of\nSimulated Use Flow\nthe neurovasculature. Devices were delivered Pass\nModel Testing\nthrough the model to evaluate the effectiveness of\nthe devices to embolize targeted vasculature.\nDistal System Tensile\nMinimum per specification Pass\nTest\nPage 4 of 5\n\n|  | Attribute |  |  | Specification |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional/Visual\nInspection |  |  | Confirm the dimensions of the units meet all product\nspecifications. |  |  | Pass |  |  |\n| Friction Testing |  |  | Push/pull friction acceptable through a 0.0165 in. ID\nmicrocatheter |  |  | Pass |  |  |\n| Fatigue Resistance |  |  | The Coil Implant retains its secondary shape after\nbeing cycled into/out of the 0.0165” ID\nmicrocatheter 5 times |  |  | Pass |  |  |\n| Simulated Use Flow\nModel Testing |  |  | Simulated use testing with accessory devices in an\nanatomical model which simulated the tortuosity of\nthe neurovasculature. Devices were delivered\nthrough the model to evaluate the effectiveness of\nthe devices to embolize targeted vasculature. |  |  | Pass |  |  |\n| Distal System Tensile\nTest |  |  | Minimum per specification |  |  | Pass |  |  |\n\n1.11.2 Sterilization Testing\nThe LP Coil System was tested to be sterile using identical acceptance criteria and\ntesting methods as the predicate device. Testing was accordance with ISO 11135 and\nISO 10993-7.\nSummary of Substantial Equivalence\nThe subject LP Coil is substantially equivalent to the predicate device Smart Coil. The\nsubject device has identical intended use as the predicate device. The subject and the\npredicate devices differ slightly in regard to minor technological variations, while\nmaintaining the same fundamental scientific technology. However, these differences do\nnot raise different questions of safety and effectiveness.\nThe device testing described in the 510(k) Summary demonstrate the subject devices are\nsubstantially equivalent to the predicate device in regard to operating principle,\nfundamental technology and device performance.\nPage 5 of 5"
  }
}