{
  "source_pdf": "embolic-coil--penumbra--pod-packing-coil--510k.pdf",
  "clearance_number": "K170852",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe Penumbra Occlusion Device (POD), including the subject device, is a bare platinum\nembolization coil for the treatment of aneurysms or other vascular abnormalities. It is\nintended for the endovascular embolization of intracranial aneurysms and other\nneurovascular abnormalities such as arteriovenous fistulae. It is also intended for arterial\nand venous embolization in the peripheral vasculature. The POD System should only be\nused by physicians who have received appropriate training in interventional techniques.\nThe POD System consists of the following components:\n Coil: The Coil is attached to a Delivery Pusher both contained within an Introducer\nSheath. The Coil is an implantable medical device intended to exclude the treatment\narea from blood flow, thus creating stasis and allowing thrombosis to occur.\n Delivery Pusher: The Delivery Pusher is composed of a shaft with a radiopaque\npositioning marker, a Distal Detachment Tip (DDT) and a pull wire. The Delivery\nPusher may also be referred to as the Detachment Pusher.\n Introducer Sheath: The Introducer Sheath is intended to cover the entire length of the\nCoil and the distal flexible segment of the Delivery Pusher. The Introducer Sheath is\nsecured onto the Delivery Pusher with a friction lock to prevent unsheathing until\nuse.\n Detachment Handle: The Detachment Handle is packaged separately. It is intended\nfor use in multiple coil detachments performed during a single procedure\nIndications For Use\nPOD is indicated for the endovascular embolization of:\n Intracranial aneurysms\n Other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae\n Arterial and venous embolizations in the peripheral vasculature\nPage 2 of 6\n\n|  | 510(k) Number |  |  | Clearance Date |  |  | Name of Device |  |  | Name of Manufacturer |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Predicate Device |  |  |  |  |  |  |  |  |  |  |\n| K141134 |  |  | July 03, 2014 |  |  | POD System |  |  | Penumbra, Inc. |  |  |\n|  | Reference Device |  |  |  |  |  |  |  |  |  |  |\n| K160832 |  |  | April 20, 2016 |  |  | Penumbra Smart Coil |  |  | Penumbra, Inc. |  |  |\n\nPredicate Device Comparison\nPOD System Penumbra Smart Coil POD Packing Coil\nAttribute\n(Predicate Device) (Reference Device) (Subject Device)\nGeneral\n510(k) No. K141134 K160832 K170852\nClassification Class II (HCG, KRD) SAME SAME\nIntended Use Indicated for the\nendovascular\nembolization of:\n Intracranial\naneurysms\n Other neurovascular\nabnormalities such\nas arteriovenous SAME SAME\nmalformations and\narteriovenous\nfistulae\n Arterial and venous\nembolizations in the\nperipheral\nvasculature\nMaterials/Construction\nPlatinum/Tungsten\n(92% Pt, 8% W), Platinum/Tungsten\nNitinol (55% Ni, 45% (92% Pt, 8% W),\nTi), Adhesive, Polymer, Adhesive,\nCoil SAME as Reference\nGold/Tin (80% Au, Polyethylene\n20% Sn), Polyethylene Terephthalate (PET),\nTerephthalate (PET), Titanium\nTitanium\nHigh Density\nIntroducer Sheath Polypropylene, PET SAME as Reference\nPolyethylene, PET\nDimensions/Shape\nWave (two dimensional\nCoil Shape Complex Complex, Helical\nshape)\nCoil Length 1 - 60 cm SAME 2 - 60 cm\nCoil Primary Diameter 0.022 in. max 0.0135 in. max SAME as Predicate\nOther\nAs specified in\nDevice Packaging SAME SAME\nK141134\nSterilization Ethylene Oxide (EO) SAME SAME\nPyrogenicity\n< 2.15 EU/device SAME SAME\n(Coil/Pusher)\nPyrogenicity\n< 20 EU/device SAME SAME\n(Detachment Handle)\nShelf-Life (Coil/Pusher\n8 years 5 years SAME as Reference\nassembly)\nShelf-Life (Detachment\n3 years 5 years SAME as Predicate\nHandle)\nPage 3 of 6\n\n| Attribute |  |  |  | POD System |  |  | Penumbra Smart Coil |  |  | POD Packing Coil |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  | (Predicate Device) |  |  | (Reference Device) |  |  | (Subject Device) |  |\n|  | General |  |  |  |  |  |  |  |  |  |  |\n| 510(k) No. |  |  | K141134 |  |  | K160832 |  |  | K170852 |  |  |\n| Classification |  |  | Class II (HCG, KRD) |  |  | SAME |  |  | SAME |  |  |\n| Intended Use |  |  | Indicated for the\nendovascular\nembolization of:\n Intracranial\naneurysms\n Other neurovascular\nabnormalities such\nas arteriovenous\nmalformations and\narteriovenous\nfistulae\n Arterial and venous\nembolizations in the\nperipheral\nvasculature |  |  | SAME |  |  | SAME |  |  |\n|  | Materials/Construction |  |  |  |  |  |  |  |  |  |  |\n| Coil |  |  | Platinum/Tungsten\n(92% Pt, 8% W),\nNitinol (55% Ni, 45%\nTi), Adhesive,\nGold/Tin (80% Au,\n20% Sn), Polyethylene\nTerephthalate (PET),\nTitanium |  |  | Platinum/Tungsten\n(92% Pt, 8% W),\nPolymer, Adhesive,\nPolyethylene\nTerephthalate (PET),\nTitanium |  |  | SAME as Reference |  |  |\n| Introducer Sheath |  |  | Polypropylene, PET |  |  | High Density\nPolyethylene, PET |  |  | SAME as Reference |  |  |\n|  | Dimensions/Shape |  |  |  |  |  |  |  |  |  |  |\n| Coil Shape |  |  | Complex |  |  | Complex, Helical |  |  | Wave (two dimensional\nshape) |  |  |\n| Coil Length |  |  | 1 - 60 cm |  |  | SAME |  |  | 2 - 60 cm |  |  |\n| Coil Primary Diameter |  |  | 0.022 in. max |  |  | 0.0135 in. max |  |  | SAME as Predicate |  |  |\n|  | Other |  |  |  |  |  |  |  |  |  |  |\n| Device Packaging |  |  | As specified in\nK141134 |  |  | SAME |  |  | SAME |  |  |\n| Sterilization |  |  | Ethylene Oxide (EO) |  |  | SAME |  |  | SAME |  |  |\n| Pyrogenicity\n(Coil/Pusher) |  |  | < 2.15 EU/device |  |  | SAME |  |  | SAME |  |  |\n| Pyrogenicity\n(Detachment Handle) |  |  | < 20 EU/device |  |  | SAME |  |  | SAME |  |  |\n| Shelf-Life (Coil/Pusher\nassembly) |  |  | 8 years |  |  | 5 years |  |  | SAME as Reference |  |  |\n| Shelf-Life (Detachment\nHandle) |  |  | 3 years |  |  | 5 years |  |  | SAME as Predicate |  |  |\n\nSummary of Non-Clinical Data\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990, a\nsummary of information regarding Substantial Equivalence of the device is as follows.\nIncluded in this section are descriptions of the design control testing performed on the\nPOD Packing Coil. Design Verification (Bench-Top Testing) was performed on the\nsubject device as a part of the design control activities. The subject POD Packing Coil\nmet all established requirements.\n1.11.1 Bench-top Testing\nDesign Verification testing was conducted to evaluate the physical and mechanical\nproperties of the POD Packing Coil and demonstrate substantial equivalence to predicate.\nThe following tests were performed and all tests passed:\nAttribute Specification Results\nDimensional/Visual Confirm the dimensions of the units meet all 100%\nInspection product specifications. Pass\nThe Coil retains its secondary shape after being 100%\nFatigue Resistance\ncycled into / out of the 0.025 in. ID microcatheter. Pass\n100%\nTorsional Resistance Minimum value per specification\nPass\nFriction through a 0.025\n100%\nin. ID microcatheter – Maximum value per specification\nPass\nPull & Push\nSimulated use testing of POD Packing Coil with\naccessory devices in an anatomical model which\nSimulated Use Flow simulated the tortuosity of the neurovasculature. 100%\nModel Testing Devices were delivered through the model to Pass\nevaluate the effectiveness of the devices to\nembolize targeted vasculature.\nDistal System Tensile 100%\nMinimum per specification\nTest Pass\n1.11.2 Biocompatibility Testing\nBiocompatibility testing previously performed on the predicate device and reference\ndevice substantiates the biocompatibility of the subject device POD Packing Coil. Studies\nwere selected in accordance with EN ISO 10993-1 guidelines (Biological Evaluation of\nMedical Devices). All studies were conducted pursuant to 21 CFR, Part 58, Good\nPage 4 of 6\n\n|  | Attribute |  |  | Specification |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional/Visual\nInspection |  |  | Confirm the dimensions of the units meet all\nproduct specifications. |  |  | 100%\nPass |  |  |\n| Fatigue Resistance |  |  | The Coil retains its secondary shape after being\ncycled into / out of the 0.025 in. ID microcatheter. |  |  | 100%\nPass |  |  |\n| Torsional Resistance |  |  | Minimum value per specification |  |  | 100%\nPass |  |  |\n| Friction through a 0.025\nin. ID microcatheter –\nPull & Push |  |  | Maximum value per specification |  |  | 100%\nPass |  |  |\n| Simulated Use Flow\nModel Testing |  |  | Simulated use testing of POD Packing Coil with\naccessory devices in an anatomical model which\nsimulated the tortuosity of the neurovasculature.\nDevices were delivered through the model to\nevaluate the effectiveness of the devices to\nembolize targeted vasculature. |  |  | 100%\nPass |  |  |\n| Distal System Tensile\nTest |  |  | Minimum per specification |  |  | 100%\nPass |  |  |\n\nLaboratory Practices. The following tests were performed on the predicate and reference\ndevices:\nTest Method Results\nIn Vitro Cytotoxicity ISO Elution Test (MEM Extract) Non-Toxic\nSensitization Magnusson-Kligman Method Non-Sensitizing\nIrritation (Intracutaneous ISO Intracutaneous (Intradermal)\nNon-Irritant\nReactivity) Injection Test\nImplant study Intramuscular Implant Test Non-Irritant\nSystemic Toxicity (Acute)\nAcute Systemic Toxicity ISO Acute Systemic Injection Test Non-Toxic\nUSP Material-Mediated Rabbit\nMaterial Mediated Pyrogen Non-pyrogenic\nPyrogen Test\nSub-Chronic Toxicity\n(Sub-Acute Toxicity)\nSub-Chronic/Sub-Acute\n14 day / 14 dose Repeat Dose study Non-Toxic\nToxicity\nHemo-compatibility\nASTM Method (Extraction & Direct\nIn Vitro Hemolysis Non-Hemolytic\nContact)\nDog Thrombogenicity Thrombogenicity Study in Dogs - ISO Non-Thrombogenic\nCoagulation PT and PTT Test Non-Thrombogenic\nNo greater\nC3a and SC5b-9 through Enzyme biological response\nComplement Activation\nAssay than corresponding\ncontrol\nGenotoxicity\nMouse Lymphoma ISO In Vitro Mouse Lymphoma Non-Mutagenic\nSalmonella typhimurium Reverse\nAmes Mutagenicity Non-Mutagenic\nMutation Assay (Ames Test)\nIn Vivo Mouse ISO In Vivo Mouse Micronucleus\nNon-Mutagenic\nMicronucleus Assay\nThe leveraged non-clinical testing substantiates that the POD Packing Coil is non-\ncytotoxic, non-sensitizing, non-irritating, non-toxic, non-pyrogenic, non-mutagenic, non-\ngenotoxic, non-hemolytic, and non-thrombogenic.\nSummary of Substantial Equivalence\nThe subject device POD Packing Coil device is substantially equivalent to the predicate\ndevice POD System. The subject device has identical intended use as the predicate\ndevice. The subject device and the predicate devices differ slightly in regards to minor\ntechnological variations, while maintaining the same fundamental scientific technology.\nPage 5 of 6\n\n|  | Test |  |  | Method |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| In Vitro Cytotoxicity |  |  | ISO Elution Test (MEM Extract) |  |  | Non-Toxic |  |  |\n| Sensitization |  |  | Magnusson-Kligman Method |  |  | Non-Sensitizing |  |  |\n| Irritation (Intracutaneous\nReactivity) |  |  | ISO Intracutaneous (Intradermal)\nInjection Test |  |  | Non-Irritant |  |  |\n|  | Implant study |  |  | Intramuscular Implant Test |  |  | Non-Irritant |  |\n|  | Systemic Toxicity (Acute) |  |  |  |  |  |  |  |\n| Acute Systemic Toxicity |  |  | ISO Acute Systemic Injection Test |  |  | Non-Toxic |  |  |\n| Material Mediated Pyrogen |  |  | USP Material-Mediated Rabbit\nPyrogen Test |  |  | Non-pyrogenic |  |  |\n|  | Sub-Chronic Toxicity |  |  |  |  |  |  |  |\n|  | (Sub-Acute Toxicity) |  |  |  |  |  |  |  |\n| Sub-Chronic/Sub-Acute\nToxicity |  |  | 14 day / 14 dose Repeat Dose study |  |  | Non-Toxic |  |  |\n|  | Hemo-compatibility |  |  |  |  |  |  |  |\n| In Vitro Hemolysis |  |  | ASTM Method (Extraction & Direct\nContact) |  |  | Non-Hemolytic |  |  |\n| Dog Thrombogenicity |  |  | Thrombogenicity Study in Dogs - ISO |  |  | Non-Thrombogenic |  |  |\n| Coagulation |  |  | PT and PTT Test |  |  | Non-Thrombogenic |  |  |\n| Complement Activation |  |  | C3a and SC5b-9 through Enzyme\nAssay |  |  | No greater\nbiological response\nthan corresponding\ncontrol |  |  |\n|  | Genotoxicity |  |  |  |  |  |  |  |\n| Mouse Lymphoma |  |  | ISO In Vitro Mouse Lymphoma |  |  | Non-Mutagenic |  |  |\n| Ames Mutagenicity |  |  | Salmonella typhimurium Reverse\nMutation Assay (Ames Test) |  |  | Non-Mutagenic |  |  |\n| In Vivo Mouse\nMicronucleus |  |  | ISO In Vivo Mouse Micronucleus\nAssay |  |  | Non-Mutagenic |  |  |\n\nHowever, these differences do not raise different questions of safety and effectiveness.\nThe device testing described in Section 1.11 demonstrate the subject device is\nsubstantially equivalent to the predicate device in regards to operating principle,\nfundamental technology and device performance.\nPage 6 of 6",
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK170852\nDevice Name\nPOD Packing Coil\nIndications for Use (Describe)\nPOD is indicated for the endovascular embolization of:\n•Intracranial aneurysms\n(cid:129)Other neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae\n(cid:129)Arterial and venous embolizations in the peripheral vasculature\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\n(as required by 21 CFR 807.92)\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990,\nPenumbra Inc. is providing the summary of Substantial Equivalence for the subject POD\nPacking Coil.\nSponsor/Applicant Name and Address\nPenumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA\nSponsor Contact Information\nAditi Kolla\nRegulatory Affairs Specialist II\nPhone: (510) 995-2010\nFax: (510) 217-6414\nEmail: akolla@penumbrainc.com\nDate of Preparation of 510(k) Summary\nJuly 18, 2017\nDevice Trade or Proprietary Name\nPOD Packing Coil\nPrimary Device Classification\nRegulatory Class: II\nClassification Panel: Neurology\nClassification Name: Neurovascular embolization device\nRegulation Number: 21 CFR 882.5950\nProduct Code: HCG\nSecondary Device Classification\nRegulatory Class: II\nClassification Panel: Cardiovascular\nClassification Name: Vascular embolization device\nRegulation Number: 21 CFR 870.3300\nProduct Code: KRD\nPage 1 of 6\n\nPredicate and Reference Devices\n510(k) Number Clearance Date Name of Device Name of Manufacturer",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe Penumbra Occlusion Device (POD), including the subject device, is a bare platinum\nembolization coil for the treatment of aneurysms or other vascular abnormalities. It is\nintended for the endovascular embolization of intracranial aneurysms and other\nneurovascular abnormalities such as arteriovenous fistulae. It is also intended for arterial\nand venous embolization in the peripheral vasculature. The POD System should only be\nused by physicians who have received appropriate training in interventional techniques.\nThe POD System consists of the following components:\n Coil: The Coil is attached to a Delivery Pusher both contained within an Introducer\nSheath. The Coil is an implantable medical device intended to exclude the treatment\narea from blood flow, thus creating stasis and allowing thrombosis to occur.\n Delivery Pusher: The Delivery Pusher is composed of a shaft with a radiopaque\npositioning marker, a Distal Detachment Tip (DDT) and a pull wire. The Delivery\nPusher may also be referred to as the Detachment Pusher.\n Introducer Sheath: The Introducer Sheath is intended to cover the entire length of the\nCoil and the distal flexible segment of the Delivery Pusher. The Introducer Sheath is\nsecured onto the Delivery Pusher with a friction lock to prevent unsheathing until\nuse.\n Detachment Handle: The Detachment Handle is packaged separately. It is intended\nfor use in multiple coil detachments performed during a single procedure\nIndications For Use\nPOD is indicated for the endovascular embolization of:\n Intracranial aneurysms\n Other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae\n Arterial and venous embolizations in the peripheral vasculature\nPage 2 of 6\n\n|  | 510(k) Number |  |  | Clearance Date |  |  | Name of Device |  |  | Name of Manufacturer |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Predicate Device |  |  |  |  |  |  |  |  |  |  |\n| K141134 |  |  | July 03, 2014 |  |  | POD System |  |  | Penumbra, Inc. |  |  |\n|  | Reference Device |  |  |  |  |  |  |  |  |  |  |\n| K160832 |  |  | April 20, 2016 |  |  | Penumbra Smart Coil |  |  | Penumbra, Inc. |  |  |\n\nPredicate Device Comparison\nPOD System Penumbra Smart Coil POD Packing Coil\nAttribute\n(Predicate Device) (Reference Device) (Subject Device)\nGeneral\n510(k) No. K141134 K160832 K170852\nClassification Class II (HCG, KRD) SAME SAME\nIntended Use Indicated for the\nendovascular\nembolization of:\n Intracranial\naneurysms\n Other neurovascular\nabnormalities such\nas arteriovenous SAME SAME\nmalformations and\narteriovenous\nfistulae\n Arterial and venous\nembolizations in the\nperipheral\nvasculature\nMaterials/Construction\nPlatinum/Tungsten\n(92% Pt, 8% W), Platinum/Tungsten\nNitinol (55% Ni, 45% (92% Pt, 8% W),\nTi), Adhesive, Polymer, Adhesive,\nCoil SAME as Reference\nGold/Tin (80% Au, Polyethylene\n20% Sn), Polyethylene Terephthalate (PET),\nTerephthalate (PET), Titanium\nTitanium\nHigh Density\nIntroducer Sheath Polypropylene, PET SAME as Reference\nPolyethylene, PET\nDimensions/Shape\nWave (two dimensional\nCoil Shape Complex Complex, Helical\nshape)\nCoil Length 1 - 60 cm SAME 2 - 60 cm\nCoil Primary Diameter 0.022 in. max 0.0135 in. max SAME as Predicate\nOther\nAs specified in\nDevice Packaging SAME SAME\nK141134\nSterilization Ethylene Oxide (EO) SAME SAME\nPyrogenicity\n< 2.15 EU/device SAME SAME\n(Coil/Pusher)\nPyrogenicity\n< 20 EU/device SAME SAME\n(Detachment Handle)\nShelf-Life (Coil/Pusher\n8 years 5 years SAME as Reference\nassembly)\nShelf-Life (Detachment\n3 years 5 years SAME as Predicate\nHandle)\nPage 3 of 6\n\n| Attribute |  |  |  | POD System |  |  | Penumbra Smart Coil |  |  | POD Packing Coil |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  | (Predicate Device) |  |  | (Reference Device) |  |  | (Subject Device) |  |\n|  | General |  |  |  |  |  |  |  |  |  |  |\n| 510(k) No. |  |  | K141134 |  |  | K160832 |  |  | K170852 |  |  |\n| Classification |  |  | Class II (HCG, KRD) |  |  | SAME |  |  | SAME |  |  |\n| Intended Use |  |  | Indicated for the\nendovascular\nembolization of:\n Intracranial\naneurysms\n Other neurovascular\nabnormalities such\nas arteriovenous\nmalformations and\narteriovenous\nfistulae\n Arterial and venous\nembolizations in the\nperipheral\nvasculature |  |  | SAME |  |  | SAME |  |  |\n|  | Materials/Construction |  |  |  |  |  |  |  |  |  |  |\n| Coil |  |  | Platinum/Tungsten\n(92% Pt, 8% W),\nNitinol (55% Ni, 45%\nTi), Adhesive,\nGold/Tin (80% Au,\n20% Sn), Polyethylene\nTerephthalate (PET),\nTitanium |  |  | Platinum/Tungsten\n(92% Pt, 8% W),\nPolymer, Adhesive,\nPolyethylene\nTerephthalate (PET),\nTitanium |  |  | SAME as Reference |  |  |\n| Introducer Sheath |  |  | Polypropylene, PET |  |  | High Density\nPolyethylene, PET |  |  | SAME as Reference |  |  |\n|  | Dimensions/Shape |  |  |  |  |  |  |  |  |  |  |\n| Coil Shape |  |  | Complex |  |  | Complex, Helical |  |  | Wave (two dimensional\nshape) |  |  |\n| Coil Length |  |  | 1 - 60 cm |  |  | SAME |  |  | 2 - 60 cm |  |  |\n| Coil Primary Diameter |  |  | 0.022 in. max |  |  | 0.0135 in. max |  |  | SAME as Predicate |  |  |\n|  | Other |  |  |  |  |  |  |  |  |  |  |\n| Device Packaging |  |  | As specified in\nK141134 |  |  | SAME |  |  | SAME |  |  |\n| Sterilization |  |  | Ethylene Oxide (EO) |  |  | SAME |  |  | SAME |  |  |\n| Pyrogenicity\n(Coil/Pusher) |  |  | < 2.15 EU/device |  |  | SAME |  |  | SAME |  |  |\n| Pyrogenicity\n(Detachment Handle) |  |  | < 20 EU/device |  |  | SAME |  |  | SAME |  |  |\n| Shelf-Life (Coil/Pusher\nassembly) |  |  | 8 years |  |  | 5 years |  |  | SAME as Reference |  |  |\n| Shelf-Life (Detachment\nHandle) |  |  | 3 years |  |  | 5 years |  |  | SAME as Predicate |  |  |\n\nSummary of Non-Clinical Data\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990, a\nsummary of information regarding Substantial Equivalence of the device is as follows.\nIncluded in this section are descriptions of the design control testing performed on the\nPOD Packing Coil. Design Verification (Bench-Top Testing) was performed on the\nsubject device as a part of the design control activities. The subject POD Packing Coil\nmet all established requirements.\n1.11.1 Bench-top Testing\nDesign Verification testing was conducted to evaluate the physical and mechanical\nproperties of the POD Packing Coil and demonstrate substantial equivalence to predicate.\nThe following tests were performed and all tests passed:\nAttribute Specification Results\nDimensional/Visual Confirm the dimensions of the units meet all 100%\nInspection product specifications. Pass\nThe Coil retains its secondary shape after being 100%\nFatigue Resistance\ncycled into / out of the 0.025 in. ID microcatheter. Pass\n100%\nTorsional Resistance Minimum value per specification\nPass\nFriction through a 0.025\n100%\nin. ID microcatheter – Maximum value per specification\nPass\nPull & Push\nSimulated use testing of POD Packing Coil with\naccessory devices in an anatomical model which\nSimulated Use Flow simulated the tortuosity of the neurovasculature. 100%\nModel Testing Devices were delivered through the model to Pass\nevaluate the effectiveness of the devices to\nembolize targeted vasculature.\nDistal System Tensile 100%\nMinimum per specification\nTest Pass\n1.11.2 Biocompatibility Testing\nBiocompatibility testing previously performed on the predicate device and reference\ndevice substantiates the biocompatibility of the subject device POD Packing Coil. Studies\nwere selected in accordance with EN ISO 10993-1 guidelines (Biological Evaluation of\nMedical Devices). All studies were conducted pursuant to 21 CFR, Part 58, Good\nPage 4 of 6\n\n|  | Attribute |  |  | Specification |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional/Visual\nInspection |  |  | Confirm the dimensions of the units meet all\nproduct specifications. |  |  | 100%\nPass |  |  |\n| Fatigue Resistance |  |  | The Coil retains its secondary shape after being\ncycled into / out of the 0.025 in. ID microcatheter. |  |  | 100%\nPass |  |  |\n| Torsional Resistance |  |  | Minimum value per specification |  |  | 100%\nPass |  |  |\n| Friction through a 0.025\nin. ID microcatheter –\nPull & Push |  |  | Maximum value per specification |  |  | 100%\nPass |  |  |\n| Simulated Use Flow\nModel Testing |  |  | Simulated use testing of POD Packing Coil with\naccessory devices in an anatomical model which\nsimulated the tortuosity of the neurovasculature.\nDevices were delivered through the model to\nevaluate the effectiveness of the devices to\nembolize targeted vasculature. |  |  | 100%\nPass |  |  |\n| Distal System Tensile\nTest |  |  | Minimum per specification |  |  | 100%\nPass |  |  |\n\nLaboratory Practices. The following tests were performed on the predicate and reference\ndevices:\nTest Method Results\nIn Vitro Cytotoxicity ISO Elution Test (MEM Extract) Non-Toxic\nSensitization Magnusson-Kligman Method Non-Sensitizing\nIrritation (Intracutaneous ISO Intracutaneous (Intradermal)\nNon-Irritant\nReactivity) Injection Test\nImplant study Intramuscular Implant Test Non-Irritant\nSystemic Toxicity (Acute)\nAcute Systemic Toxicity ISO Acute Systemic Injection Test Non-Toxic\nUSP Material-Mediated Rabbit\nMaterial Mediated Pyrogen Non-pyrogenic\nPyrogen Test\nSub-Chronic Toxicity\n(Sub-Acute Toxicity)\nSub-Chronic/Sub-Acute\n14 day / 14 dose Repeat Dose study Non-Toxic\nToxicity\nHemo-compatibility\nASTM Method (Extraction & Direct\nIn Vitro Hemolysis Non-Hemolytic\nContact)\nDog Thrombogenicity Thrombogenicity Study in Dogs - ISO Non-Thrombogenic\nCoagulation PT and PTT Test Non-Thrombogenic\nNo greater\nC3a and SC5b-9 through Enzyme biological response\nComplement Activation\nAssay than corresponding\ncontrol\nGenotoxicity\nMouse Lymphoma ISO In Vitro Mouse Lymphoma Non-Mutagenic\nSalmonella typhimurium Reverse\nAmes Mutagenicity Non-Mutagenic\nMutation Assay (Ames Test)\nIn Vivo Mouse ISO In Vivo Mouse Micronucleus\nNon-Mutagenic\nMicronucleus Assay\nThe leveraged non-clinical testing substantiates that the POD Packing Coil is non-\ncytotoxic, non-sensitizing, non-irritating, non-toxic, non-pyrogenic, non-mutagenic, non-\ngenotoxic, non-hemolytic, and non-thrombogenic.\nSummary of Substantial Equivalence\nThe subject device POD Packing Coil device is substantially equivalent to the predicate\ndevice POD System. The subject device has identical intended use as the predicate\ndevice. The subject device and the predicate devices differ slightly in regards to minor\ntechnological variations, while maintaining the same fundamental scientific technology.\nPage 5 of 6\n\n|  | Test |  |  | Method |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| In Vitro Cytotoxicity |  |  | ISO Elution Test (MEM Extract) |  |  | Non-Toxic |  |  |\n| Sensitization |  |  | Magnusson-Kligman Method |  |  | Non-Sensitizing |  |  |\n| Irritation (Intracutaneous\nReactivity) |  |  | ISO Intracutaneous (Intradermal)\nInjection Test |  |  | Non-Irritant |  |  |\n|  | Implant study |  |  | Intramuscular Implant Test |  |  | Non-Irritant |  |\n|  | Systemic Toxicity (Acute) |  |  |  |  |  |  |  |\n| Acute Systemic Toxicity |  |  | ISO Acute Systemic Injection Test |  |  | Non-Toxic |  |  |\n| Material Mediated Pyrogen |  |  | USP Material-Mediated Rabbit\nPyrogen Test |  |  | Non-pyrogenic |  |  |\n|  | Sub-Chronic Toxicity |  |  |  |  |  |  |  |\n|  | (Sub-Acute Toxicity) |  |  |  |  |  |  |  |\n| Sub-Chronic/Sub-Acute\nToxicity |  |  | 14 day / 14 dose Repeat Dose study |  |  | Non-Toxic |  |  |\n|  | Hemo-compatibility |  |  |  |  |  |  |  |\n| In Vitro Hemolysis |  |  | ASTM Method (Extraction & Direct\nContact) |  |  | Non-Hemolytic |  |  |\n| Dog Thrombogenicity |  |  | Thrombogenicity Study in Dogs - ISO |  |  | Non-Thrombogenic |  |  |\n| Coagulation |  |  | PT and PTT Test |  |  | Non-Thrombogenic |  |  |\n| Complement Activation |  |  | C3a and SC5b-9 through Enzyme\nAssay |  |  | No greater\nbiological response\nthan corresponding\ncontrol |  |  |\n|  | Genotoxicity |  |  |  |  |  |  |  |\n| Mouse Lymphoma |  |  | ISO In Vitro Mouse Lymphoma |  |  | Non-Mutagenic |  |  |\n| Ames Mutagenicity |  |  | Salmonella typhimurium Reverse\nMutation Assay (Ames Test) |  |  | Non-Mutagenic |  |  |\n| In Vivo Mouse\nMicronucleus |  |  | ISO In Vivo Mouse Micronucleus\nAssay |  |  | Non-Mutagenic |  |  |\n\nHowever, these differences do not raise different questions of safety and effectiveness.\nThe device testing described in Section 1.11 demonstrate the subject device is\nsubstantially equivalent to the predicate device in regards to operating principle,\nfundamental technology and device performance.\nPage 6 of 6",
    "also_known_as": [
      "K141134",
      "K160832"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK170852\nDevice Name\nPOD Packing Coil\nIndications for Use (Describe)\nPOD is indicated for the endovascular embolization of:\n•Intracranial aneurysms\n(cid:129)Other neurovascular abnormalities such as arteriovenous malformations and arteriovenous fistulae\n(cid:129)Arterial and venous embolizations in the peripheral vasculature\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\n(as required by 21 CFR 807.92)\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990,\nPenumbra Inc. is providing the summary of Substantial Equivalence for the subject POD\nPacking Coil.\nSponsor/Applicant Name and Address\nPenumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA\nSponsor Contact Information\nAditi Kolla\nRegulatory Affairs Specialist II\nPhone: (510) 995-2010\nFax: (510) 217-6414\nEmail: akolla@penumbrainc.com\nDate of Preparation of 510(k) Summary\nJuly 18, 2017\nDevice Trade or Proprietary Name\nPOD Packing Coil\nPrimary Device Classification\nRegulatory Class: II\nClassification Panel: Neurology\nClassification Name: Neurovascular embolization device\nRegulation Number: 21 CFR 882.5950\nProduct Code: HCG\nSecondary Device Classification\nRegulatory Class: II\nClassification Panel: Cardiovascular\nClassification Name: Vascular embolization device\nRegulation Number: 21 CFR 870.3300\nProduct Code: KRD\nPage 1 of 6\n\nPredicate and Reference Devices\n510(k) Number Clearance Date Name of Device Name of Manufacturer",
    "Substantial Equivalence": "Predicate Device\nK141134 July 03, 2014 POD System Penumbra, Inc.\nReference Device\nK160832 April 20, 2016 Penumbra Smart Coil Penumbra, Inc.",
    "Device Description": "Device Description\nThe Penumbra Occlusion Device (POD), including the subject device, is a bare platinum\nembolization coil for the treatment of aneurysms or other vascular abnormalities. It is\nintended for the endovascular embolization of intracranial aneurysms and other\nneurovascular abnormalities such as arteriovenous fistulae. It is also intended for arterial\nand venous embolization in the peripheral vasculature. The POD System should only be\nused by physicians who have received appropriate training in interventional techniques.\nThe POD System consists of the following components:\n Coil: The Coil is attached to a Delivery Pusher both contained within an Introducer\nSheath. The Coil is an implantable medical device intended to exclude the treatment\narea from blood flow, thus creating stasis and allowing thrombosis to occur.\n Delivery Pusher: The Delivery Pusher is composed of a shaft with a radiopaque\npositioning marker, a Distal Detachment Tip (DDT) and a pull wire. The Delivery\nPusher may also be referred to as the Detachment Pusher.\n Introducer Sheath: The Introducer Sheath is intended to cover the entire length of the\nCoil and the distal flexible segment of the Delivery Pusher. The Introducer Sheath is\nsecured onto the Delivery Pusher with a friction lock to prevent unsheathing until\nuse.\n Detachment Handle: The Detachment Handle is packaged separately. It is intended\nfor use in multiple coil detachments performed during a single procedure\nIndications For Use\nPOD is indicated for the endovascular embolization of:\n Intracranial aneurysms\n Other neurovascular abnormalities such as arteriovenous malformations and\narteriovenous fistulae\n Arterial and venous embolizations in the peripheral vasculature\nPage 2 of 6\n\n|  | 510(k) Number |  |  | Clearance Date |  |  | Name of Device |  |  | Name of Manufacturer |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | Predicate Device |  |  |  |  |  |  |  |  |  |  |\n| K141134 |  |  | July 03, 2014 |  |  | POD System |  |  | Penumbra, Inc. |  |  |\n|  | Reference Device |  |  |  |  |  |  |  |  |  |  |\n| K160832 |  |  | April 20, 2016 |  |  | Penumbra Smart Coil |  |  | Penumbra, Inc. |  |  |\n\nPredicate Device Comparison\nPOD System Penumbra Smart Coil POD Packing Coil\nAttribute\n(Predicate Device) (Reference Device) (Subject Device)\nGeneral\n510(k) No. K141134 K160832 K170852\nClassification Class II (HCG, KRD) SAME SAME\nIntended Use Indicated for the\nendovascular\nembolization of:\n Intracranial\naneurysms\n Other neurovascular\nabnormalities such\nas arteriovenous SAME SAME\nmalformations and\narteriovenous\nfistulae\n Arterial and venous\nembolizations in the\nperipheral\nvasculature\nMaterials/Construction\nPlatinum/Tungsten\n(92% Pt, 8% W), Platinum/Tungsten\nNitinol (55% Ni, 45% (92% Pt, 8% W),\nTi), Adhesive, Polymer, Adhesive,\nCoil SAME as Reference\nGold/Tin (80% Au, Polyethylene\n20% Sn), Polyethylene Terephthalate (PET),\nTerephthalate (PET), Titanium\nTitanium\nHigh Density\nIntroducer Sheath Polypropylene, PET SAME as Reference\nPolyethylene, PET\nDimensions/Shape\nWave (two dimensional\nCoil Shape Complex Complex, Helical\nshape)\nCoil Length 1 - 60 cm SAME 2 - 60 cm\nCoil Primary Diameter 0.022 in. max 0.0135 in. max SAME as Predicate\nOther\nAs specified in\nDevice Packaging SAME SAME\nK141134\nSterilization Ethylene Oxide (EO) SAME SAME\nPyrogenicity\n< 2.15 EU/device SAME SAME\n(Coil/Pusher)\nPyrogenicity\n< 20 EU/device SAME SAME\n(Detachment Handle)\nShelf-Life (Coil/Pusher\n8 years 5 years SAME as Reference\nassembly)\nShelf-Life (Detachment\n3 years 5 years SAME as Predicate\nHandle)\nPage 3 of 6\n\n| Attribute |  |  |  | POD System |  |  | Penumbra Smart Coil |  |  | POD Packing Coil |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  | (Predicate Device) |  |  | (Reference Device) |  |  | (Subject Device) |  |\n|  | General |  |  |  |  |  |  |  |  |  |  |\n| 510(k) No. |  |  | K141134 |  |  | K160832 |  |  | K170852 |  |  |\n| Classification |  |  | Class II (HCG, KRD) |  |  | SAME |  |  | SAME |  |  |\n| Intended Use |  |  | Indicated for the\nendovascular\nembolization of:\n Intracranial\naneurysms\n Other neurovascular\nabnormalities such\nas arteriovenous\nmalformations and\narteriovenous\nfistulae\n Arterial and venous\nembolizations in the\nperipheral\nvasculature |  |  | SAME |  |  | SAME |  |  |\n|  | Materials/Construction |  |  |  |  |  |  |  |  |  |  |\n| Coil |  |  | Platinum/Tungsten\n(92% Pt, 8% W),\nNitinol (55% Ni, 45%\nTi), Adhesive,\nGold/Tin (80% Au,\n20% Sn), Polyethylene\nTerephthalate (PET),\nTitanium |  |  | Platinum/Tungsten\n(92% Pt, 8% W),\nPolymer, Adhesive,\nPolyethylene\nTerephthalate (PET),\nTitanium |  |  | SAME as Reference |  |  |\n| Introducer Sheath |  |  | Polypropylene, PET |  |  | High Density\nPolyethylene, PET |  |  | SAME as Reference |  |  |\n|  | Dimensions/Shape |  |  |  |  |  |  |  |  |  |  |\n| Coil Shape |  |  | Complex |  |  | Complex, Helical |  |  | Wave (two dimensional\nshape) |  |  |\n| Coil Length |  |  | 1 - 60 cm |  |  | SAME |  |  | 2 - 60 cm |  |  |\n| Coil Primary Diameter |  |  | 0.022 in. max |  |  | 0.0135 in. max |  |  | SAME as Predicate |  |  |\n|  | Other |  |  |  |  |  |  |  |  |  |  |\n| Device Packaging |  |  | As specified in\nK141134 |  |  | SAME |  |  | SAME |  |  |\n| Sterilization |  |  | Ethylene Oxide (EO) |  |  | SAME |  |  | SAME |  |  |\n| Pyrogenicity\n(Coil/Pusher) |  |  | < 2.15 EU/device |  |  | SAME |  |  | SAME |  |  |\n| Pyrogenicity\n(Detachment Handle) |  |  | < 20 EU/device |  |  | SAME |  |  | SAME |  |  |\n| Shelf-Life (Coil/Pusher\nassembly) |  |  | 8 years |  |  | 5 years |  |  | SAME as Reference |  |  |\n| Shelf-Life (Detachment\nHandle) |  |  | 3 years |  |  | 5 years |  |  | SAME as Predicate |  |  |\n\nSummary of Non-Clinical Data\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990, a\nsummary of information regarding Substantial Equivalence of the device is as follows.\nIncluded in this section are descriptions of the design control testing performed on the\nPOD Packing Coil. Design Verification (Bench-Top Testing) was performed on the\nsubject device as a part of the design control activities. The subject POD Packing Coil\nmet all established requirements.\n1.11.1 Bench-top Testing\nDesign Verification testing was conducted to evaluate the physical and mechanical\nproperties of the POD Packing Coil and demonstrate substantial equivalence to predicate.\nThe following tests were performed and all tests passed:\nAttribute Specification Results\nDimensional/Visual Confirm the dimensions of the units meet all 100%\nInspection product specifications. Pass\nThe Coil retains its secondary shape after being 100%\nFatigue Resistance\ncycled into / out of the 0.025 in. ID microcatheter. Pass\n100%\nTorsional Resistance Minimum value per specification\nPass\nFriction through a 0.025\n100%\nin. ID microcatheter – Maximum value per specification\nPass\nPull & Push\nSimulated use testing of POD Packing Coil with\naccessory devices in an anatomical model which\nSimulated Use Flow simulated the tortuosity of the neurovasculature. 100%\nModel Testing Devices were delivered through the model to Pass\nevaluate the effectiveness of the devices to\nembolize targeted vasculature.\nDistal System Tensile 100%\nMinimum per specification\nTest Pass\n1.11.2 Biocompatibility Testing\nBiocompatibility testing previously performed on the predicate device and reference\ndevice substantiates the biocompatibility of the subject device POD Packing Coil. Studies\nwere selected in accordance with EN ISO 10993-1 guidelines (Biological Evaluation of\nMedical Devices). All studies were conducted pursuant to 21 CFR, Part 58, Good\nPage 4 of 6\n\n|  | Attribute |  |  | Specification |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional/Visual\nInspection |  |  | Confirm the dimensions of the units meet all\nproduct specifications. |  |  | 100%\nPass |  |  |\n| Fatigue Resistance |  |  | The Coil retains its secondary shape after being\ncycled into / out of the 0.025 in. ID microcatheter. |  |  | 100%\nPass |  |  |\n| Torsional Resistance |  |  | Minimum value per specification |  |  | 100%\nPass |  |  |\n| Friction through a 0.025\nin. ID microcatheter –\nPull & Push |  |  | Maximum value per specification |  |  | 100%\nPass |  |  |\n| Simulated Use Flow\nModel Testing |  |  | Simulated use testing of POD Packing Coil with\naccessory devices in an anatomical model which\nsimulated the tortuosity of the neurovasculature.\nDevices were delivered through the model to\nevaluate the effectiveness of the devices to\nembolize targeted vasculature. |  |  | 100%\nPass |  |  |\n| Distal System Tensile\nTest |  |  | Minimum per specification |  |  | 100%\nPass |  |  |\n\nLaboratory Practices. The following tests were performed on the predicate and reference\ndevices:\nTest Method Results\nIn Vitro Cytotoxicity ISO Elution Test (MEM Extract) Non-Toxic\nSensitization Magnusson-Kligman Method Non-Sensitizing\nIrritation (Intracutaneous ISO Intracutaneous (Intradermal)\nNon-Irritant\nReactivity) Injection Test\nImplant study Intramuscular Implant Test Non-Irritant\nSystemic Toxicity (Acute)\nAcute Systemic Toxicity ISO Acute Systemic Injection Test Non-Toxic\nUSP Material-Mediated Rabbit\nMaterial Mediated Pyrogen Non-pyrogenic\nPyrogen Test\nSub-Chronic Toxicity\n(Sub-Acute Toxicity)\nSub-Chronic/Sub-Acute\n14 day / 14 dose Repeat Dose study Non-Toxic\nToxicity\nHemo-compatibility\nASTM Method (Extraction & Direct\nIn Vitro Hemolysis Non-Hemolytic\nContact)\nDog Thrombogenicity Thrombogenicity Study in Dogs - ISO Non-Thrombogenic\nCoagulation PT and PTT Test Non-Thrombogenic\nNo greater\nC3a and SC5b-9 through Enzyme biological response\nComplement Activation\nAssay than corresponding\ncontrol\nGenotoxicity\nMouse Lymphoma ISO In Vitro Mouse Lymphoma Non-Mutagenic\nSalmonella typhimurium Reverse\nAmes Mutagenicity Non-Mutagenic\nMutation Assay (Ames Test)\nIn Vivo Mouse ISO In Vivo Mouse Micronucleus\nNon-Mutagenic\nMicronucleus Assay\nThe leveraged non-clinical testing substantiates that the POD Packing Coil is non-\ncytotoxic, non-sensitizing, non-irritating, non-toxic, non-pyrogenic, non-mutagenic, non-\ngenotoxic, non-hemolytic, and non-thrombogenic.\nSummary of Substantial Equivalence\nThe subject device POD Packing Coil device is substantially equivalent to the predicate\ndevice POD System. The subject device has identical intended use as the predicate\ndevice. The subject device and the predicate devices differ slightly in regards to minor\ntechnological variations, while maintaining the same fundamental scientific technology.\nPage 5 of 6\n\n|  | Test |  |  | Method |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| In Vitro Cytotoxicity |  |  | ISO Elution Test (MEM Extract) |  |  | Non-Toxic |  |  |\n| Sensitization |  |  | Magnusson-Kligman Method |  |  | Non-Sensitizing |  |  |\n| Irritation (Intracutaneous\nReactivity) |  |  | ISO Intracutaneous (Intradermal)\nInjection Test |  |  | Non-Irritant |  |  |\n|  | Implant study |  |  | Intramuscular Implant Test |  |  | Non-Irritant |  |\n|  | Systemic Toxicity (Acute) |  |  |  |  |  |  |  |\n| Acute Systemic Toxicity |  |  | ISO Acute Systemic Injection Test |  |  | Non-Toxic |  |  |\n| Material Mediated Pyrogen |  |  | USP Material-Mediated Rabbit\nPyrogen Test |  |  | Non-pyrogenic |  |  |\n|  | Sub-Chronic Toxicity |  |  |  |  |  |  |  |\n|  | (Sub-Acute Toxicity) |  |  |  |  |  |  |  |\n| Sub-Chronic/Sub-Acute\nToxicity |  |  | 14 day / 14 dose Repeat Dose study |  |  | Non-Toxic |  |  |\n|  | Hemo-compatibility |  |  |  |  |  |  |  |\n| In Vitro Hemolysis |  |  | ASTM Method (Extraction & Direct\nContact) |  |  | Non-Hemolytic |  |  |\n| Dog Thrombogenicity |  |  | Thrombogenicity Study in Dogs - ISO |  |  | Non-Thrombogenic |  |  |\n| Coagulation |  |  | PT and PTT Test |  |  | Non-Thrombogenic |  |  |\n| Complement Activation |  |  | C3a and SC5b-9 through Enzyme\nAssay |  |  | No greater\nbiological response\nthan corresponding\ncontrol |  |  |\n|  | Genotoxicity |  |  |  |  |  |  |  |\n| Mouse Lymphoma |  |  | ISO In Vitro Mouse Lymphoma |  |  | Non-Mutagenic |  |  |\n| Ames Mutagenicity |  |  | Salmonella typhimurium Reverse\nMutation Assay (Ames Test) |  |  | Non-Mutagenic |  |  |\n| In Vivo Mouse\nMicronucleus |  |  | ISO In Vivo Mouse Micronucleus\nAssay |  |  | Non-Mutagenic |  |  |\n\nHowever, these differences do not raise different questions of safety and effectiveness.\nThe device testing described in Section 1.11 demonstrate the subject device is\nsubstantially equivalent to the predicate device in regards to operating principle,\nfundamental technology and device performance.\nPage 6 of 6"
  }
}