{
  "source_pdf": "embolic-coil--spartan-micro-inc--spartan-ecoil--510k.pdf",
  "clearance_number": "K180653",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description The Spartan eCoil™ System is a mechanically\ndetachable embolic coil system that consists of an\nembolic coil (the Spartan eCoil™) attached to a\ndelivery wire with a fluoroscopic marker band and the\nsystem is housed in an introducer sheath. The system\nis provided sterile and requires no additional\nequipment to be employed by the user.\n2\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nIndications for Use The Spartan eCoil™ System is indicated for the\nendovascular embolization of intracranial aneurysms\nand other neurovascular abnormalities, such as\narteriovenous malformations and arteriovenous\nfistulae. The Spartan eCoil™ System is also indicated\nfor arterial and venous embolizations in the peripheral\nvasculature.\nSummary of\nThe Spartan eCoilTM System is designed to deliver,\nTechnological\ndeploy and detach embolic coils of various sizes,\nCharacteristics\nshapes and profiles and to embolize or occlude blood\nflow in vascular abnormalities of the neurovascular and\nperipheral vessels. As such, the system is constructed\nof implant grade materials. The system comes in 57\ndifferent configurations, two (2) shape configurations\nand a range of primary and secondary diameters and\ncoil lengths. The Spartan eCoilTM System is designed\nto work with market available microcatheters with\nminimum working inner diameters of at least 0.017”.\nThe Delivery Wire includes a radiopaque marker used\nas a positioning reference.\nConclusion Based on the indications for use, technological\ncharacteristics, materials, required performance\ntesting, principles of operation, anatomical site, safety\ncharacteristics and comparison to the predicate\ndevice, Spartan’s eCoil™ System has been shown to\nbe substantially equivalent to the legally marketed\npredicate device.\n3\n\n| Indications for Use | The Spartan eCoil™ System is indicated for the\nendovascular embolization of intracranial aneurysms\nand other neurovascular abnormalities, such as\narteriovenous malformations and arteriovenous\nfistulae. The Spartan eCoil™ System is also indicated\nfor arterial and venous embolizations in the peripheral\nvasculature. |\n| --- | --- |\n| Summary of\nTechnological\nCharacteristics | The Spartan eCoilTM System is designed to deliver,\ndeploy and detach embolic coils of various sizes,\nshapes and profiles and to embolize or occlude blood\nflow in vascular abnormalities of the neurovascular and\nperipheral vessels. As such, the system is constructed\nof implant grade materials. The system comes in 57\ndifferent configurations, two (2) shape configurations\nand a range of primary and secondary diameters and\ncoil lengths. The Spartan eCoilTM System is designed\nto work with market available microcatheters with\nminimum working inner diameters of at least 0.017”.\nThe Delivery Wire includes a radiopaque marker used\nas a positioning reference. |\n| Conclusion | Based on the indications for use, technological\ncharacteristics, materials, required performance\ntesting, principles of operation, anatomical site, safety\ncharacteristics and comparison to the predicate\ndevice, Spartan’s eCoil™ System has been shown to\nbe substantially equivalent to the legally marketed\npredicate device. |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nDevice Comparison\nThe table below provides a comparison of the subject device and the currently\ncleared predicate Axium device line.\nCharacteristics Subject Device Predicate Device Rationale for\nSpartan eCoil Axium Prime Differences /\nSystem K162704 Comments\nK180653\nFDA Classification Class II Class II Same\nFDA Product HCG, KRD HCG, KRD Same\nCode\nFDA Regulation 882.5950, 882.5950, Same\n870.3300 870.3300\nSpecial Guidance Guidance for Guidance for Same\nIndustry and Staff Industry and Staff\n– –\nClass II Special Class II Special\nControls Guidance Controls Guidance\nDocument: Document:\nVascular and Vascular and\nNeurovascular Neurovascular\nEmbolization Embolization\nDevices Devices\n4\n\n| Characteristics | Subject Device\nSpartan eCoil\nSystem\nK180653 | Predicate Device\nAxium Prime\nK162704 | Rationale for\nDifferences /\nComments |\n| --- | --- | --- | --- |\n| FDA Classification | Class II | Class II | Same |\n| FDA Product\nCode | HCG, KRD | HCG, KRD | Same |\n| FDA Regulation | 882.5950,\n870.3300 | 882.5950,\n870.3300 | Same |\n| Special Guidance | Guidance for\nIndustry and Staff\n–\nClass II Special\nControls Guidance\nDocument:\nVascular and\nNeurovascular\nEmbolization\nDevices | Guidance for\nIndustry and Staff\n–\nClass II Special\nControls Guidance\nDocument:\nVascular and\nNeurovascular\nEmbolization\nDevices | Same |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nCharacteristics Subject Device Predicate Rationale for\nSpartan eCoil Device Differences /\nSystem\nAxium Prime Comments\nK180653 K162704\nIndications for The Axium Prime Same\nThe Spartan Detachable Coil\nUse\neCoil™ System is\nSystem is\nindicated for the\nindicated for the\nendovascular\nembolization of endovascular\nintracranial\nembolization of\naneurysms and\nintracranial\nother\nneurovascular aneurysms and\nabnormalities, other\nsuch as\nneurovascular\narteriovenous\nabnormalities,\nmalformations and\narteriovenous such as\nfistulae. The\narteriovenous\nSpartan eCoil™\nmalformations and\nSystem is also\nindicated for arteriovenous\narterial and venous fistulae. The\nembolizations in\nAxium Prime\nthe peripheral\nDetachable Coils\nvasculature.\nare also indicated\nfor arterial and\nvenous\nembolization in the\nperipheral\nvasculature.\n5\n\n| Characteristics | Subject Device\nSpartan eCoil\nSystem\nK180653 | Predicate\nDevice\nAxium Prime\nK162704 | Rationale for\nDifferences /\nComments |\n| --- | --- | --- | --- |\n| Indications for\nUse | The Spartan\neCoil™ System is\nindicated for the\nendovascular\nembolization of\nintracranial\naneurysms and\nother\nneurovascular\nabnormalities,\nsuch as\narteriovenous\nmalformations and\narteriovenous\nfistulae. The\nSpartan eCoil™\nSystem is also\nindicated for\narterial and venous\nembolizations in\nthe peripheral\nvasculature. | The Axium Prime\nDetachable Coil\nSystem is\nindicated for the\nendovascular\nembolization of\nintracranial\naneurysms and\nother\nneurovascular\nabnormalities,\nsuch as\narteriovenous\nmalformations and\narteriovenous\nfistulae. The\nAxium Prime\nDetachable Coils\nare also indicated\nfor arterial and\nvenous\nembolization in the\nperipheral\nvasculature. | Same |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nUser Population Patients with Patients with Same\nvascular vascular\nabnormalities abnormalities\nand and\nhemorrhagic hemorrhagic\nvascular trauma vascular trauma\nTechnical Method Provides Provides Same\nscaffolding, scaffolding,\npackaging, and an packaging, and an\nembolic reaction in embolic reaction in\nvascular anatomy vascular anatomy\nTarget Area Neurovascular Neurovascular Same\nand peripheral and peripheral\nvascular vascular\nanatomy anatomy\nMethod of Supply Inserted in a rigid Stored within Similar\nHDPE Hoop, in a Dispenser Coil, in Spartan utilizes\nTyvek Pouch, Tyvek pouch, in a a shelf card (i.e.,\nplaced in a shelf shipping carton Cardboard\ncard, in a shipping carton) to hold\ncarton each Tyvek\nPouch\nImplant Design Alloy coil with Alloy coil with Same\natraumatic tip and atraumatic tip and\nvarious shapes various shapes\nand sizes to and sizes to\naccommodate accommodate\ndifferent arterial different arterial\nspaces. spaces.\n6\n\n| User Population | Patients with\nvascular\nabnormalities\nand\nhemorrhagic\nvascular trauma | Patients with\nvascular\nabnormalities\nand\nhemorrhagic\nvascular trauma | Same |\n| --- | --- | --- | --- |\n| Technical Method | Provides\nscaffolding,\npackaging, and an\nembolic reaction in\nvascular anatomy | Provides\nscaffolding,\npackaging, and an\nembolic reaction in\nvascular anatomy | Same |\n| Target Area | Neurovascular\nand peripheral\nvascular\nanatomy | Neurovascular\nand peripheral\nvascular\nanatomy | Same |\n| Method of Supply | Inserted in a rigid\nHDPE Hoop, in a\nTyvek Pouch,\nplaced in a shelf\ncard, in a shipping\ncarton | Stored within\nDispenser Coil, in\nTyvek pouch, in a\nshipping carton | Similar\nSpartan utilizes\na shelf card (i.e.,\nCardboard\ncarton) to hold\neach Tyvek\nPouch |\n| Implant Design | Alloy coil with\natraumatic tip and\nvarious shapes\nand sizes to\naccommodate\ndifferent arterial\nspaces. | Alloy coil with\natraumatic tip and\nvarious shapes\nand sizes to\naccommodate\ndifferent arterial\nspaces. | Same |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nDetachment Mechanical Mechanical Same\nMechanism release induced release induced\nby exposing by exposing\ninternal release internal release\nwire, to free a wire, to free a\nspherical spherical\ncomponent component\npreviously previously\ncaptured by a captured by a\nmechanical mechanical\ninterference interference\nfeature. feature.\nNumber of Models 57 140 Subject device\nfalls within the\nrange of\nmodel\nofferings as\nthe currently\ncleared predicate\ndevice models.\nSterilization (EO Ethylene Oxide - Ethylene Oxide - Same\nResiduals and Pass Pass\nBioburden)\nImplant Shape Helix and 360 Helix and 3D Subject device\nshape is similar\nto the predicate\nDevice Size / 0.0110” – 0.0145” 0.0108” – 0.0145” Subject device\nRange Primary size range falls\nDiameter within the\ncurrently cleared\n7\n\n| Detachment\nMechanism | Mechanical\nrelease induced\nby exposing\ninternal release\nwire, to free a\nspherical\ncomponent\npreviously\ncaptured by a\nmechanical\ninterference\nfeature. | Mechanical\nrelease induced\nby exposing\ninternal release\nwire, to free a\nspherical\ncomponent\npreviously\ncaptured by a\nmechanical\ninterference\nfeature. | Same |\n| --- | --- | --- | --- |\n| Number of Models | 57 | 140 | Subject device\nfalls within the\nrange of\nmodel\nofferings as\nthe currently\ncleared predicate\ndevice models. |\n| Sterilization (EO\nResiduals and\nBioburden) | Ethylene Oxide -\nPass | Ethylene Oxide -\nPass | Same |\n| Implant Shape | Helix and 360 | Helix and 3D | Subject device\nshape is similar\nto the predicate |\n| Device Size /\nRange Primary\nDiameter | 0.0110” – 0.0145” | 0.0108” – 0.0145” | Subject device\nsize range falls\nwithin the\ncurrently cleared |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\npredicate\ndevice size range\nDevice Size / 3mm – 25mm 1mm – 25mm Subject device\nRange size range falls\nSecondary within the\nDiameter currently cleared\npredicate\ndevice size range\nSize Range 5.5cm – 50cm 1cm – 50cm Subject device\nLength (in sheath) size range falls\nwithin the\ncurrently cleared\npredicate device\nsize range\n8\n\n|  |  |  | predicate\ndevice size range |\n| --- | --- | --- | --- |\n| Device Size /\nRange\nSecondary\nDiameter | 3mm – 25mm | 1mm – 25mm | Subject device\nsize range falls\nwithin the\ncurrently cleared\npredicate\ndevice size range |\n| Size Range\nLength (in sheath) | 5.5cm – 50cm | 1cm – 50cm | Subject device\nsize range falls\nwithin the\ncurrently cleared\npredicate device\nsize range |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nCharacteristics Subject Device Predicate Rationale for\nSpartan eCoil Device Differences /\nSystem Axium Prime Comments\nK180653 K162704\nVisual Positioning Radiopaque Radiopaque The subject\nAides Marker and Flouro- Marker device\nSaver Marker contains an\nadditional\nFlouro-Saver\nMarker for\ndevice\nvisibility.\nStretch Resistant Yes Yes Same\nMember\nCatheter Micro catheters Micro catheters Same\nCompatibility with a minimum with a minimum\nI.D. of I.D. of\n.017” .017”\nMaterials (Implant Coil)\nPrimary Coil 92% Platinum 8% 92% Platinum 8% Same\nTungsten Alloy Tungsten Alloy\nStretch Resistant Polypropylene Polypropylene Same\nMonofilament\nCoil Shell 92% Platinum 8% 92% Platinum 8% Same\nTungsten Alloy Tungsten Alloy\n9\n\n| Characteristics | Subject Device\nSpartan eCoil\nSystem\nK180653 | Predicate\nDevice\nAxium Prime\nK162704 | Rationale for\nDifferences /\nComments |\n| --- | --- | --- | --- |\n| Visual Positioning\nAides | Radiopaque\nMarker and Flouro-\nSaver Marker | Radiopaque\nMarker | The subject\ndevice\ncontains an\nadditional\nFlouro-Saver\nMarker for\ndevice\nvisibility. |\n| Stretch Resistant\nMember | Yes | Yes | Same |\n| Catheter\nCompatibility | Micro catheters\nwith a minimum\nI.D. of\n.017” | Micro catheters\nwith a minimum\nI.D. of\n.017” | Same |\n| Materials (Implant Coil) |  |  |  |\n| Primary Coil | 92% Platinum 8%\nTungsten Alloy | 92% Platinum 8%\nTungsten Alloy | Same |\n| Stretch Resistant\nMonofilament | Polypropylene | Polypropylene | Same |\n| Coil Shell | 92% Platinum 8%\nTungsten Alloy | 92% Platinum 8%\nTungsten Alloy | Same |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nDetach Cobalt Chromium SS 316LVM Subject device\nutilizes Cobalt\nSubassembly – MP35N Alloy\nChromium,\nwhich performed\nCobalt Chromium adequately in\n– 35N LT Alloy terms of\ncorrosion\nresistance, MRI\nPt (92%) / W (8%) compatibility,\nand material\nstrength when\ncompared to the\npredicate\ndevice.\n10\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nMaterials (Delivery System)\nUnibody SS 304 SS 304 Same\nOuter Jacket PET PTFE\nSubject\ndevice\nutilizes PET\nto laminate\nthe delivery\nwire.\nMarker Coil 92% Platinum 8% 92% Platinum 8% Same\nTungsten Alloy Tungsten Alloy\nLumen Stop N/A SS 304 Subject device\ndoes not use this\ncomponent in the\nimplant.\nInner Liner PTFE PTFE Same\nCoupler Tube N/A SS 304 Subject device\ndoes not use this\ncomponent in the\nimplant.\n11\n\n| Materials (Delivery System) |  |  |  |\n| --- | --- | --- | --- |\n| Unibody | SS 304 | SS 304 | Same |\n| Outer Jacket | PET | PTFE | Subject\ndevice\nutilizes PET\nto laminate\nthe delivery\nwire. |\n| Marker Coil | 92% Platinum 8%\nTungsten Alloy | 92% Platinum 8%\nTungsten Alloy | Same |\n| Lumen Stop | N/A | SS 304 | Subject device\ndoes not use this\ncomponent in the\nimplant. |\n| Inner Liner | PTFE | PTFE | Same |\n| Coupler Tube | N/A | SS 304 | Subject device\ndoes not use this\ncomponent in the\nimplant. |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nActuator Interface N/A SS 304 Subject device\ndoes not use this\ncomponent in the\nimplant.\nRelease Wire SS 304 SS 304 Same\nRetainer Ring N/A SS 304 Subject device\ndoes not use this\ncomponent in the\nimplant.\nBreak Indicator PET Shrink Tubing PET Shrink Tubing Same\nPositive Load N/A PET Shrink Tubing Subject device\nIndicator does not use this\ncomponent in the\nimplant.\nIntroducer Sheath Nylon 12 Polypropylene / Subject devices\nHDPE utilizes Nylon\n12 for retention\nof the Spartan\neCoil System\nwhen\npackaged.\n12\n\n| Actuator Interface | N/A | SS 304 | Subject device\ndoes not use this\ncomponent in the\nimplant. |\n| --- | --- | --- | --- |\n| Release Wire | SS 304 | SS 304 | Same |\n| Retainer Ring | N/A | SS 304 | Subject device\ndoes not use this\ncomponent in the\nimplant. |\n| Break Indicator | PET Shrink Tubing | PET Shrink Tubing | Same |\n| Positive Load\nIndicator | N/A | PET Shrink Tubing | Subject device\ndoes not use this\ncomponent in the\nimplant. |\n| Introducer Sheath | Nylon 12 | Polypropylene /\nHDPE | Subject devices\nutilizes Nylon\n12 for retention\nof the Spartan\neCoil System\nwhen\npackaged. |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nTable 1: Test Results\nTest Test Method Test Results Comments\nBench Testing\nCoil Tensile Study Compare the Pass N/A\naccepted values\nto the minimum\nacceptable\nspecification\nlimit. All tensile\nstrengths must\nbe equal or\ngreater than the\nminimum spec.\nFurther, a\nminimum\nconfidence and\nreliability level of\n95% and 95%\nrespectively must\nbe demonstrated.\neCoil Anchor Test the Coil to Pass N/A\nBond anchor component\nbond joint and\ndetermine the\ntolerance limit\nof the tensile\nstrength of the\nbond joint from\nthe anchor\n13\n\n| Test | Test Method | Test Results | Comments |\n| --- | --- | --- | --- |\n| Bench Testing |  |  |  |\n| Coil Tensile Study | Compare the\naccepted values\nto the minimum\nacceptable\nspecification\nlimit. All tensile\nstrengths must\nbe equal or\ngreater than the\nminimum spec.\nFurther, a\nminimum\nconfidence and\nreliability level of\n95% and 95%\nrespectively must\nbe demonstrated. | Pass | N/A |\n| eCoil Anchor\nBond | Test the Coil to\nanchor component\nbond joint and\ndetermine the\ntolerance limit\nof the tensile\nstrength of the\nbond joint from\nthe anchor | Pass | N/A |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\ncomponent to\nthe eCoil joint. A\nconfidence and\nreliability interval\nof 95%/95% is\nrequired.\nCoil Deformation Test to attain a Pass Equivalent\ncoil deformation\nforce and\nobserve the\naverage resultant\nforce of the test\narticles as\ncompared to the\npredicate. The\nfirst loop is\ncompressed to a\ndeformation\ndistance of 20%\nof the coil’s loop\nOD. The peak\nforce is\nrecorded.\nTab Compression Test to provide Pass N/A\nand Rebound evidence from\nStudy direct observation\nthat the lock tab\nreturns to its\nunfolded position\nwhen the lock\ncomponent is\n14\n\n|  | component to\nthe eCoil joint. A\nconfidence and\nreliability interval\nof 95%/95% is\nrequired. |  |  |\n| --- | --- | --- | --- |\n| Coil Deformation | Test to attain a\ncoil deformation\nforce and\nobserve the\naverage resultant\nforce of the test\narticles as\ncompared to the\npredicate. The\nfirst loop is\ncompressed to a\ndeformation\ndistance of 20%\nof the coil’s loop\nOD. The peak\nforce is\nrecorded. | Pass | Equivalent |\n| Tab Compression\nand Rebound\nStudy | Test to provide\nevidence from\ndirect observation\nthat the lock tab\nreturns to its\nunfolded position\nwhen the lock\ncomponent is | Pass | N/A |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nremoved.\nDeformation Force The first loop is Pass N/A\ncompressed to a\ndeformation\ndistance of 20% of\nthe coil’s loop OD.\nThe peak force is\nrecorded.\nTip Buckling Test to prove the Pass Equivalent\ndelivery wire tip\nbuckling forces\nare equal or better\nthan the tip\nbuckling forces\nproduced by the\npredicate\ndelivery wire.\nHypotube Weld Test the weld Pass N/A\nand Tension tensile strengths\nStrength of the cannula\nweldment\ncomponent of the\ndelivery wire.\nPusher Tensile Determine tensile Pass N/A\nstrength of the\nDEC Tube. Must\nbe equal to or\ngreater\nthan 250 g.\nFriction in Test the friction Pass Equivalent\n15\n\n|  | removed. |  |  |\n| --- | --- | --- | --- |\n| Deformation Force | The first loop is\ncompressed to a\ndeformation\ndistance of 20% of\nthe coil’s loop OD.\nThe peak force is\nrecorded. | Pass | N/A |\n| Tip Buckling | Test to prove the\ndelivery wire tip\nbuckling forces\nare equal or better\nthan the tip\nbuckling forces\nproduced by the\npredicate\ndelivery wire. | Pass | Equivalent |\n| Hypotube Weld\nand Tension\nStrength | Test the weld\ntensile strengths\nof the cannula\nweldment\ncomponent of the\ndelivery wire. | Pass | N/A |\n| Pusher Tensile | Determine tensile\nstrength of the\nDEC Tube. Must\nbe equal to or\ngreater\nthan 250 g. | Pass | N/A |\n| Friction in | Test the friction | Pass | Equivalent |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nCatheter load in the micro\ncatheter and\ncompare it to\nthe predicate.\nFriction in Sheath Test the friction Pass Equivalent\nload in the\nintroducer sheath\n(must not buckle\nduring\nadvancement) as\ncompared to the\npredicate.\nRelease Wire Test the delivery Pass N/A\nTensile wire to ensure the\nultimate tensile\nstrength of the\nrelease wire can\nwithstand the\nfrictional force\nrequired to initiate\na detachment of\nthe Spartan eCoil\nImplant.\nMarker Test the delivery Pass Equivalent\nRadiopacity wire radiopaque\nmarker and\ncompare the\nradiopacity of the\nradiopaque\nmarker to the\npredicate device.\n16\n\n| Catheter | load in the micro\ncatheter and\ncompare it to\nthe predicate. |  |  |\n| --- | --- | --- | --- |\n| Friction in Sheath | Test the friction\nload in the\nintroducer sheath\n(must not buckle\nduring\nadvancement) as\ncompared to the\npredicate. | Pass | Equivalent |\n| Release Wire\nTensile | Test the delivery\nwire to ensure the\nultimate tensile\nstrength of the\nrelease wire can\nwithstand the\nfrictional force\nrequired to initiate\na detachment of\nthe Spartan eCoil\nImplant. | Pass | N/A |\n| Marker\nRadiopacity | Test the delivery\nwire radiopaque\nmarker and\ncompare the\nradiopacity of the\nradiopaque\nmarker to the\npredicate device. | Pass | Equivalent |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nPhysician Use The device was Pass N/A\nTesting navigated through\na tortuous\nbenchtop model\nand deployed into\na simulated\nsilicone aneurysm\nin order to assess\nstability, neck\ncoverage,\nconformability,\nsoftness and\nsmoothness of\ndelivery.\nStretch Resistant Pull monofilament Pass N/A\nPolypropylene (tension) to failure.\nTensile Test\nCorrosion / Tested as per Pass N/A\nCorrosion ASTM F2129-17,\nResistance F3044-14\nMRI Compatibility ASTM testing to Pass N/A\ndetermine the\nsafety and MR\nsystem scanning\nparameters for\npatients that will\nhave this device.\nF2119-07, 2182-\n11a, F2213-06,\nF2052-15, ASTM\n2503/IEC 62570\n17\n\n| Physician Use\nTesting | The device was\nnavigated through\na tortuous\nbenchtop model\nand deployed into\na simulated\nsilicone aneurysm\nin order to assess\nstability, neck\ncoverage,\nconformability,\nsoftness and\nsmoothness of\ndelivery. | Pass | N/A |\n| --- | --- | --- | --- |\n| Stretch Resistant\nPolypropylene\nTensile Test | Pull monofilament\n(tension) to failure. | Pass | N/A |\n| Corrosion /\nCorrosion\nResistance | Tested as per\nASTM F2129-17,\nF3044-14 | Pass | N/A |\n| MRI Compatibility | ASTM testing to\ndetermine the\nsafety and MR\nsystem scanning\nparameters for\npatients that will\nhave this device.\nF2119-07, 2182-\n11a, F2213-06,\nF2052-15, ASTM\n2503/IEC 62570 | Pass | N/A |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nVisual and Testing to prove Pass All devices\nDimensional, First outputs equal met\nLoop OD Post inputs. acceptance\nSterilization, Dimensions were criteria.\nFatigue measured and key\nand Knotting, characteristics of\nLabel the implant coil\nVerification,\nwere inspected.\nPusher\nDimensions,\nDetachment\nReliability\nBiocompatibility\neCoil Implant (permanent implant with direct blood contact) and eCoil Delivery\nSystem (limited (≤ 24 hrs)) contact with blood\nCytotoxicity MEM Elution Using Pass Non-\nL-929 Mouse cytotoxic\nFibroblast Cells\nSensitization Guinea Pig Pass Non-\nMaximization sensitizer\nSensitization\nIrritation Intracutaneous Pass Non-irritant\nReactivity Test\nAcute Systemic Acute Systemic Pass No acute\nToxicity Injection Test systemic\ntoxicity\nMaterial Mediated Rabbit Pyrogen Test Pass Non-\nPyrogenicity pyrogenic\n18\n\n| Visual and\nDimensional, First\nLoop OD Post\nSterilization,\nFatigue\nand Knotting,\nLabel\nVerification,\nPusher\nDimensions,\nDetachment\nReliability | Testing to prove\noutputs equal\ninputs.\nDimensions were\nmeasured and key\ncharacteristics of\nthe implant coil\nwere inspected. |  | Pass |  | All devices\nmet\nacceptance\ncriteria. |\n| --- | --- | --- | --- | --- | --- |\n| Biocompatibility |  |  |  |  |  |\n| eCoil Implant (permanent implant with direct blood contact) and eCoil Delivery\nSystem (limited (≤ 24 hrs)) contact with blood |  |  |  |  |  |\n| Cytotoxicity |  | MEM Elution Using\nL-929 Mouse\nFibroblast Cells |  | Pass | Non-\ncytotoxic |\n| Sensitization |  | Guinea Pig\nMaximization\nSensitization |  | Pass | Non-\nsensitizer |\n| Irritation |  | Intracutaneous\nReactivity Test |  | Pass | Non-irritant |\n| Acute Systemic\nToxicity |  | Acute Systemic\nInjection Test |  | Pass | No acute\nsystemic\ntoxicity |\n| Material Mediated\nPyrogenicity |  | Rabbit Pyrogen Test |  | Pass | Non-\npyrogenic |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nHemocompatibility Thrombogenicity Pass Acceptable\nassessment, Direct\nand Indirect Hemolysis\ntests, and SC5b-9\nComplement\nActivation test\ncomparing subject\ndevice data with a\ncomparator control\neCoil Implant (permanent implant with direct blood contact)\nGenotoxicity -Bacterial Pass Non- mutagenic\nMutagenicity Test / clastogenic and\n(Ames Assay) Acceptable\ntoxicological risk\n-In Vitro Mouse assessment\nLymphoma Assay\n- Chemical\nCharacterization and\nToxicological Risk\nassessment\nCarcinogenicity Chemical Pass Acceptable\nCharacterization and carcinogenicity\nToxicological Risk risk\nassessment assessment\nImplantation Intramuscular Pass No\nImplantation Test significant\n(Rabbits) with difference\nHistopathology comparing to\nthe\ncomparator\n19\n\n| Hemocompatibility | Thrombogenicity\nassessment, Direct\nand Indirect Hemolysis\ntests, and SC5b-9\nComplement\nActivation test\ncomparing subject\ndevice data with a\ncomparator control | Pass | Acceptable |\n| --- | --- | --- | --- |\n| eCoil Implant (permanent implant with direct blood contact) |  |  |  |\n| Genotoxicity | -Bacterial\nMutagenicity Test\n(Ames Assay)\n-In Vitro Mouse\nLymphoma Assay\n- Chemical\nCharacterization and\nToxicological Risk\nassessment | Pass | Non- mutagenic\n/ clastogenic and\nAcceptable\ntoxicological risk\nassessment |\n| Carcinogenicity | Chemical\nCharacterization and\nToxicological Risk\nassessment | Pass | Acceptable\ncarcinogenicity\nrisk\nassessment |\n| Implantation | Intramuscular\nImplantation Test\n(Rabbits) with\nHistopathology | Pass | No\nsignificant\ndifference\ncomparing to\nthe\ncomparator |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nControl.\nSub-Acute 14-day, 14 repeat Pass No systemic\n/ Sub-Chronic dose intravenous and toxicity and\nintraperitoneal Acceptable\nToxicity Study in toxicological\nMice, with risk\nHistopathology assessment\n- Chemical\nCharacterization and\nToxicological Risk\nassessment\nAnimal Studies\nAnimal Studies Substantial equivalence of N/A N/A\nthe subject device has been\nestablished to the predicate\ndevice through the results of\nthe bench testing that was\nperformed as well as the\ntesting that was adopted\nfrom the\npredicate device.\nSterilization\nBacterial USP 85 / ASTM Pass N/A\nEndotoxin ST72\nEO Residuals 10993-7:2008 (R) Pass N/A\n2012 Part 7\n20\n\n|  |  |  |  |  | Control. |\n| --- | --- | --- | --- | --- | --- |\n| Sub-Acute\n/ Sub-Chronic |  | 14-day, 14 repeat\ndose intravenous and\nintraperitoneal\nToxicity Study in\nMice, with\nHistopathology\n- Chemical\nCharacterization and\nToxicological Risk\nassessment |  | Pass | No systemic\ntoxicity and\nAcceptable\ntoxicological\nrisk\nassessment |\n| Animal Studies |  |  |  |  |  |\n| Animal Studies | Substantial equivalence of\nthe subject device has been\nestablished to the predicate\ndevice through the results of\nthe bench testing that was\nperformed as well as the\ntesting that was adopted\nfrom the\npredicate device. |  |  | N/A | N/A |\n| Sterilization |  |  |  |  |  |\n| Bacterial\nEndotoxin | USP 85 / ASTM\nST72 |  | Pass |  | N/A |\n| EO Residuals | 10993-7:2008 (R)\n2012 Part 7 |  | Pass |  | N/A |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nPyrogen Mediated Rabbit Pass Non-\nPyrogen pyrogenic\nPackage Integrity\nDye Penetration ASTM F1929-15 Pass N/A\nTest Standard Test\nMethod for\nDetecting Seal\nLeaks in Porous\nMedical\nPackaging\nBubble Testing ASTM F2096 Pass N/A\nEnvironmental ASTM D4332 Pass N/A\nConditioning\nShelf Life\nAccelerated Aging ASTM F1960 Pass Justifies 1-\nyear shelf life\nClinical Study\nClinical Study No clinical study N/A N/A\nwas performed\nas substantial\nequivalence of\nthe subject\ndevice has been\nestablished to the\npredicate device\nthrough the\nresults of the\nbench testing\nthat was\nperformed.\n21\n\n| Pyrogen | Mediated Rabbit\nPyrogen | Pass | Non-\npyrogenic |\n| --- | --- | --- | --- |\n| Package Integrity |  |  |  |\n| Dye Penetration\nTest | ASTM F1929-15\nStandard Test\nMethod for\nDetecting Seal\nLeaks in Porous\nMedical\nPackaging | Pass | N/A |\n| Bubble Testing | ASTM F2096 | Pass | N/A |\n| Environmental\nConditioning | ASTM D4332 | Pass | N/A |\n| Shelf Life |  |  |  |\n| Accelerated Aging | ASTM F1960 | Pass | Justifies 1-\nyear shelf life |\n| Clinical Study |  |  |  |\n| Clinical Study | No clinical study\nwas performed\nas substantial\nequivalence of\nthe subject\ndevice has been\nestablished to the\npredicate device\nthrough the\nresults of the\nbench testing\nthat was\nperformed. | N/A | N/A |",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK180653\nDevice Name\nSpartan eCoil™ System\nIndications for Use (Describe)\nThe Spartan eCoil™ System is indicated for the endovascular embolization of intracranial aneurysms and other\nneurovascular abnormalities, such as arteriovenous malformations and arteriovenous fistulae. The Spartan eCoil™ System\nis also indicated for arterial and venous embolizations in the peripheral vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\n510(k) Summary: Spartan eCoilTM System\nIn accordance with Title 21 of the Code of Federal Regulations, Part 807, and in\nparticular, 21 CFR Part 807.92, the following summary of information is provided:\nSubmitter / Owner: Spartan Micro Inc.\n3167 Skyway\nCourt\nFremont, CA 94539\nPhone: (512) 270-8501\nContact Person Ms. Vikki M. O’Connor\nRegulatory Affairs Consultant\nPhone: 1-207-214-8535\nEmail: vikki0730@yahoo.com\nDate Prepared November 2, 2018\nTrade Name Spartan eCoilTM System\nProposed Class Class II\nClassification Name 882.5950 - Neurovascular Embolization Device\n870.3300 - Vascular Embolization Device\nand Number\nCommon Name Neurovascular Embolization Device\nProduct Code / Panel HCG, Neurology\nKRD, Cardiovascular",
    "contraindications": null,
    "sizing_specs": "Device Description The Spartan eCoil™ System is a mechanically\ndetachable embolic coil system that consists of an\nembolic coil (the Spartan eCoil™) attached to a\ndelivery wire with a fluoroscopic marker band and the\nsystem is housed in an introducer sheath. The system\nis provided sterile and requires no additional\nequipment to be employed by the user.\n2\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nIndications for Use The Spartan eCoil™ System is indicated for the\nendovascular embolization of intracranial aneurysms\nand other neurovascular abnormalities, such as\narteriovenous malformations and arteriovenous\nfistulae. The Spartan eCoil™ System is also indicated\nfor arterial and venous embolizations in the peripheral\nvasculature.\nSummary of\nThe Spartan eCoilTM System is designed to deliver,\nTechnological\ndeploy and detach embolic coils of various sizes,\nCharacteristics\nshapes and profiles and to embolize or occlude blood\nflow in vascular abnormalities of the neurovascular and\nperipheral vessels. As such, the system is constructed\nof implant grade materials. The system comes in 57\ndifferent configurations, two (2) shape configurations\nand a range of primary and secondary diameters and\ncoil lengths. The Spartan eCoilTM System is designed\nto work with market available microcatheters with\nminimum working inner diameters of at least 0.017”.\nThe Delivery Wire includes a radiopaque marker used\nas a positioning reference.\nConclusion Based on the indications for use, technological\ncharacteristics, materials, required performance\ntesting, principles of operation, anatomical site, safety\ncharacteristics and comparison to the predicate\ndevice, Spartan’s eCoil™ System has been shown to\nbe substantially equivalent to the legally marketed\npredicate device.\n3\n\n| Indications for Use | The Spartan eCoil™ System is indicated for the\nendovascular embolization of intracranial aneurysms\nand other neurovascular abnormalities, such as\narteriovenous malformations and arteriovenous\nfistulae. The Spartan eCoil™ System is also indicated\nfor arterial and venous embolizations in the peripheral\nvasculature. |\n| --- | --- |\n| Summary of\nTechnological\nCharacteristics | The Spartan eCoilTM System is designed to deliver,\ndeploy and detach embolic coils of various sizes,\nshapes and profiles and to embolize or occlude blood\nflow in vascular abnormalities of the neurovascular and\nperipheral vessels. As such, the system is constructed\nof implant grade materials. The system comes in 57\ndifferent configurations, two (2) shape configurations\nand a range of primary and secondary diameters and\ncoil lengths. The Spartan eCoilTM System is designed\nto work with market available microcatheters with\nminimum working inner diameters of at least 0.017”.\nThe Delivery Wire includes a radiopaque marker used\nas a positioning reference. |\n| Conclusion | Based on the indications for use, technological\ncharacteristics, materials, required performance\ntesting, principles of operation, anatomical site, safety\ncharacteristics and comparison to the predicate\ndevice, Spartan’s eCoil™ System has been shown to\nbe substantially equivalent to the legally marketed\npredicate device. |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nDevice Comparison\nThe table below provides a comparison of the subject device and the currently\ncleared predicate Axium device line.\nCharacteristics Subject Device Predicate Device Rationale for\nSpartan eCoil Axium Prime Differences /\nSystem K162704 Comments\nK180653\nFDA Classification Class II Class II Same\nFDA Product HCG, KRD HCG, KRD Same\nCode\nFDA Regulation 882.5950, 882.5950, Same\n870.3300 870.3300\nSpecial Guidance Guidance for Guidance for Same\nIndustry and Staff Industry and Staff\n– –\nClass II Special Class II Special\nControls Guidance Controls Guidance\nDocument: Document:\nVascular and Vascular and\nNeurovascular Neurovascular\nEmbolization Embolization\nDevices Devices\n4\n\n| Characteristics | Subject Device\nSpartan eCoil\nSystem\nK180653 | Predicate Device\nAxium Prime\nK162704 | Rationale for\nDifferences /\nComments |\n| --- | --- | --- | --- |\n| FDA Classification | Class II | Class II | Same |\n| FDA Product\nCode | HCG, KRD | HCG, KRD | Same |\n| FDA Regulation | 882.5950,\n870.3300 | 882.5950,\n870.3300 | Same |\n| Special Guidance | Guidance for\nIndustry and Staff\n–\nClass II Special\nControls Guidance\nDocument:\nVascular and\nNeurovascular\nEmbolization\nDevices | Guidance for\nIndustry and Staff\n–\nClass II Special\nControls Guidance\nDocument:\nVascular and\nNeurovascular\nEmbolization\nDevices | Same |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nCharacteristics Subject Device Predicate Rationale for\nSpartan eCoil Device Differences /\nSystem\nAxium Prime Comments\nK180653 K162704\nIndications for The Axium Prime Same\nThe Spartan Detachable Coil\nUse\neCoil™ System is\nSystem is\nindicated for the\nindicated for the\nendovascular\nembolization of endovascular\nintracranial\nembolization of\naneurysms and\nintracranial\nother\nneurovascular aneurysms and\nabnormalities, other\nsuch as\nneurovascular\narteriovenous\nabnormalities,\nmalformations and\narteriovenous such as\nfistulae. The\narteriovenous\nSpartan eCoil™\nmalformations and\nSystem is also\nindicated for arteriovenous\narterial and venous fistulae. The\nembolizations in\nAxium Prime\nthe peripheral\nDetachable Coils\nvasculature.\nare also indicated\nfor arterial and\nvenous\nembolization in the\nperipheral\nvasculature.\n5\n\n| Characteristics | Subject Device\nSpartan eCoil\nSystem\nK180653 | Predicate\nDevice\nAxium Prime\nK162704 | Rationale for\nDifferences /\nComments |\n| --- | --- | --- | --- |\n| Indications for\nUse | The Spartan\neCoil™ System is\nindicated for the\nendovascular\nembolization of\nintracranial\naneurysms and\nother\nneurovascular\nabnormalities,\nsuch as\narteriovenous\nmalformations and\narteriovenous\nfistulae. The\nSpartan eCoil™\nSystem is also\nindicated for\narterial and venous\nembolizations in\nthe peripheral\nvasculature. | The Axium Prime\nDetachable Coil\nSystem is\nindicated for the\nendovascular\nembolization of\nintracranial\naneurysms and\nother\nneurovascular\nabnormalities,\nsuch as\narteriovenous\nmalformations and\narteriovenous\nfistulae. The\nAxium Prime\nDetachable Coils\nare also indicated\nfor arterial and\nvenous\nembolization in the\nperipheral\nvasculature. | Same |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nUser Population Patients with Patients with Same\nvascular vascular\nabnormalities abnormalities\nand and\nhemorrhagic hemorrhagic\nvascular trauma vascular trauma\nTechnical Method Provides Provides Same\nscaffolding, scaffolding,\npackaging, and an packaging, and an\nembolic reaction in embolic reaction in\nvascular anatomy vascular anatomy\nTarget Area Neurovascular Neurovascular Same\nand peripheral and peripheral\nvascular vascular\nanatomy anatomy\nMethod of Supply Inserted in a rigid Stored within Similar\nHDPE Hoop, in a Dispenser Coil, in Spartan utilizes\nTyvek Pouch, Tyvek pouch, in a a shelf card (i.e.,\nplaced in a shelf shipping carton Cardboard\ncard, in a shipping carton) to hold\ncarton each Tyvek\nPouch\nImplant Design Alloy coil with Alloy coil with Same\natraumatic tip and atraumatic tip and\nvarious shapes various shapes\nand sizes to and sizes to\naccommodate accommodate\ndifferent arterial different arterial\nspaces. spaces.\n6\n\n| User Population | Patients with\nvascular\nabnormalities\nand\nhemorrhagic\nvascular trauma | Patients with\nvascular\nabnormalities\nand\nhemorrhagic\nvascular trauma | Same |\n| --- | --- | --- | --- |\n| Technical Method | Provides\nscaffolding,\npackaging, and an\nembolic reaction in\nvascular anatomy | Provides\nscaffolding,\npackaging, and an\nembolic reaction in\nvascular anatomy | Same |\n| Target Area | Neurovascular\nand peripheral\nvascular\nanatomy | Neurovascular\nand peripheral\nvascular\nanatomy | Same |\n| Method of Supply | Inserted in a rigid\nHDPE Hoop, in a\nTyvek Pouch,\nplaced in a shelf\ncard, in a shipping\ncarton | Stored within\nDispenser Coil, in\nTyvek pouch, in a\nshipping carton | Similar\nSpartan utilizes\na shelf card (i.e.,\nCardboard\ncarton) to hold\neach Tyvek\nPouch |\n| Implant Design | Alloy coil with\natraumatic tip and\nvarious shapes\nand sizes to\naccommodate\ndifferent arterial\nspaces. | Alloy coil with\natraumatic tip and\nvarious shapes\nand sizes to\naccommodate\ndifferent arterial\nspaces. | Same |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nDetachment Mechanical Mechanical Same\nMechanism release induced release induced\nby exposing by exposing\ninternal release internal release\nwire, to free a wire, to free a\nspherical spherical\ncomponent component\npreviously previously\ncaptured by a captured by a\nmechanical mechanical\ninterference interference\nfeature. feature.\nNumber of Models 57 140 Subject device\nfalls within the\nrange of\nmodel\nofferings as\nthe currently\ncleared predicate\ndevice models.\nSterilization (EO Ethylene Oxide - Ethylene Oxide - Same\nResiduals and Pass Pass\nBioburden)\nImplant Shape Helix and 360 Helix and 3D Subject device\nshape is similar\nto the predicate\nDevice Size / 0.0110” – 0.0145” 0.0108” – 0.0145” Subject device\nRange Primary size range falls\nDiameter within the\ncurrently cleared\n7\n\n| Detachment\nMechanism | Mechanical\nrelease induced\nby exposing\ninternal release\nwire, to free a\nspherical\ncomponent\npreviously\ncaptured by a\nmechanical\ninterference\nfeature. | Mechanical\nrelease induced\nby exposing\ninternal release\nwire, to free a\nspherical\ncomponent\npreviously\ncaptured by a\nmechanical\ninterference\nfeature. | Same |\n| --- | --- | --- | --- |\n| Number of Models | 57 | 140 | Subject device\nfalls within the\nrange of\nmodel\nofferings as\nthe currently\ncleared predicate\ndevice models. |\n| Sterilization (EO\nResiduals and\nBioburden) | Ethylene Oxide -\nPass | Ethylene Oxide -\nPass | Same |\n| Implant Shape | Helix and 360 | Helix and 3D | Subject device\nshape is similar\nto the predicate |\n| Device Size /\nRange Primary\nDiameter | 0.0110” – 0.0145” | 0.0108” – 0.0145” | Subject device\nsize range falls\nwithin the\ncurrently cleared |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\npredicate\ndevice size range\nDevice Size / 3mm – 25mm 1mm – 25mm Subject device\nRange size range falls\nSecondary within the\nDiameter currently cleared\npredicate\ndevice size range\nSize Range 5.5cm – 50cm 1cm – 50cm Subject device\nLength (in sheath) size range falls\nwithin the\ncurrently cleared\npredicate device\nsize range\n8\n\n|  |  |  | predicate\ndevice size range |\n| --- | --- | --- | --- |\n| Device Size /\nRange\nSecondary\nDiameter | 3mm – 25mm | 1mm – 25mm | Subject device\nsize range falls\nwithin the\ncurrently cleared\npredicate\ndevice size range |\n| Size Range\nLength (in sheath) | 5.5cm – 50cm | 1cm – 50cm | Subject device\nsize range falls\nwithin the\ncurrently cleared\npredicate device\nsize range |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nCharacteristics Subject Device Predicate Rationale for\nSpartan eCoil Device Differences /\nSystem Axium Prime Comments\nK180653 K162704\nVisual Positioning Radiopaque Radiopaque The subject\nAides Marker and Flouro- Marker device\nSaver Marker contains an\nadditional\nFlouro-Saver\nMarker for\ndevice\nvisibility.\nStretch Resistant Yes Yes Same\nMember\nCatheter Micro catheters Micro catheters Same\nCompatibility with a minimum with a minimum\nI.D. of I.D. of\n.017” .017”\nMaterials (Implant Coil)\nPrimary Coil 92% Platinum 8% 92% Platinum 8% Same\nTungsten Alloy Tungsten Alloy\nStretch Resistant Polypropylene Polypropylene Same\nMonofilament\nCoil Shell 92% Platinum 8% 92% Platinum 8% Same\nTungsten Alloy Tungsten Alloy\n9\n\n| Characteristics | Subject Device\nSpartan eCoil\nSystem\nK180653 | Predicate\nDevice\nAxium Prime\nK162704 | Rationale for\nDifferences /\nComments |\n| --- | --- | --- | --- |\n| Visual Positioning\nAides | Radiopaque\nMarker and Flouro-\nSaver Marker | Radiopaque\nMarker | The subject\ndevice\ncontains an\nadditional\nFlouro-Saver\nMarker for\ndevice\nvisibility. |\n| Stretch Resistant\nMember | Yes | Yes | Same |\n| Catheter\nCompatibility | Micro catheters\nwith a minimum\nI.D. of\n.017” | Micro catheters\nwith a minimum\nI.D. of\n.017” | Same |\n| Materials (Implant Coil) |  |  |  |\n| Primary Coil | 92% Platinum 8%\nTungsten Alloy | 92% Platinum 8%\nTungsten Alloy | Same |\n| Stretch Resistant\nMonofilament | Polypropylene | Polypropylene | Same |\n| Coil Shell | 92% Platinum 8%\nTungsten Alloy | 92% Platinum 8%\nTungsten Alloy | Same |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nDetach Cobalt Chromium SS 316LVM Subject device\nutilizes Cobalt\nSubassembly – MP35N Alloy\nChromium,\nwhich performed\nCobalt Chromium adequately in\n– 35N LT Alloy terms of\ncorrosion\nresistance, MRI\nPt (92%) / W (8%) compatibility,\nand material\nstrength when\ncompared to the\npredicate\ndevice.\n10\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nMaterials (Delivery System)\nUnibody SS 304 SS 304 Same\nOuter Jacket PET PTFE\nSubject\ndevice\nutilizes PET\nto laminate\nthe delivery\nwire.\nMarker Coil 92% Platinum 8% 92% Platinum 8% Same\nTungsten Alloy Tungsten Alloy\nLumen Stop N/A SS 304 Subject device\ndoes not use this\ncomponent in the\nimplant.\nInner Liner PTFE PTFE Same\nCoupler Tube N/A SS 304 Subject device\ndoes not use this\ncomponent in the\nimplant.\n11\n\n| Materials (Delivery System) |  |  |  |\n| --- | --- | --- | --- |\n| Unibody | SS 304 | SS 304 | Same |\n| Outer Jacket | PET | PTFE | Subject\ndevice\nutilizes PET\nto laminate\nthe delivery\nwire. |\n| Marker Coil | 92% Platinum 8%\nTungsten Alloy | 92% Platinum 8%\nTungsten Alloy | Same |\n| Lumen Stop | N/A | SS 304 | Subject device\ndoes not use this\ncomponent in the\nimplant. |\n| Inner Liner | PTFE | PTFE | Same |\n| Coupler Tube | N/A | SS 304 | Subject device\ndoes not use this\ncomponent in the\nimplant. |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nActuator Interface N/A SS 304 Subject device\ndoes not use this\ncomponent in the\nimplant.\nRelease Wire SS 304 SS 304 Same\nRetainer Ring N/A SS 304 Subject device\ndoes not use this\ncomponent in the\nimplant.\nBreak Indicator PET Shrink Tubing PET Shrink Tubing Same\nPositive Load N/A PET Shrink Tubing Subject device\nIndicator does not use this\ncomponent in the\nimplant.\nIntroducer Sheath Nylon 12 Polypropylene / Subject devices\nHDPE utilizes Nylon\n12 for retention\nof the Spartan\neCoil System\nwhen\npackaged.\n12\n\n| Actuator Interface | N/A | SS 304 | Subject device\ndoes not use this\ncomponent in the\nimplant. |\n| --- | --- | --- | --- |\n| Release Wire | SS 304 | SS 304 | Same |\n| Retainer Ring | N/A | SS 304 | Subject device\ndoes not use this\ncomponent in the\nimplant. |\n| Break Indicator | PET Shrink Tubing | PET Shrink Tubing | Same |\n| Positive Load\nIndicator | N/A | PET Shrink Tubing | Subject device\ndoes not use this\ncomponent in the\nimplant. |\n| Introducer Sheath | Nylon 12 | Polypropylene /\nHDPE | Subject devices\nutilizes Nylon\n12 for retention\nof the Spartan\neCoil System\nwhen\npackaged. |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nTable 1: Test Results\nTest Test Method Test Results Comments\nBench Testing\nCoil Tensile Study Compare the Pass N/A\naccepted values\nto the minimum\nacceptable\nspecification\nlimit. All tensile\nstrengths must\nbe equal or\ngreater than the\nminimum spec.\nFurther, a\nminimum\nconfidence and\nreliability level of\n95% and 95%\nrespectively must\nbe demonstrated.\neCoil Anchor Test the Coil to Pass N/A\nBond anchor component\nbond joint and\ndetermine the\ntolerance limit\nof the tensile\nstrength of the\nbond joint from\nthe anchor\n13\n\n| Test | Test Method | Test Results | Comments |\n| --- | --- | --- | --- |\n| Bench Testing |  |  |  |\n| Coil Tensile Study | Compare the\naccepted values\nto the minimum\nacceptable\nspecification\nlimit. All tensile\nstrengths must\nbe equal or\ngreater than the\nminimum spec.\nFurther, a\nminimum\nconfidence and\nreliability level of\n95% and 95%\nrespectively must\nbe demonstrated. | Pass | N/A |\n| eCoil Anchor\nBond | Test the Coil to\nanchor component\nbond joint and\ndetermine the\ntolerance limit\nof the tensile\nstrength of the\nbond joint from\nthe anchor | Pass | N/A |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\ncomponent to\nthe eCoil joint. A\nconfidence and\nreliability interval\nof 95%/95% is\nrequired.\nCoil Deformation Test to attain a Pass Equivalent\ncoil deformation\nforce and\nobserve the\naverage resultant\nforce of the test\narticles as\ncompared to the\npredicate. The\nfirst loop is\ncompressed to a\ndeformation\ndistance of 20%\nof the coil’s loop\nOD. The peak\nforce is\nrecorded.\nTab Compression Test to provide Pass N/A\nand Rebound evidence from\nStudy direct observation\nthat the lock tab\nreturns to its\nunfolded position\nwhen the lock\ncomponent is\n14\n\n|  | component to\nthe eCoil joint. A\nconfidence and\nreliability interval\nof 95%/95% is\nrequired. |  |  |\n| --- | --- | --- | --- |\n| Coil Deformation | Test to attain a\ncoil deformation\nforce and\nobserve the\naverage resultant\nforce of the test\narticles as\ncompared to the\npredicate. The\nfirst loop is\ncompressed to a\ndeformation\ndistance of 20%\nof the coil’s loop\nOD. The peak\nforce is\nrecorded. | Pass | Equivalent |\n| Tab Compression\nand Rebound\nStudy | Test to provide\nevidence from\ndirect observation\nthat the lock tab\nreturns to its\nunfolded position\nwhen the lock\ncomponent is | Pass | N/A |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nremoved.\nDeformation Force The first loop is Pass N/A\ncompressed to a\ndeformation\ndistance of 20% of\nthe coil’s loop OD.\nThe peak force is\nrecorded.\nTip Buckling Test to prove the Pass Equivalent\ndelivery wire tip\nbuckling forces\nare equal or better\nthan the tip\nbuckling forces\nproduced by the\npredicate\ndelivery wire.\nHypotube Weld Test the weld Pass N/A\nand Tension tensile strengths\nStrength of the cannula\nweldment\ncomponent of the\ndelivery wire.\nPusher Tensile Determine tensile Pass N/A\nstrength of the\nDEC Tube. Must\nbe equal to or\ngreater\nthan 250 g.\nFriction in Test the friction Pass Equivalent\n15\n\n|  | removed. |  |  |\n| --- | --- | --- | --- |\n| Deformation Force | The first loop is\ncompressed to a\ndeformation\ndistance of 20% of\nthe coil’s loop OD.\nThe peak force is\nrecorded. | Pass | N/A |\n| Tip Buckling | Test to prove the\ndelivery wire tip\nbuckling forces\nare equal or better\nthan the tip\nbuckling forces\nproduced by the\npredicate\ndelivery wire. | Pass | Equivalent |\n| Hypotube Weld\nand Tension\nStrength | Test the weld\ntensile strengths\nof the cannula\nweldment\ncomponent of the\ndelivery wire. | Pass | N/A |\n| Pusher Tensile | Determine tensile\nstrength of the\nDEC Tube. Must\nbe equal to or\ngreater\nthan 250 g. | Pass | N/A |\n| Friction in | Test the friction | Pass | Equivalent |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nCatheter load in the micro\ncatheter and\ncompare it to\nthe predicate.\nFriction in Sheath Test the friction Pass Equivalent\nload in the\nintroducer sheath\n(must not buckle\nduring\nadvancement) as\ncompared to the\npredicate.\nRelease Wire Test the delivery Pass N/A\nTensile wire to ensure the\nultimate tensile\nstrength of the\nrelease wire can\nwithstand the\nfrictional force\nrequired to initiate\na detachment of\nthe Spartan eCoil\nImplant.\nMarker Test the delivery Pass Equivalent\nRadiopacity wire radiopaque\nmarker and\ncompare the\nradiopacity of the\nradiopaque\nmarker to the\npredicate device.\n16\n\n| Catheter | load in the micro\ncatheter and\ncompare it to\nthe predicate. |  |  |\n| --- | --- | --- | --- |\n| Friction in Sheath | Test the friction\nload in the\nintroducer sheath\n(must not buckle\nduring\nadvancement) as\ncompared to the\npredicate. | Pass | Equivalent |\n| Release Wire\nTensile | Test the delivery\nwire to ensure the\nultimate tensile\nstrength of the\nrelease wire can\nwithstand the\nfrictional force\nrequired to initiate\na detachment of\nthe Spartan eCoil\nImplant. | Pass | N/A |\n| Marker\nRadiopacity | Test the delivery\nwire radiopaque\nmarker and\ncompare the\nradiopacity of the\nradiopaque\nmarker to the\npredicate device. | Pass | Equivalent |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nPhysician Use The device was Pass N/A\nTesting navigated through\na tortuous\nbenchtop model\nand deployed into\na simulated\nsilicone aneurysm\nin order to assess\nstability, neck\ncoverage,\nconformability,\nsoftness and\nsmoothness of\ndelivery.\nStretch Resistant Pull monofilament Pass N/A\nPolypropylene (tension) to failure.\nTensile Test\nCorrosion / Tested as per Pass N/A\nCorrosion ASTM F2129-17,\nResistance F3044-14\nMRI Compatibility ASTM testing to Pass N/A\ndetermine the\nsafety and MR\nsystem scanning\nparameters for\npatients that will\nhave this device.\nF2119-07, 2182-\n11a, F2213-06,\nF2052-15, ASTM\n2503/IEC 62570\n17\n\n| Physician Use\nTesting | The device was\nnavigated through\na tortuous\nbenchtop model\nand deployed into\na simulated\nsilicone aneurysm\nin order to assess\nstability, neck\ncoverage,\nconformability,\nsoftness and\nsmoothness of\ndelivery. | Pass | N/A |\n| --- | --- | --- | --- |\n| Stretch Resistant\nPolypropylene\nTensile Test | Pull monofilament\n(tension) to failure. | Pass | N/A |\n| Corrosion /\nCorrosion\nResistance | Tested as per\nASTM F2129-17,\nF3044-14 | Pass | N/A |\n| MRI Compatibility | ASTM testing to\ndetermine the\nsafety and MR\nsystem scanning\nparameters for\npatients that will\nhave this device.\nF2119-07, 2182-\n11a, F2213-06,\nF2052-15, ASTM\n2503/IEC 62570 | Pass | N/A |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nVisual and Testing to prove Pass All devices\nDimensional, First outputs equal met\nLoop OD Post inputs. acceptance\nSterilization, Dimensions were criteria.\nFatigue measured and key\nand Knotting, characteristics of\nLabel the implant coil\nVerification,\nwere inspected.\nPusher\nDimensions,\nDetachment\nReliability\nBiocompatibility\neCoil Implant (permanent implant with direct blood contact) and eCoil Delivery\nSystem (limited (≤ 24 hrs)) contact with blood\nCytotoxicity MEM Elution Using Pass Non-\nL-929 Mouse cytotoxic\nFibroblast Cells\nSensitization Guinea Pig Pass Non-\nMaximization sensitizer\nSensitization\nIrritation Intracutaneous Pass Non-irritant\nReactivity Test\nAcute Systemic Acute Systemic Pass No acute\nToxicity Injection Test systemic\ntoxicity\nMaterial Mediated Rabbit Pyrogen Test Pass Non-\nPyrogenicity pyrogenic\n18\n\n| Visual and\nDimensional, First\nLoop OD Post\nSterilization,\nFatigue\nand Knotting,\nLabel\nVerification,\nPusher\nDimensions,\nDetachment\nReliability | Testing to prove\noutputs equal\ninputs.\nDimensions were\nmeasured and key\ncharacteristics of\nthe implant coil\nwere inspected. |  | Pass |  | All devices\nmet\nacceptance\ncriteria. |\n| --- | --- | --- | --- | --- | --- |\n| Biocompatibility |  |  |  |  |  |\n| eCoil Implant (permanent implant with direct blood contact) and eCoil Delivery\nSystem (limited (≤ 24 hrs)) contact with blood |  |  |  |  |  |\n| Cytotoxicity |  | MEM Elution Using\nL-929 Mouse\nFibroblast Cells |  | Pass | Non-\ncytotoxic |\n| Sensitization |  | Guinea Pig\nMaximization\nSensitization |  | Pass | Non-\nsensitizer |\n| Irritation |  | Intracutaneous\nReactivity Test |  | Pass | Non-irritant |\n| Acute Systemic\nToxicity |  | Acute Systemic\nInjection Test |  | Pass | No acute\nsystemic\ntoxicity |\n| Material Mediated\nPyrogenicity |  | Rabbit Pyrogen Test |  | Pass | Non-\npyrogenic |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nHemocompatibility Thrombogenicity Pass Acceptable\nassessment, Direct\nand Indirect Hemolysis\ntests, and SC5b-9\nComplement\nActivation test\ncomparing subject\ndevice data with a\ncomparator control\neCoil Implant (permanent implant with direct blood contact)\nGenotoxicity -Bacterial Pass Non- mutagenic\nMutagenicity Test / clastogenic and\n(Ames Assay) Acceptable\ntoxicological risk\n-In Vitro Mouse assessment\nLymphoma Assay\n- Chemical\nCharacterization and\nToxicological Risk\nassessment\nCarcinogenicity Chemical Pass Acceptable\nCharacterization and carcinogenicity\nToxicological Risk risk\nassessment assessment\nImplantation Intramuscular Pass No\nImplantation Test significant\n(Rabbits) with difference\nHistopathology comparing to\nthe\ncomparator\n19\n\n| Hemocompatibility | Thrombogenicity\nassessment, Direct\nand Indirect Hemolysis\ntests, and SC5b-9\nComplement\nActivation test\ncomparing subject\ndevice data with a\ncomparator control | Pass | Acceptable |\n| --- | --- | --- | --- |\n| eCoil Implant (permanent implant with direct blood contact) |  |  |  |\n| Genotoxicity | -Bacterial\nMutagenicity Test\n(Ames Assay)\n-In Vitro Mouse\nLymphoma Assay\n- Chemical\nCharacterization and\nToxicological Risk\nassessment | Pass | Non- mutagenic\n/ clastogenic and\nAcceptable\ntoxicological risk\nassessment |\n| Carcinogenicity | Chemical\nCharacterization and\nToxicological Risk\nassessment | Pass | Acceptable\ncarcinogenicity\nrisk\nassessment |\n| Implantation | Intramuscular\nImplantation Test\n(Rabbits) with\nHistopathology | Pass | No\nsignificant\ndifference\ncomparing to\nthe\ncomparator |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nControl.\nSub-Acute 14-day, 14 repeat Pass No systemic\n/ Sub-Chronic dose intravenous and toxicity and\nintraperitoneal Acceptable\nToxicity Study in toxicological\nMice, with risk\nHistopathology assessment\n- Chemical\nCharacterization and\nToxicological Risk\nassessment\nAnimal Studies\nAnimal Studies Substantial equivalence of N/A N/A\nthe subject device has been\nestablished to the predicate\ndevice through the results of\nthe bench testing that was\nperformed as well as the\ntesting that was adopted\nfrom the\npredicate device.\nSterilization\nBacterial USP 85 / ASTM Pass N/A\nEndotoxin ST72\nEO Residuals 10993-7:2008 (R) Pass N/A\n2012 Part 7\n20\n\n|  |  |  |  |  | Control. |\n| --- | --- | --- | --- | --- | --- |\n| Sub-Acute\n/ Sub-Chronic |  | 14-day, 14 repeat\ndose intravenous and\nintraperitoneal\nToxicity Study in\nMice, with\nHistopathology\n- Chemical\nCharacterization and\nToxicological Risk\nassessment |  | Pass | No systemic\ntoxicity and\nAcceptable\ntoxicological\nrisk\nassessment |\n| Animal Studies |  |  |  |  |  |\n| Animal Studies | Substantial equivalence of\nthe subject device has been\nestablished to the predicate\ndevice through the results of\nthe bench testing that was\nperformed as well as the\ntesting that was adopted\nfrom the\npredicate device. |  |  | N/A | N/A |\n| Sterilization |  |  |  |  |  |\n| Bacterial\nEndotoxin | USP 85 / ASTM\nST72 |  | Pass |  | N/A |\n| EO Residuals | 10993-7:2008 (R)\n2012 Part 7 |  | Pass |  | N/A |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nPyrogen Mediated Rabbit Pass Non-\nPyrogen pyrogenic\nPackage Integrity\nDye Penetration ASTM F1929-15 Pass N/A\nTest Standard Test\nMethod for\nDetecting Seal\nLeaks in Porous\nMedical\nPackaging\nBubble Testing ASTM F2096 Pass N/A\nEnvironmental ASTM D4332 Pass N/A\nConditioning\nShelf Life\nAccelerated Aging ASTM F1960 Pass Justifies 1-\nyear shelf life\nClinical Study\nClinical Study No clinical study N/A N/A\nwas performed\nas substantial\nequivalence of\nthe subject\ndevice has been\nestablished to the\npredicate device\nthrough the\nresults of the\nbench testing\nthat was\nperformed.\n21\n\n| Pyrogen | Mediated Rabbit\nPyrogen | Pass | Non-\npyrogenic |\n| --- | --- | --- | --- |\n| Package Integrity |  |  |  |\n| Dye Penetration\nTest | ASTM F1929-15\nStandard Test\nMethod for\nDetecting Seal\nLeaks in Porous\nMedical\nPackaging | Pass | N/A |\n| Bubble Testing | ASTM F2096 | Pass | N/A |\n| Environmental\nConditioning | ASTM D4332 | Pass | N/A |\n| Shelf Life |  |  |  |\n| Accelerated Aging | ASTM F1960 | Pass | Justifies 1-\nyear shelf life |\n| Clinical Study |  |  |  |\n| Clinical Study | No clinical study\nwas performed\nas substantial\nequivalence of\nthe subject\ndevice has been\nestablished to the\npredicate device\nthrough the\nresults of the\nbench testing\nthat was\nperformed. | N/A | N/A |",
    "also_known_as": [
      "K162704",
      "K162704"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK180653\nDevice Name\nSpartan eCoil™ System\nIndications for Use (Describe)\nThe Spartan eCoil™ System is indicated for the endovascular embolization of intracranial aneurysms and other\nneurovascular abnormalities, such as arteriovenous malformations and arteriovenous fistulae. The Spartan eCoil™ System\nis also indicated for arterial and venous embolizations in the peripheral vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\n510(k) Summary: Spartan eCoilTM System\nIn accordance with Title 21 of the Code of Federal Regulations, Part 807, and in\nparticular, 21 CFR Part 807.92, the following summary of information is provided:\nSubmitter / Owner: Spartan Micro Inc.\n3167 Skyway\nCourt\nFremont, CA 94539\nPhone: (512) 270-8501\nContact Person Ms. Vikki M. O’Connor\nRegulatory Affairs Consultant\nPhone: 1-207-214-8535\nEmail: vikki0730@yahoo.com\nDate Prepared November 2, 2018\nTrade Name Spartan eCoilTM System\nProposed Class Class II\nClassification Name 882.5950 - Neurovascular Embolization Device\n870.3300 - Vascular Embolization Device\nand Number\nCommon Name Neurovascular Embolization Device\nProduct Code / Panel HCG, Neurology\nKRD, Cardiovascular",
    "Substantial Equivalence": "Predicate Device Micro Therapeutics Inc. Axium Prime Detachable Coil\nSystem – K162704\nSpecial Controls Class II Special Controls Guidance Document:\nVascular and Neurovascular Embolization Devices\n1\n\n| Submitter / Owner: | Spartan Micro Inc.\n3167 Skyway\nCourt\nFremont, CA 94539\nPhone: (512) 270-8501 |\n| --- | --- |\n| Contact Person | Ms. Vikki M. O’Connor\nRegulatory Affairs Consultant\nPhone: 1-207-214-8535\nEmail: vikki0730@yahoo.com |\n| Date Prepared | November 2, 2018 |\n| Trade Name | Spartan eCoilTM System |\n| Proposed Class | Class II |\n| Classification Name\nand Number | 882.5950 - Neurovascular Embolization Device\n870.3300 - Vascular Embolization Device |\n| Common Name | Neurovascular Embolization Device |\n| Product Code / Panel | HCG, Neurology\nKRD, Cardiovascular |\n| Predicate Device | Micro Therapeutics Inc. Axium Prime Detachable Coil\nSystem – K162704 |\n| Special Controls | Class II Special Controls Guidance Document:\nVascular and Neurovascular Embolization Devices |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nPerformance Data The following performance testing was performed to\nestablish substantial equivalence:\n* Visual and Dimensional Inspection;\n* Simulated Use Flow Model Testing;\n* Magnetically Induced Displacement Force;\n* Magnetically Induced Torque;\n* RF Heating;\n* MR Artifact Evaluation;\n* Corrosion Resistance;\n* Fatigue Resistance;\n* Torsional Resistance;\n* Friction (Pull / Push)\nSterilization, biocompatibility, packaging and\naccelerated aging data were also collected.\nNo clinical or animal testing was performed, as the\nsubject device has a similar safety profile and a\nsimilar effectiveness profile when compared to the\npredicate device. In addition, there is no change in the\nindications for use or the fundamental scientific\ntechnology of the device that requires additional\ntesting.",
    "Device Description": "Device Description The Spartan eCoil™ System is a mechanically\ndetachable embolic coil system that consists of an\nembolic coil (the Spartan eCoil™) attached to a\ndelivery wire with a fluoroscopic marker band and the\nsystem is housed in an introducer sheath. The system\nis provided sterile and requires no additional\nequipment to be employed by the user.\n2\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nIndications for Use The Spartan eCoil™ System is indicated for the\nendovascular embolization of intracranial aneurysms\nand other neurovascular abnormalities, such as\narteriovenous malformations and arteriovenous\nfistulae. The Spartan eCoil™ System is also indicated\nfor arterial and venous embolizations in the peripheral\nvasculature.\nSummary of\nThe Spartan eCoilTM System is designed to deliver,\nTechnological\ndeploy and detach embolic coils of various sizes,\nCharacteristics\nshapes and profiles and to embolize or occlude blood\nflow in vascular abnormalities of the neurovascular and\nperipheral vessels. As such, the system is constructed\nof implant grade materials. The system comes in 57\ndifferent configurations, two (2) shape configurations\nand a range of primary and secondary diameters and\ncoil lengths. The Spartan eCoilTM System is designed\nto work with market available microcatheters with\nminimum working inner diameters of at least 0.017”.\nThe Delivery Wire includes a radiopaque marker used\nas a positioning reference.\nConclusion Based on the indications for use, technological\ncharacteristics, materials, required performance\ntesting, principles of operation, anatomical site, safety\ncharacteristics and comparison to the predicate\ndevice, Spartan’s eCoil™ System has been shown to\nbe substantially equivalent to the legally marketed\npredicate device.\n3\n\n| Indications for Use | The Spartan eCoil™ System is indicated for the\nendovascular embolization of intracranial aneurysms\nand other neurovascular abnormalities, such as\narteriovenous malformations and arteriovenous\nfistulae. The Spartan eCoil™ System is also indicated\nfor arterial and venous embolizations in the peripheral\nvasculature. |\n| --- | --- |\n| Summary of\nTechnological\nCharacteristics | The Spartan eCoilTM System is designed to deliver,\ndeploy and detach embolic coils of various sizes,\nshapes and profiles and to embolize or occlude blood\nflow in vascular abnormalities of the neurovascular and\nperipheral vessels. As such, the system is constructed\nof implant grade materials. The system comes in 57\ndifferent configurations, two (2) shape configurations\nand a range of primary and secondary diameters and\ncoil lengths. The Spartan eCoilTM System is designed\nto work with market available microcatheters with\nminimum working inner diameters of at least 0.017”.\nThe Delivery Wire includes a radiopaque marker used\nas a positioning reference. |\n| Conclusion | Based on the indications for use, technological\ncharacteristics, materials, required performance\ntesting, principles of operation, anatomical site, safety\ncharacteristics and comparison to the predicate\ndevice, Spartan’s eCoil™ System has been shown to\nbe substantially equivalent to the legally marketed\npredicate device. |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nDevice Comparison\nThe table below provides a comparison of the subject device and the currently\ncleared predicate Axium device line.\nCharacteristics Subject Device Predicate Device Rationale for\nSpartan eCoil Axium Prime Differences /\nSystem K162704 Comments\nK180653\nFDA Classification Class II Class II Same\nFDA Product HCG, KRD HCG, KRD Same\nCode\nFDA Regulation 882.5950, 882.5950, Same\n870.3300 870.3300\nSpecial Guidance Guidance for Guidance for Same\nIndustry and Staff Industry and Staff\n– –\nClass II Special Class II Special\nControls Guidance Controls Guidance\nDocument: Document:\nVascular and Vascular and\nNeurovascular Neurovascular\nEmbolization Embolization\nDevices Devices\n4\n\n| Characteristics | Subject Device\nSpartan eCoil\nSystem\nK180653 | Predicate Device\nAxium Prime\nK162704 | Rationale for\nDifferences /\nComments |\n| --- | --- | --- | --- |\n| FDA Classification | Class II | Class II | Same |\n| FDA Product\nCode | HCG, KRD | HCG, KRD | Same |\n| FDA Regulation | 882.5950,\n870.3300 | 882.5950,\n870.3300 | Same |\n| Special Guidance | Guidance for\nIndustry and Staff\n–\nClass II Special\nControls Guidance\nDocument:\nVascular and\nNeurovascular\nEmbolization\nDevices | Guidance for\nIndustry and Staff\n–\nClass II Special\nControls Guidance\nDocument:\nVascular and\nNeurovascular\nEmbolization\nDevices | Same |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nCharacteristics Subject Device Predicate Rationale for\nSpartan eCoil Device Differences /\nSystem\nAxium Prime Comments\nK180653 K162704\nIndications for The Axium Prime Same\nThe Spartan Detachable Coil\nUse\neCoil™ System is\nSystem is\nindicated for the\nindicated for the\nendovascular\nembolization of endovascular\nintracranial\nembolization of\naneurysms and\nintracranial\nother\nneurovascular aneurysms and\nabnormalities, other\nsuch as\nneurovascular\narteriovenous\nabnormalities,\nmalformations and\narteriovenous such as\nfistulae. The\narteriovenous\nSpartan eCoil™\nmalformations and\nSystem is also\nindicated for arteriovenous\narterial and venous fistulae. The\nembolizations in\nAxium Prime\nthe peripheral\nDetachable Coils\nvasculature.\nare also indicated\nfor arterial and\nvenous\nembolization in the\nperipheral\nvasculature.\n5\n\n| Characteristics | Subject Device\nSpartan eCoil\nSystem\nK180653 | Predicate\nDevice\nAxium Prime\nK162704 | Rationale for\nDifferences /\nComments |\n| --- | --- | --- | --- |\n| Indications for\nUse | The Spartan\neCoil™ System is\nindicated for the\nendovascular\nembolization of\nintracranial\naneurysms and\nother\nneurovascular\nabnormalities,\nsuch as\narteriovenous\nmalformations and\narteriovenous\nfistulae. The\nSpartan eCoil™\nSystem is also\nindicated for\narterial and venous\nembolizations in\nthe peripheral\nvasculature. | The Axium Prime\nDetachable Coil\nSystem is\nindicated for the\nendovascular\nembolization of\nintracranial\naneurysms and\nother\nneurovascular\nabnormalities,\nsuch as\narteriovenous\nmalformations and\narteriovenous\nfistulae. The\nAxium Prime\nDetachable Coils\nare also indicated\nfor arterial and\nvenous\nembolization in the\nperipheral\nvasculature. | Same |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nUser Population Patients with Patients with Same\nvascular vascular\nabnormalities abnormalities\nand and\nhemorrhagic hemorrhagic\nvascular trauma vascular trauma\nTechnical Method Provides Provides Same\nscaffolding, scaffolding,\npackaging, and an packaging, and an\nembolic reaction in embolic reaction in\nvascular anatomy vascular anatomy\nTarget Area Neurovascular Neurovascular Same\nand peripheral and peripheral\nvascular vascular\nanatomy anatomy\nMethod of Supply Inserted in a rigid Stored within Similar\nHDPE Hoop, in a Dispenser Coil, in Spartan utilizes\nTyvek Pouch, Tyvek pouch, in a a shelf card (i.e.,\nplaced in a shelf shipping carton Cardboard\ncard, in a shipping carton) to hold\ncarton each Tyvek\nPouch\nImplant Design Alloy coil with Alloy coil with Same\natraumatic tip and atraumatic tip and\nvarious shapes various shapes\nand sizes to and sizes to\naccommodate accommodate\ndifferent arterial different arterial\nspaces. spaces.\n6\n\n| User Population | Patients with\nvascular\nabnormalities\nand\nhemorrhagic\nvascular trauma | Patients with\nvascular\nabnormalities\nand\nhemorrhagic\nvascular trauma | Same |\n| --- | --- | --- | --- |\n| Technical Method | Provides\nscaffolding,\npackaging, and an\nembolic reaction in\nvascular anatomy | Provides\nscaffolding,\npackaging, and an\nembolic reaction in\nvascular anatomy | Same |\n| Target Area | Neurovascular\nand peripheral\nvascular\nanatomy | Neurovascular\nand peripheral\nvascular\nanatomy | Same |\n| Method of Supply | Inserted in a rigid\nHDPE Hoop, in a\nTyvek Pouch,\nplaced in a shelf\ncard, in a shipping\ncarton | Stored within\nDispenser Coil, in\nTyvek pouch, in a\nshipping carton | Similar\nSpartan utilizes\na shelf card (i.e.,\nCardboard\ncarton) to hold\neach Tyvek\nPouch |\n| Implant Design | Alloy coil with\natraumatic tip and\nvarious shapes\nand sizes to\naccommodate\ndifferent arterial\nspaces. | Alloy coil with\natraumatic tip and\nvarious shapes\nand sizes to\naccommodate\ndifferent arterial\nspaces. | Same |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nDetachment Mechanical Mechanical Same\nMechanism release induced release induced\nby exposing by exposing\ninternal release internal release\nwire, to free a wire, to free a\nspherical spherical\ncomponent component\npreviously previously\ncaptured by a captured by a\nmechanical mechanical\ninterference interference\nfeature. feature.\nNumber of Models 57 140 Subject device\nfalls within the\nrange of\nmodel\nofferings as\nthe currently\ncleared predicate\ndevice models.\nSterilization (EO Ethylene Oxide - Ethylene Oxide - Same\nResiduals and Pass Pass\nBioburden)\nImplant Shape Helix and 360 Helix and 3D Subject device\nshape is similar\nto the predicate\nDevice Size / 0.0110” – 0.0145” 0.0108” – 0.0145” Subject device\nRange Primary size range falls\nDiameter within the\ncurrently cleared\n7\n\n| Detachment\nMechanism | Mechanical\nrelease induced\nby exposing\ninternal release\nwire, to free a\nspherical\ncomponent\npreviously\ncaptured by a\nmechanical\ninterference\nfeature. | Mechanical\nrelease induced\nby exposing\ninternal release\nwire, to free a\nspherical\ncomponent\npreviously\ncaptured by a\nmechanical\ninterference\nfeature. | Same |\n| --- | --- | --- | --- |\n| Number of Models | 57 | 140 | Subject device\nfalls within the\nrange of\nmodel\nofferings as\nthe currently\ncleared predicate\ndevice models. |\n| Sterilization (EO\nResiduals and\nBioburden) | Ethylene Oxide -\nPass | Ethylene Oxide -\nPass | Same |\n| Implant Shape | Helix and 360 | Helix and 3D | Subject device\nshape is similar\nto the predicate |\n| Device Size /\nRange Primary\nDiameter | 0.0110” – 0.0145” | 0.0108” – 0.0145” | Subject device\nsize range falls\nwithin the\ncurrently cleared |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\npredicate\ndevice size range\nDevice Size / 3mm – 25mm 1mm – 25mm Subject device\nRange size range falls\nSecondary within the\nDiameter currently cleared\npredicate\ndevice size range\nSize Range 5.5cm – 50cm 1cm – 50cm Subject device\nLength (in sheath) size range falls\nwithin the\ncurrently cleared\npredicate device\nsize range\n8\n\n|  |  |  | predicate\ndevice size range |\n| --- | --- | --- | --- |\n| Device Size /\nRange\nSecondary\nDiameter | 3mm – 25mm | 1mm – 25mm | Subject device\nsize range falls\nwithin the\ncurrently cleared\npredicate\ndevice size range |\n| Size Range\nLength (in sheath) | 5.5cm – 50cm | 1cm – 50cm | Subject device\nsize range falls\nwithin the\ncurrently cleared\npredicate device\nsize range |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nCharacteristics Subject Device Predicate Rationale for\nSpartan eCoil Device Differences /\nSystem Axium Prime Comments\nK180653 K162704\nVisual Positioning Radiopaque Radiopaque The subject\nAides Marker and Flouro- Marker device\nSaver Marker contains an\nadditional\nFlouro-Saver\nMarker for\ndevice\nvisibility.\nStretch Resistant Yes Yes Same\nMember\nCatheter Micro catheters Micro catheters Same\nCompatibility with a minimum with a minimum\nI.D. of I.D. of\n.017” .017”\nMaterials (Implant Coil)\nPrimary Coil 92% Platinum 8% 92% Platinum 8% Same\nTungsten Alloy Tungsten Alloy\nStretch Resistant Polypropylene Polypropylene Same\nMonofilament\nCoil Shell 92% Platinum 8% 92% Platinum 8% Same\nTungsten Alloy Tungsten Alloy\n9\n\n| Characteristics | Subject Device\nSpartan eCoil\nSystem\nK180653 | Predicate\nDevice\nAxium Prime\nK162704 | Rationale for\nDifferences /\nComments |\n| --- | --- | --- | --- |\n| Visual Positioning\nAides | Radiopaque\nMarker and Flouro-\nSaver Marker | Radiopaque\nMarker | The subject\ndevice\ncontains an\nadditional\nFlouro-Saver\nMarker for\ndevice\nvisibility. |\n| Stretch Resistant\nMember | Yes | Yes | Same |\n| Catheter\nCompatibility | Micro catheters\nwith a minimum\nI.D. of\n.017” | Micro catheters\nwith a minimum\nI.D. of\n.017” | Same |\n| Materials (Implant Coil) |  |  |  |\n| Primary Coil | 92% Platinum 8%\nTungsten Alloy | 92% Platinum 8%\nTungsten Alloy | Same |\n| Stretch Resistant\nMonofilament | Polypropylene | Polypropylene | Same |\n| Coil Shell | 92% Platinum 8%\nTungsten Alloy | 92% Platinum 8%\nTungsten Alloy | Same |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nDetach Cobalt Chromium SS 316LVM Subject device\nutilizes Cobalt\nSubassembly – MP35N Alloy\nChromium,\nwhich performed\nCobalt Chromium adequately in\n– 35N LT Alloy terms of\ncorrosion\nresistance, MRI\nPt (92%) / W (8%) compatibility,\nand material\nstrength when\ncompared to the\npredicate\ndevice.\n10\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nMaterials (Delivery System)\nUnibody SS 304 SS 304 Same\nOuter Jacket PET PTFE\nSubject\ndevice\nutilizes PET\nto laminate\nthe delivery\nwire.\nMarker Coil 92% Platinum 8% 92% Platinum 8% Same\nTungsten Alloy Tungsten Alloy\nLumen Stop N/A SS 304 Subject device\ndoes not use this\ncomponent in the\nimplant.\nInner Liner PTFE PTFE Same\nCoupler Tube N/A SS 304 Subject device\ndoes not use this\ncomponent in the\nimplant.\n11\n\n| Materials (Delivery System) |  |  |  |\n| --- | --- | --- | --- |\n| Unibody | SS 304 | SS 304 | Same |\n| Outer Jacket | PET | PTFE | Subject\ndevice\nutilizes PET\nto laminate\nthe delivery\nwire. |\n| Marker Coil | 92% Platinum 8%\nTungsten Alloy | 92% Platinum 8%\nTungsten Alloy | Same |\n| Lumen Stop | N/A | SS 304 | Subject device\ndoes not use this\ncomponent in the\nimplant. |\n| Inner Liner | PTFE | PTFE | Same |\n| Coupler Tube | N/A | SS 304 | Subject device\ndoes not use this\ncomponent in the\nimplant. |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nActuator Interface N/A SS 304 Subject device\ndoes not use this\ncomponent in the\nimplant.\nRelease Wire SS 304 SS 304 Same\nRetainer Ring N/A SS 304 Subject device\ndoes not use this\ncomponent in the\nimplant.\nBreak Indicator PET Shrink Tubing PET Shrink Tubing Same\nPositive Load N/A PET Shrink Tubing Subject device\nIndicator does not use this\ncomponent in the\nimplant.\nIntroducer Sheath Nylon 12 Polypropylene / Subject devices\nHDPE utilizes Nylon\n12 for retention\nof the Spartan\neCoil System\nwhen\npackaged.\n12\n\n| Actuator Interface | N/A | SS 304 | Subject device\ndoes not use this\ncomponent in the\nimplant. |\n| --- | --- | --- | --- |\n| Release Wire | SS 304 | SS 304 | Same |\n| Retainer Ring | N/A | SS 304 | Subject device\ndoes not use this\ncomponent in the\nimplant. |\n| Break Indicator | PET Shrink Tubing | PET Shrink Tubing | Same |\n| Positive Load\nIndicator | N/A | PET Shrink Tubing | Subject device\ndoes not use this\ncomponent in the\nimplant. |\n| Introducer Sheath | Nylon 12 | Polypropylene /\nHDPE | Subject devices\nutilizes Nylon\n12 for retention\nof the Spartan\neCoil System\nwhen\npackaged. |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nTable 1: Test Results\nTest Test Method Test Results Comments\nBench Testing\nCoil Tensile Study Compare the Pass N/A\naccepted values\nto the minimum\nacceptable\nspecification\nlimit. All tensile\nstrengths must\nbe equal or\ngreater than the\nminimum spec.\nFurther, a\nminimum\nconfidence and\nreliability level of\n95% and 95%\nrespectively must\nbe demonstrated.\neCoil Anchor Test the Coil to Pass N/A\nBond anchor component\nbond joint and\ndetermine the\ntolerance limit\nof the tensile\nstrength of the\nbond joint from\nthe anchor\n13\n\n| Test | Test Method | Test Results | Comments |\n| --- | --- | --- | --- |\n| Bench Testing |  |  |  |\n| Coil Tensile Study | Compare the\naccepted values\nto the minimum\nacceptable\nspecification\nlimit. All tensile\nstrengths must\nbe equal or\ngreater than the\nminimum spec.\nFurther, a\nminimum\nconfidence and\nreliability level of\n95% and 95%\nrespectively must\nbe demonstrated. | Pass | N/A |\n| eCoil Anchor\nBond | Test the Coil to\nanchor component\nbond joint and\ndetermine the\ntolerance limit\nof the tensile\nstrength of the\nbond joint from\nthe anchor | Pass | N/A |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\ncomponent to\nthe eCoil joint. A\nconfidence and\nreliability interval\nof 95%/95% is\nrequired.\nCoil Deformation Test to attain a Pass Equivalent\ncoil deformation\nforce and\nobserve the\naverage resultant\nforce of the test\narticles as\ncompared to the\npredicate. The\nfirst loop is\ncompressed to a\ndeformation\ndistance of 20%\nof the coil’s loop\nOD. The peak\nforce is\nrecorded.\nTab Compression Test to provide Pass N/A\nand Rebound evidence from\nStudy direct observation\nthat the lock tab\nreturns to its\nunfolded position\nwhen the lock\ncomponent is\n14\n\n|  | component to\nthe eCoil joint. A\nconfidence and\nreliability interval\nof 95%/95% is\nrequired. |  |  |\n| --- | --- | --- | --- |\n| Coil Deformation | Test to attain a\ncoil deformation\nforce and\nobserve the\naverage resultant\nforce of the test\narticles as\ncompared to the\npredicate. The\nfirst loop is\ncompressed to a\ndeformation\ndistance of 20%\nof the coil’s loop\nOD. The peak\nforce is\nrecorded. | Pass | Equivalent |\n| Tab Compression\nand Rebound\nStudy | Test to provide\nevidence from\ndirect observation\nthat the lock tab\nreturns to its\nunfolded position\nwhen the lock\ncomponent is | Pass | N/A |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nremoved.\nDeformation Force The first loop is Pass N/A\ncompressed to a\ndeformation\ndistance of 20% of\nthe coil’s loop OD.\nThe peak force is\nrecorded.\nTip Buckling Test to prove the Pass Equivalent\ndelivery wire tip\nbuckling forces\nare equal or better\nthan the tip\nbuckling forces\nproduced by the\npredicate\ndelivery wire.\nHypotube Weld Test the weld Pass N/A\nand Tension tensile strengths\nStrength of the cannula\nweldment\ncomponent of the\ndelivery wire.\nPusher Tensile Determine tensile Pass N/A\nstrength of the\nDEC Tube. Must\nbe equal to or\ngreater\nthan 250 g.\nFriction in Test the friction Pass Equivalent\n15\n\n|  | removed. |  |  |\n| --- | --- | --- | --- |\n| Deformation Force | The first loop is\ncompressed to a\ndeformation\ndistance of 20% of\nthe coil’s loop OD.\nThe peak force is\nrecorded. | Pass | N/A |\n| Tip Buckling | Test to prove the\ndelivery wire tip\nbuckling forces\nare equal or better\nthan the tip\nbuckling forces\nproduced by the\npredicate\ndelivery wire. | Pass | Equivalent |\n| Hypotube Weld\nand Tension\nStrength | Test the weld\ntensile strengths\nof the cannula\nweldment\ncomponent of the\ndelivery wire. | Pass | N/A |\n| Pusher Tensile | Determine tensile\nstrength of the\nDEC Tube. Must\nbe equal to or\ngreater\nthan 250 g. | Pass | N/A |\n| Friction in | Test the friction | Pass | Equivalent |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nCatheter load in the micro\ncatheter and\ncompare it to\nthe predicate.\nFriction in Sheath Test the friction Pass Equivalent\nload in the\nintroducer sheath\n(must not buckle\nduring\nadvancement) as\ncompared to the\npredicate.\nRelease Wire Test the delivery Pass N/A\nTensile wire to ensure the\nultimate tensile\nstrength of the\nrelease wire can\nwithstand the\nfrictional force\nrequired to initiate\na detachment of\nthe Spartan eCoil\nImplant.\nMarker Test the delivery Pass Equivalent\nRadiopacity wire radiopaque\nmarker and\ncompare the\nradiopacity of the\nradiopaque\nmarker to the\npredicate device.\n16\n\n| Catheter | load in the micro\ncatheter and\ncompare it to\nthe predicate. |  |  |\n| --- | --- | --- | --- |\n| Friction in Sheath | Test the friction\nload in the\nintroducer sheath\n(must not buckle\nduring\nadvancement) as\ncompared to the\npredicate. | Pass | Equivalent |\n| Release Wire\nTensile | Test the delivery\nwire to ensure the\nultimate tensile\nstrength of the\nrelease wire can\nwithstand the\nfrictional force\nrequired to initiate\na detachment of\nthe Spartan eCoil\nImplant. | Pass | N/A |\n| Marker\nRadiopacity | Test the delivery\nwire radiopaque\nmarker and\ncompare the\nradiopacity of the\nradiopaque\nmarker to the\npredicate device. | Pass | Equivalent |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nPhysician Use The device was Pass N/A\nTesting navigated through\na tortuous\nbenchtop model\nand deployed into\na simulated\nsilicone aneurysm\nin order to assess\nstability, neck\ncoverage,\nconformability,\nsoftness and\nsmoothness of\ndelivery.\nStretch Resistant Pull monofilament Pass N/A\nPolypropylene (tension) to failure.\nTensile Test\nCorrosion / Tested as per Pass N/A\nCorrosion ASTM F2129-17,\nResistance F3044-14\nMRI Compatibility ASTM testing to Pass N/A\ndetermine the\nsafety and MR\nsystem scanning\nparameters for\npatients that will\nhave this device.\nF2119-07, 2182-\n11a, F2213-06,\nF2052-15, ASTM\n2503/IEC 62570\n17\n\n| Physician Use\nTesting | The device was\nnavigated through\na tortuous\nbenchtop model\nand deployed into\na simulated\nsilicone aneurysm\nin order to assess\nstability, neck\ncoverage,\nconformability,\nsoftness and\nsmoothness of\ndelivery. | Pass | N/A |\n| --- | --- | --- | --- |\n| Stretch Resistant\nPolypropylene\nTensile Test | Pull monofilament\n(tension) to failure. | Pass | N/A |\n| Corrosion /\nCorrosion\nResistance | Tested as per\nASTM F2129-17,\nF3044-14 | Pass | N/A |\n| MRI Compatibility | ASTM testing to\ndetermine the\nsafety and MR\nsystem scanning\nparameters for\npatients that will\nhave this device.\nF2119-07, 2182-\n11a, F2213-06,\nF2052-15, ASTM\n2503/IEC 62570 | Pass | N/A |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nVisual and Testing to prove Pass All devices\nDimensional, First outputs equal met\nLoop OD Post inputs. acceptance\nSterilization, Dimensions were criteria.\nFatigue measured and key\nand Knotting, characteristics of\nLabel the implant coil\nVerification,\nwere inspected.\nPusher\nDimensions,\nDetachment\nReliability\nBiocompatibility\neCoil Implant (permanent implant with direct blood contact) and eCoil Delivery\nSystem (limited (≤ 24 hrs)) contact with blood\nCytotoxicity MEM Elution Using Pass Non-\nL-929 Mouse cytotoxic\nFibroblast Cells\nSensitization Guinea Pig Pass Non-\nMaximization sensitizer\nSensitization\nIrritation Intracutaneous Pass Non-irritant\nReactivity Test\nAcute Systemic Acute Systemic Pass No acute\nToxicity Injection Test systemic\ntoxicity\nMaterial Mediated Rabbit Pyrogen Test Pass Non-\nPyrogenicity pyrogenic\n18\n\n| Visual and\nDimensional, First\nLoop OD Post\nSterilization,\nFatigue\nand Knotting,\nLabel\nVerification,\nPusher\nDimensions,\nDetachment\nReliability | Testing to prove\noutputs equal\ninputs.\nDimensions were\nmeasured and key\ncharacteristics of\nthe implant coil\nwere inspected. |  | Pass |  | All devices\nmet\nacceptance\ncriteria. |\n| --- | --- | --- | --- | --- | --- |\n| Biocompatibility |  |  |  |  |  |\n| eCoil Implant (permanent implant with direct blood contact) and eCoil Delivery\nSystem (limited (≤ 24 hrs)) contact with blood |  |  |  |  |  |\n| Cytotoxicity |  | MEM Elution Using\nL-929 Mouse\nFibroblast Cells |  | Pass | Non-\ncytotoxic |\n| Sensitization |  | Guinea Pig\nMaximization\nSensitization |  | Pass | Non-\nsensitizer |\n| Irritation |  | Intracutaneous\nReactivity Test |  | Pass | Non-irritant |\n| Acute Systemic\nToxicity |  | Acute Systemic\nInjection Test |  | Pass | No acute\nsystemic\ntoxicity |\n| Material Mediated\nPyrogenicity |  | Rabbit Pyrogen Test |  | Pass | Non-\npyrogenic |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nHemocompatibility Thrombogenicity Pass Acceptable\nassessment, Direct\nand Indirect Hemolysis\ntests, and SC5b-9\nComplement\nActivation test\ncomparing subject\ndevice data with a\ncomparator control\neCoil Implant (permanent implant with direct blood contact)\nGenotoxicity -Bacterial Pass Non- mutagenic\nMutagenicity Test / clastogenic and\n(Ames Assay) Acceptable\ntoxicological risk\n-In Vitro Mouse assessment\nLymphoma Assay\n- Chemical\nCharacterization and\nToxicological Risk\nassessment\nCarcinogenicity Chemical Pass Acceptable\nCharacterization and carcinogenicity\nToxicological Risk risk\nassessment assessment\nImplantation Intramuscular Pass No\nImplantation Test significant\n(Rabbits) with difference\nHistopathology comparing to\nthe\ncomparator\n19\n\n| Hemocompatibility | Thrombogenicity\nassessment, Direct\nand Indirect Hemolysis\ntests, and SC5b-9\nComplement\nActivation test\ncomparing subject\ndevice data with a\ncomparator control | Pass | Acceptable |\n| --- | --- | --- | --- |\n| eCoil Implant (permanent implant with direct blood contact) |  |  |  |\n| Genotoxicity | -Bacterial\nMutagenicity Test\n(Ames Assay)\n-In Vitro Mouse\nLymphoma Assay\n- Chemical\nCharacterization and\nToxicological Risk\nassessment | Pass | Non- mutagenic\n/ clastogenic and\nAcceptable\ntoxicological risk\nassessment |\n| Carcinogenicity | Chemical\nCharacterization and\nToxicological Risk\nassessment | Pass | Acceptable\ncarcinogenicity\nrisk\nassessment |\n| Implantation | Intramuscular\nImplantation Test\n(Rabbits) with\nHistopathology | Pass | No\nsignificant\ndifference\ncomparing to\nthe\ncomparator |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nControl.\nSub-Acute 14-day, 14 repeat Pass No systemic\n/ Sub-Chronic dose intravenous and toxicity and\nintraperitoneal Acceptable\nToxicity Study in toxicological\nMice, with risk\nHistopathology assessment\n- Chemical\nCharacterization and\nToxicological Risk\nassessment\nAnimal Studies\nAnimal Studies Substantial equivalence of N/A N/A\nthe subject device has been\nestablished to the predicate\ndevice through the results of\nthe bench testing that was\nperformed as well as the\ntesting that was adopted\nfrom the\npredicate device.\nSterilization\nBacterial USP 85 / ASTM Pass N/A\nEndotoxin ST72\nEO Residuals 10993-7:2008 (R) Pass N/A\n2012 Part 7\n20\n\n|  |  |  |  |  | Control. |\n| --- | --- | --- | --- | --- | --- |\n| Sub-Acute\n/ Sub-Chronic |  | 14-day, 14 repeat\ndose intravenous and\nintraperitoneal\nToxicity Study in\nMice, with\nHistopathology\n- Chemical\nCharacterization and\nToxicological Risk\nassessment |  | Pass | No systemic\ntoxicity and\nAcceptable\ntoxicological\nrisk\nassessment |\n| Animal Studies |  |  |  |  |  |\n| Animal Studies | Substantial equivalence of\nthe subject device has been\nestablished to the predicate\ndevice through the results of\nthe bench testing that was\nperformed as well as the\ntesting that was adopted\nfrom the\npredicate device. |  |  | N/A | N/A |\n| Sterilization |  |  |  |  |  |\n| Bacterial\nEndotoxin | USP 85 / ASTM\nST72 |  | Pass |  | N/A |\n| EO Residuals | 10993-7:2008 (R)\n2012 Part 7 |  | Pass |  | N/A |\n\nSpartan Micro Inc. eCoilTM 510K Traditional 510(K) Premarket Notification\nPyrogen Mediated Rabbit Pass Non-\nPyrogen pyrogenic\nPackage Integrity\nDye Penetration ASTM F1929-15 Pass N/A\nTest Standard Test\nMethod for\nDetecting Seal\nLeaks in Porous\nMedical\nPackaging\nBubble Testing ASTM F2096 Pass N/A\nEnvironmental ASTM D4332 Pass N/A\nConditioning\nShelf Life\nAccelerated Aging ASTM F1960 Pass Justifies 1-\nyear shelf life\nClinical Study\nClinical Study No clinical study N/A N/A\nwas performed\nas substantial\nequivalence of\nthe subject\ndevice has been\nestablished to the\npredicate device\nthrough the\nresults of the\nbench testing\nthat was\nperformed.\n21\n\n| Pyrogen | Mediated Rabbit\nPyrogen | Pass | Non-\npyrogenic |\n| --- | --- | --- | --- |\n| Package Integrity |  |  |  |\n| Dye Penetration\nTest | ASTM F1929-15\nStandard Test\nMethod for\nDetecting Seal\nLeaks in Porous\nMedical\nPackaging | Pass | N/A |\n| Bubble Testing | ASTM F2096 | Pass | N/A |\n| Environmental\nConditioning | ASTM D4332 | Pass | N/A |\n| Shelf Life |  |  |  |\n| Accelerated Aging | ASTM F1960 | Pass | Justifies 1-\nyear shelf life |\n| Clinical Study |  |  |  |\n| Clinical Study | No clinical study\nwas performed\nas substantial\nequivalence of\nthe subject\ndevice has been\nestablished to the\npredicate device\nthrough the\nresults of the\nbench testing\nthat was\nperformed. | N/A | N/A |"
  }
}