{
  "source_pdf": "guidewire--asahi-intecc-co-ltd--asahi-guide-wire-asahi-chikai--510k.pdf",
  "clearance_number": "K141751",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe ASAHI Neurovascular Guide Wire ASAHI CHIKAI 008, ASAHI Neurovascular Guide\nWire ASAHI CHIKAI black, and the ASAHI Neurovascular Guide Wire ASAHI CHIKAI\nblack 18 (ASAHI CHIKAI series) is a line extension of the ASAHI CHIKAI (K110584) and\nthe ASAHI CHIKAI 10 (K112979).\nThe ASAHI CHIKAI series of steerable guide wires are constructed from a stainless steel\ncore wire with a coil assembly consisting of an inner and outer coil soldered to the core\nwire. Distal outer diameter and tip shape of the ASAHI CHIKAI series range from 0.008\ninches (0.20mm) with a straight tip for the ASAHI CHIKAI 008, to 0.014 inches (0.36mm)\nRound Curve or Angled 900 tip for the ASAHI CHIKAI black, to 0.018 inches (0.45mm)\nwith a Round Curve tip for the ASAHI CHIKAI 18. The ASAHI CHIKAI and ASAHI\nCHIKAI black 18 are 200cm long, and the ASAHI CHIKAI black is available in 200cm and\n300cm lengths.\nIndication for Use:\nThis guide wire is intended to be used in the neuro vasculature to facilitate the placement\nand exchange of therapeutic devices such as cerebral catheters during intravascular therapy.\nThis guide wire is intended for use only in the neuro vasculature.\nComparison of Technological Characteristics\nThe indication, design, materials, and manufacturing methods of the ASAHI CHIKAI series\nare the same or similar to those used for the ASAHI CHIKAI and CHIKAI 10 neurovascular\nguide wires and share similarities with Micro Therapeutics’ neurovascular guide wires. A\nsummary table comparing the technological characteristics of the ASAHI CHIKAI series\nwith the predicate neurovascular devices is shown in Table 1.\n2\n\nTable 1 Comparison of ASAHI CHIKAI series to the predicate devices.\nASAHI Neurovascular ASAHI Neurovascular Micro Micro\nMFR\nGuide Wire Guide Wire Therapeutics Therapeutics Inc\nInc. Silverspeed Mirage\nDevice ASAHI ASAHI ASAHI\nASAHI ASAHI Hydrophilic Hydrophilic\nName CHIKAI CHIKAI CHIKAI\nCHIKAI CHIKAI 10 Guidewires Guidewire\n008 black black 18\n510(k) Subject 510k K110584 K112979 K993257 K002212\nThis guide wire is intended to be ASAHI Neurovascular Guide For general intravascular use to aid in\nused in the neuro vasculature to Wire is intended to be used in the selective placement of catheters in\nfacilitate the placement and the neuro vasculature to the peripheral, visceral, and cerebral\nexchange of therapeutic devices facilitate the placement and vasculature during diagnostic and/or\nIntended such as cerebral catheters during exchange of therapeutic devices therapeutic procedures.\nUse intravascular therapy. This guide such as cerebral catheters\nwire is intended for use only in during intravascular therapy.\nthe neuro vasculature. This guide wire is intended for\nuse only in the neuro\nvasculature.\nClass 21 CFR 870.1330, Class II Same Same\nDevice Stainless Steel core wire with an Same Stainless steel core wire with an outer\ndesign outer and inner coils coil\nHydrophilic Hydrophilic\nOuter\nCoating Hydrophilic\nPTFE – proximal 300 cm length PTFE - proximal 300cm length\nMaterial\nCHIKAI black only only\nOuter\n0.20mm 0.36mm 0.45mm 0.36mm 0.26mm 0.36, 0.41, & 0.45mm 0.20mm\nCoil OD\nOverall 200cm, 200cm 200cm\n200cm 200cm 200cm 200cm\nlength 300cm 300cm 300cm\nRound\nRound\nCurve,\nTip shape Straight Curve Straight Straight\nAngled\n90°\nETO sterilized guide wire is\ninserted in a tube & placed in\nSterilizing peelable pack and then in a\nETO sterilized guide wire is\ninserted in a tube & placed in\nMethod/ packaging box. Not available Not available\npeelable pack and then in a\nPackaging CHIKAI black & black 18:\npackaging box.\nAngle protector & Product\nfixture protective components\nThe materials used in the manufacture of the ASAHI CHIKAI series tapered core wire, coils\nand coating materials, and the manufacturing processes are the same as those used for\nASAHI’s Prowater and Marker Wire PTCA Guide Wires (K022762) and ASAHI PTCA\nGuide Wire Fielder (K052022), which were subject to full biocompatibility testing in\naccordance with ISO 10993.\n3\n\n| MFR\nDevice\nName | ASAHI Neurovascular\nGuide Wire |  |  | ASAHI Neurovascular\nGuide Wire |  | Micro\nTherapeutics\nInc. Silverspeed\nHydrophilic\nGuidewires | Micro\nTherapeutics Inc\nMirage\nHydrophilic\nGuidewire |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | ASAHI\nCHIKAI\n008 | ASAHI\nCHIKAI\nblack | ASAHI\nCHIKAI\nblack 18 | ASAHI\nCHIKAI | ASAHI\nCHIKAI 10 |  |  |  |\n| 510(k) | Subject 510k |  |  | K110584 | K112979 | K993257 | K002212 |  |\n| Intended\nUse | This guide wire is intended to be\nused in the neuro vasculature to\nfacilitate the placement and\nexchange of therapeutic devices\nsuch as cerebral catheters during\nintravascular therapy. This guide\nwire is intended for use only in\nthe neuro vasculature. |  |  | ASAHI Neurovascular Guide\nWire is intended to be used in\nthe neuro vasculature to\nfacilitate the placement and\nexchange of therapeutic devices\nsuch as cerebral catheters\nduring intravascular therapy.\nThis guide wire is intended for\nuse only in the neuro\nvasculature. |  | For general intravascular use to aid in\nthe selective placement of catheters in\nthe peripheral, visceral, and cerebral\nvasculature during diagnostic and/or\ntherapeutic procedures. |  |  |\n| Class | 21 CFR 870.1330, Class II |  |  | Same |  | Same |  |  |\n| Device\ndesign | Stainless Steel core wire with an\nouter and inner coils |  |  | Same |  | Stainless steel core wire with an outer\ncoil |  |  |\n| Outer\nCoating\nMaterial | Hydrophilic\nPTFE – proximal 300 cm length\nCHIKAI black only |  |  | Hydrophilic\nPTFE - proximal 300cm length\nonly |  | Hydrophilic |  |  |\n| Outer\nCoil OD | 0.20mm | 0.36mm | 0.45mm | 0.36mm | 0.26mm | 0.36, 0.41, & 0.45mm |  | 0.20mm |\n| Overall\nlength | 200cm | 200cm,\n300cm | 200cm | 200cm\n300cm | 200cm\n300cm | 200cm |  | 200cm |\n| Tip shape | Straight | Round\nCurve,\nAngled\n90° | Round\nCurve | Straight |  | Straight |  |  |\n| Sterilizing\nMethod/\nPackaging | ETO sterilized guide wire is\ninserted in a tube & placed in\npeelable pack and then in a\npackaging box. |  |  | ETO sterilized guide wire is\ninserted in a tube & placed in\npeelable pack and then in a\npackaging box. |  | Not available |  | Not available |\n|  | CHIKAI black & black 18:\nAngle protector & Product\nfixture protective components |  |  |  |  |  |  |  |\n\nNon-clinical Performance Data:\nThe safety and effectiveness of the ASAHI CHIKAI series line extension was evaluated in\nbench testing that followed the recommendations in the FDA guidance document: Coronary\nand Cerebrovascular Guidewire Guidance. Table 2 provides a summary of the bench test\nmethods, results and conclusions. Acceptance criteria for each of the tests were determined\nby prior comparative testing with predicate devices, ASAHI’s established guide wire\nspecifications, and clinical experience.\nTable 2 ASAHI CHIKAI series Bench Test Summary\nTest Test Method Summary Results/Conclusions\nAll test articles met established tensile\nTo determine maximum allowable tensile\nstrength acceptance criteria. Acceptance\nTensile load between connections, guide wire is\ncriteria determined by evaluation of\nStrength fixed in the Tensile Testing Machine and\npredicate devices and ASAHI’s\npulled until failure.\nestablished tensile strength specifications.\nAll test articles met the acceptance\nTo determine torque strength, distal end is\ncriteria. Acceptance criteria determined\ninserted & advanced through simulated\nTorque Strength by evaluation of predicate devices and\nmodel. Distal tip is held stationary while\nASAHI’s established torque strength\nproximal end is rotated until failure.\nspecifications.\nTo determine torque response, guidewire is\ninserted through catheter & into Rotational All test articles met the acceptance\nTorqueability Response model. Proximal end is rotated criteria. Torque response is similar or\nand the torque response at distal end is better than predicate.\nmeasured.\nAll test articles met established Tip\nFlexibility acceptance criteria.\nTo determine flexibility of the distal end, the\nAcceptance criteria determined by\nTip Flexibility force to deflect the guide wire is measured\nevaluation of predicate devices and\nby a force analyzer attached to a load cell.\nASAHI’s established Tip Flexibility\nspecifications.\nIntegrity of coated outer coil & core wire is\nTest results confirmed that the integrity of\nCoating determined before, and after, pretreatment\nthe coating was maintained during\nAdherence and manipulation in excess of that expected\nsimulated clinical use in all test articles.\nin clinical use.\nCoating integrity and particulates were\nevaluated. The test samples were advanced\nCoating Integrity through a microcatheter to the target\nThis testing characterized the coating\n& Particulate location, retracted and the coating inspected\nintegrity and particulate generation during\nCharacterization under magnification. All particulate matter\nsimulated use.\ngenerated during insertion/retraction of the\nguidewire was counted & classified by their\nparticle sizes.\nCatheter compatibility is evaluated by All test articles met the acceptance\nCatheter measuring the force to withdraw the guide criteria. Resistance to catheter\nCompatibility wire that has been inserted through the test withdrawal is similar or better than\ncatheter. predicate.\nTo simulate clinical use, guidewire is\nTest results on all test articles confirmed\ninserted through guide catheter placed in\nBench guide wire performance. Guidewire\nsimulated model and advanced to target area.\n(Simulated) reached target area and interventional\nInterventional catheter is inserted over\nTesting catheter was successfully advanced over\nguidewire & advanced to target cerebral\nguidewire to target site.\nartery multiple times.\n4\n\n| Test | Test Method Summary | Results/Conclusions |\n| --- | --- | --- |\n| Tensile\nStrength | To determine maximum allowable tensile\nload between connections, guide wire is\nfixed in the Tensile Testing Machine and\npulled until failure. | All test articles met established tensile\nstrength acceptance criteria. Acceptance\ncriteria determined by evaluation of\npredicate devices and ASAHI’s\nestablished tensile strength specifications. |\n| Torque Strength | To determine torque strength, distal end is\ninserted & advanced through simulated\nmodel. Distal tip is held stationary while\nproximal end is rotated until failure. | All test articles met the acceptance\ncriteria. Acceptance criteria determined\nby evaluation of predicate devices and\nASAHI’s established torque strength\nspecifications. |\n| Torqueability | To determine torque response, guidewire is\ninserted through catheter & into Rotational\nResponse model. Proximal end is rotated\nand the torque response at distal end is\nmeasured. | All test articles met the acceptance\ncriteria. Torque response is similar or\nbetter than predicate. |\n| Tip Flexibility | To determine flexibility of the distal end, the\nforce to deflect the guide wire is measured\nby a force analyzer attached to a load cell. | All test articles met established Tip\nFlexibility acceptance criteria.\nAcceptance criteria determined by\nevaluation of predicate devices and\nASAHI’s established Tip Flexibility\nspecifications. |\n| Coating\nAdherence | Integrity of coated outer coil & core wire is\ndetermined before, and after, pretreatment\nand manipulation in excess of that expected\nin clinical use. | Test results confirmed that the integrity of\nthe coating was maintained during\nsimulated clinical use in all test articles. |\n| Coating Integrity\n& Particulate\nCharacterization | Coating integrity and particulates were\nevaluated. The test samples were advanced\nthrough a microcatheter to the target\nlocation, retracted and the coating inspected\nunder magnification. All particulate matter\ngenerated during insertion/retraction of the\nguidewire was counted & classified by their\nparticle sizes. | This testing characterized the coating\nintegrity and particulate generation during\nsimulated use. |\n| Catheter\nCompatibility | Catheter compatibility is evaluated by\nmeasuring the force to withdraw the guide\nwire that has been inserted through the test\ncatheter. | All test articles met the acceptance\ncriteria. Resistance to catheter\nwithdrawal is similar or better than\npredicate. |\n| Bench\n(Simulated)\nTesting | To simulate clinical use, guidewire is\ninserted through guide catheter placed in\nsimulated model and advanced to target area.\nInterventional catheter is inserted over\nguidewire & advanced to target cerebral\nartery multiple times. | Test results on all test articles confirmed\nguide wire performance. Guidewire\nreached target area and interventional\ncatheter was successfully advanced over\nguidewire to target site. |\n\nAll neurovascular guide wires in the ASAHI CHIKAI series met the acceptance criteria for\neach of the bench tests.\nConclusion\nBased on the similar indication, design and materials, and the results of the bench testing,\nthe ASAHI CHIKAI series line extension is considered substantially equivalent to the\npredicate devices listed above.\n5",
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK141751\nDevice Name\nASAHI Neurovascular Guide Wire ASAHI CHIKAI 008\nASAHI Neurovascular Guide Wire ASAHI CHIKAI black\nASAHI Neurovascular Guide Wire ASAHI CHIKAI black 18\nIndications for Use (Describe)\nThis guide wire is intended to be used in the neuro vasculature to facilitate the placement and exchange of therapeutic\ndevices such as cerebral catheters during intravascular therapy. This guide wire is intended for use only in the neuro\nvasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY\nThis 510(k) Summary is submitted in accordance with the requirements of 21 CFR Part\n807.92(c).\nApplicant:\nAsahi Intecc Co., Ltd.\n1703 Wakita-cho, Moriyama-ku\nNagoya, Aichi 463-0024\nJapan\nOfficial Correspondent:\nYoshi Terai\nPresident, CEO\nAsahi Intecc USA, Inc.\n2500 Red Hill Avenue, Suite 210\nSanta Ana, CA 92705\nTel: (949) 756-8252\nFAX: (949) 756-8165\ne-mail: asahi.ra-fda@asahi-intecc.com\nDate Prepared: January 27, 2015\nDevice Information:\nProprietary Name: ASAHI Neurovascular Guide Wire ASAHI CHIKAI 008\nASAHI Neurovascular Guide Wire ASAHI CHIKAI black\nASAHI Neurovascular Guide Wire ASAHI CHIKAI black 18\nCommon/Usual Name: Guide Wire\nRegulation Name: Neurovascular Catheter Guide Wire\nRegulatory Class: Class II\nProduct Code: MOF",
    "contraindications": null,
    "sizing_specs": "Device Description:\nThe ASAHI Neurovascular Guide Wire ASAHI CHIKAI 008, ASAHI Neurovascular Guide\nWire ASAHI CHIKAI black, and the ASAHI Neurovascular Guide Wire ASAHI CHIKAI\nblack 18 (ASAHI CHIKAI series) is a line extension of the ASAHI CHIKAI (K110584) and\nthe ASAHI CHIKAI 10 (K112979).\nThe ASAHI CHIKAI series of steerable guide wires are constructed from a stainless steel\ncore wire with a coil assembly consisting of an inner and outer coil soldered to the core\nwire. Distal outer diameter and tip shape of the ASAHI CHIKAI series range from 0.008\ninches (0.20mm) with a straight tip for the ASAHI CHIKAI 008, to 0.014 inches (0.36mm)\nRound Curve or Angled 900 tip for the ASAHI CHIKAI black, to 0.018 inches (0.45mm)\nwith a Round Curve tip for the ASAHI CHIKAI 18. The ASAHI CHIKAI and ASAHI\nCHIKAI black 18 are 200cm long, and the ASAHI CHIKAI black is available in 200cm and\n300cm lengths.\nIndication for Use:\nThis guide wire is intended to be used in the neuro vasculature to facilitate the placement\nand exchange of therapeutic devices such as cerebral catheters during intravascular therapy.\nThis guide wire is intended for use only in the neuro vasculature.\nComparison of Technological Characteristics\nThe indication, design, materials, and manufacturing methods of the ASAHI CHIKAI series\nare the same or similar to those used for the ASAHI CHIKAI and CHIKAI 10 neurovascular\nguide wires and share similarities with Micro Therapeutics’ neurovascular guide wires. A\nsummary table comparing the technological characteristics of the ASAHI CHIKAI series\nwith the predicate neurovascular devices is shown in Table 1.\n2\n\nTable 1 Comparison of ASAHI CHIKAI series to the predicate devices.\nASAHI Neurovascular ASAHI Neurovascular Micro Micro\nMFR\nGuide Wire Guide Wire Therapeutics Therapeutics Inc\nInc. Silverspeed Mirage\nDevice ASAHI ASAHI ASAHI\nASAHI ASAHI Hydrophilic Hydrophilic\nName CHIKAI CHIKAI CHIKAI\nCHIKAI CHIKAI 10 Guidewires Guidewire\n008 black black 18\n510(k) Subject 510k K110584 K112979 K993257 K002212\nThis guide wire is intended to be ASAHI Neurovascular Guide For general intravascular use to aid in\nused in the neuro vasculature to Wire is intended to be used in the selective placement of catheters in\nfacilitate the placement and the neuro vasculature to the peripheral, visceral, and cerebral\nexchange of therapeutic devices facilitate the placement and vasculature during diagnostic and/or\nIntended such as cerebral catheters during exchange of therapeutic devices therapeutic procedures.\nUse intravascular therapy. This guide such as cerebral catheters\nwire is intended for use only in during intravascular therapy.\nthe neuro vasculature. This guide wire is intended for\nuse only in the neuro\nvasculature.\nClass 21 CFR 870.1330, Class II Same Same\nDevice Stainless Steel core wire with an Same Stainless steel core wire with an outer\ndesign outer and inner coils coil\nHydrophilic Hydrophilic\nOuter\nCoating Hydrophilic\nPTFE – proximal 300 cm length PTFE - proximal 300cm length\nMaterial\nCHIKAI black only only\nOuter\n0.20mm 0.36mm 0.45mm 0.36mm 0.26mm 0.36, 0.41, & 0.45mm 0.20mm\nCoil OD\nOverall 200cm, 200cm 200cm\n200cm 200cm 200cm 200cm\nlength 300cm 300cm 300cm\nRound\nRound\nCurve,\nTip shape Straight Curve Straight Straight\nAngled\n90°\nETO sterilized guide wire is\ninserted in a tube & placed in\nSterilizing peelable pack and then in a\nETO sterilized guide wire is\ninserted in a tube & placed in\nMethod/ packaging box. Not available Not available\npeelable pack and then in a\nPackaging CHIKAI black & black 18:\npackaging box.\nAngle protector & Product\nfixture protective components\nThe materials used in the manufacture of the ASAHI CHIKAI series tapered core wire, coils\nand coating materials, and the manufacturing processes are the same as those used for\nASAHI’s Prowater and Marker Wire PTCA Guide Wires (K022762) and ASAHI PTCA\nGuide Wire Fielder (K052022), which were subject to full biocompatibility testing in\naccordance with ISO 10993.\n3\n\n| MFR\nDevice\nName | ASAHI Neurovascular\nGuide Wire |  |  | ASAHI Neurovascular\nGuide Wire |  | Micro\nTherapeutics\nInc. Silverspeed\nHydrophilic\nGuidewires | Micro\nTherapeutics Inc\nMirage\nHydrophilic\nGuidewire |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | ASAHI\nCHIKAI\n008 | ASAHI\nCHIKAI\nblack | ASAHI\nCHIKAI\nblack 18 | ASAHI\nCHIKAI | ASAHI\nCHIKAI 10 |  |  |  |\n| 510(k) | Subject 510k |  |  | K110584 | K112979 | K993257 | K002212 |  |\n| Intended\nUse | This guide wire is intended to be\nused in the neuro vasculature to\nfacilitate the placement and\nexchange of therapeutic devices\nsuch as cerebral catheters during\nintravascular therapy. This guide\nwire is intended for use only in\nthe neuro vasculature. |  |  | ASAHI Neurovascular Guide\nWire is intended to be used in\nthe neuro vasculature to\nfacilitate the placement and\nexchange of therapeutic devices\nsuch as cerebral catheters\nduring intravascular therapy.\nThis guide wire is intended for\nuse only in the neuro\nvasculature. |  | For general intravascular use to aid in\nthe selective placement of catheters in\nthe peripheral, visceral, and cerebral\nvasculature during diagnostic and/or\ntherapeutic procedures. |  |  |\n| Class | 21 CFR 870.1330, Class II |  |  | Same |  | Same |  |  |\n| Device\ndesign | Stainless Steel core wire with an\nouter and inner coils |  |  | Same |  | Stainless steel core wire with an outer\ncoil |  |  |\n| Outer\nCoating\nMaterial | Hydrophilic\nPTFE – proximal 300 cm length\nCHIKAI black only |  |  | Hydrophilic\nPTFE - proximal 300cm length\nonly |  | Hydrophilic |  |  |\n| Outer\nCoil OD | 0.20mm | 0.36mm | 0.45mm | 0.36mm | 0.26mm | 0.36, 0.41, & 0.45mm |  | 0.20mm |\n| Overall\nlength | 200cm | 200cm,\n300cm | 200cm | 200cm\n300cm | 200cm\n300cm | 200cm |  | 200cm |\n| Tip shape | Straight | Round\nCurve,\nAngled\n90° | Round\nCurve | Straight |  | Straight |  |  |\n| Sterilizing\nMethod/\nPackaging | ETO sterilized guide wire is\ninserted in a tube & placed in\npeelable pack and then in a\npackaging box. |  |  | ETO sterilized guide wire is\ninserted in a tube & placed in\npeelable pack and then in a\npackaging box. |  | Not available |  | Not available |\n|  | CHIKAI black & black 18:\nAngle protector & Product\nfixture protective components |  |  |  |  |  |  |  |\n\nNon-clinical Performance Data:\nThe safety and effectiveness of the ASAHI CHIKAI series line extension was evaluated in\nbench testing that followed the recommendations in the FDA guidance document: Coronary\nand Cerebrovascular Guidewire Guidance. Table 2 provides a summary of the bench test\nmethods, results and conclusions. Acceptance criteria for each of the tests were determined\nby prior comparative testing with predicate devices, ASAHI’s established guide wire\nspecifications, and clinical experience.\nTable 2 ASAHI CHIKAI series Bench Test Summary\nTest Test Method Summary Results/Conclusions\nAll test articles met established tensile\nTo determine maximum allowable tensile\nstrength acceptance criteria. Acceptance\nTensile load between connections, guide wire is\ncriteria determined by evaluation of\nStrength fixed in the Tensile Testing Machine and\npredicate devices and ASAHI’s\npulled until failure.\nestablished tensile strength specifications.\nAll test articles met the acceptance\nTo determine torque strength, distal end is\ncriteria. Acceptance criteria determined\ninserted & advanced through simulated\nTorque Strength by evaluation of predicate devices and\nmodel. Distal tip is held stationary while\nASAHI’s established torque strength\nproximal end is rotated until failure.\nspecifications.\nTo determine torque response, guidewire is\ninserted through catheter & into Rotational All test articles met the acceptance\nTorqueability Response model. Proximal end is rotated criteria. Torque response is similar or\nand the torque response at distal end is better than predicate.\nmeasured.\nAll test articles met established Tip\nFlexibility acceptance criteria.\nTo determine flexibility of the distal end, the\nAcceptance criteria determined by\nTip Flexibility force to deflect the guide wire is measured\nevaluation of predicate devices and\nby a force analyzer attached to a load cell.\nASAHI’s established Tip Flexibility\nspecifications.\nIntegrity of coated outer coil & core wire is\nTest results confirmed that the integrity of\nCoating determined before, and after, pretreatment\nthe coating was maintained during\nAdherence and manipulation in excess of that expected\nsimulated clinical use in all test articles.\nin clinical use.\nCoating integrity and particulates were\nevaluated. The test samples were advanced\nCoating Integrity through a microcatheter to the target\nThis testing characterized the coating\n& Particulate location, retracted and the coating inspected\nintegrity and particulate generation during\nCharacterization under magnification. All particulate matter\nsimulated use.\ngenerated during insertion/retraction of the\nguidewire was counted & classified by their\nparticle sizes.\nCatheter compatibility is evaluated by All test articles met the acceptance\nCatheter measuring the force to withdraw the guide criteria. Resistance to catheter\nCompatibility wire that has been inserted through the test withdrawal is similar or better than\ncatheter. predicate.\nTo simulate clinical use, guidewire is\nTest results on all test articles confirmed\ninserted through guide catheter placed in\nBench guide wire performance. Guidewire\nsimulated model and advanced to target area.\n(Simulated) reached target area and interventional\nInterventional catheter is inserted over\nTesting catheter was successfully advanced over\nguidewire & advanced to target cerebral\nguidewire to target site.\nartery multiple times.\n4\n\n| Test | Test Method Summary | Results/Conclusions |\n| --- | --- | --- |\n| Tensile\nStrength | To determine maximum allowable tensile\nload between connections, guide wire is\nfixed in the Tensile Testing Machine and\npulled until failure. | All test articles met established tensile\nstrength acceptance criteria. Acceptance\ncriteria determined by evaluation of\npredicate devices and ASAHI’s\nestablished tensile strength specifications. |\n| Torque Strength | To determine torque strength, distal end is\ninserted & advanced through simulated\nmodel. Distal tip is held stationary while\nproximal end is rotated until failure. | All test articles met the acceptance\ncriteria. Acceptance criteria determined\nby evaluation of predicate devices and\nASAHI’s established torque strength\nspecifications. |\n| Torqueability | To determine torque response, guidewire is\ninserted through catheter & into Rotational\nResponse model. Proximal end is rotated\nand the torque response at distal end is\nmeasured. | All test articles met the acceptance\ncriteria. Torque response is similar or\nbetter than predicate. |\n| Tip Flexibility | To determine flexibility of the distal end, the\nforce to deflect the guide wire is measured\nby a force analyzer attached to a load cell. | All test articles met established Tip\nFlexibility acceptance criteria.\nAcceptance criteria determined by\nevaluation of predicate devices and\nASAHI’s established Tip Flexibility\nspecifications. |\n| Coating\nAdherence | Integrity of coated outer coil & core wire is\ndetermined before, and after, pretreatment\nand manipulation in excess of that expected\nin clinical use. | Test results confirmed that the integrity of\nthe coating was maintained during\nsimulated clinical use in all test articles. |\n| Coating Integrity\n& Particulate\nCharacterization | Coating integrity and particulates were\nevaluated. The test samples were advanced\nthrough a microcatheter to the target\nlocation, retracted and the coating inspected\nunder magnification. All particulate matter\ngenerated during insertion/retraction of the\nguidewire was counted & classified by their\nparticle sizes. | This testing characterized the coating\nintegrity and particulate generation during\nsimulated use. |\n| Catheter\nCompatibility | Catheter compatibility is evaluated by\nmeasuring the force to withdraw the guide\nwire that has been inserted through the test\ncatheter. | All test articles met the acceptance\ncriteria. Resistance to catheter\nwithdrawal is similar or better than\npredicate. |\n| Bench\n(Simulated)\nTesting | To simulate clinical use, guidewire is\ninserted through guide catheter placed in\nsimulated model and advanced to target area.\nInterventional catheter is inserted over\nguidewire & advanced to target cerebral\nartery multiple times. | Test results on all test articles confirmed\nguide wire performance. Guidewire\nreached target area and interventional\ncatheter was successfully advanced over\nguidewire to target site. |\n\nAll neurovascular guide wires in the ASAHI CHIKAI series met the acceptance criteria for\neach of the bench tests.\nConclusion\nBased on the similar indication, design and materials, and the results of the bench testing,\nthe ASAHI CHIKAI series line extension is considered substantially equivalent to the\npredicate devices listed above.\n5",
    "also_known_as": [
      "K993257",
      "K002212",
      "K110584",
      "K112979",
      "K022762",
      "K052022"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK141751\nDevice Name\nASAHI Neurovascular Guide Wire ASAHI CHIKAI 008\nASAHI Neurovascular Guide Wire ASAHI CHIKAI black\nASAHI Neurovascular Guide Wire ASAHI CHIKAI black 18\nIndications for Use (Describe)\nThis guide wire is intended to be used in the neuro vasculature to facilitate the placement and exchange of therapeutic\ndevices such as cerebral catheters during intravascular therapy. This guide wire is intended for use only in the neuro\nvasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY\nThis 510(k) Summary is submitted in accordance with the requirements of 21 CFR Part\n807.92(c).\nApplicant:\nAsahi Intecc Co., Ltd.\n1703 Wakita-cho, Moriyama-ku\nNagoya, Aichi 463-0024\nJapan\nOfficial Correspondent:\nYoshi Terai\nPresident, CEO\nAsahi Intecc USA, Inc.\n2500 Red Hill Avenue, Suite 210\nSanta Ana, CA 92705\nTel: (949) 756-8252\nFAX: (949) 756-8165\ne-mail: asahi.ra-fda@asahi-intecc.com\nDate Prepared: January 27, 2015\nDevice Information:\nProprietary Name: ASAHI Neurovascular Guide Wire ASAHI CHIKAI 008\nASAHI Neurovascular Guide Wire ASAHI CHIKAI black\nASAHI Neurovascular Guide Wire ASAHI CHIKAI black 18\nCommon/Usual Name: Guide Wire\nRegulation Name: Neurovascular Catheter Guide Wire\nRegulatory Class: Class II\nProduct Code: MOF",
    "Substantial Equivalence": "Predicate Devices:\n Micro Therapeutics Silverspeed Hydrophilic Guidewires (K993257)\n Micro Therapeutics Mirage Hydrophilic Guidewire (K002212)\n ASAHI Neurovascular Guide Wire ASAHI CHIKAI (K110584)\n ASAHI Neurovascular Guide Wire ASAHI CHIKAI 10 (K112979)\n ASAHI Prowater and Marker Wire Guide Wires (JoWire Neo’s PTCA Guide Wire\nK022762)\n ASAHI PTCA Guide Wire Fielder (K052022)\n1",
    "Device Description": "Device Description:\nThe ASAHI Neurovascular Guide Wire ASAHI CHIKAI 008, ASAHI Neurovascular Guide\nWire ASAHI CHIKAI black, and the ASAHI Neurovascular Guide Wire ASAHI CHIKAI\nblack 18 (ASAHI CHIKAI series) is a line extension of the ASAHI CHIKAI (K110584) and\nthe ASAHI CHIKAI 10 (K112979).\nThe ASAHI CHIKAI series of steerable guide wires are constructed from a stainless steel\ncore wire with a coil assembly consisting of an inner and outer coil soldered to the core\nwire. Distal outer diameter and tip shape of the ASAHI CHIKAI series range from 0.008\ninches (0.20mm) with a straight tip for the ASAHI CHIKAI 008, to 0.014 inches (0.36mm)\nRound Curve or Angled 900 tip for the ASAHI CHIKAI black, to 0.018 inches (0.45mm)\nwith a Round Curve tip for the ASAHI CHIKAI 18. The ASAHI CHIKAI and ASAHI\nCHIKAI black 18 are 200cm long, and the ASAHI CHIKAI black is available in 200cm and\n300cm lengths.\nIndication for Use:\nThis guide wire is intended to be used in the neuro vasculature to facilitate the placement\nand exchange of therapeutic devices such as cerebral catheters during intravascular therapy.\nThis guide wire is intended for use only in the neuro vasculature.\nComparison of Technological Characteristics\nThe indication, design, materials, and manufacturing methods of the ASAHI CHIKAI series\nare the same or similar to those used for the ASAHI CHIKAI and CHIKAI 10 neurovascular\nguide wires and share similarities with Micro Therapeutics’ neurovascular guide wires. A\nsummary table comparing the technological characteristics of the ASAHI CHIKAI series\nwith the predicate neurovascular devices is shown in Table 1.\n2\n\nTable 1 Comparison of ASAHI CHIKAI series to the predicate devices.\nASAHI Neurovascular ASAHI Neurovascular Micro Micro\nMFR\nGuide Wire Guide Wire Therapeutics Therapeutics Inc\nInc. Silverspeed Mirage\nDevice ASAHI ASAHI ASAHI\nASAHI ASAHI Hydrophilic Hydrophilic\nName CHIKAI CHIKAI CHIKAI\nCHIKAI CHIKAI 10 Guidewires Guidewire\n008 black black 18\n510(k) Subject 510k K110584 K112979 K993257 K002212\nThis guide wire is intended to be ASAHI Neurovascular Guide For general intravascular use to aid in\nused in the neuro vasculature to Wire is intended to be used in the selective placement of catheters in\nfacilitate the placement and the neuro vasculature to the peripheral, visceral, and cerebral\nexchange of therapeutic devices facilitate the placement and vasculature during diagnostic and/or\nIntended such as cerebral catheters during exchange of therapeutic devices therapeutic procedures.\nUse intravascular therapy. This guide such as cerebral catheters\nwire is intended for use only in during intravascular therapy.\nthe neuro vasculature. This guide wire is intended for\nuse only in the neuro\nvasculature.\nClass 21 CFR 870.1330, Class II Same Same\nDevice Stainless Steel core wire with an Same Stainless steel core wire with an outer\ndesign outer and inner coils coil\nHydrophilic Hydrophilic\nOuter\nCoating Hydrophilic\nPTFE – proximal 300 cm length PTFE - proximal 300cm length\nMaterial\nCHIKAI black only only\nOuter\n0.20mm 0.36mm 0.45mm 0.36mm 0.26mm 0.36, 0.41, & 0.45mm 0.20mm\nCoil OD\nOverall 200cm, 200cm 200cm\n200cm 200cm 200cm 200cm\nlength 300cm 300cm 300cm\nRound\nRound\nCurve,\nTip shape Straight Curve Straight Straight\nAngled\n90°\nETO sterilized guide wire is\ninserted in a tube & placed in\nSterilizing peelable pack and then in a\nETO sterilized guide wire is\ninserted in a tube & placed in\nMethod/ packaging box. Not available Not available\npeelable pack and then in a\nPackaging CHIKAI black & black 18:\npackaging box.\nAngle protector & Product\nfixture protective components\nThe materials used in the manufacture of the ASAHI CHIKAI series tapered core wire, coils\nand coating materials, and the manufacturing processes are the same as those used for\nASAHI’s Prowater and Marker Wire PTCA Guide Wires (K022762) and ASAHI PTCA\nGuide Wire Fielder (K052022), which were subject to full biocompatibility testing in\naccordance with ISO 10993.\n3\n\n| MFR\nDevice\nName | ASAHI Neurovascular\nGuide Wire |  |  | ASAHI Neurovascular\nGuide Wire |  | Micro\nTherapeutics\nInc. Silverspeed\nHydrophilic\nGuidewires | Micro\nTherapeutics Inc\nMirage\nHydrophilic\nGuidewire |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  | ASAHI\nCHIKAI\n008 | ASAHI\nCHIKAI\nblack | ASAHI\nCHIKAI\nblack 18 | ASAHI\nCHIKAI | ASAHI\nCHIKAI 10 |  |  |  |\n| 510(k) | Subject 510k |  |  | K110584 | K112979 | K993257 | K002212 |  |\n| Intended\nUse | This guide wire is intended to be\nused in the neuro vasculature to\nfacilitate the placement and\nexchange of therapeutic devices\nsuch as cerebral catheters during\nintravascular therapy. This guide\nwire is intended for use only in\nthe neuro vasculature. |  |  | ASAHI Neurovascular Guide\nWire is intended to be used in\nthe neuro vasculature to\nfacilitate the placement and\nexchange of therapeutic devices\nsuch as cerebral catheters\nduring intravascular therapy.\nThis guide wire is intended for\nuse only in the neuro\nvasculature. |  | For general intravascular use to aid in\nthe selective placement of catheters in\nthe peripheral, visceral, and cerebral\nvasculature during diagnostic and/or\ntherapeutic procedures. |  |  |\n| Class | 21 CFR 870.1330, Class II |  |  | Same |  | Same |  |  |\n| Device\ndesign | Stainless Steel core wire with an\nouter and inner coils |  |  | Same |  | Stainless steel core wire with an outer\ncoil |  |  |\n| Outer\nCoating\nMaterial | Hydrophilic\nPTFE – proximal 300 cm length\nCHIKAI black only |  |  | Hydrophilic\nPTFE - proximal 300cm length\nonly |  | Hydrophilic |  |  |\n| Outer\nCoil OD | 0.20mm | 0.36mm | 0.45mm | 0.36mm | 0.26mm | 0.36, 0.41, & 0.45mm |  | 0.20mm |\n| Overall\nlength | 200cm | 200cm,\n300cm | 200cm | 200cm\n300cm | 200cm\n300cm | 200cm |  | 200cm |\n| Tip shape | Straight | Round\nCurve,\nAngled\n90° | Round\nCurve | Straight |  | Straight |  |  |\n| Sterilizing\nMethod/\nPackaging | ETO sterilized guide wire is\ninserted in a tube & placed in\npeelable pack and then in a\npackaging box. |  |  | ETO sterilized guide wire is\ninserted in a tube & placed in\npeelable pack and then in a\npackaging box. |  | Not available |  | Not available |\n|  | CHIKAI black & black 18:\nAngle protector & Product\nfixture protective components |  |  |  |  |  |  |  |\n\nNon-clinical Performance Data:\nThe safety and effectiveness of the ASAHI CHIKAI series line extension was evaluated in\nbench testing that followed the recommendations in the FDA guidance document: Coronary\nand Cerebrovascular Guidewire Guidance. Table 2 provides a summary of the bench test\nmethods, results and conclusions. Acceptance criteria for each of the tests were determined\nby prior comparative testing with predicate devices, ASAHI’s established guide wire\nspecifications, and clinical experience.\nTable 2 ASAHI CHIKAI series Bench Test Summary\nTest Test Method Summary Results/Conclusions\nAll test articles met established tensile\nTo determine maximum allowable tensile\nstrength acceptance criteria. Acceptance\nTensile load between connections, guide wire is\ncriteria determined by evaluation of\nStrength fixed in the Tensile Testing Machine and\npredicate devices and ASAHI’s\npulled until failure.\nestablished tensile strength specifications.\nAll test articles met the acceptance\nTo determine torque strength, distal end is\ncriteria. Acceptance criteria determined\ninserted & advanced through simulated\nTorque Strength by evaluation of predicate devices and\nmodel. Distal tip is held stationary while\nASAHI’s established torque strength\nproximal end is rotated until failure.\nspecifications.\nTo determine torque response, guidewire is\ninserted through catheter & into Rotational All test articles met the acceptance\nTorqueability Response model. Proximal end is rotated criteria. Torque response is similar or\nand the torque response at distal end is better than predicate.\nmeasured.\nAll test articles met established Tip\nFlexibility acceptance criteria.\nTo determine flexibility of the distal end, the\nAcceptance criteria determined by\nTip Flexibility force to deflect the guide wire is measured\nevaluation of predicate devices and\nby a force analyzer attached to a load cell.\nASAHI’s established Tip Flexibility\nspecifications.\nIntegrity of coated outer coil & core wire is\nTest results confirmed that the integrity of\nCoating determined before, and after, pretreatment\nthe coating was maintained during\nAdherence and manipulation in excess of that expected\nsimulated clinical use in all test articles.\nin clinical use.\nCoating integrity and particulates were\nevaluated. The test samples were advanced\nCoating Integrity through a microcatheter to the target\nThis testing characterized the coating\n& Particulate location, retracted and the coating inspected\nintegrity and particulate generation during\nCharacterization under magnification. All particulate matter\nsimulated use.\ngenerated during insertion/retraction of the\nguidewire was counted & classified by their\nparticle sizes.\nCatheter compatibility is evaluated by All test articles met the acceptance\nCatheter measuring the force to withdraw the guide criteria. Resistance to catheter\nCompatibility wire that has been inserted through the test withdrawal is similar or better than\ncatheter. predicate.\nTo simulate clinical use, guidewire is\nTest results on all test articles confirmed\ninserted through guide catheter placed in\nBench guide wire performance. Guidewire\nsimulated model and advanced to target area.\n(Simulated) reached target area and interventional\nInterventional catheter is inserted over\nTesting catheter was successfully advanced over\nguidewire & advanced to target cerebral\nguidewire to target site.\nartery multiple times.\n4\n\n| Test | Test Method Summary | Results/Conclusions |\n| --- | --- | --- |\n| Tensile\nStrength | To determine maximum allowable tensile\nload between connections, guide wire is\nfixed in the Tensile Testing Machine and\npulled until failure. | All test articles met established tensile\nstrength acceptance criteria. Acceptance\ncriteria determined by evaluation of\npredicate devices and ASAHI’s\nestablished tensile strength specifications. |\n| Torque Strength | To determine torque strength, distal end is\ninserted & advanced through simulated\nmodel. Distal tip is held stationary while\nproximal end is rotated until failure. | All test articles met the acceptance\ncriteria. Acceptance criteria determined\nby evaluation of predicate devices and\nASAHI’s established torque strength\nspecifications. |\n| Torqueability | To determine torque response, guidewire is\ninserted through catheter & into Rotational\nResponse model. Proximal end is rotated\nand the torque response at distal end is\nmeasured. | All test articles met the acceptance\ncriteria. Torque response is similar or\nbetter than predicate. |\n| Tip Flexibility | To determine flexibility of the distal end, the\nforce to deflect the guide wire is measured\nby a force analyzer attached to a load cell. | All test articles met established Tip\nFlexibility acceptance criteria.\nAcceptance criteria determined by\nevaluation of predicate devices and\nASAHI’s established Tip Flexibility\nspecifications. |\n| Coating\nAdherence | Integrity of coated outer coil & core wire is\ndetermined before, and after, pretreatment\nand manipulation in excess of that expected\nin clinical use. | Test results confirmed that the integrity of\nthe coating was maintained during\nsimulated clinical use in all test articles. |\n| Coating Integrity\n& Particulate\nCharacterization | Coating integrity and particulates were\nevaluated. The test samples were advanced\nthrough a microcatheter to the target\nlocation, retracted and the coating inspected\nunder magnification. All particulate matter\ngenerated during insertion/retraction of the\nguidewire was counted & classified by their\nparticle sizes. | This testing characterized the coating\nintegrity and particulate generation during\nsimulated use. |\n| Catheter\nCompatibility | Catheter compatibility is evaluated by\nmeasuring the force to withdraw the guide\nwire that has been inserted through the test\ncatheter. | All test articles met the acceptance\ncriteria. Resistance to catheter\nwithdrawal is similar or better than\npredicate. |\n| Bench\n(Simulated)\nTesting | To simulate clinical use, guidewire is\ninserted through guide catheter placed in\nsimulated model and advanced to target area.\nInterventional catheter is inserted over\nguidewire & advanced to target cerebral\nartery multiple times. | Test results on all test articles confirmed\nguide wire performance. Guidewire\nreached target area and interventional\ncatheter was successfully advanced over\nguidewire to target site. |\n\nAll neurovascular guide wires in the ASAHI CHIKAI series met the acceptance criteria for\neach of the bench tests.\nConclusion\nBased on the similar indication, design and materials, and the results of the bench testing,\nthe ASAHI CHIKAI series line extension is considered substantially equivalent to the\npredicate devices listed above.\n5"
  }
}