{
  "source_pdf": "guidewire--asahi-intecc-co-ltd--chikai-nexus-petit--510k.pdf",
  "clearance_number": "K252011",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe basic structure of the CHIKAI Nexus petit consists of a hybrid tapered core\nwire in which Ni-Ti alloy and stainless steel (SUS) is conjoined via Ni-Ti pipe. The\ndistal part of the core wire is surrounded by the Pt-Ni (platinum-nickel) coil,\nsoldered with Au-Sn (gold-tin) alloy. For the proximal coil, the joint section is\ncovered by a tube made of Ni-Ti alloy. Within the tube, the stainless steel and Ni-\nTi core wires are connected with ASAHI’s proprietary stainless-steel coil, soldered\nwith Au-Sn alloy and silver.\nIn addition, coatings are applied on the surface of the device. The distal coil\nsection is coated with a polyurethane coating. The hydrophilic coating is applied\nfrom the distal tip, on top of the polyurethane coating, to the proximal shaft.\nThe maximum nominal outer diameter of the CHIKAI Nexus petit is 0.33 mm\n(0.013”). The diameter is tapered towards the distal tip with the nominal diameter\nof 0.16mm (0.006”). The CHIKAI Nexus petit’s radiopaque distal tip (up to 8cm\nfrom the tip) enables the user to view the position of the tip under X-ray fluoroscopy.\nThe device is available in length of 220cm with tip-shape variations of Straight,\nRound-curve and J-shape design.\nAccessories\nThe CHIKAI Nexus petit is packaged with a shaping mandrel, a torque device, and\nan introducer. The shaping device can be used to facilitate shaping the distal end\nof the guide wire. The torque device can be attached to the proximal end of the\nguide wire and used to facilitate the rotation of the guide wire during clinical use.\nThe introducer can be used to assist the insertion of the guide wire into the\ncatheter.\nComparison with Predicate and Reference Devices\nThe CHIKAI Nexus petit and the predicate and reference devices:\n• Have the same intended use and similar indications for use\n• Have the same operating principle\n• Incorporate the same basic design\n• Incorporate the same materials\nPage 2 of 10\n\nK252011 CHIKAI Nexus petit\nThe following technological differences exist between the subject and predicate or\nthe reference devices:\n• Use of Pt-Ni coil and Au-Sn solder\n• Use of Ni-Ti pipe for core wire connection\n• Use of polyurethane coatings\n• Different outer diameter.\nA tabular comparison of the specific technological characteristics between the\nsubject, predicate, and reference devices is in the table below:\nPage 3 of 10\n\nK252011 CHIKAI Nexus petit\nHYBRID Guidewire Balance Middleweight Mirage Hydrophilic\nCHIKAI Nexus petit\nDevice Name (007D) Universal II Guide Wire Guidewire (008)\nSubject Predicate Reference\n510(k) K252011 K182337 K072460 K201690\nManufacturer ASAHI INTECC CO., LTD. Balt USA, LLC. Abbott Vascular Micro Therapeutics, Inc.\nRegulation\n21 CFR 870.1330\nNumber\nRegulation\nCatheter, Guide Wire\nName\nRegulatory\nII\nClass\nProduct Code MOF MOF, DQX DQX MOF, DQX\nIndications for This guide wire is The HYBRID Guidewire This HI-TORQUE The Hydrophilic\nUse intended to be used in the is intended for general Guide Wire is intended Guidewire is indicated for\nneuro vasculature to intravascular use, to facilitate the general intravascular use\nfacilitate the placement including the neuro and placement of balloon to aid in the selective\nand exchange of peripheral vasculature. dilatation catheters placement of catheters in\ntherapeutic devices such The guidewire can be during percutaneous the peripheral, visceral\nas cerebral catheters steered to facilitate the transluminal coronary and cerebral vasculature\nduring intravascular selective placement of angioplasty (PTCA) during diagnostic and/or\ntherapy. This guide wire is diagnostic or and percutaneous therapeutic procedures.\nintended for use only in therapeutic catheters. transluminal\nthe neuro vasculature. This device is not angioplasty (PTA). This\nintended for use in the guide wire may also be\ncoronary arteries. used with compatible\nstent devices during\ntherapeutic procedures.\nPage 4 of 10\n\n| Device Name | CHIKAI Nexus petit |  |  |  | HYBRID Guidewire |  |  | Balance Middleweight |  |  | Mirage Hydrophilic |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  | (007D) |  |  | Universal II Guide Wire |  |  | Guidewire (008) |  |\n|  |  | Subject |  |  | Predicate |  |  | Reference |  |  |  |  |\n| 510(k) | K252011 |  |  | K182337 |  |  | K072460 |  |  | K201690 |  |  |\n| Manufacturer | ASAHI INTECC CO., LTD. |  |  | Balt USA, LLC. |  |  | Abbott Vascular |  |  | Micro Therapeutics, Inc. |  |  |\n| Regulation\nNumber | 21 CFR 870.1330 |  |  |  |  |  |  |  |  |  |  |  |\n| Regulation\nName | Catheter, Guide Wire |  |  |  |  |  |  |  |  |  |  |  |\n| Regulatory\nClass | II |  |  |  |  |  |  |  |  |  |  |  |\n| Product Code | MOF |  |  | MOF, DQX |  |  | DQX |  |  | MOF, DQX |  |  |\n| Indications for\nUse | This guide wire is\nintended to be used in the\nneuro vasculature to\nfacilitate the placement\nand exchange of\ntherapeutic devices such\nas cerebral catheters\nduring intravascular\ntherapy. This guide wire is\nintended for use only in\nthe neuro vasculature. |  |  | The HYBRID Guidewire\nis intended for general\nintravascular use,\nincluding the neuro and\nperipheral vasculature.\nThe guidewire can be\nsteered to facilitate the\nselective placement of\ndiagnostic or\ntherapeutic catheters.\nThis device is not\nintended for use in the\ncoronary arteries. |  |  | This HI-TORQUE\nGuide Wire is intended\nto facilitate the\nplacement of balloon\ndilatation catheters\nduring percutaneous\ntransluminal coronary\nangioplasty (PTCA)\nand percutaneous\ntransluminal\nangioplasty (PTA). This\nguide wire may also be\nused with compatible\nstent devices during\ntherapeutic procedures. |  |  | The Hydrophilic\nGuidewire is indicated for\ngeneral intravascular use\nto aid in the selective\nplacement of catheters in\nthe peripheral, visceral\nand cerebral vasculature\nduring diagnostic and/or\ntherapeutic procedures. |  |  |\n\nK252011 CHIKAI Nexus petit\nHYBRID Guidewire Balance Middleweight Mirage Hydrophilic\nCHIKAI Nexus petit\nDevice Name (007D) Universal II Guide Wire Guidewire (008)\nSubject Predicate Reference\nNominal Outer Max. 0.33mm (0.013”) Max. 0.30mm (0.012”) Max. 0.30mm (0.012”)\n0.36mm (0.014”)\nDiameter Min. 0.16mm (0.006”) Min. 0.18mm (0.007”) Min. 0.20mm (0.008”)\nOverall Length 220cm 120cm, 220cm 190cm, 300cm 200cm\nTapered Core Wire\nNi-Ti alloy Nitinol Ni-Ti alloy Stainless-steel\n(Distal)\nTapered Core Wire\nAustenitic stainless-steel Stainless-steel Stainless-steel Stainless-steel\n(Proximal)\nPt-Ni alloy\nCoil Pt-Ni alloy Platinum Tungsten Platinum\nStainless steel\nStraight\nStraight Straight\nTip Shape Round curve Shapeable to 90⁰\nDouble angle J-tip\nJ-shape\nHydrophilic coating Hydrophilic coating Hydrophilic coating Hydrophilic coating\nCoating\nPolyurethane coating PTFE PTFE\nNi-Ti pipe and\nCore joint structure Solder Ni-Ti pipe N/A\nAustenitic stainless-steel\nAu-Sn\nSolder Ag-Sn Ag-Sn Unknown\nAg-Sn\nEthylene oxide (EO) Ethylene oxide Ethylene oxide Ethylene oxide\nSterilization\nSAL 10-6 SAL 10-6 SAL 10-6 SAL 10-6\nShelf Life 6 Months 5 Years 2 Years 36 Months\nPage 5 of 10\n\n| Device Name | CHIKAI Nexus petit |  |  |  | HYBRID Guidewire |  | U | Balance Middleweight |  |  | Mirage Hydrophilic |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  | (007D) |  |  | niversal II Guide Wire |  |  | Guidewire (008) |  |\n|  |  | Subject |  |  | Predicate |  |  | Reference |  |  |  |  |\n| Nominal Outer\nDiameter | Max. 0.33mm (0.013”)\nMin. 0.16mm (0.006”) |  |  | Max. 0.30mm (0.012”)\nMin. 0.18mm (0.007”) |  |  | 0.36mm (0.014”) |  |  | Max. 0.30mm (0.012”)\nMin. 0.20mm (0.008”) |  |  |\n| Overall Length | 220cm |  |  | 120cm, 220cm |  |  | 190cm, 300cm |  |  | 200cm |  |  |\n| Tapered Core Wire\n(Distal) | Ni-Ti alloy |  |  | Nitinol |  |  | Ni-Ti alloy |  |  | Stainless-steel |  |  |\n| Tapered Core Wire\n(Proximal) | Austenitic stainless-steel |  |  | Stainless-steel |  |  | Stainless-steel |  |  | Stainless-steel |  |  |\n| Coil | Pt-Ni alloy |  |  | Platinum Tungsten |  |  | Pt-Ni alloy\nStainless steel |  |  | Platinum |  |  |\n| Tip Shape | Straight\nRound curve\nJ-shape |  |  | Straight\nDouble angle |  |  | Straight\nJ-tip |  |  | Shapeable to 90⁰ |  |  |\n| Coating | Hydrophilic coating\nPolyurethane coating |  |  | Hydrophilic coating\nPTFE |  |  | Hydrophilic coating\nPTFE |  |  | Hydrophilic coating |  |  |\n| Core joint structure | Ni-Ti pipe and\nAustenitic stainless-steel |  |  | Solder |  |  | Ni-Ti pipe |  |  | N/A |  |  |\n| Solder | Au-Sn\nAg-Sn |  |  | Ag-Sn |  |  | Ag-Sn |  |  | Unknown |  |  |\n| Sterilization | Ethylene oxide (EO)\nSAL 10-6 |  |  | Ethylene oxide\nSAL 10-6 |  |  | Ethylene oxide\nSAL 10-6 |  |  | Ethylene oxide\nSAL 10-6 |  |  |\n| Shelf Life | 6 Months |  |  | 5 Years |  |  | 2 Years |  |  | 36 Months |  |  |\n\nK252011 CHIKAI Nexus petit\nNon-Clinical Bench Testing / Performance Data\nThe following non-clinical bench testing and data for the CHIKAI Nexus petit were\nprovided in support of the substantial equivalence determination. The CHIKAI\nNexus petit met all acceptance criteria and performed similarly to the predicate or\nreference devices.\nTest Test Method Summary Results/Conclusion\nThe overall length, outer diameter (coil and\nAll samples met the\nDimensional Verification shaft), coating lengths of the guide wire are\nacceptance criteria.\nmeasured.\nTo simulate clinical use, the test is\nperformed in the anatomical model in\nSimulated Use in a accordance with the procedure in\nAll samples met the\nClinically Relevant Instructions for Use. The guidewire is\nacceptance criteria.\nModel advanced through the model to the target\nlocation, and its performance was\nevaluated during navigation and removal.\nTest samples are visually inspected to\nensure they are free from foreign matter, All samples met the\nVisual Inspection\ndamage, droplet like residue of coating acceptance criteria.\nliquid.\nTo determine the tensile strength of the\nguide wire, the guide wire is fixed in the All samples met the\nTensile Strength\nTensile Testing Machine and pulled until acceptance criteria.\nfailure.\nTo determine the torque strength of the\nguide wire, distal end is inserted and\nAll samples met the\nTorque Strength advanced through simulated model. Distal\nacceptance criteria.\ntip is held stationary while proximal end is\nrotated until failure.\nTo determine torque response, guidewire is\ninserted through catheter and into rotational\nAll samples met the\nTorqueability response model. Proximal end is rotated\nacceptance criteria.\nand torque response at distal end is\nmeasured.\nTo evaluate the coating adhesion and\ncoating integrity of the guidewire, the\nAll samples met the\nCoating Integrity guidewire surface is visually inspected\nacceptance criteria.\nbefore and after passing through the\ntortuous anatomical model.\nCoating\nCoating integrity and particulate generation The results were\nIntegrity/Particulate\nduring simulated use in a glass vascular comparable to the\nEvaluation in a Clinically\nmodel are evaluated. predicate device.\nRelevant Model\nPage 6 of 10\n\n|  | Test |  |  | Test Method Summary |  |  | Results/Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional Verification |  |  | The overall length, outer diameter (coil and\nshaft), coating lengths of the guide wire are\nmeasured. |  |  | All samples met the\nacceptance criteria. |  |  |\n| Simulated Use in a\nClinically Relevant\nModel |  |  | To simulate clinical use, the test is\nperformed in the anatomical model in\naccordance with the procedure in\nInstructions for Use. The guidewire is\nadvanced through the model to the target\nlocation, and its performance was\nevaluated during navigation and removal. |  |  | All samples met the\nacceptance criteria. |  |  |\n| Visual Inspection |  |  | Test samples are visually inspected to\nensure they are free from foreign matter,\ndamage, droplet like residue of coating\nliquid. |  |  | All samples met the\nacceptance criteria. |  |  |\n| Tensile Strength |  |  | To determine the tensile strength of the\nguide wire, the guide wire is fixed in the\nTensile Testing Machine and pulled until\nfailure. |  |  | All samples met the\nacceptance criteria. |  |  |\n| Torque Strength |  |  | To determine the torque strength of the\nguide wire, distal end is inserted and\nadvanced through simulated model. Distal\ntip is held stationary while proximal end is\nrotated until failure. |  |  | All samples met the\nacceptance criteria. |  |  |\n| Torqueability |  |  | To determine torque response, guidewire is\ninserted through catheter and into rotational\nresponse model. Proximal end is rotated\nand torque response at distal end is\nmeasured. |  |  | All samples met the\nacceptance criteria. |  |  |\n| Coating Integrity |  |  | To evaluate the coating adhesion and\ncoating integrity of the guidewire, the\nguidewire surface is visually inspected\nbefore and after passing through the\ntortuous anatomical model. |  |  | All samples met the\nacceptance criteria. |  |  |\n| Coating\nIntegrity/Particulate\nEvaluation in a Clinically\nRelevant Model |  |  | Coating integrity and particulate generation\nduring simulated use in a glass vascular\nmodel are evaluated. |  |  | The results were\ncomparable to the\npredicate device. |  |  |\n\nK252011 CHIKAI Nexus petit\nLubricity and catheter compatibility is\nAll samples met the\nLubricity evaluated by measuring slipping resistance\nacceptance criteria.\nof the guide wire against the catheter.\nThe samples are visually inspected for any\nsign of corrosion after immersing into All samples met the\nCorrosion Resistance\naqueous solution of sodium chloride to acceptance criteria.\nevaluate for occurrence of corrosion.\nTo evaluate the guide wire for resistance to\nkinking, the guidewire was wound on a jig All samples met the\nKink Resistance\nwith clinically-relevant bends followed by acceptance criteria.\nmicroscopic inspection for any damage.\nTo determine the tip flexibility of the guide\nwire, bending loads of the distal end at All samples met the\nTip Flexibility\nvarious points are measured by applying acceptance criteria.\nforce at a controlled speed.\nThe visibility of the distal end of the All samples met the\nRadiopacity\nguidewire is observed under fluoroscopy. acceptance criteria.\nPage 7 of 10\n\n| Lubricity | Lubricity and catheter compatibility is\nevaluated by measuring slipping resistance\nof the guide wire against the catheter. | All samples met the\nacceptance criteria. |\n| --- | --- | --- |\n| Corrosion Resistance | The samples are visually inspected for any\nsign of corrosion after immersing into\naqueous solution of sodium chloride to\nevaluate for occurrence of corrosion. | All samples met the\nacceptance criteria. |\n| Kink Resistance | To evaluate the guide wire for resistance to\nkinking, the guidewire was wound on a jig\nwith clinically-relevant bends followed by\nmicroscopic inspection for any damage. | All samples met the\nacceptance criteria. |\n| Tip Flexibility | To determine the tip flexibility of the guide\nwire, bending loads of the distal end at\nvarious points are measured by applying\nforce at a controlled speed. | All samples met the\nacceptance criteria. |\n| Radiopacity | The visibility of the distal end of the\nguidewire is observed under fluoroscopy. | All samples met the\nacceptance criteria. |\n\nK252011 CHIKAI Nexus petit\nSterilization and Shelf Life\nThe following tests and evaluations were conducted to validate the sterility and\nshelf life of the subject device.\nTest Test Method Summary Results\nSterilization The sterilization processing group is Evaluation justified adoption of the\nValidation determined in accordance with AAMI CHIKAI Nexus petit into the EO\nTIR28:2016 Annex A. sterilization processing group.\nSubsequently, assurance of a Validation of the EO sterilization cycle\nsterility assurance level (SAL) of was performed using the half-cycle,\n10−6 is performed in accordance with overkill approach described in ISO\nISO 11135:2014. 11135:2014, achieving SAL of 10-6.\nEO and The evaluation of EO and ECH The residuals of EO and ECH in the\nEthylene residuals determined that EO and CHIKAI Nexus petit and its accessories\nChlorohydrin ECH residuals data for the CHIKAI after exposure to the EO sterilization\n(ECH) Nexus petit can be adopted from the process met the required limits in\nResiduals existing validated product data and AAMI/ANSI/ISO 10993-7:2008.\nresults of accessories were measured\nper AAMI/ANSI/ISO 10993-7:2008.\nBacterial Limulus amebocyte lysate (LAL) The CHIKAI Nexus petit and its\nEndotoxin testing was conducted in accordance accessories met the acceptance\nLevels with ANSI/AAMI ST72:2011/(R) 2016, criteria of <2.15 endotoxin units (EU) /\nUSP <161>, and USP <85>, using the device.\nkinetic chromogenic method.\nShelf Life Device performance attributes that After exposure to accelerated aging\ncan be affected by aging and storage conditions simulating real-time storage\nconditions were evaluated after under ambient conditions for 6 months,\nexposure to accelerated aging all device performance acceptance\nconditions per ASTM F1980. criteria were met and evaluation of\nPackage integrity of the CHIKAI packaging integrity satisfied the\nNexus petit and its accessories was criteria, justifying labeling the devices,\nvalidated by leveraging the results of with a 6-month shelf life.\nrepresentative samples which were\ntested according to ISO 11607-1.\nPage 8 of 10\n\n|  | Test |  |  | Test Method Summary |  |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Sterilization\nValidation |  |  |  | The sterilization processing group is |  |  | Evaluation justified adoption of the\nCHIKAI Nexus petit into the EO\nsterilization processing group.\nValidation of the EO sterilization cycle\nwas performed using the half-cycle,\noverkill approach described in ISO\n11135:2014, achieving SAL of 10-6. |  |  |\n|  |  |  |  | determined in accordance with AAMI |  |  |  |  |  |\n|  |  |  |  | TIR28:2016 Annex A. |  |  |  |  |  |\n|  |  |  |  | Subsequently, assurance of a |  |  |  |  |  |\n|  |  |  |  | sterility assurance level (SAL) of |  |  |  |  |  |\n|  |  |  |  | 10−6 | is performed in accordance with |  |  |  |  |\n|  |  |  |  | ISO 11135:2014. |  |  |  |  |  |\n| EO and\nEthylene\nChlorohydrin\n(ECH)\nResiduals |  |  | The evaluation of EO and ECH\nresiduals determined that EO and\nECH residuals data for the CHIKAI\nNexus petit can be adopted from the\nexisting validated product data and\nresults of accessories were measured\nper AAMI/ANSI/ISO 10993-7:2008. |  |  |  | The residuals of EO and ECH in the\nCHIKAI Nexus petit and its accessories\nafter exposure to the EO sterilization\nprocess met the required limits in\nAAMI/ANSI/ISO 10993-7:2008. |  |  |\n| Bacterial\nEndotoxin\nLevels |  |  | Limulus amebocyte lysate (LAL)\ntesting was conducted in accordance\nwith ANSI/AAMI ST72:2011/(R) 2016,\nUSP <161>, and USP <85>, using the\nkinetic chromogenic method. |  |  |  | The CHIKAI Nexus petit and its\naccessories met the acceptance\ncriteria of <2.15 endotoxin units (EU) /\ndevice. |  |  |\n| Shelf Life |  |  | Device performance attributes that\ncan be affected by aging and storage\nconditions were evaluated after\nexposure to accelerated aging\nconditions per ASTM F1980.\nPackage integrity of the CHIKAI\nNexus petit and its accessories was\nvalidated by leveraging the results of\nrepresentative samples which were\ntested according to ISO 11607-1. |  |  |  | After exposure to accelerated aging\nconditions simulating real-time storage\nunder ambient conditions for 6 months,\nall device performance acceptance\ncriteria were met and evaluation of\npackaging integrity satisfied the\ncriteria, justifying labeling the devices,\nwith a 6-month shelf life. |  |  |\n\nK252011 CHIKAI Nexus petit\nBiocompatibility\nThe CHIKAI Nexus petit was tested per ISO 10993 series and FDA guidance, “Use\nof International Standard ISO 10993-1, “Biological evaluation of medical devices\n– Part 1: Evaluation and testing within a risk management process”,” and found to\nbe biocompatible.\nThe indirect-contacting accessory was evaluated and found to be biocompatible\nby leveraging the data of legally marketed devices.\nTest Test Summary Conclusion\nDetermine the potential cytotoxicity of a\nCytotoxicity\nmammalian cell culture (L929) in response to Non-Cytotoxic\nMEM Elution Test\nthe test article extract.\nAllergenic or sensitizing potential of the device\nSensitization\nwas evaluated using polar and non-polar Non-Sensitizing\nKligman Maximization Test\nextracts in a guinea pig maximization test.\nIrritation or Intracutaneous Potential irritation effect of the extract of the\nReactivity device as a result of intracutaneous injection Non-Irritant\nIntracutaneous Injection Test of polar and non-polar extracts was tested.\nDetermine the potential toxic effects of the test\nAcute Systemic Toxicity article extract as a result of a single-dose\nNon-Toxic\nSystemic Injection Test systemic injection of polar and non-polar\nextracts in mice.\nMaterial Mediated Determine the potential presence of material-\nPyrogenicity mediated pyrogen. Non-Pyrogenic\nRabbit Pyrogen Test\nDetermine the potential hemolytic activity, via\nthe induction of increased levels of free\nHemocompatibility\nplasma hemoglobin in rabbit blood, in Non-Hemolytic\nRabbit Blood Hemolysis Test\nresponse to the test article (direct) and its\nextract (indirect).\nHemocompatibility Human plasma was exposed to the device\nSC5b-9 Complement (direct contact) to determine the potential Non-Activator\nActivation Test activation of the SC5b-9 complement system.\nHuman plasma was exposed to the device\nHemocompatibility\n(direct contact) to assess any effect on the\nPartial Thromboplastin Time Non- Activator\nintrinsic coagulation pathway by measuring\nTest (PTT)\nclotting time.\nCompared and evaluated the thrombogenicity Subject device was\nHemocompatibility\nproperties and surface characteristics of direct not considered to\nPlatelet and Leukocyte Count\nblood contacting components of the subject have an effect on\nTest (PLC) (Direct Contact)\nand predicate device in vitro. thrombogenicity.\nPage 9 of 10\n\n|  | Test |  |  | Test Summary |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity\nMEM Elution Test |  |  | Determine the potential cytotoxicity of a\nmammalian cell culture (L929) in response to\nthe test article extract. |  |  | Non-Cytotoxic |  |  |\n| Sensitization\nKligman Maximization Test |  |  | Allergenic or sensitizing potential of the device\nwas evaluated using polar and non-polar\nextracts in a guinea pig maximization test. |  |  | Non-Sensitizing |  |  |\n| Irritation or Intracutaneous\nReactivity\nIntracutaneous Injection Test |  |  | Potential irritation effect of the extract of the\ndevice as a result of intracutaneous injection\nof polar and non-polar extracts was tested. |  |  | Non-Irritant |  |  |\n| Acute Systemic Toxicity\nSystemic Injection Test |  |  | Determine the potential toxic effects of the test\narticle extract as a result of a single-dose\nsystemic injection of polar and non-polar\nextracts in mice. |  |  | Non-Toxic |  |  |\n| Material Mediated\nPyrogenicity\nRabbit Pyrogen Test |  |  | Determine the potential presence of material-\nmediated pyrogen. |  |  | Non-Pyrogenic |  |  |\n| Hemocompatibility\nRabbit Blood Hemolysis Test |  |  | Determine the potential hemolytic activity, via\nthe induction of increased levels of free\nplasma hemoglobin in rabbit blood, in\nresponse to the test article (direct) and its\nextract (indirect). |  |  | Non-Hemolytic |  |  |\n| Hemocompatibility\nSC5b-9 Complement\nActivation Test |  |  | Human plasma was exposed to the device\n(direct contact) to determine the potential\nactivation of the SC5b-9 complement system. |  |  | Non-Activator |  |  |\n| Hemocompatibility\nPartial Thromboplastin Time\nTest (PTT) |  |  | Human plasma was exposed to the device\n(direct contact) to assess any effect on the\nintrinsic coagulation pathway by measuring\nclotting time. |  |  | Non- Activator |  |  |\n| Hemocompatibility\nPlatelet and Leukocyte Count\nTest (PLC) (Direct Contact) |  |  | Compared and evaluated the thrombogenicity\nproperties and surface characteristics of direct\nblood contacting components of the subject\nand predicate device in vitro. |  |  | Subject device was\nnot considered to\nhave an effect on\nthrombogenicity. |  |  |\n\nK252011 CHIKAI Nexus petit\nConclusion\nThe CHIKAI Nexus petit and the predicate device share the same intended use\nand similar technological characteristics. Differences in technological\ncharacteristics between the subject and predicate devices do not raise different\nquestions of safety or effectiveness. Non-clinical tests demonstrate that the\nsubject device performs as intended. Therefore, the CHIKAI Nexus petit is\nsubstantially equivalent to the predicate device.\nPage 10 of 10",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK252011\nDevice Name\nCHIKAI Nexus petit\nIndications for Use (Describe)\nThis guide wire is intended to be used in the neuro vasculature to facilitate the placement and exchange of therapeutic\ndevices such as cerebral catheters during intravascular therapy. This guide wire is intended for use only in the neuro\nvasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\n(as required by 21 CFR § 807.92)\nGlobal Headquarters and R&D Center\n3-100 Akatsuki-cho, Seto-shi, Aichi 489-0071 Japan\nTEL : +81-561-48-5551 FAX : +81-561-48-5552\nhttp://www.asahi-intecc.co.jp/\nCHIKAI Nexus petit\n510(k) K252011\nDate Prepared: 30th January, 2026\nApplicant: ASAHI INTECC CO., LTD.\n3-100 Akatsuki-cho,\nSeto, Aichi 489-0071 Japan\nContact: Ariel Barret, Ph.D.\nAssociate Director of Regulatory Affairs\nASAHI INTECC USA, Inc.\n22 Executive Park, Suite 110\nIrvine, CA 92614\nTel: (240) 4299335\ne-mail: aiu_ra@asahi-intecc-us.com\nDevice Name: CHIKAI Nexus petit\nDevice Classification: Class II, 21 CFR § 870.1330\nClassification Name: Neurovascular Catheter Guide Wire\nProduct Code: MOF",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe basic structure of the CHIKAI Nexus petit consists of a hybrid tapered core\nwire in which Ni-Ti alloy and stainless steel (SUS) is conjoined via Ni-Ti pipe. The\ndistal part of the core wire is surrounded by the Pt-Ni (platinum-nickel) coil,\nsoldered with Au-Sn (gold-tin) alloy. For the proximal coil, the joint section is\ncovered by a tube made of Ni-Ti alloy. Within the tube, the stainless steel and Ni-\nTi core wires are connected with ASAHI’s proprietary stainless-steel coil, soldered\nwith Au-Sn alloy and silver.\nIn addition, coatings are applied on the surface of the device. The distal coil\nsection is coated with a polyurethane coating. The hydrophilic coating is applied\nfrom the distal tip, on top of the polyurethane coating, to the proximal shaft.\nThe maximum nominal outer diameter of the CHIKAI Nexus petit is 0.33 mm\n(0.013”). The diameter is tapered towards the distal tip with the nominal diameter\nof 0.16mm (0.006”). The CHIKAI Nexus petit’s radiopaque distal tip (up to 8cm\nfrom the tip) enables the user to view the position of the tip under X-ray fluoroscopy.\nThe device is available in length of 220cm with tip-shape variations of Straight,\nRound-curve and J-shape design.\nAccessories\nThe CHIKAI Nexus petit is packaged with a shaping mandrel, a torque device, and\nan introducer. The shaping device can be used to facilitate shaping the distal end\nof the guide wire. The torque device can be attached to the proximal end of the\nguide wire and used to facilitate the rotation of the guide wire during clinical use.\nThe introducer can be used to assist the insertion of the guide wire into the\ncatheter.\nComparison with Predicate and Reference Devices\nThe CHIKAI Nexus petit and the predicate and reference devices:\n• Have the same intended use and similar indications for use\n• Have the same operating principle\n• Incorporate the same basic design\n• Incorporate the same materials\nPage 2 of 10\n\nK252011 CHIKAI Nexus petit\nThe following technological differences exist between the subject and predicate or\nthe reference devices:\n• Use of Pt-Ni coil and Au-Sn solder\n• Use of Ni-Ti pipe for core wire connection\n• Use of polyurethane coatings\n• Different outer diameter.\nA tabular comparison of the specific technological characteristics between the\nsubject, predicate, and reference devices is in the table below:\nPage 3 of 10\n\nK252011 CHIKAI Nexus petit\nHYBRID Guidewire Balance Middleweight Mirage Hydrophilic\nCHIKAI Nexus petit\nDevice Name (007D) Universal II Guide Wire Guidewire (008)\nSubject Predicate Reference\n510(k) K252011 K182337 K072460 K201690\nManufacturer ASAHI INTECC CO., LTD. Balt USA, LLC. Abbott Vascular Micro Therapeutics, Inc.\nRegulation\n21 CFR 870.1330\nNumber\nRegulation\nCatheter, Guide Wire\nName\nRegulatory\nII\nClass\nProduct Code MOF MOF, DQX DQX MOF, DQX\nIndications for This guide wire is The HYBRID Guidewire This HI-TORQUE The Hydrophilic\nUse intended to be used in the is intended for general Guide Wire is intended Guidewire is indicated for\nneuro vasculature to intravascular use, to facilitate the general intravascular use\nfacilitate the placement including the neuro and placement of balloon to aid in the selective\nand exchange of peripheral vasculature. dilatation catheters placement of catheters in\ntherapeutic devices such The guidewire can be during percutaneous the peripheral, visceral\nas cerebral catheters steered to facilitate the transluminal coronary and cerebral vasculature\nduring intravascular selective placement of angioplasty (PTCA) during diagnostic and/or\ntherapy. This guide wire is diagnostic or and percutaneous therapeutic procedures.\nintended for use only in therapeutic catheters. transluminal\nthe neuro vasculature. This device is not angioplasty (PTA). This\nintended for use in the guide wire may also be\ncoronary arteries. used with compatible\nstent devices during\ntherapeutic procedures.\nPage 4 of 10\n\n| Device Name | CHIKAI Nexus petit |  |  |  | HYBRID Guidewire |  |  | Balance Middleweight |  |  | Mirage Hydrophilic |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  | (007D) |  |  | Universal II Guide Wire |  |  | Guidewire (008) |  |\n|  |  | Subject |  |  | Predicate |  |  | Reference |  |  |  |  |\n| 510(k) | K252011 |  |  | K182337 |  |  | K072460 |  |  | K201690 |  |  |\n| Manufacturer | ASAHI INTECC CO., LTD. |  |  | Balt USA, LLC. |  |  | Abbott Vascular |  |  | Micro Therapeutics, Inc. |  |  |\n| Regulation\nNumber | 21 CFR 870.1330 |  |  |  |  |  |  |  |  |  |  |  |\n| Regulation\nName | Catheter, Guide Wire |  |  |  |  |  |  |  |  |  |  |  |\n| Regulatory\nClass | II |  |  |  |  |  |  |  |  |  |  |  |\n| Product Code | MOF |  |  | MOF, DQX |  |  | DQX |  |  | MOF, DQX |  |  |\n| Indications for\nUse | This guide wire is\nintended to be used in the\nneuro vasculature to\nfacilitate the placement\nand exchange of\ntherapeutic devices such\nas cerebral catheters\nduring intravascular\ntherapy. This guide wire is\nintended for use only in\nthe neuro vasculature. |  |  | The HYBRID Guidewire\nis intended for general\nintravascular use,\nincluding the neuro and\nperipheral vasculature.\nThe guidewire can be\nsteered to facilitate the\nselective placement of\ndiagnostic or\ntherapeutic catheters.\nThis device is not\nintended for use in the\ncoronary arteries. |  |  | This HI-TORQUE\nGuide Wire is intended\nto facilitate the\nplacement of balloon\ndilatation catheters\nduring percutaneous\ntransluminal coronary\nangioplasty (PTCA)\nand percutaneous\ntransluminal\nangioplasty (PTA). This\nguide wire may also be\nused with compatible\nstent devices during\ntherapeutic procedures. |  |  | The Hydrophilic\nGuidewire is indicated for\ngeneral intravascular use\nto aid in the selective\nplacement of catheters in\nthe peripheral, visceral\nand cerebral vasculature\nduring diagnostic and/or\ntherapeutic procedures. |  |  |\n\nK252011 CHIKAI Nexus petit\nHYBRID Guidewire Balance Middleweight Mirage Hydrophilic\nCHIKAI Nexus petit\nDevice Name (007D) Universal II Guide Wire Guidewire (008)\nSubject Predicate Reference\nNominal Outer Max. 0.33mm (0.013”) Max. 0.30mm (0.012”) Max. 0.30mm (0.012”)\n0.36mm (0.014”)\nDiameter Min. 0.16mm (0.006”) Min. 0.18mm (0.007”) Min. 0.20mm (0.008”)\nOverall Length 220cm 120cm, 220cm 190cm, 300cm 200cm\nTapered Core Wire\nNi-Ti alloy Nitinol Ni-Ti alloy Stainless-steel\n(Distal)\nTapered Core Wire\nAustenitic stainless-steel Stainless-steel Stainless-steel Stainless-steel\n(Proximal)\nPt-Ni alloy\nCoil Pt-Ni alloy Platinum Tungsten Platinum\nStainless steel\nStraight\nStraight Straight\nTip Shape Round curve Shapeable to 90⁰\nDouble angle J-tip\nJ-shape\nHydrophilic coating Hydrophilic coating Hydrophilic coating Hydrophilic coating\nCoating\nPolyurethane coating PTFE PTFE\nNi-Ti pipe and\nCore joint structure Solder Ni-Ti pipe N/A\nAustenitic stainless-steel\nAu-Sn\nSolder Ag-Sn Ag-Sn Unknown\nAg-Sn\nEthylene oxide (EO) Ethylene oxide Ethylene oxide Ethylene oxide\nSterilization\nSAL 10-6 SAL 10-6 SAL 10-6 SAL 10-6\nShelf Life 6 Months 5 Years 2 Years 36 Months\nPage 5 of 10\n\n| Device Name | CHIKAI Nexus petit |  |  |  | HYBRID Guidewire |  | U | Balance Middleweight |  |  | Mirage Hydrophilic |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  | (007D) |  |  | niversal II Guide Wire |  |  | Guidewire (008) |  |\n|  |  | Subject |  |  | Predicate |  |  | Reference |  |  |  |  |\n| Nominal Outer\nDiameter | Max. 0.33mm (0.013”)\nMin. 0.16mm (0.006”) |  |  | Max. 0.30mm (0.012”)\nMin. 0.18mm (0.007”) |  |  | 0.36mm (0.014”) |  |  | Max. 0.30mm (0.012”)\nMin. 0.20mm (0.008”) |  |  |\n| Overall Length | 220cm |  |  | 120cm, 220cm |  |  | 190cm, 300cm |  |  | 200cm |  |  |\n| Tapered Core Wire\n(Distal) | Ni-Ti alloy |  |  | Nitinol |  |  | Ni-Ti alloy |  |  | Stainless-steel |  |  |\n| Tapered Core Wire\n(Proximal) | Austenitic stainless-steel |  |  | Stainless-steel |  |  | Stainless-steel |  |  | Stainless-steel |  |  |\n| Coil | Pt-Ni alloy |  |  | Platinum Tungsten |  |  | Pt-Ni alloy\nStainless steel |  |  | Platinum |  |  |\n| Tip Shape | Straight\nRound curve\nJ-shape |  |  | Straight\nDouble angle |  |  | Straight\nJ-tip |  |  | Shapeable to 90⁰ |  |  |\n| Coating | Hydrophilic coating\nPolyurethane coating |  |  | Hydrophilic coating\nPTFE |  |  | Hydrophilic coating\nPTFE |  |  | Hydrophilic coating |  |  |\n| Core joint structure | Ni-Ti pipe and\nAustenitic stainless-steel |  |  | Solder |  |  | Ni-Ti pipe |  |  | N/A |  |  |\n| Solder | Au-Sn\nAg-Sn |  |  | Ag-Sn |  |  | Ag-Sn |  |  | Unknown |  |  |\n| Sterilization | Ethylene oxide (EO)\nSAL 10-6 |  |  | Ethylene oxide\nSAL 10-6 |  |  | Ethylene oxide\nSAL 10-6 |  |  | Ethylene oxide\nSAL 10-6 |  |  |\n| Shelf Life | 6 Months |  |  | 5 Years |  |  | 2 Years |  |  | 36 Months |  |  |\n\nK252011 CHIKAI Nexus petit\nNon-Clinical Bench Testing / Performance Data\nThe following non-clinical bench testing and data for the CHIKAI Nexus petit were\nprovided in support of the substantial equivalence determination. The CHIKAI\nNexus petit met all acceptance criteria and performed similarly to the predicate or\nreference devices.\nTest Test Method Summary Results/Conclusion\nThe overall length, outer diameter (coil and\nAll samples met the\nDimensional Verification shaft), coating lengths of the guide wire are\nacceptance criteria.\nmeasured.\nTo simulate clinical use, the test is\nperformed in the anatomical model in\nSimulated Use in a accordance with the procedure in\nAll samples met the\nClinically Relevant Instructions for Use. The guidewire is\nacceptance criteria.\nModel advanced through the model to the target\nlocation, and its performance was\nevaluated during navigation and removal.\nTest samples are visually inspected to\nensure they are free from foreign matter, All samples met the\nVisual Inspection\ndamage, droplet like residue of coating acceptance criteria.\nliquid.\nTo determine the tensile strength of the\nguide wire, the guide wire is fixed in the All samples met the\nTensile Strength\nTensile Testing Machine and pulled until acceptance criteria.\nfailure.\nTo determine the torque strength of the\nguide wire, distal end is inserted and\nAll samples met the\nTorque Strength advanced through simulated model. Distal\nacceptance criteria.\ntip is held stationary while proximal end is\nrotated until failure.\nTo determine torque response, guidewire is\ninserted through catheter and into rotational\nAll samples met the\nTorqueability response model. Proximal end is rotated\nacceptance criteria.\nand torque response at distal end is\nmeasured.\nTo evaluate the coating adhesion and\ncoating integrity of the guidewire, the\nAll samples met the\nCoating Integrity guidewire surface is visually inspected\nacceptance criteria.\nbefore and after passing through the\ntortuous anatomical model.\nCoating\nCoating integrity and particulate generation The results were\nIntegrity/Particulate\nduring simulated use in a glass vascular comparable to the\nEvaluation in a Clinically\nmodel are evaluated. predicate device.\nRelevant Model\nPage 6 of 10\n\n|  | Test |  |  | Test Method Summary |  |  | Results/Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional Verification |  |  | The overall length, outer diameter (coil and\nshaft), coating lengths of the guide wire are\nmeasured. |  |  | All samples met the\nacceptance criteria. |  |  |\n| Simulated Use in a\nClinically Relevant\nModel |  |  | To simulate clinical use, the test is\nperformed in the anatomical model in\naccordance with the procedure in\nInstructions for Use. The guidewire is\nadvanced through the model to the target\nlocation, and its performance was\nevaluated during navigation and removal. |  |  | All samples met the\nacceptance criteria. |  |  |\n| Visual Inspection |  |  | Test samples are visually inspected to\nensure they are free from foreign matter,\ndamage, droplet like residue of coating\nliquid. |  |  | All samples met the\nacceptance criteria. |  |  |\n| Tensile Strength |  |  | To determine the tensile strength of the\nguide wire, the guide wire is fixed in the\nTensile Testing Machine and pulled until\nfailure. |  |  | All samples met the\nacceptance criteria. |  |  |\n| Torque Strength |  |  | To determine the torque strength of the\nguide wire, distal end is inserted and\nadvanced through simulated model. Distal\ntip is held stationary while proximal end is\nrotated until failure. |  |  | All samples met the\nacceptance criteria. |  |  |\n| Torqueability |  |  | To determine torque response, guidewire is\ninserted through catheter and into rotational\nresponse model. Proximal end is rotated\nand torque response at distal end is\nmeasured. |  |  | All samples met the\nacceptance criteria. |  |  |\n| Coating Integrity |  |  | To evaluate the coating adhesion and\ncoating integrity of the guidewire, the\nguidewire surface is visually inspected\nbefore and after passing through the\ntortuous anatomical model. |  |  | All samples met the\nacceptance criteria. |  |  |\n| Coating\nIntegrity/Particulate\nEvaluation in a Clinically\nRelevant Model |  |  | Coating integrity and particulate generation\nduring simulated use in a glass vascular\nmodel are evaluated. |  |  | The results were\ncomparable to the\npredicate device. |  |  |\n\nK252011 CHIKAI Nexus petit\nLubricity and catheter compatibility is\nAll samples met the\nLubricity evaluated by measuring slipping resistance\nacceptance criteria.\nof the guide wire against the catheter.\nThe samples are visually inspected for any\nsign of corrosion after immersing into All samples met the\nCorrosion Resistance\naqueous solution of sodium chloride to acceptance criteria.\nevaluate for occurrence of corrosion.\nTo evaluate the guide wire for resistance to\nkinking, the guidewire was wound on a jig All samples met the\nKink Resistance\nwith clinically-relevant bends followed by acceptance criteria.\nmicroscopic inspection for any damage.\nTo determine the tip flexibility of the guide\nwire, bending loads of the distal end at All samples met the\nTip Flexibility\nvarious points are measured by applying acceptance criteria.\nforce at a controlled speed.\nThe visibility of the distal end of the All samples met the\nRadiopacity\nguidewire is observed under fluoroscopy. acceptance criteria.\nPage 7 of 10\n\n| Lubricity | Lubricity and catheter compatibility is\nevaluated by measuring slipping resistance\nof the guide wire against the catheter. | All samples met the\nacceptance criteria. |\n| --- | --- | --- |\n| Corrosion Resistance | The samples are visually inspected for any\nsign of corrosion after immersing into\naqueous solution of sodium chloride to\nevaluate for occurrence of corrosion. | All samples met the\nacceptance criteria. |\n| Kink Resistance | To evaluate the guide wire for resistance to\nkinking, the guidewire was wound on a jig\nwith clinically-relevant bends followed by\nmicroscopic inspection for any damage. | All samples met the\nacceptance criteria. |\n| Tip Flexibility | To determine the tip flexibility of the guide\nwire, bending loads of the distal end at\nvarious points are measured by applying\nforce at a controlled speed. | All samples met the\nacceptance criteria. |\n| Radiopacity | The visibility of the distal end of the\nguidewire is observed under fluoroscopy. | All samples met the\nacceptance criteria. |\n\nK252011 CHIKAI Nexus petit\nSterilization and Shelf Life\nThe following tests and evaluations were conducted to validate the sterility and\nshelf life of the subject device.\nTest Test Method Summary Results\nSterilization The sterilization processing group is Evaluation justified adoption of the\nValidation determined in accordance with AAMI CHIKAI Nexus petit into the EO\nTIR28:2016 Annex A. sterilization processing group.\nSubsequently, assurance of a Validation of the EO sterilization cycle\nsterility assurance level (SAL) of was performed using the half-cycle,\n10−6 is performed in accordance with overkill approach described in ISO\nISO 11135:2014. 11135:2014, achieving SAL of 10-6.\nEO and The evaluation of EO and ECH The residuals of EO and ECH in the\nEthylene residuals determined that EO and CHIKAI Nexus petit and its accessories\nChlorohydrin ECH residuals data for the CHIKAI after exposure to the EO sterilization\n(ECH) Nexus petit can be adopted from the process met the required limits in\nResiduals existing validated product data and AAMI/ANSI/ISO 10993-7:2008.\nresults of accessories were measured\nper AAMI/ANSI/ISO 10993-7:2008.\nBacterial Limulus amebocyte lysate (LAL) The CHIKAI Nexus petit and its\nEndotoxin testing was conducted in accordance accessories met the acceptance\nLevels with ANSI/AAMI ST72:2011/(R) 2016, criteria of <2.15 endotoxin units (EU) /\nUSP <161>, and USP <85>, using the device.\nkinetic chromogenic method.\nShelf Life Device performance attributes that After exposure to accelerated aging\ncan be affected by aging and storage conditions simulating real-time storage\nconditions were evaluated after under ambient conditions for 6 months,\nexposure to accelerated aging all device performance acceptance\nconditions per ASTM F1980. criteria were met and evaluation of\nPackage integrity of the CHIKAI packaging integrity satisfied the\nNexus petit and its accessories was criteria, justifying labeling the devices,\nvalidated by leveraging the results of with a 6-month shelf life.\nrepresentative samples which were\ntested according to ISO 11607-1.\nPage 8 of 10\n\n|  | Test |  |  | Test Method Summary |  |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Sterilization\nValidation |  |  |  | The sterilization processing group is |  |  | Evaluation justified adoption of the\nCHIKAI Nexus petit into the EO\nsterilization processing group.\nValidation of the EO sterilization cycle\nwas performed using the half-cycle,\noverkill approach described in ISO\n11135:2014, achieving SAL of 10-6. |  |  |\n|  |  |  |  | determined in accordance with AAMI |  |  |  |  |  |\n|  |  |  |  | TIR28:2016 Annex A. |  |  |  |  |  |\n|  |  |  |  | Subsequently, assurance of a |  |  |  |  |  |\n|  |  |  |  | sterility assurance level (SAL) of |  |  |  |  |  |\n|  |  |  |  | 10−6 | is performed in accordance with |  |  |  |  |\n|  |  |  |  | ISO 11135:2014. |  |  |  |  |  |\n| EO and\nEthylene\nChlorohydrin\n(ECH)\nResiduals |  |  | The evaluation of EO and ECH\nresiduals determined that EO and\nECH residuals data for the CHIKAI\nNexus petit can be adopted from the\nexisting validated product data and\nresults of accessories were measured\nper AAMI/ANSI/ISO 10993-7:2008. |  |  |  | The residuals of EO and ECH in the\nCHIKAI Nexus petit and its accessories\nafter exposure to the EO sterilization\nprocess met the required limits in\nAAMI/ANSI/ISO 10993-7:2008. |  |  |\n| Bacterial\nEndotoxin\nLevels |  |  | Limulus amebocyte lysate (LAL)\ntesting was conducted in accordance\nwith ANSI/AAMI ST72:2011/(R) 2016,\nUSP <161>, and USP <85>, using the\nkinetic chromogenic method. |  |  |  | The CHIKAI Nexus petit and its\naccessories met the acceptance\ncriteria of <2.15 endotoxin units (EU) /\ndevice. |  |  |\n| Shelf Life |  |  | Device performance attributes that\ncan be affected by aging and storage\nconditions were evaluated after\nexposure to accelerated aging\nconditions per ASTM F1980.\nPackage integrity of the CHIKAI\nNexus petit and its accessories was\nvalidated by leveraging the results of\nrepresentative samples which were\ntested according to ISO 11607-1. |  |  |  | After exposure to accelerated aging\nconditions simulating real-time storage\nunder ambient conditions for 6 months,\nall device performance acceptance\ncriteria were met and evaluation of\npackaging integrity satisfied the\ncriteria, justifying labeling the devices,\nwith a 6-month shelf life. |  |  |\n\nK252011 CHIKAI Nexus petit\nBiocompatibility\nThe CHIKAI Nexus petit was tested per ISO 10993 series and FDA guidance, “Use\nof International Standard ISO 10993-1, “Biological evaluation of medical devices\n– Part 1: Evaluation and testing within a risk management process”,” and found to\nbe biocompatible.\nThe indirect-contacting accessory was evaluated and found to be biocompatible\nby leveraging the data of legally marketed devices.\nTest Test Summary Conclusion\nDetermine the potential cytotoxicity of a\nCytotoxicity\nmammalian cell culture (L929) in response to Non-Cytotoxic\nMEM Elution Test\nthe test article extract.\nAllergenic or sensitizing potential of the device\nSensitization\nwas evaluated using polar and non-polar Non-Sensitizing\nKligman Maximization Test\nextracts in a guinea pig maximization test.\nIrritation or Intracutaneous Potential irritation effect of the extract of the\nReactivity device as a result of intracutaneous injection Non-Irritant\nIntracutaneous Injection Test of polar and non-polar extracts was tested.\nDetermine the potential toxic effects of the test\nAcute Systemic Toxicity article extract as a result of a single-dose\nNon-Toxic\nSystemic Injection Test systemic injection of polar and non-polar\nextracts in mice.\nMaterial Mediated Determine the potential presence of material-\nPyrogenicity mediated pyrogen. Non-Pyrogenic\nRabbit Pyrogen Test\nDetermine the potential hemolytic activity, via\nthe induction of increased levels of free\nHemocompatibility\nplasma hemoglobin in rabbit blood, in Non-Hemolytic\nRabbit Blood Hemolysis Test\nresponse to the test article (direct) and its\nextract (indirect).\nHemocompatibility Human plasma was exposed to the device\nSC5b-9 Complement (direct contact) to determine the potential Non-Activator\nActivation Test activation of the SC5b-9 complement system.\nHuman plasma was exposed to the device\nHemocompatibility\n(direct contact) to assess any effect on the\nPartial Thromboplastin Time Non- Activator\nintrinsic coagulation pathway by measuring\nTest (PTT)\nclotting time.\nCompared and evaluated the thrombogenicity Subject device was\nHemocompatibility\nproperties and surface characteristics of direct not considered to\nPlatelet and Leukocyte Count\nblood contacting components of the subject have an effect on\nTest (PLC) (Direct Contact)\nand predicate device in vitro. thrombogenicity.\nPage 9 of 10\n\n|  | Test |  |  | Test Summary |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity\nMEM Elution Test |  |  | Determine the potential cytotoxicity of a\nmammalian cell culture (L929) in response to\nthe test article extract. |  |  | Non-Cytotoxic |  |  |\n| Sensitization\nKligman Maximization Test |  |  | Allergenic or sensitizing potential of the device\nwas evaluated using polar and non-polar\nextracts in a guinea pig maximization test. |  |  | Non-Sensitizing |  |  |\n| Irritation or Intracutaneous\nReactivity\nIntracutaneous Injection Test |  |  | Potential irritation effect of the extract of the\ndevice as a result of intracutaneous injection\nof polar and non-polar extracts was tested. |  |  | Non-Irritant |  |  |\n| Acute Systemic Toxicity\nSystemic Injection Test |  |  | Determine the potential toxic effects of the test\narticle extract as a result of a single-dose\nsystemic injection of polar and non-polar\nextracts in mice. |  |  | Non-Toxic |  |  |\n| Material Mediated\nPyrogenicity\nRabbit Pyrogen Test |  |  | Determine the potential presence of material-\nmediated pyrogen. |  |  | Non-Pyrogenic |  |  |\n| Hemocompatibility\nRabbit Blood Hemolysis Test |  |  | Determine the potential hemolytic activity, via\nthe induction of increased levels of free\nplasma hemoglobin in rabbit blood, in\nresponse to the test article (direct) and its\nextract (indirect). |  |  | Non-Hemolytic |  |  |\n| Hemocompatibility\nSC5b-9 Complement\nActivation Test |  |  | Human plasma was exposed to the device\n(direct contact) to determine the potential\nactivation of the SC5b-9 complement system. |  |  | Non-Activator |  |  |\n| Hemocompatibility\nPartial Thromboplastin Time\nTest (PTT) |  |  | Human plasma was exposed to the device\n(direct contact) to assess any effect on the\nintrinsic coagulation pathway by measuring\nclotting time. |  |  | Non- Activator |  |  |\n| Hemocompatibility\nPlatelet and Leukocyte Count\nTest (PLC) (Direct Contact) |  |  | Compared and evaluated the thrombogenicity\nproperties and surface characteristics of direct\nblood contacting components of the subject\nand predicate device in vitro. |  |  | Subject device was\nnot considered to\nhave an effect on\nthrombogenicity. |  |  |\n\nK252011 CHIKAI Nexus petit\nConclusion\nThe CHIKAI Nexus petit and the predicate device share the same intended use\nand similar technological characteristics. Differences in technological\ncharacteristics between the subject and predicate devices do not raise different\nquestions of safety or effectiveness. Non-clinical tests demonstrate that the\nsubject device performs as intended. Therefore, the CHIKAI Nexus petit is\nsubstantially equivalent to the predicate device.\nPage 10 of 10",
    "also_known_as": [
      "K182337",
      "K072460",
      "K201690",
      "K182337",
      "K072460",
      "K201690",
      "K252011"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK252011\nDevice Name\nCHIKAI Nexus petit\nIndications for Use (Describe)\nThis guide wire is intended to be used in the neuro vasculature to facilitate the placement and exchange of therapeutic\ndevices such as cerebral catheters during intravascular therapy. This guide wire is intended for use only in the neuro\nvasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\n(as required by 21 CFR § 807.92)\nGlobal Headquarters and R&D Center\n3-100 Akatsuki-cho, Seto-shi, Aichi 489-0071 Japan\nTEL : +81-561-48-5551 FAX : +81-561-48-5552\nhttp://www.asahi-intecc.co.jp/\nCHIKAI Nexus petit\n510(k) K252011\nDate Prepared: 30th January, 2026\nApplicant: ASAHI INTECC CO., LTD.\n3-100 Akatsuki-cho,\nSeto, Aichi 489-0071 Japan\nContact: Ariel Barret, Ph.D.\nAssociate Director of Regulatory Affairs\nASAHI INTECC USA, Inc.\n22 Executive Park, Suite 110\nIrvine, CA 92614\nTel: (240) 4299335\ne-mail: aiu_ra@asahi-intecc-us.com\nDevice Name: CHIKAI Nexus petit\nDevice Classification: Class II, 21 CFR § 870.1330\nClassification Name: Neurovascular Catheter Guide Wire\nProduct Code: MOF",
    "Substantial Equivalence": "Predicate Device: HYBRID Guidewire (007D, K182337)\nReference Devices: Balance Middleweight Universal II Guide Wire (K072460)\nMirage Hydrophilic Guidewire (008, K201690)\nPage 1 of 10\n\n| Date Prepared: | 30th January, 2026 |\n| --- | --- |\n| Applicant: | ASAHI INTECC CO., LTD.\n3-100 Akatsuki-cho,\nSeto, Aichi 489-0071 Japan |\n| Contact: | Ariel Barret, Ph.D.\nAssociate Director of Regulatory Affairs\nASAHI INTECC USA, Inc.\n22 Executive Park, Suite 110\nIrvine, CA 92614\nTel: (240) 4299335\ne-mail: aiu_ra@asahi-intecc-us.com |\n| Device Name: | CHIKAI Nexus petit |\n| Device Classification: | Class II, 21 CFR § 870.1330 |\n| Classification Name: | Neurovascular Catheter Guide Wire |\n| Product Code: | MOF |\n| Predicate Device: | HYBRID Guidewire (007D, K182337) |\n| Reference Devices: | Balance Middleweight Universal II Guide Wire (K072460)\nMirage Hydrophilic Guidewire (008, K201690) |\n\nK252011 CHIKAI Nexus petit\nIndications For Use\nThis guide wire is intended to be used in the neuro vasculature to facilitate the\nplacement and exchange of therapeutic devices such as cerebral catheters during\nintravascular therapy. This guide wire is intended for use only in the neuro\nvasculature.",
    "Device Description": "Device Description\nThe basic structure of the CHIKAI Nexus petit consists of a hybrid tapered core\nwire in which Ni-Ti alloy and stainless steel (SUS) is conjoined via Ni-Ti pipe. The\ndistal part of the core wire is surrounded by the Pt-Ni (platinum-nickel) coil,\nsoldered with Au-Sn (gold-tin) alloy. For the proximal coil, the joint section is\ncovered by a tube made of Ni-Ti alloy. Within the tube, the stainless steel and Ni-\nTi core wires are connected with ASAHI’s proprietary stainless-steel coil, soldered\nwith Au-Sn alloy and silver.\nIn addition, coatings are applied on the surface of the device. The distal coil\nsection is coated with a polyurethane coating. The hydrophilic coating is applied\nfrom the distal tip, on top of the polyurethane coating, to the proximal shaft.\nThe maximum nominal outer diameter of the CHIKAI Nexus petit is 0.33 mm\n(0.013”). The diameter is tapered towards the distal tip with the nominal diameter\nof 0.16mm (0.006”). The CHIKAI Nexus petit’s radiopaque distal tip (up to 8cm\nfrom the tip) enables the user to view the position of the tip under X-ray fluoroscopy.\nThe device is available in length of 220cm with tip-shape variations of Straight,\nRound-curve and J-shape design.\nAccessories\nThe CHIKAI Nexus petit is packaged with a shaping mandrel, a torque device, and\nan introducer. The shaping device can be used to facilitate shaping the distal end\nof the guide wire. The torque device can be attached to the proximal end of the\nguide wire and used to facilitate the rotation of the guide wire during clinical use.\nThe introducer can be used to assist the insertion of the guide wire into the\ncatheter.\nComparison with Predicate and Reference Devices\nThe CHIKAI Nexus petit and the predicate and reference devices:\n• Have the same intended use and similar indications for use\n• Have the same operating principle\n• Incorporate the same basic design\n• Incorporate the same materials\nPage 2 of 10\n\nK252011 CHIKAI Nexus petit\nThe following technological differences exist between the subject and predicate or\nthe reference devices:\n• Use of Pt-Ni coil and Au-Sn solder\n• Use of Ni-Ti pipe for core wire connection\n• Use of polyurethane coatings\n• Different outer diameter.\nA tabular comparison of the specific technological characteristics between the\nsubject, predicate, and reference devices is in the table below:\nPage 3 of 10\n\nK252011 CHIKAI Nexus petit\nHYBRID Guidewire Balance Middleweight Mirage Hydrophilic\nCHIKAI Nexus petit\nDevice Name (007D) Universal II Guide Wire Guidewire (008)\nSubject Predicate Reference\n510(k) K252011 K182337 K072460 K201690\nManufacturer ASAHI INTECC CO., LTD. Balt USA, LLC. Abbott Vascular Micro Therapeutics, Inc.\nRegulation\n21 CFR 870.1330\nNumber\nRegulation\nCatheter, Guide Wire\nName\nRegulatory\nII\nClass\nProduct Code MOF MOF, DQX DQX MOF, DQX\nIndications for This guide wire is The HYBRID Guidewire This HI-TORQUE The Hydrophilic\nUse intended to be used in the is intended for general Guide Wire is intended Guidewire is indicated for\nneuro vasculature to intravascular use, to facilitate the general intravascular use\nfacilitate the placement including the neuro and placement of balloon to aid in the selective\nand exchange of peripheral vasculature. dilatation catheters placement of catheters in\ntherapeutic devices such The guidewire can be during percutaneous the peripheral, visceral\nas cerebral catheters steered to facilitate the transluminal coronary and cerebral vasculature\nduring intravascular selective placement of angioplasty (PTCA) during diagnostic and/or\ntherapy. This guide wire is diagnostic or and percutaneous therapeutic procedures.\nintended for use only in therapeutic catheters. transluminal\nthe neuro vasculature. This device is not angioplasty (PTA). This\nintended for use in the guide wire may also be\ncoronary arteries. used with compatible\nstent devices during\ntherapeutic procedures.\nPage 4 of 10\n\n| Device Name | CHIKAI Nexus petit |  |  |  | HYBRID Guidewire |  |  | Balance Middleweight |  |  | Mirage Hydrophilic |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  | (007D) |  |  | Universal II Guide Wire |  |  | Guidewire (008) |  |\n|  |  | Subject |  |  | Predicate |  |  | Reference |  |  |  |  |\n| 510(k) | K252011 |  |  | K182337 |  |  | K072460 |  |  | K201690 |  |  |\n| Manufacturer | ASAHI INTECC CO., LTD. |  |  | Balt USA, LLC. |  |  | Abbott Vascular |  |  | Micro Therapeutics, Inc. |  |  |\n| Regulation\nNumber | 21 CFR 870.1330 |  |  |  |  |  |  |  |  |  |  |  |\n| Regulation\nName | Catheter, Guide Wire |  |  |  |  |  |  |  |  |  |  |  |\n| Regulatory\nClass | II |  |  |  |  |  |  |  |  |  |  |  |\n| Product Code | MOF |  |  | MOF, DQX |  |  | DQX |  |  | MOF, DQX |  |  |\n| Indications for\nUse | This guide wire is\nintended to be used in the\nneuro vasculature to\nfacilitate the placement\nand exchange of\ntherapeutic devices such\nas cerebral catheters\nduring intravascular\ntherapy. This guide wire is\nintended for use only in\nthe neuro vasculature. |  |  | The HYBRID Guidewire\nis intended for general\nintravascular use,\nincluding the neuro and\nperipheral vasculature.\nThe guidewire can be\nsteered to facilitate the\nselective placement of\ndiagnostic or\ntherapeutic catheters.\nThis device is not\nintended for use in the\ncoronary arteries. |  |  | This HI-TORQUE\nGuide Wire is intended\nto facilitate the\nplacement of balloon\ndilatation catheters\nduring percutaneous\ntransluminal coronary\nangioplasty (PTCA)\nand percutaneous\ntransluminal\nangioplasty (PTA). This\nguide wire may also be\nused with compatible\nstent devices during\ntherapeutic procedures. |  |  | The Hydrophilic\nGuidewire is indicated for\ngeneral intravascular use\nto aid in the selective\nplacement of catheters in\nthe peripheral, visceral\nand cerebral vasculature\nduring diagnostic and/or\ntherapeutic procedures. |  |  |\n\nK252011 CHIKAI Nexus petit\nHYBRID Guidewire Balance Middleweight Mirage Hydrophilic\nCHIKAI Nexus petit\nDevice Name (007D) Universal II Guide Wire Guidewire (008)\nSubject Predicate Reference\nNominal Outer Max. 0.33mm (0.013”) Max. 0.30mm (0.012”) Max. 0.30mm (0.012”)\n0.36mm (0.014”)\nDiameter Min. 0.16mm (0.006”) Min. 0.18mm (0.007”) Min. 0.20mm (0.008”)\nOverall Length 220cm 120cm, 220cm 190cm, 300cm 200cm\nTapered Core Wire\nNi-Ti alloy Nitinol Ni-Ti alloy Stainless-steel\n(Distal)\nTapered Core Wire\nAustenitic stainless-steel Stainless-steel Stainless-steel Stainless-steel\n(Proximal)\nPt-Ni alloy\nCoil Pt-Ni alloy Platinum Tungsten Platinum\nStainless steel\nStraight\nStraight Straight\nTip Shape Round curve Shapeable to 90⁰\nDouble angle J-tip\nJ-shape\nHydrophilic coating Hydrophilic coating Hydrophilic coating Hydrophilic coating\nCoating\nPolyurethane coating PTFE PTFE\nNi-Ti pipe and\nCore joint structure Solder Ni-Ti pipe N/A\nAustenitic stainless-steel\nAu-Sn\nSolder Ag-Sn Ag-Sn Unknown\nAg-Sn\nEthylene oxide (EO) Ethylene oxide Ethylene oxide Ethylene oxide\nSterilization\nSAL 10-6 SAL 10-6 SAL 10-6 SAL 10-6\nShelf Life 6 Months 5 Years 2 Years 36 Months\nPage 5 of 10\n\n| Device Name | CHIKAI Nexus petit |  |  |  | HYBRID Guidewire |  | U | Balance Middleweight |  |  | Mirage Hydrophilic |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  | (007D) |  |  | niversal II Guide Wire |  |  | Guidewire (008) |  |\n|  |  | Subject |  |  | Predicate |  |  | Reference |  |  |  |  |\n| Nominal Outer\nDiameter | Max. 0.33mm (0.013”)\nMin. 0.16mm (0.006”) |  |  | Max. 0.30mm (0.012”)\nMin. 0.18mm (0.007”) |  |  | 0.36mm (0.014”) |  |  | Max. 0.30mm (0.012”)\nMin. 0.20mm (0.008”) |  |  |\n| Overall Length | 220cm |  |  | 120cm, 220cm |  |  | 190cm, 300cm |  |  | 200cm |  |  |\n| Tapered Core Wire\n(Distal) | Ni-Ti alloy |  |  | Nitinol |  |  | Ni-Ti alloy |  |  | Stainless-steel |  |  |\n| Tapered Core Wire\n(Proximal) | Austenitic stainless-steel |  |  | Stainless-steel |  |  | Stainless-steel |  |  | Stainless-steel |  |  |\n| Coil | Pt-Ni alloy |  |  | Platinum Tungsten |  |  | Pt-Ni alloy\nStainless steel |  |  | Platinum |  |  |\n| Tip Shape | Straight\nRound curve\nJ-shape |  |  | Straight\nDouble angle |  |  | Straight\nJ-tip |  |  | Shapeable to 90⁰ |  |  |\n| Coating | Hydrophilic coating\nPolyurethane coating |  |  | Hydrophilic coating\nPTFE |  |  | Hydrophilic coating\nPTFE |  |  | Hydrophilic coating |  |  |\n| Core joint structure | Ni-Ti pipe and\nAustenitic stainless-steel |  |  | Solder |  |  | Ni-Ti pipe |  |  | N/A |  |  |\n| Solder | Au-Sn\nAg-Sn |  |  | Ag-Sn |  |  | Ag-Sn |  |  | Unknown |  |  |\n| Sterilization | Ethylene oxide (EO)\nSAL 10-6 |  |  | Ethylene oxide\nSAL 10-6 |  |  | Ethylene oxide\nSAL 10-6 |  |  | Ethylene oxide\nSAL 10-6 |  |  |\n| Shelf Life | 6 Months |  |  | 5 Years |  |  | 2 Years |  |  | 36 Months |  |  |\n\nK252011 CHIKAI Nexus petit\nNon-Clinical Bench Testing / Performance Data\nThe following non-clinical bench testing and data for the CHIKAI Nexus petit were\nprovided in support of the substantial equivalence determination. The CHIKAI\nNexus petit met all acceptance criteria and performed similarly to the predicate or\nreference devices.\nTest Test Method Summary Results/Conclusion\nThe overall length, outer diameter (coil and\nAll samples met the\nDimensional Verification shaft), coating lengths of the guide wire are\nacceptance criteria.\nmeasured.\nTo simulate clinical use, the test is\nperformed in the anatomical model in\nSimulated Use in a accordance with the procedure in\nAll samples met the\nClinically Relevant Instructions for Use. The guidewire is\nacceptance criteria.\nModel advanced through the model to the target\nlocation, and its performance was\nevaluated during navigation and removal.\nTest samples are visually inspected to\nensure they are free from foreign matter, All samples met the\nVisual Inspection\ndamage, droplet like residue of coating acceptance criteria.\nliquid.\nTo determine the tensile strength of the\nguide wire, the guide wire is fixed in the All samples met the\nTensile Strength\nTensile Testing Machine and pulled until acceptance criteria.\nfailure.\nTo determine the torque strength of the\nguide wire, distal end is inserted and\nAll samples met the\nTorque Strength advanced through simulated model. Distal\nacceptance criteria.\ntip is held stationary while proximal end is\nrotated until failure.\nTo determine torque response, guidewire is\ninserted through catheter and into rotational\nAll samples met the\nTorqueability response model. Proximal end is rotated\nacceptance criteria.\nand torque response at distal end is\nmeasured.\nTo evaluate the coating adhesion and\ncoating integrity of the guidewire, the\nAll samples met the\nCoating Integrity guidewire surface is visually inspected\nacceptance criteria.\nbefore and after passing through the\ntortuous anatomical model.\nCoating\nCoating integrity and particulate generation The results were\nIntegrity/Particulate\nduring simulated use in a glass vascular comparable to the\nEvaluation in a Clinically\nmodel are evaluated. predicate device.\nRelevant Model\nPage 6 of 10\n\n|  | Test |  |  | Test Method Summary |  |  | Results/Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Dimensional Verification |  |  | The overall length, outer diameter (coil and\nshaft), coating lengths of the guide wire are\nmeasured. |  |  | All samples met the\nacceptance criteria. |  |  |\n| Simulated Use in a\nClinically Relevant\nModel |  |  | To simulate clinical use, the test is\nperformed in the anatomical model in\naccordance with the procedure in\nInstructions for Use. The guidewire is\nadvanced through the model to the target\nlocation, and its performance was\nevaluated during navigation and removal. |  |  | All samples met the\nacceptance criteria. |  |  |\n| Visual Inspection |  |  | Test samples are visually inspected to\nensure they are free from foreign matter,\ndamage, droplet like residue of coating\nliquid. |  |  | All samples met the\nacceptance criteria. |  |  |\n| Tensile Strength |  |  | To determine the tensile strength of the\nguide wire, the guide wire is fixed in the\nTensile Testing Machine and pulled until\nfailure. |  |  | All samples met the\nacceptance criteria. |  |  |\n| Torque Strength |  |  | To determine the torque strength of the\nguide wire, distal end is inserted and\nadvanced through simulated model. Distal\ntip is held stationary while proximal end is\nrotated until failure. |  |  | All samples met the\nacceptance criteria. |  |  |\n| Torqueability |  |  | To determine torque response, guidewire is\ninserted through catheter and into rotational\nresponse model. Proximal end is rotated\nand torque response at distal end is\nmeasured. |  |  | All samples met the\nacceptance criteria. |  |  |\n| Coating Integrity |  |  | To evaluate the coating adhesion and\ncoating integrity of the guidewire, the\nguidewire surface is visually inspected\nbefore and after passing through the\ntortuous anatomical model. |  |  | All samples met the\nacceptance criteria. |  |  |\n| Coating\nIntegrity/Particulate\nEvaluation in a Clinically\nRelevant Model |  |  | Coating integrity and particulate generation\nduring simulated use in a glass vascular\nmodel are evaluated. |  |  | The results were\ncomparable to the\npredicate device. |  |  |\n\nK252011 CHIKAI Nexus petit\nLubricity and catheter compatibility is\nAll samples met the\nLubricity evaluated by measuring slipping resistance\nacceptance criteria.\nof the guide wire against the catheter.\nThe samples are visually inspected for any\nsign of corrosion after immersing into All samples met the\nCorrosion Resistance\naqueous solution of sodium chloride to acceptance criteria.\nevaluate for occurrence of corrosion.\nTo evaluate the guide wire for resistance to\nkinking, the guidewire was wound on a jig All samples met the\nKink Resistance\nwith clinically-relevant bends followed by acceptance criteria.\nmicroscopic inspection for any damage.\nTo determine the tip flexibility of the guide\nwire, bending loads of the distal end at All samples met the\nTip Flexibility\nvarious points are measured by applying acceptance criteria.\nforce at a controlled speed.\nThe visibility of the distal end of the All samples met the\nRadiopacity\nguidewire is observed under fluoroscopy. acceptance criteria.\nPage 7 of 10\n\n| Lubricity | Lubricity and catheter compatibility is\nevaluated by measuring slipping resistance\nof the guide wire against the catheter. | All samples met the\nacceptance criteria. |\n| --- | --- | --- |\n| Corrosion Resistance | The samples are visually inspected for any\nsign of corrosion after immersing into\naqueous solution of sodium chloride to\nevaluate for occurrence of corrosion. | All samples met the\nacceptance criteria. |\n| Kink Resistance | To evaluate the guide wire for resistance to\nkinking, the guidewire was wound on a jig\nwith clinically-relevant bends followed by\nmicroscopic inspection for any damage. | All samples met the\nacceptance criteria. |\n| Tip Flexibility | To determine the tip flexibility of the guide\nwire, bending loads of the distal end at\nvarious points are measured by applying\nforce at a controlled speed. | All samples met the\nacceptance criteria. |\n| Radiopacity | The visibility of the distal end of the\nguidewire is observed under fluoroscopy. | All samples met the\nacceptance criteria. |\n\nK252011 CHIKAI Nexus petit\nSterilization and Shelf Life\nThe following tests and evaluations were conducted to validate the sterility and\nshelf life of the subject device.\nTest Test Method Summary Results\nSterilization The sterilization processing group is Evaluation justified adoption of the\nValidation determined in accordance with AAMI CHIKAI Nexus petit into the EO\nTIR28:2016 Annex A. sterilization processing group.\nSubsequently, assurance of a Validation of the EO sterilization cycle\nsterility assurance level (SAL) of was performed using the half-cycle,\n10−6 is performed in accordance with overkill approach described in ISO\nISO 11135:2014. 11135:2014, achieving SAL of 10-6.\nEO and The evaluation of EO and ECH The residuals of EO and ECH in the\nEthylene residuals determined that EO and CHIKAI Nexus petit and its accessories\nChlorohydrin ECH residuals data for the CHIKAI after exposure to the EO sterilization\n(ECH) Nexus petit can be adopted from the process met the required limits in\nResiduals existing validated product data and AAMI/ANSI/ISO 10993-7:2008.\nresults of accessories were measured\nper AAMI/ANSI/ISO 10993-7:2008.\nBacterial Limulus amebocyte lysate (LAL) The CHIKAI Nexus petit and its\nEndotoxin testing was conducted in accordance accessories met the acceptance\nLevels with ANSI/AAMI ST72:2011/(R) 2016, criteria of <2.15 endotoxin units (EU) /\nUSP <161>, and USP <85>, using the device.\nkinetic chromogenic method.\nShelf Life Device performance attributes that After exposure to accelerated aging\ncan be affected by aging and storage conditions simulating real-time storage\nconditions were evaluated after under ambient conditions for 6 months,\nexposure to accelerated aging all device performance acceptance\nconditions per ASTM F1980. criteria were met and evaluation of\nPackage integrity of the CHIKAI packaging integrity satisfied the\nNexus petit and its accessories was criteria, justifying labeling the devices,\nvalidated by leveraging the results of with a 6-month shelf life.\nrepresentative samples which were\ntested according to ISO 11607-1.\nPage 8 of 10\n\n|  | Test |  |  | Test Method Summary |  |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Sterilization\nValidation |  |  |  | The sterilization processing group is |  |  | Evaluation justified adoption of the\nCHIKAI Nexus petit into the EO\nsterilization processing group.\nValidation of the EO sterilization cycle\nwas performed using the half-cycle,\noverkill approach described in ISO\n11135:2014, achieving SAL of 10-6. |  |  |\n|  |  |  |  | determined in accordance with AAMI |  |  |  |  |  |\n|  |  |  |  | TIR28:2016 Annex A. |  |  |  |  |  |\n|  |  |  |  | Subsequently, assurance of a |  |  |  |  |  |\n|  |  |  |  | sterility assurance level (SAL) of |  |  |  |  |  |\n|  |  |  |  | 10−6 | is performed in accordance with |  |  |  |  |\n|  |  |  |  | ISO 11135:2014. |  |  |  |  |  |\n| EO and\nEthylene\nChlorohydrin\n(ECH)\nResiduals |  |  | The evaluation of EO and ECH\nresiduals determined that EO and\nECH residuals data for the CHIKAI\nNexus petit can be adopted from the\nexisting validated product data and\nresults of accessories were measured\nper AAMI/ANSI/ISO 10993-7:2008. |  |  |  | The residuals of EO and ECH in the\nCHIKAI Nexus petit and its accessories\nafter exposure to the EO sterilization\nprocess met the required limits in\nAAMI/ANSI/ISO 10993-7:2008. |  |  |\n| Bacterial\nEndotoxin\nLevels |  |  | Limulus amebocyte lysate (LAL)\ntesting was conducted in accordance\nwith ANSI/AAMI ST72:2011/(R) 2016,\nUSP <161>, and USP <85>, using the\nkinetic chromogenic method. |  |  |  | The CHIKAI Nexus petit and its\naccessories met the acceptance\ncriteria of <2.15 endotoxin units (EU) /\ndevice. |  |  |\n| Shelf Life |  |  | Device performance attributes that\ncan be affected by aging and storage\nconditions were evaluated after\nexposure to accelerated aging\nconditions per ASTM F1980.\nPackage integrity of the CHIKAI\nNexus petit and its accessories was\nvalidated by leveraging the results of\nrepresentative samples which were\ntested according to ISO 11607-1. |  |  |  | After exposure to accelerated aging\nconditions simulating real-time storage\nunder ambient conditions for 6 months,\nall device performance acceptance\ncriteria were met and evaluation of\npackaging integrity satisfied the\ncriteria, justifying labeling the devices,\nwith a 6-month shelf life. |  |  |\n\nK252011 CHIKAI Nexus petit\nBiocompatibility\nThe CHIKAI Nexus petit was tested per ISO 10993 series and FDA guidance, “Use\nof International Standard ISO 10993-1, “Biological evaluation of medical devices\n– Part 1: Evaluation and testing within a risk management process”,” and found to\nbe biocompatible.\nThe indirect-contacting accessory was evaluated and found to be biocompatible\nby leveraging the data of legally marketed devices.\nTest Test Summary Conclusion\nDetermine the potential cytotoxicity of a\nCytotoxicity\nmammalian cell culture (L929) in response to Non-Cytotoxic\nMEM Elution Test\nthe test article extract.\nAllergenic or sensitizing potential of the device\nSensitization\nwas evaluated using polar and non-polar Non-Sensitizing\nKligman Maximization Test\nextracts in a guinea pig maximization test.\nIrritation or Intracutaneous Potential irritation effect of the extract of the\nReactivity device as a result of intracutaneous injection Non-Irritant\nIntracutaneous Injection Test of polar and non-polar extracts was tested.\nDetermine the potential toxic effects of the test\nAcute Systemic Toxicity article extract as a result of a single-dose\nNon-Toxic\nSystemic Injection Test systemic injection of polar and non-polar\nextracts in mice.\nMaterial Mediated Determine the potential presence of material-\nPyrogenicity mediated pyrogen. Non-Pyrogenic\nRabbit Pyrogen Test\nDetermine the potential hemolytic activity, via\nthe induction of increased levels of free\nHemocompatibility\nplasma hemoglobin in rabbit blood, in Non-Hemolytic\nRabbit Blood Hemolysis Test\nresponse to the test article (direct) and its\nextract (indirect).\nHemocompatibility Human plasma was exposed to the device\nSC5b-9 Complement (direct contact) to determine the potential Non-Activator\nActivation Test activation of the SC5b-9 complement system.\nHuman plasma was exposed to the device\nHemocompatibility\n(direct contact) to assess any effect on the\nPartial Thromboplastin Time Non- Activator\nintrinsic coagulation pathway by measuring\nTest (PTT)\nclotting time.\nCompared and evaluated the thrombogenicity Subject device was\nHemocompatibility\nproperties and surface characteristics of direct not considered to\nPlatelet and Leukocyte Count\nblood contacting components of the subject have an effect on\nTest (PLC) (Direct Contact)\nand predicate device in vitro. thrombogenicity.\nPage 9 of 10\n\n|  | Test |  |  | Test Summary |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity\nMEM Elution Test |  |  | Determine the potential cytotoxicity of a\nmammalian cell culture (L929) in response to\nthe test article extract. |  |  | Non-Cytotoxic |  |  |\n| Sensitization\nKligman Maximization Test |  |  | Allergenic or sensitizing potential of the device\nwas evaluated using polar and non-polar\nextracts in a guinea pig maximization test. |  |  | Non-Sensitizing |  |  |\n| Irritation or Intracutaneous\nReactivity\nIntracutaneous Injection Test |  |  | Potential irritation effect of the extract of the\ndevice as a result of intracutaneous injection\nof polar and non-polar extracts was tested. |  |  | Non-Irritant |  |  |\n| Acute Systemic Toxicity\nSystemic Injection Test |  |  | Determine the potential toxic effects of the test\narticle extract as a result of a single-dose\nsystemic injection of polar and non-polar\nextracts in mice. |  |  | Non-Toxic |  |  |\n| Material Mediated\nPyrogenicity\nRabbit Pyrogen Test |  |  | Determine the potential presence of material-\nmediated pyrogen. |  |  | Non-Pyrogenic |  |  |\n| Hemocompatibility\nRabbit Blood Hemolysis Test |  |  | Determine the potential hemolytic activity, via\nthe induction of increased levels of free\nplasma hemoglobin in rabbit blood, in\nresponse to the test article (direct) and its\nextract (indirect). |  |  | Non-Hemolytic |  |  |\n| Hemocompatibility\nSC5b-9 Complement\nActivation Test |  |  | Human plasma was exposed to the device\n(direct contact) to determine the potential\nactivation of the SC5b-9 complement system. |  |  | Non-Activator |  |  |\n| Hemocompatibility\nPartial Thromboplastin Time\nTest (PTT) |  |  | Human plasma was exposed to the device\n(direct contact) to assess any effect on the\nintrinsic coagulation pathway by measuring\nclotting time. |  |  | Non- Activator |  |  |\n| Hemocompatibility\nPlatelet and Leukocyte Count\nTest (PLC) (Direct Contact) |  |  | Compared and evaluated the thrombogenicity\nproperties and surface characteristics of direct\nblood contacting components of the subject\nand predicate device in vitro. |  |  | Subject device was\nnot considered to\nhave an effect on\nthrombogenicity. |  |  |\n\nK252011 CHIKAI Nexus petit\nConclusion\nThe CHIKAI Nexus petit and the predicate device share the same intended use\nand similar technological characteristics. Differences in technological\ncharacteristics between the subject and predicate devices do not raise different\nquestions of safety or effectiveness. Non-clinical tests demonstrate that the\nsubject device performs as intended. Therefore, the CHIKAI Nexus petit is\nsubstantially equivalent to the predicate device.\nPage 10 of 10"
  }
}