{
  "source_pdf": "guidewire--balt--hybrid-guidewire--510k.pdf",
  "clearance_number": "K182337",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "DEVICE DESCRIPTION [807.92(a)(4)]\nHYBRID Guidewire is a coiled wire that is designed to fit inside a percutaneous microcatheter\nfor the purpose of directing the catheter through a blood vessel. It is used in association with\ncatheters to enable insertion and easier navigation into the intracranial vascular branches for\ndiagnostic or therapeutic use. Guidewires constitute an important element that conditions the\nsuccess of the operation. They can be pushed and torqued to move forward through patient’s\ntortuous anatomy.\nHYBRID Guidewire consists of a proximal coated stainless steel core wire and a distal coated\nnitinol core wire. The distal core wire is tapered at the distal tip and is contained within a 92/8\nplatinum/tungsten and stainless steel coil for maximum radiopacity. The distal tip comes in\nvarious tip designs; it can be straight or curved distal tip (forming a double angle).\nThe coil section of the HYBRID Guidewire and the distal stainless steel section is coated with\nhydrophilic coating, while the proximal stainless steel section is coated with\nPolytetrafluoroethylene (PTFE). The purpose of the surface coatings is to provide lubricity when\nHYBRID Guidewire is passed through compatible microcatheters. A torquer and an introducer\nare also provided with the device.\nINDICATIONS FOR USE [807.92(a)(5)]\nThe HYBRID Guidewire is intended for general intravascular use, including the neuro and\nperipheral vasculature. The guidewire can be steered to facilitate the selective placement of\ndiagnostic or therapeutic catheters. This device is not intended for use in the coronary arteries.\nCOMPARISON OF TECHNOLOGICAL CHARACTERISTICS [807.92(a)(6)]\nThe technological characteristics of the HYBRID Guidewire is analogous to the technological\ncharacteristics of the Traxcess 14 Guidewire (K133725), Traxcess 0.007” Mini Guidewire\n(K161803), and Transend 300 ES Guidewire and Transend 300 Floppy Guidewire\n(K022357). Substantial equivalence is determined based on the following similarities:\n• similar intended use/indications for use\n• Same principles of operation\n• Same fundamental scientific technology\n• Incorporate similar basic guidewire design\n• Incorporate similar guidewire construction material\nPage 2\n\nTable 1 comprises the comparison between HYBRID Guidewire (Subject Device) and Traxcess\n14 Guidewire (Predicate Device, K133725), Traxcess .007” Mini Guidewire (Reference Device,\nK161803) and Transend 300 ES Guidewire and Transend 300 Floppy Guidewire (Reference\nDevice, K022357).\nPage 3\n\nTable 1: Predicate Devices and Reference Devices vs. Subject Device Comparison Table\nFeature Traxcess 14 Guidewire Traxcess .007” Mini Transend 300 ES Guidewire HYBRID Guidewire\nGuidewire Transend 300 Floppy\nGuidewire\n[PREDICATE DEVICE [ REFERENCE DEVICE [REFERENCE DEVICE [SUBJECT DEVICE]\nK133725] K161803] K022357]\nProduct Code MOF, DQX MOF, DQX DQX Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire\nRegulatory Class Class II Class II Class II Same as Predicate Device\nRegulation Number 21 CFR 870.1330 21 CFR 870.1330 21 CFR 870.1330 Same as Predicate Device\nRegulation Name Catheter Guide Wire Catheter Guide Wire Catheter Guide Wire Same as Predicate Device\nGeneric Name Guidewire Guidewire Guidewire Same as Predicate Device\nPage 4\n\n| Feature | Traxcess 14 Guidewire | Traxcess .007” Mini | Transend 300 ES Guidewire | HYBRID Guidewire |\n| --- | --- | --- | --- | --- |\n|  |  | Guidewire | Transend 300 Floppy |  |\n|  |  |  | Guidewire |  |\n|  |  |  |  |  |\n|  |  |  |  |  |\n|  |  |  | [REFERENCE DEVICE |  |\n|  | [PREDICATE DEVICE | [ REFERENCE DEVICE |  | [SUBJECT DEVICE] |\n|  | K133725] | K161803] | K022357] |  |\n|  |  |  |  |  |\n| Product Code | MOF, DQX | MOF, DQX | DQX | Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire |\n| Regulatory Class | Class II | Class II | Class II | Same as Predicate Device |\n| Regulation Number | 21 CFR 870.1330 | 21 CFR 870.1330 | 21 CFR 870.1330 | Same as Predicate Device |\n| Regulation Name | Catheter Guide Wire | Catheter Guide Wire | Catheter Guide Wire | Same as Predicate Device |\n| Generic Name | Guidewire | Guidewire | Guidewire | Same as Predicate Device |\n\nIndications for Use The Traxcess 14 Guidewire Traxcess .007” Mini The Transend 300 ES The HYBRID Guidewire\nStatement is intended for general Guidewire is indicated for\nGuidewire and Transend 300 is intended for general\nintravascular use, including general intravascular use,\nFloppy Guidewire are intravascular use,\nthe neuro and peripheral including the neuro and\nintended for general including the neuro and\nvasculature. The guidewire peripheral vasculature. The\nintravascular use, including peripheral vasculature.\ncan be steered to facilitate guidewire can be steered to\nthe selective placement of facilitate the selective the neuro and peripheral The guidewire can be\ndiagnostic or therapeutic placement of diagnostic or vasculature. The guidewires steered to facilitate the\ncatheters. This device is not therapeutic catheters. This can be torqued to facilitate the selective placement of\nintended for use in device is not intended for\nselective placement of diagnostic or therapeutic\ncoronary arteries. use in coronary arteries.\ndiagnostic or therapeutic catheters. This device is\ncatheters. These devices are not intended for use in\nnot intended for use in the coronary arteries.\ncoronary arteries. A torque\ndevice (pin vise) is included\nto facilitate directional\nmanipulation of the\nguidewires.\nPage 5\n\nPerformance\nFunction The steerable guidewire is The steerable guidewire is The guidewire can be Same as Traxcess .007”\nused to facilitate the used to facilitate the torqued to facilitate the Mini Guidewire and\nselective placement of selective placement of selective placement of Traxcess 14 Guidewire\ndiagnostic or therapeutic diagnostic or therapeutic diagnostic or therapeutic\ncatheters. catheters. catheters.\nAnatomical Location General intravascular use, General intravascular use, General intravascular use, Same as Predicate Device\nincluding the neuro and including the neuro and including the neuro and\nperipheral vasculature. peripheral vasculature. peripheral vasculature.\nDesign\nOverall Length 200 cm 210 cm 300 cm 120 cm* – 310cm\n(*The 120 cm length device\nmodel is only indicated to be\nused in the peripheral\nvasculature.)\nProximal Diameter .014” .014” Not Listed .012” - .014”\nDistal Diameter .012” .007” 0.014” minimum .007” - .014”\nCore wire 60 cm Nitinol welded to 60 cm Nitinol welded to Not Listed 40 cm – 60 cm Nitinol\nconfiguration Stainless Steel Stainless Steel soldered to Stainless Steel\nCoil Length 40 cm 6 cm Not Listed 8 cm or 31 cm\nCoil Configuration 3 cm Platinum Nickel alloy 6 cm Platinum Nickel alloy Not Listed 3 cm of Platinum Tungsten\nand 37 cm Stainless Steel and 27 cm stainless steel\nOr\n8 cm of Platinum Tungsten\nPage 6\n\n| Performance |  |  |  |  |\n| --- | --- | --- | --- | --- |\n| Function | The steerable guidewire is\nused to facilitate the\nselective placement of\ndiagnostic or therapeutic\ncatheters. | The steerable guidewire is\nused to facilitate the\nselective placement of\ndiagnostic or therapeutic\ncatheters. | The guidewire can be\ntorqued to facilitate the\nselective placement of\ndiagnostic or therapeutic\ncatheters. | Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire |\n| Anatomical Location | General intravascular use,\nincluding the neuro and\nperipheral vasculature. | General intravascular use,\nincluding the neuro and\nperipheral vasculature. | General intravascular use,\nincluding the neuro and\nperipheral vasculature. | Same as Predicate Device |\n| Design |  |  |  |  |\n| Overall Length | 200 cm | 210 cm | 300 cm | 120 cm* – 310cm\n(*The 120 cm length device\nmodel is only indicated to be\nused in the peripheral\nvasculature.) |\n| Proximal Diameter | .014” | .014” | Not Listed | .012” - .014” |\n| Distal Diameter | .012” | .007” | 0.014” minimum | .007” - .014” |\n| Core wire\nconfiguration | 60 cm Nitinol welded to\nStainless Steel | 60 cm Nitinol welded to\nStainless Steel | Not Listed | 40 cm – 60 cm Nitinol\nsoldered to Stainless Steel |\n| Coil Length | 40 cm | 6 cm | Not Listed | 8 cm or 31 cm |\n| Coil Configuration | 3 cm Platinum Nickel alloy\nand 37 cm Stainless Steel | 6 cm Platinum Nickel alloy | Not Listed | 3 cm of Platinum Tungsten\nand 27 cm stainless steel\nOr\n8 cm of Platinum Tungsten |\n\nCoil Length 3 cm 6 cm Not Listed 3 cm or 8 cm\n(Radiopaque)\nStainless Steel Coil 40 cm N/A Not Listed 27 cm\nLength\nStainless steel coil length\nnot applicable to models\nwith 8cm Pt/W\nconfiguration\nDistal Shaft Length 1.4 cm 1.4 cm Not Listed 1.8 cm -2.0 cm\n(Shapeable Length)\nDistal tip thickness 0.037 mm 0.037 mm Not Listed 0.040 mm\n(core wire)\nDocking Wire Yes No Not Listed No\nCompatibility\nMaterial\nProximal Core Wire Stainless Steel Stainless steel Not Listed Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire\nDistal Core Wire Nickel titanium (Nitinol) Nickel titanium (Nitinol) Not Listed Same as Traxcess .007”\nalloy alloy Mini Guidewire and\nTraxcess 14 Guidewire\nCoil Platinum nickel alloy and Platinum nickel alloy Not Listed Platinum/Tungsten and\nStainless Steel Stainless Steel\nCoating Material\nCoil Hydrophilic Coating Hydrophilic Coating Not Listed Same as Traxcess .007”\nMini Guidewire and\n[SLIP-COAT by Argon [SLIP-COAT by Argon\nTraxcess 14 Guidewire\nMedical] Medical]\nPage 7\n\n| Coil Length\n(Radiopaque) | 3 cm | 6 cm | Not Listed | 3 cm or 8 cm |\n| --- | --- | --- | --- | --- |\n| Stainless Steel Coil\nLength | 40 cm | N/A | Not Listed | 27 cm\nStainless steel coil length\nnot applicable to models\nwith 8cm Pt/W\nconfiguration |\n| Distal Shaft Length\n(Shapeable Length) | 1.4 cm | 1.4 cm | Not Listed | 1.8 cm -2.0 cm |\n| Distal tip thickness\n(core wire) | 0.037 mm | 0.037 mm | Not Listed | 0.040 mm |\n| Docking Wire\nCompatibility | Yes | No | Not Listed | No |\n| Material |  |  |  |  |\n| Proximal Core Wire | Stainless Steel | Stainless steel | Not Listed | Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire |\n| Distal Core Wire | Nickel titanium (Nitinol)\nalloy | Nickel titanium (Nitinol)\nalloy | Not Listed | Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire |\n| Coil | Platinum nickel alloy and\nStainless Steel | Platinum nickel alloy | Not Listed | Platinum/Tungsten and\nStainless Steel |\n| Coating Material |  |  |  |  |\n| Coil | Hydrophilic Coating\n[SLIP-COAT by Argon\nMedical] | Hydrophilic Coating\n[SLIP-COAT by Argon\nMedical] | Not Listed | Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire |\n\nDistal Stainless Steel Hydrophilic Coating Hydrophilic Coating Not Listed Same as Traxcess .007”\nMini Guidewire and\n[SLIP-COAT by Argon [SLIP-COAT by Argon\nTraxcess 14 Guidewire\nMedical] Medical]\nProximal Stainless Hydrophilic Coating No PTFE Not Listed PTFE\nSteel\nHydrophilic Coating Hydrophilic coating = Hydrophilic coating = Not Listed Hydrophilic coating =\nLength 1450 mm 1580 mm\n9 cm -59 cm\nPTFE = 160 cm or 250 cm\nOther Attributes\nMethod of supply Sterile and single use Sterile and single use Not Listed Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire\nSterilization method Ethylene oxide gas Ethylene oxide gas Not Listed Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire\nAccessories Shaping mandrel, Torque Shaping mandrel, Torque Torque Device (pin vise) Torquer\ndevice, and Insertion Tool device, and Insertion Tool\nIntroducer\nPackage Placed into a Dispenser Placed into a Dispenser Not Listed Same as Traxcess .007”\nconfiguration hoop, Tyvek pouch, and hoop, Tyvek pouch, and Mini Guidewire and\nCarton box Carton box Traxcess 14 Guidewire\nPage 8\n\n| Distal Stainless Steel | Hydrophilic Coating\n[SLIP-COAT by Argon\nMedical] | Hydrophilic Coating\n[SLIP-COAT by Argon\nMedical] | Not Listed | Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire |\n| --- | --- | --- | --- | --- |\n| Proximal Stainless\nSteel | Hydrophilic Coating | No PTFE | Not Listed | PTFE |\n| Hydrophilic Coating\nLength | Hydrophilic coating =\n1450 mm | Hydrophilic coating =\n1580 mm | Not Listed | Hydrophilic coating =\n9 cm -59 cm\nPTFE = 160 cm or 250 cm |\n| Other Attributes |  |  |  |  |\n| Method of supply | Sterile and single use | Sterile and single use | Not Listed | Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire |\n| Sterilization method | Ethylene oxide gas | Ethylene oxide gas | Not Listed | Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire |\n| Accessories | Shaping mandrel, Torque\ndevice, and Insertion Tool | Shaping mandrel, Torque\ndevice, and Insertion Tool | Torque Device (pin vise) | Torquer\nIntroducer |\n| Package\nconfiguration | Placed into a Dispenser\nhoop, Tyvek pouch, and\nCarton box | Placed into a Dispenser\nhoop, Tyvek pouch, and\nCarton box | Not Listed | Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire |\n\nPERFORMANCE DATA [807.92(b)]\nPerformance Bench Testing and Animal Testing: Results of the performance bench testing\nand animal testing (Table 2) indicate that HYBRID Guidewire (Subject Device) meets\nestablished performance requirements and is substantially equivalent for its intended use.\nTable 2: Performance Bench Testing and Animal Testing Summary\nPerformance Bench Testing\nTests Test Method Summary Results\nVisual and Dimensional Test samples were visually inspected for All test samples passed testing.\nInspection damage under 2.5X magnification. The\nexternal surface of the effective length of\nthe guidewire shall be free from process\nand surface defects that could cause trauma\nto vessels during use.\nInspect dimensions for overall length,\nradiopaque length, outer diameter (distal\nand proximal), and distal shape per product\nspecification.\nCatheter Compatibility & Verify the in vitro performance of All test samples passed testing.\nSimulated Use neurovascular guidewires under simulated\nuse conditions using a worst case tortuous\nICA vessel model.\nCoating Integrity and Test samples were dyed and gone through All test samples passed testing.\nAdherence\nsimulated use testing. Inspect the coating\nquality of the dyed guidewire under a\nmicroscope.\nTensile Strength The minimum force to break the guidewire All test samples passed testing.\nwas tested per ISO 11070. Tensile strength Tensile strength was\nof the subject device was compared to the comparable to predicate\npredicate device. devices.\nCorrosion Resistance The test article is immersed in sodium All test samples passed testing.\nchloride solution before being placed in\nPage 9\n\n| Performance Bench Testing |  |  |\n| --- | --- | --- |\n| Tests | Test Method Summary | Results |\n| Visual and Dimensional\nInspection | Test samples were visually inspected for\ndamage under 2.5X magnification. The\nexternal surface of the effective length of\nthe guidewire shall be free from process\nand surface defects that could cause trauma\nto vessels during use.\nInspect dimensions for overall length,\nradiopaque length, outer diameter (distal\nand proximal), and distal shape per product\nspecification. | All test samples passed testing. |\n| Catheter Compatibility &\nSimulated Use | Verify the in vitro performance of\nneurovascular guidewires under simulated\nuse conditions using a worst case tortuous\nICA vessel model. | All test samples passed testing. |\n| Coating Integrity and\nAdherence | Test samples were dyed and gone through\nsimulated use testing. Inspect the coating\nquality of the dyed guidewire under a\nmicroscope. | All test samples passed testing. |\n| Tensile Strength | The minimum force to break the guidewire\nwas tested per ISO 11070. Tensile strength\nof the subject device was compared to the\npredicate device. | All test samples passed testing.\nTensile strength was\ncomparable to predicate\ndevices. |\n| Corrosion Resistance | The test article is immersed in sodium\nchloride solution before being placed in | All test samples passed testing. |\n\nboiling distilled or deionized water.\nSubsequently, the test article is examined\nvisually for evidence of corrosion.\nTorque Strength Torque strength was determined by number All test samples passed testing.\nof turns-to-failures. Torque strength of the The torque strength of the\nsubject device was compared to the subject device is equivalent to\npredicate device. the predicate device.\nTorqueability Rotational input to output ratio All test samples passed testing.\n(torqueability value) is compared to the The torqueability value of the\npredicate device. subject device is equivalent to\nthe predicate device.\nFracture Resistance and Testing was conducted to determine the All test samples passed testing.\nFlexing Test guidewire’s resistance to damage by\nflexing and resistance to fracture per ISO\n11070.\nTip Flexibility Flexibility testing was conducted to All test samples passed testing.\ndetermine the force required to deflect the The tip flexibility of the subject\ndistal tip of the guidewire when deflected device is equivalent to the\nto 45º and 90º. Tip flexibility of the subject predicate device.\ndevice was compared to the predicate\ndevice.\nParticulate Matter Particulate matter in injections of the All test samples passed testing.\nCharacterization device were quantified after simulated use. Particulate matter\nParticulate matter characterization of the characterization was\nsubject device was compared to the comparable to predicate device.\npredicate device.\nDesign Verification and This test is to evaluate the device design All test samples passed testing.\nPackaging Validation and packaging design and to demonstrate\nthat the device will meet the product\nspecification requirements at t=1 year time-\npoint after exposing to 1x EtO sterilization.\nPage 10\n\n|  | boiling distilled or deionized water.\nSubsequently, the test article is examined\nvisually for evidence of corrosion. |  |\n| --- | --- | --- |\n| Torque Strength | Torque strength was determined by number\nof turns-to-failures. Torque strength of the\nsubject device was compared to the\npredicate device. | All test samples passed testing.\nThe torque strength of the\nsubject device is equivalent to\nthe predicate device. |\n| Torqueability | Rotational input to output ratio\n(torqueability value) is compared to the\npredicate device. | All test samples passed testing.\nThe torqueability value of the\nsubject device is equivalent to\nthe predicate device. |\n| Fracture Resistance and\nFlexing Test | Testing was conducted to determine the\nguidewire’s resistance to damage by\nflexing and resistance to fracture per ISO\n11070. | All test samples passed testing. |\n| Tip Flexibility | Flexibility testing was conducted to\ndetermine the force required to deflect the\ndistal tip of the guidewire when deflected\nto 45º and 90º. Tip flexibility of the subject\ndevice was compared to the predicate\ndevice. | All test samples passed testing.\nThe tip flexibility of the subject\ndevice is equivalent to the\npredicate device. |\n| Particulate Matter\nCharacterization | Particulate matter in injections of the\ndevice were quantified after simulated use.\nParticulate matter characterization of the\nsubject device was compared to the\npredicate device. | All test samples passed testing.\nParticulate matter\ncharacterization was\ncomparable to predicate device. |\n| Design Verification and\nPackaging Validation | This test is to evaluate the device design\nand packaging design and to demonstrate\nthat the device will meet the product\nspecification requirements at t=1 year time-\npoint after exposing to 1x EtO sterilization. | All test samples passed testing. |\n\nPackaging Integrity Test\nVisual Inspection Visually inspect packaging for any signs of All test samples met the\ndamage. All seals shall be free of acceptance criteria.\nincomplete seals, voids, channels,\nwrinkles, foreign material in the seal and/or\nover heated sections. Labels shall be\nlegible and intact, with no damage or\ndelamination.\nBubble Leak Test Perform bubble leak test per ASTM All test samples met the\nF2096-11. All samples must exhibit no acceptance criteria.\nleaks.\nSeal Strength Perform seal strength test per ASTM All test samples met the\nF88/F88M-15. acceptance criteria.\nPerformance Animal Testing\nAnimal Testing (GLP) Animal testing is to evaluate the in vivo All test samples passed testing.\nTrackability and handling of the\nperformance of the device in an acute\nguidewire, radiopacity, and\nporcine model. Trackability and handling\ncompatibility with\nof the guidewire, radiopacity, and\nmicrocatheter were comparable\ncompatibility with microcatheter were\nto predicate device.\nassessed. Subject device was compared to\npredicate devices.\nBiocompatibility: Results of the biocompatibility testing (Table 3) indicate that HYBRID\nGuidewire (Subject Device) is biocompatible and is substantially equivalent for its intended use.\nTable 3: Biocompatibility Test Summary\nTest Results Conclusion\nCytotoxicity – ISO MTS Non-cytotoxic\nThe percent viability of test article is\nCytotoxicity Test – 24 hour\n110.6%. All system suitability criteria were\nExtract\nmet indicating a valid test assay. The full\nISO 10993-5 strength EMEM10 Test Article extract\nPage 11\n\n| Packaging Integrity Test |  |  |\n| --- | --- | --- |\n| Visual Inspection | Visually inspect packaging for any signs of\ndamage. All seals shall be free of\nincomplete seals, voids, channels,\nwrinkles, foreign material in the seal and/or\nover heated sections. Labels shall be\nlegible and intact, with no damage or\ndelamination. | All test samples met the\nacceptance criteria. |\n| Bubble Leak Test | Perform bubble leak test per ASTM\nF2096-11. All samples must exhibit no\nleaks. | All test samples met the\nacceptance criteria. |\n| Seal Strength | Perform seal strength test per ASTM\nF88/F88M-15. | All test samples met the\nacceptance criteria. |\n| Performance Animal Testing |  |  |\n| Animal Testing (GLP) | Animal testing is to evaluate the in vivo\nperformance of the device in an acute\nporcine model. Trackability and handling\nof the guidewire, radiopacity, and\ncompatibility with microcatheter were\nassessed. Subject device was compared to\npredicate devices. | All test samples passed testing.\nTrackability and handling of the\nguidewire, radiopacity, and\ncompatibility with\nmicrocatheter were comparable\nto predicate device. |\n\n| Test | Results | Conclusion |\n| --- | --- | --- |\n| Cytotoxicity – ISO MTS\nCytotoxicity Test – 24 hour\nExtract\nISO 10993-5 | The percent viability of test article is\n110.6%. All system suitability criteria were\nmet indicating a valid test assay. The full\nstrength EMEM10 Test Article extract | Non-cytotoxic |\n\nshowed no cytotoxic potential to L-929\nmouse fibroblast cells.\nSensitization - ISO Guinea Pig The topical application of the 0.9% NaCl\nDid not elicit sensitization\nMaximization Sensitization Test- extract evaluated at a concentration of 100%\nresponse\n(2 Extracts)\ndid not induce delayed sensitization in the\nguinea pig (grade 0).\nISO 10993-10\nThe topical application of the sesame oil\nextract evaluated at a concentration of 100%\ndid not induce delayed sensitization in the\nguinea pig (grade 0).\nIrritation or Intracutaneous – ISO\nNon-irritant\nIntracutaneous Study in Rabbits –\nThe 0.9% NaCl and sesame oil extracts of\nTwo Extracts\nthe test articles show an overall mean\nISO 10993-10 difference of 0.\nAcute Systemic Toxicity – ISO Non-toxic\nThere was no evidence of significant\nAcute Systemic Toxicity Study in\nsystemic toxicity or mortality after test\nMice – Two Extracts\narticle extracts injection.\nISO 10993-11\nSystemic Toxicity –\nDuring the 3 hour observation period, none Non-pyrogenic\nISO Materials Mediated Rabbit\nof the rabbits administered with the test\nPyrogen\narticle extract had a temperature rise >0.5ºC\nISO 10993-11 at the required observation time points. This\nresponse did not exceed the USP limit and\nmeets the requirements for this test.\nTherefore, these results indicate that the test\narticle was determined to be non-pyrogenic.\nHemocompatibility-Hemolysis The mean hemolytic index for the test Non-Hemolytic\n(Direct and Indirect)\narticle by direct contact was of 0.71%, and\nthe mean hemolytic index for the test article\nISO 10993-4\nextract was 0.61%. The direct contact of the\ntest article was non-hemolytic and the test\narticle extract was non hemolytic.\nHemocompatibility – Standard\nThere was minimal thrombus formation Passed\nThrombogenicity in Canine (ISO)\nassociated with both test devices.\nPage 12\n\n|  | showed no cytotoxic potential to L-929\nmouse fibroblast cells. |  |\n| --- | --- | --- |\n| Sensitization - ISO Guinea Pig\nMaximization Sensitization Test-\n(2 Extracts)\nISO 10993-10 | The topical application of the 0.9% NaCl\nextract evaluated at a concentration of 100%\ndid not induce delayed sensitization in the\nguinea pig (grade 0).\nThe topical application of the sesame oil\nextract evaluated at a concentration of 100%\ndid not induce delayed sensitization in the\nguinea pig (grade 0). | Did not elicit sensitization\nresponse |\n| Irritation or Intracutaneous – ISO\nIntracutaneous Study in Rabbits –\nTwo Extracts\nISO 10993-10 | The 0.9% NaCl and sesame oil extracts of\nthe test articles show an overall mean\ndifference of 0. | Non-irritant |\n| Acute Systemic Toxicity – ISO\nAcute Systemic Toxicity Study in\nMice – Two Extracts\nISO 10993-11 | There was no evidence of significant\nsystemic toxicity or mortality after test\narticle extracts injection. | Non-toxic |\n| Systemic Toxicity –\nISO Materials Mediated Rabbit\nPyrogen\nISO 10993-11 | During the 3 hour observation period, none\nof the rabbits administered with the test\narticle extract had a temperature rise >0.5ºC\nat the required observation time points. This\nresponse did not exceed the USP limit and\nmeets the requirements for this test.\nTherefore, these results indicate that the test\narticle was determined to be non-pyrogenic. | Non-pyrogenic |\n| Hemocompatibility-Hemolysis\n(Direct and Indirect)\nISO 10993-4 | The mean hemolytic index for the test\narticle by direct contact was of 0.71%, and\nthe mean hemolytic index for the test article\nextract was 0.61%. The direct contact of the\ntest article was non-hemolytic and the test\narticle extract was non hemolytic. | Non-Hemolytic |\n| Hemocompatibility – Standard\nThrombogenicity in Canine (ISO) | There was minimal thrombus formation\nassociated with both test devices. | Passed |\n\nISO 10993-4 Additionally, the combined analysis of\nplatelet counts, device weights, and clinical\nobservations indicated that neither animal’s\nclotting abilities were compromised after\nimplantation of the devices. Based on the\nresults of this study, the test devices appear\nto have similar thromboresistance\ncharacteristics as the control devices.\nHemocompatibility –\nThe SC5b-9 assay results for the Passed\nComplement Activation, SC5b-9\ncomparison article were statistically similar\n(p>0.050) to the reference negative control\nISO 10993-4\ndata; therefore, the comparison article for\nSC5b-9 assay is considered satisfactory\nunder the test conditions employed.\nHemocompatibility – Partial\nThe test article and predicate percent plasma Passed\nThromboplastin Time (PTT)\ncontrol values fell within the same\nthrombogenicity category, minimal\nISO 10993-4\nactivator. Within the limitations of the test\nsystem, the responses are considered\nsimilar.\nHemocompatibility – Platelet and\nThe test article results for the leukocyte and Passed\nLeukocyte Counts with Sponsor\nplatelet counts levels showed 100.6-105.6%\nSupplied Comparison Article\nof the negative control. The platelet counts\nof the test article were not statistically\nISO 10993-4\nsignificant (p>0.05) when compared to the\nreference material. Therefore, the test article\nis comparable to the reference control. The\nplatelet counts of the test article were not\nstatistically significant (p>0.05) when\ncompared to the comparison article.\nTherefore, the test article is comparable to\nthe comparison article.\nShelf life: The accelerated shelf life testing for HYBRID Guidewire has been conducted (T=1\nyears accelerated aging) with test results confirmed that all acceptance criteria were met. No new\nquestions of safety or effectiveness are raised. Based on the results, we can conclude that HYBRID\nPage 13\n\n| ISO 10993-4 | Additionally, the combined analysis of\nplatelet counts, device weights, and clinical\nobservations indicated that neither animal’s\nclotting abilities were compromised after\nimplantation of the devices. Based on the\nresults of this study, the test devices appear\nto have similar thromboresistance\ncharacteristics as the control devices. |  |\n| --- | --- | --- |\n| Hemocompatibility –\nComplement Activation, SC5b-9\nISO 10993-4 | The SC5b-9 assay results for the\ncomparison article were statistically similar\n(p>0.050) to the reference negative control\ndata; therefore, the comparison article for\nSC5b-9 assay is considered satisfactory\nunder the test conditions employed. | Passed |\n| Hemocompatibility – Partial\nThromboplastin Time (PTT)\nISO 10993-4 | The test article and predicate percent plasma\ncontrol values fell within the same\nthrombogenicity category, minimal\nactivator. Within the limitations of the test\nsystem, the responses are considered\nsimilar. | Passed |\n| Hemocompatibility – Platelet and\nLeukocyte Counts with Sponsor\nSupplied Comparison Article\nISO 10993-4 | The test article results for the leukocyte and\nplatelet counts levels showed 100.6-105.6%\nof the negative control. The platelet counts\nof the test article were not statistically\nsignificant (p>0.05) when compared to the\nreference material. Therefore, the test article\nis comparable to the reference control. The\nplatelet counts of the test article were not\nstatistically significant (p>0.05) when\ncompared to the comparison article.\nTherefore, the test article is comparable to\nthe comparison article. | Passed |\n\nGuidewire will perform as intended to the Design Specification. HYBRID Guidewire will be\nlabeled for 1-year shelf life.\nPackaging: The packaging validation, T=1 year accelerated aging was performed on the HYBRID\nGuidewire. The results from packaging testing conducted on HYBRID Guidewire showed that the\nacceptance criteria were met. Therefore, we can conclude the HYBRID Guidewire packaging will\nprovide the adequate and effective protection and sterile barrier requirements.\nSterilization: HYBRID Guidewire is sterilized using 100% Ethylene Oxide (EtO) gas in the same\nmanner as FDA cleared predicate devices, Traxcess 14 Guidewire (K133725) and Traxcess .007”\nMini Guidewire (K161803). HYBRID Guidewire is sold sterile, for single use and single patient\nonly. The sterilization validation was performed and is documented. The sterilization validation\nresults showed that the sterilization dose and routine sterilization process was validated to achieve\nan SAL of 10-6 for the HYBRID Guidewire.\nTest Description Test Summary Results\nSterilization Validation 100% EO is used to sterilize The validation study\nthe device to achieve a demonstrated that the\nminimum SAL of 10-6. The sterilization process and\nvalidation was conducted in equipment are capable of\naccordance with ISO reliably and consistently\n11135:2007. Validation of the sterilizing the devices to a\nEO sterilization cycle was minimum SAL of 10-6. The\nperformed using one (1) appropriateness of the BI has\nfractional exposure cycle, been confirmed with\nfour (4) half exposure cycles fractional test runs utilizing\nand one (1) full exposure Natural Product Sterility\ncycle, overkill approach Testing (NPRT). Fractional\ndescribed in ISO 11135:2007 cycles, half cycles, and full\nAnnex B. cycles met the acceptance\ncriteria.\nEO and ECH Residuals EO and ECH residuals were The residual traces of EO and\nmeasured per ISO 10993-7: ECH for the worst case\n2008. device in the device family\nafter the exposure to the EO\nsterilization process are well\nPage 14\n\n| Test Description | Test Summary | Results |\n| --- | --- | --- |\n| Sterilization Validation | 100% EO is used to sterilize\nthe device to achieve a\nminimum SAL of 10-6. The\nvalidation was conducted in\naccordance with ISO\n11135:2007. Validation of the\nEO sterilization cycle was\nperformed using one (1)\nfractional exposure cycle,\nfour (4) half exposure cycles\nand one (1) full exposure\ncycle, overkill approach\ndescribed in ISO 11135:2007\nAnnex B. | The validation study\ndemonstrated that the\nsterilization process and\nequipment are capable of\nreliably and consistently\nsterilizing the devices to a\nminimum SAL of 10-6. The\nappropriateness of the BI has\nbeen confirmed with\nfractional test runs utilizing\nNatural Product Sterility\nTesting (NPRT). Fractional\ncycles, half cycles, and full\ncycles met the acceptance\ncriteria. |\n| EO and ECH Residuals | EO and ECH residuals were\nmeasured per ISO 10993-7:\n2008. | The residual traces of EO and\nECH for the worst case\ndevice in the device family\nafter the exposure to the EO\nsterilization process are well |\n\nbelow the limits specified in\nISO 10993-7.\nBacterial Endotoxin Levels LAL testing was conducted in < 2.15 EU/device\naccordance with FDA\nguidance document (June\n2012), USP<85>, and\nEuropean Pharmacopeia BET\n2.6.14\nCONCLUSIONS\nThe HYBRID Guidewire met all specified criteria. We conclude that the subject device, HYBRID\nGuidewire, is substantially equivalent in its intended use, design, material, performance, and the\nunderlying fundamental scientific technology used, to the predicate device, Traxcess 14\nGuidewire, and the reference devices, Traxcess .007” Mini Guidewire, Transend 300 ES\nGuidewire and Transend 300 Floppy Guidewire.\nPage 15\n\n|  |  | below the limits specified in\nISO 10993-7. |\n| --- | --- | --- |\n| Bacterial Endotoxin Levels | LAL testing was conducted in\naccordance with FDA\nguidance document (June\n2012), USP<85>, and\nEuropean Pharmacopeia BET\n2.6.14 | < 2.15 EU/device |",
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK182337\nDevice Name\nHYBRID Guidewire\nIndications for Use (Describe)\nThe HYBRID Guidewire is intended for general intravascular use, including the neuro and peripheral vasculature. The\nguidewire can be steered to facilitate the selective placement of diagnostic or therapeutic catheters. This device is not\nintended for use in the coronary arteries.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\nHYBRID Guidewire\n510(k) Summary\nThis 510(k) Summary for HYBRID Guidewire is submitted in accordance with the requirements\nof 21 CFR 807.87(h) and 807.92 and following the recommendation outlined in FDA Guidance,\nThe 510(k) Program: Evaluating Substantial Equivalence in Premarket Notification [510(k)],\ndated 28 July, 2014.\nSUBMITTER [807.92(a)(1)]\nBalt USA, LLC\n29 Parker\nIrvine CA 92618\nContact Person: Nancy Xu\nRegulatory Affairs Manager\nTelephone: 949-788-1443\nE- mail: nancy.xu@balt-usa.com\nDate prepared: September 21, 2018\nDEVICE [807.92(a)(2)]\nName of Device: HYBRID Guidewire\nCommon or Usual Name: Guidewire\nClassification Name: Catheter Guide Wire\nProduct Code: MOF\nDQX\nRegulatory Class: Class II\nSubmission Type: Traditional 510(k)\nRegulation Number: 21 C.F.R. 870.1330\nReviewing Product Branch: Division of Neurological and Physical Medicine Devices (Office of\nDevice Evaluation, CDRH)",
    "contraindications": null,
    "sizing_specs": "DEVICE DESCRIPTION [807.92(a)(4)]\nHYBRID Guidewire is a coiled wire that is designed to fit inside a percutaneous microcatheter\nfor the purpose of directing the catheter through a blood vessel. It is used in association with\ncatheters to enable insertion and easier navigation into the intracranial vascular branches for\ndiagnostic or therapeutic use. Guidewires constitute an important element that conditions the\nsuccess of the operation. They can be pushed and torqued to move forward through patient’s\ntortuous anatomy.\nHYBRID Guidewire consists of a proximal coated stainless steel core wire and a distal coated\nnitinol core wire. The distal core wire is tapered at the distal tip and is contained within a 92/8\nplatinum/tungsten and stainless steel coil for maximum radiopacity. The distal tip comes in\nvarious tip designs; it can be straight or curved distal tip (forming a double angle).\nThe coil section of the HYBRID Guidewire and the distal stainless steel section is coated with\nhydrophilic coating, while the proximal stainless steel section is coated with\nPolytetrafluoroethylene (PTFE). The purpose of the surface coatings is to provide lubricity when\nHYBRID Guidewire is passed through compatible microcatheters. A torquer and an introducer\nare also provided with the device.\nINDICATIONS FOR USE [807.92(a)(5)]\nThe HYBRID Guidewire is intended for general intravascular use, including the neuro and\nperipheral vasculature. The guidewire can be steered to facilitate the selective placement of\ndiagnostic or therapeutic catheters. This device is not intended for use in the coronary arteries.\nCOMPARISON OF TECHNOLOGICAL CHARACTERISTICS [807.92(a)(6)]\nThe technological characteristics of the HYBRID Guidewire is analogous to the technological\ncharacteristics of the Traxcess 14 Guidewire (K133725), Traxcess 0.007” Mini Guidewire\n(K161803), and Transend 300 ES Guidewire and Transend 300 Floppy Guidewire\n(K022357). Substantial equivalence is determined based on the following similarities:\n• similar intended use/indications for use\n• Same principles of operation\n• Same fundamental scientific technology\n• Incorporate similar basic guidewire design\n• Incorporate similar guidewire construction material\nPage 2\n\nTable 1 comprises the comparison between HYBRID Guidewire (Subject Device) and Traxcess\n14 Guidewire (Predicate Device, K133725), Traxcess .007” Mini Guidewire (Reference Device,\nK161803) and Transend 300 ES Guidewire and Transend 300 Floppy Guidewire (Reference\nDevice, K022357).\nPage 3\n\nTable 1: Predicate Devices and Reference Devices vs. Subject Device Comparison Table\nFeature Traxcess 14 Guidewire Traxcess .007” Mini Transend 300 ES Guidewire HYBRID Guidewire\nGuidewire Transend 300 Floppy\nGuidewire\n[PREDICATE DEVICE [ REFERENCE DEVICE [REFERENCE DEVICE [SUBJECT DEVICE]\nK133725] K161803] K022357]\nProduct Code MOF, DQX MOF, DQX DQX Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire\nRegulatory Class Class II Class II Class II Same as Predicate Device\nRegulation Number 21 CFR 870.1330 21 CFR 870.1330 21 CFR 870.1330 Same as Predicate Device\nRegulation Name Catheter Guide Wire Catheter Guide Wire Catheter Guide Wire Same as Predicate Device\nGeneric Name Guidewire Guidewire Guidewire Same as Predicate Device\nPage 4\n\n| Feature | Traxcess 14 Guidewire | Traxcess .007” Mini | Transend 300 ES Guidewire | HYBRID Guidewire |\n| --- | --- | --- | --- | --- |\n|  |  | Guidewire | Transend 300 Floppy |  |\n|  |  |  | Guidewire |  |\n|  |  |  |  |  |\n|  |  |  |  |  |\n|  |  |  | [REFERENCE DEVICE |  |\n|  | [PREDICATE DEVICE | [ REFERENCE DEVICE |  | [SUBJECT DEVICE] |\n|  | K133725] | K161803] | K022357] |  |\n|  |  |  |  |  |\n| Product Code | MOF, DQX | MOF, DQX | DQX | Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire |\n| Regulatory Class | Class II | Class II | Class II | Same as Predicate Device |\n| Regulation Number | 21 CFR 870.1330 | 21 CFR 870.1330 | 21 CFR 870.1330 | Same as Predicate Device |\n| Regulation Name | Catheter Guide Wire | Catheter Guide Wire | Catheter Guide Wire | Same as Predicate Device |\n| Generic Name | Guidewire | Guidewire | Guidewire | Same as Predicate Device |\n\nIndications for Use The Traxcess 14 Guidewire Traxcess .007” Mini The Transend 300 ES The HYBRID Guidewire\nStatement is intended for general Guidewire is indicated for\nGuidewire and Transend 300 is intended for general\nintravascular use, including general intravascular use,\nFloppy Guidewire are intravascular use,\nthe neuro and peripheral including the neuro and\nintended for general including the neuro and\nvasculature. The guidewire peripheral vasculature. The\nintravascular use, including peripheral vasculature.\ncan be steered to facilitate guidewire can be steered to\nthe selective placement of facilitate the selective the neuro and peripheral The guidewire can be\ndiagnostic or therapeutic placement of diagnostic or vasculature. The guidewires steered to facilitate the\ncatheters. This device is not therapeutic catheters. This can be torqued to facilitate the selective placement of\nintended for use in device is not intended for\nselective placement of diagnostic or therapeutic\ncoronary arteries. use in coronary arteries.\ndiagnostic or therapeutic catheters. This device is\ncatheters. These devices are not intended for use in\nnot intended for use in the coronary arteries.\ncoronary arteries. A torque\ndevice (pin vise) is included\nto facilitate directional\nmanipulation of the\nguidewires.\nPage 5\n\nPerformance\nFunction The steerable guidewire is The steerable guidewire is The guidewire can be Same as Traxcess .007”\nused to facilitate the used to facilitate the torqued to facilitate the Mini Guidewire and\nselective placement of selective placement of selective placement of Traxcess 14 Guidewire\ndiagnostic or therapeutic diagnostic or therapeutic diagnostic or therapeutic\ncatheters. catheters. catheters.\nAnatomical Location General intravascular use, General intravascular use, General intravascular use, Same as Predicate Device\nincluding the neuro and including the neuro and including the neuro and\nperipheral vasculature. peripheral vasculature. peripheral vasculature.\nDesign\nOverall Length 200 cm 210 cm 300 cm 120 cm* – 310cm\n(*The 120 cm length device\nmodel is only indicated to be\nused in the peripheral\nvasculature.)\nProximal Diameter .014” .014” Not Listed .012” - .014”\nDistal Diameter .012” .007” 0.014” minimum .007” - .014”\nCore wire 60 cm Nitinol welded to 60 cm Nitinol welded to Not Listed 40 cm – 60 cm Nitinol\nconfiguration Stainless Steel Stainless Steel soldered to Stainless Steel\nCoil Length 40 cm 6 cm Not Listed 8 cm or 31 cm\nCoil Configuration 3 cm Platinum Nickel alloy 6 cm Platinum Nickel alloy Not Listed 3 cm of Platinum Tungsten\nand 37 cm Stainless Steel and 27 cm stainless steel\nOr\n8 cm of Platinum Tungsten\nPage 6\n\n| Performance |  |  |  |  |\n| --- | --- | --- | --- | --- |\n| Function | The steerable guidewire is\nused to facilitate the\nselective placement of\ndiagnostic or therapeutic\ncatheters. | The steerable guidewire is\nused to facilitate the\nselective placement of\ndiagnostic or therapeutic\ncatheters. | The guidewire can be\ntorqued to facilitate the\nselective placement of\ndiagnostic or therapeutic\ncatheters. | Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire |\n| Anatomical Location | General intravascular use,\nincluding the neuro and\nperipheral vasculature. | General intravascular use,\nincluding the neuro and\nperipheral vasculature. | General intravascular use,\nincluding the neuro and\nperipheral vasculature. | Same as Predicate Device |\n| Design |  |  |  |  |\n| Overall Length | 200 cm | 210 cm | 300 cm | 120 cm* – 310cm\n(*The 120 cm length device\nmodel is only indicated to be\nused in the peripheral\nvasculature.) |\n| Proximal Diameter | .014” | .014” | Not Listed | .012” - .014” |\n| Distal Diameter | .012” | .007” | 0.014” minimum | .007” - .014” |\n| Core wire\nconfiguration | 60 cm Nitinol welded to\nStainless Steel | 60 cm Nitinol welded to\nStainless Steel | Not Listed | 40 cm – 60 cm Nitinol\nsoldered to Stainless Steel |\n| Coil Length | 40 cm | 6 cm | Not Listed | 8 cm or 31 cm |\n| Coil Configuration | 3 cm Platinum Nickel alloy\nand 37 cm Stainless Steel | 6 cm Platinum Nickel alloy | Not Listed | 3 cm of Platinum Tungsten\nand 27 cm stainless steel\nOr\n8 cm of Platinum Tungsten |\n\nCoil Length 3 cm 6 cm Not Listed 3 cm or 8 cm\n(Radiopaque)\nStainless Steel Coil 40 cm N/A Not Listed 27 cm\nLength\nStainless steel coil length\nnot applicable to models\nwith 8cm Pt/W\nconfiguration\nDistal Shaft Length 1.4 cm 1.4 cm Not Listed 1.8 cm -2.0 cm\n(Shapeable Length)\nDistal tip thickness 0.037 mm 0.037 mm Not Listed 0.040 mm\n(core wire)\nDocking Wire Yes No Not Listed No\nCompatibility\nMaterial\nProximal Core Wire Stainless Steel Stainless steel Not Listed Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire\nDistal Core Wire Nickel titanium (Nitinol) Nickel titanium (Nitinol) Not Listed Same as Traxcess .007”\nalloy alloy Mini Guidewire and\nTraxcess 14 Guidewire\nCoil Platinum nickel alloy and Platinum nickel alloy Not Listed Platinum/Tungsten and\nStainless Steel Stainless Steel\nCoating Material\nCoil Hydrophilic Coating Hydrophilic Coating Not Listed Same as Traxcess .007”\nMini Guidewire and\n[SLIP-COAT by Argon [SLIP-COAT by Argon\nTraxcess 14 Guidewire\nMedical] Medical]\nPage 7\n\n| Coil Length\n(Radiopaque) | 3 cm | 6 cm | Not Listed | 3 cm or 8 cm |\n| --- | --- | --- | --- | --- |\n| Stainless Steel Coil\nLength | 40 cm | N/A | Not Listed | 27 cm\nStainless steel coil length\nnot applicable to models\nwith 8cm Pt/W\nconfiguration |\n| Distal Shaft Length\n(Shapeable Length) | 1.4 cm | 1.4 cm | Not Listed | 1.8 cm -2.0 cm |\n| Distal tip thickness\n(core wire) | 0.037 mm | 0.037 mm | Not Listed | 0.040 mm |\n| Docking Wire\nCompatibility | Yes | No | Not Listed | No |\n| Material |  |  |  |  |\n| Proximal Core Wire | Stainless Steel | Stainless steel | Not Listed | Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire |\n| Distal Core Wire | Nickel titanium (Nitinol)\nalloy | Nickel titanium (Nitinol)\nalloy | Not Listed | Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire |\n| Coil | Platinum nickel alloy and\nStainless Steel | Platinum nickel alloy | Not Listed | Platinum/Tungsten and\nStainless Steel |\n| Coating Material |  |  |  |  |\n| Coil | Hydrophilic Coating\n[SLIP-COAT by Argon\nMedical] | Hydrophilic Coating\n[SLIP-COAT by Argon\nMedical] | Not Listed | Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire |\n\nDistal Stainless Steel Hydrophilic Coating Hydrophilic Coating Not Listed Same as Traxcess .007”\nMini Guidewire and\n[SLIP-COAT by Argon [SLIP-COAT by Argon\nTraxcess 14 Guidewire\nMedical] Medical]\nProximal Stainless Hydrophilic Coating No PTFE Not Listed PTFE\nSteel\nHydrophilic Coating Hydrophilic coating = Hydrophilic coating = Not Listed Hydrophilic coating =\nLength 1450 mm 1580 mm\n9 cm -59 cm\nPTFE = 160 cm or 250 cm\nOther Attributes\nMethod of supply Sterile and single use Sterile and single use Not Listed Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire\nSterilization method Ethylene oxide gas Ethylene oxide gas Not Listed Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire\nAccessories Shaping mandrel, Torque Shaping mandrel, Torque Torque Device (pin vise) Torquer\ndevice, and Insertion Tool device, and Insertion Tool\nIntroducer\nPackage Placed into a Dispenser Placed into a Dispenser Not Listed Same as Traxcess .007”\nconfiguration hoop, Tyvek pouch, and hoop, Tyvek pouch, and Mini Guidewire and\nCarton box Carton box Traxcess 14 Guidewire\nPage 8\n\n| Distal Stainless Steel | Hydrophilic Coating\n[SLIP-COAT by Argon\nMedical] | Hydrophilic Coating\n[SLIP-COAT by Argon\nMedical] | Not Listed | Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire |\n| --- | --- | --- | --- | --- |\n| Proximal Stainless\nSteel | Hydrophilic Coating | No PTFE | Not Listed | PTFE |\n| Hydrophilic Coating\nLength | Hydrophilic coating =\n1450 mm | Hydrophilic coating =\n1580 mm | Not Listed | Hydrophilic coating =\n9 cm -59 cm\nPTFE = 160 cm or 250 cm |\n| Other Attributes |  |  |  |  |\n| Method of supply | Sterile and single use | Sterile and single use | Not Listed | Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire |\n| Sterilization method | Ethylene oxide gas | Ethylene oxide gas | Not Listed | Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire |\n| Accessories | Shaping mandrel, Torque\ndevice, and Insertion Tool | Shaping mandrel, Torque\ndevice, and Insertion Tool | Torque Device (pin vise) | Torquer\nIntroducer |\n| Package\nconfiguration | Placed into a Dispenser\nhoop, Tyvek pouch, and\nCarton box | Placed into a Dispenser\nhoop, Tyvek pouch, and\nCarton box | Not Listed | Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire |\n\nPERFORMANCE DATA [807.92(b)]\nPerformance Bench Testing and Animal Testing: Results of the performance bench testing\nand animal testing (Table 2) indicate that HYBRID Guidewire (Subject Device) meets\nestablished performance requirements and is substantially equivalent for its intended use.\nTable 2: Performance Bench Testing and Animal Testing Summary\nPerformance Bench Testing\nTests Test Method Summary Results\nVisual and Dimensional Test samples were visually inspected for All test samples passed testing.\nInspection damage under 2.5X magnification. The\nexternal surface of the effective length of\nthe guidewire shall be free from process\nand surface defects that could cause trauma\nto vessels during use.\nInspect dimensions for overall length,\nradiopaque length, outer diameter (distal\nand proximal), and distal shape per product\nspecification.\nCatheter Compatibility & Verify the in vitro performance of All test samples passed testing.\nSimulated Use neurovascular guidewires under simulated\nuse conditions using a worst case tortuous\nICA vessel model.\nCoating Integrity and Test samples were dyed and gone through All test samples passed testing.\nAdherence\nsimulated use testing. Inspect the coating\nquality of the dyed guidewire under a\nmicroscope.\nTensile Strength The minimum force to break the guidewire All test samples passed testing.\nwas tested per ISO 11070. Tensile strength Tensile strength was\nof the subject device was compared to the comparable to predicate\npredicate device. devices.\nCorrosion Resistance The test article is immersed in sodium All test samples passed testing.\nchloride solution before being placed in\nPage 9\n\n| Performance Bench Testing |  |  |\n| --- | --- | --- |\n| Tests | Test Method Summary | Results |\n| Visual and Dimensional\nInspection | Test samples were visually inspected for\ndamage under 2.5X magnification. The\nexternal surface of the effective length of\nthe guidewire shall be free from process\nand surface defects that could cause trauma\nto vessels during use.\nInspect dimensions for overall length,\nradiopaque length, outer diameter (distal\nand proximal), and distal shape per product\nspecification. | All test samples passed testing. |\n| Catheter Compatibility &\nSimulated Use | Verify the in vitro performance of\nneurovascular guidewires under simulated\nuse conditions using a worst case tortuous\nICA vessel model. | All test samples passed testing. |\n| Coating Integrity and\nAdherence | Test samples were dyed and gone through\nsimulated use testing. Inspect the coating\nquality of the dyed guidewire under a\nmicroscope. | All test samples passed testing. |\n| Tensile Strength | The minimum force to break the guidewire\nwas tested per ISO 11070. Tensile strength\nof the subject device was compared to the\npredicate device. | All test samples passed testing.\nTensile strength was\ncomparable to predicate\ndevices. |\n| Corrosion Resistance | The test article is immersed in sodium\nchloride solution before being placed in | All test samples passed testing. |\n\nboiling distilled or deionized water.\nSubsequently, the test article is examined\nvisually for evidence of corrosion.\nTorque Strength Torque strength was determined by number All test samples passed testing.\nof turns-to-failures. Torque strength of the The torque strength of the\nsubject device was compared to the subject device is equivalent to\npredicate device. the predicate device.\nTorqueability Rotational input to output ratio All test samples passed testing.\n(torqueability value) is compared to the The torqueability value of the\npredicate device. subject device is equivalent to\nthe predicate device.\nFracture Resistance and Testing was conducted to determine the All test samples passed testing.\nFlexing Test guidewire’s resistance to damage by\nflexing and resistance to fracture per ISO\n11070.\nTip Flexibility Flexibility testing was conducted to All test samples passed testing.\ndetermine the force required to deflect the The tip flexibility of the subject\ndistal tip of the guidewire when deflected device is equivalent to the\nto 45º and 90º. Tip flexibility of the subject predicate device.\ndevice was compared to the predicate\ndevice.\nParticulate Matter Particulate matter in injections of the All test samples passed testing.\nCharacterization device were quantified after simulated use. Particulate matter\nParticulate matter characterization of the characterization was\nsubject device was compared to the comparable to predicate device.\npredicate device.\nDesign Verification and This test is to evaluate the device design All test samples passed testing.\nPackaging Validation and packaging design and to demonstrate\nthat the device will meet the product\nspecification requirements at t=1 year time-\npoint after exposing to 1x EtO sterilization.\nPage 10\n\n|  | boiling distilled or deionized water.\nSubsequently, the test article is examined\nvisually for evidence of corrosion. |  |\n| --- | --- | --- |\n| Torque Strength | Torque strength was determined by number\nof turns-to-failures. Torque strength of the\nsubject device was compared to the\npredicate device. | All test samples passed testing.\nThe torque strength of the\nsubject device is equivalent to\nthe predicate device. |\n| Torqueability | Rotational input to output ratio\n(torqueability value) is compared to the\npredicate device. | All test samples passed testing.\nThe torqueability value of the\nsubject device is equivalent to\nthe predicate device. |\n| Fracture Resistance and\nFlexing Test | Testing was conducted to determine the\nguidewire’s resistance to damage by\nflexing and resistance to fracture per ISO\n11070. | All test samples passed testing. |\n| Tip Flexibility | Flexibility testing was conducted to\ndetermine the force required to deflect the\ndistal tip of the guidewire when deflected\nto 45º and 90º. Tip flexibility of the subject\ndevice was compared to the predicate\ndevice. | All test samples passed testing.\nThe tip flexibility of the subject\ndevice is equivalent to the\npredicate device. |\n| Particulate Matter\nCharacterization | Particulate matter in injections of the\ndevice were quantified after simulated use.\nParticulate matter characterization of the\nsubject device was compared to the\npredicate device. | All test samples passed testing.\nParticulate matter\ncharacterization was\ncomparable to predicate device. |\n| Design Verification and\nPackaging Validation | This test is to evaluate the device design\nand packaging design and to demonstrate\nthat the device will meet the product\nspecification requirements at t=1 year time-\npoint after exposing to 1x EtO sterilization. | All test samples passed testing. |\n\nPackaging Integrity Test\nVisual Inspection Visually inspect packaging for any signs of All test samples met the\ndamage. All seals shall be free of acceptance criteria.\nincomplete seals, voids, channels,\nwrinkles, foreign material in the seal and/or\nover heated sections. Labels shall be\nlegible and intact, with no damage or\ndelamination.\nBubble Leak Test Perform bubble leak test per ASTM All test samples met the\nF2096-11. All samples must exhibit no acceptance criteria.\nleaks.\nSeal Strength Perform seal strength test per ASTM All test samples met the\nF88/F88M-15. acceptance criteria.\nPerformance Animal Testing\nAnimal Testing (GLP) Animal testing is to evaluate the in vivo All test samples passed testing.\nTrackability and handling of the\nperformance of the device in an acute\nguidewire, radiopacity, and\nporcine model. Trackability and handling\ncompatibility with\nof the guidewire, radiopacity, and\nmicrocatheter were comparable\ncompatibility with microcatheter were\nto predicate device.\nassessed. Subject device was compared to\npredicate devices.\nBiocompatibility: Results of the biocompatibility testing (Table 3) indicate that HYBRID\nGuidewire (Subject Device) is biocompatible and is substantially equivalent for its intended use.\nTable 3: Biocompatibility Test Summary\nTest Results Conclusion\nCytotoxicity – ISO MTS Non-cytotoxic\nThe percent viability of test article is\nCytotoxicity Test – 24 hour\n110.6%. All system suitability criteria were\nExtract\nmet indicating a valid test assay. The full\nISO 10993-5 strength EMEM10 Test Article extract\nPage 11\n\n| Packaging Integrity Test |  |  |\n| --- | --- | --- |\n| Visual Inspection | Visually inspect packaging for any signs of\ndamage. All seals shall be free of\nincomplete seals, voids, channels,\nwrinkles, foreign material in the seal and/or\nover heated sections. Labels shall be\nlegible and intact, with no damage or\ndelamination. | All test samples met the\nacceptance criteria. |\n| Bubble Leak Test | Perform bubble leak test per ASTM\nF2096-11. All samples must exhibit no\nleaks. | All test samples met the\nacceptance criteria. |\n| Seal Strength | Perform seal strength test per ASTM\nF88/F88M-15. | All test samples met the\nacceptance criteria. |\n| Performance Animal Testing |  |  |\n| Animal Testing (GLP) | Animal testing is to evaluate the in vivo\nperformance of the device in an acute\nporcine model. Trackability and handling\nof the guidewire, radiopacity, and\ncompatibility with microcatheter were\nassessed. Subject device was compared to\npredicate devices. | All test samples passed testing.\nTrackability and handling of the\nguidewire, radiopacity, and\ncompatibility with\nmicrocatheter were comparable\nto predicate device. |\n\n| Test | Results | Conclusion |\n| --- | --- | --- |\n| Cytotoxicity – ISO MTS\nCytotoxicity Test – 24 hour\nExtract\nISO 10993-5 | The percent viability of test article is\n110.6%. All system suitability criteria were\nmet indicating a valid test assay. The full\nstrength EMEM10 Test Article extract | Non-cytotoxic |\n\nshowed no cytotoxic potential to L-929\nmouse fibroblast cells.\nSensitization - ISO Guinea Pig The topical application of the 0.9% NaCl\nDid not elicit sensitization\nMaximization Sensitization Test- extract evaluated at a concentration of 100%\nresponse\n(2 Extracts)\ndid not induce delayed sensitization in the\nguinea pig (grade 0).\nISO 10993-10\nThe topical application of the sesame oil\nextract evaluated at a concentration of 100%\ndid not induce delayed sensitization in the\nguinea pig (grade 0).\nIrritation or Intracutaneous – ISO\nNon-irritant\nIntracutaneous Study in Rabbits –\nThe 0.9% NaCl and sesame oil extracts of\nTwo Extracts\nthe test articles show an overall mean\nISO 10993-10 difference of 0.\nAcute Systemic Toxicity – ISO Non-toxic\nThere was no evidence of significant\nAcute Systemic Toxicity Study in\nsystemic toxicity or mortality after test\nMice – Two Extracts\narticle extracts injection.\nISO 10993-11\nSystemic Toxicity –\nDuring the 3 hour observation period, none Non-pyrogenic\nISO Materials Mediated Rabbit\nof the rabbits administered with the test\nPyrogen\narticle extract had a temperature rise >0.5ºC\nISO 10993-11 at the required observation time points. This\nresponse did not exceed the USP limit and\nmeets the requirements for this test.\nTherefore, these results indicate that the test\narticle was determined to be non-pyrogenic.\nHemocompatibility-Hemolysis The mean hemolytic index for the test Non-Hemolytic\n(Direct and Indirect)\narticle by direct contact was of 0.71%, and\nthe mean hemolytic index for the test article\nISO 10993-4\nextract was 0.61%. The direct contact of the\ntest article was non-hemolytic and the test\narticle extract was non hemolytic.\nHemocompatibility – Standard\nThere was minimal thrombus formation Passed\nThrombogenicity in Canine (ISO)\nassociated with both test devices.\nPage 12\n\n|  | showed no cytotoxic potential to L-929\nmouse fibroblast cells. |  |\n| --- | --- | --- |\n| Sensitization - ISO Guinea Pig\nMaximization Sensitization Test-\n(2 Extracts)\nISO 10993-10 | The topical application of the 0.9% NaCl\nextract evaluated at a concentration of 100%\ndid not induce delayed sensitization in the\nguinea pig (grade 0).\nThe topical application of the sesame oil\nextract evaluated at a concentration of 100%\ndid not induce delayed sensitization in the\nguinea pig (grade 0). | Did not elicit sensitization\nresponse |\n| Irritation or Intracutaneous – ISO\nIntracutaneous Study in Rabbits –\nTwo Extracts\nISO 10993-10 | The 0.9% NaCl and sesame oil extracts of\nthe test articles show an overall mean\ndifference of 0. | Non-irritant |\n| Acute Systemic Toxicity – ISO\nAcute Systemic Toxicity Study in\nMice – Two Extracts\nISO 10993-11 | There was no evidence of significant\nsystemic toxicity or mortality after test\narticle extracts injection. | Non-toxic |\n| Systemic Toxicity –\nISO Materials Mediated Rabbit\nPyrogen\nISO 10993-11 | During the 3 hour observation period, none\nof the rabbits administered with the test\narticle extract had a temperature rise >0.5ºC\nat the required observation time points. This\nresponse did not exceed the USP limit and\nmeets the requirements for this test.\nTherefore, these results indicate that the test\narticle was determined to be non-pyrogenic. | Non-pyrogenic |\n| Hemocompatibility-Hemolysis\n(Direct and Indirect)\nISO 10993-4 | The mean hemolytic index for the test\narticle by direct contact was of 0.71%, and\nthe mean hemolytic index for the test article\nextract was 0.61%. The direct contact of the\ntest article was non-hemolytic and the test\narticle extract was non hemolytic. | Non-Hemolytic |\n| Hemocompatibility – Standard\nThrombogenicity in Canine (ISO) | There was minimal thrombus formation\nassociated with both test devices. | Passed |\n\nISO 10993-4 Additionally, the combined analysis of\nplatelet counts, device weights, and clinical\nobservations indicated that neither animal’s\nclotting abilities were compromised after\nimplantation of the devices. Based on the\nresults of this study, the test devices appear\nto have similar thromboresistance\ncharacteristics as the control devices.\nHemocompatibility –\nThe SC5b-9 assay results for the Passed\nComplement Activation, SC5b-9\ncomparison article were statistically similar\n(p>0.050) to the reference negative control\nISO 10993-4\ndata; therefore, the comparison article for\nSC5b-9 assay is considered satisfactory\nunder the test conditions employed.\nHemocompatibility – Partial\nThe test article and predicate percent plasma Passed\nThromboplastin Time (PTT)\ncontrol values fell within the same\nthrombogenicity category, minimal\nISO 10993-4\nactivator. Within the limitations of the test\nsystem, the responses are considered\nsimilar.\nHemocompatibility – Platelet and\nThe test article results for the leukocyte and Passed\nLeukocyte Counts with Sponsor\nplatelet counts levels showed 100.6-105.6%\nSupplied Comparison Article\nof the negative control. The platelet counts\nof the test article were not statistically\nISO 10993-4\nsignificant (p>0.05) when compared to the\nreference material. Therefore, the test article\nis comparable to the reference control. The\nplatelet counts of the test article were not\nstatistically significant (p>0.05) when\ncompared to the comparison article.\nTherefore, the test article is comparable to\nthe comparison article.\nShelf life: The accelerated shelf life testing for HYBRID Guidewire has been conducted (T=1\nyears accelerated aging) with test results confirmed that all acceptance criteria were met. No new\nquestions of safety or effectiveness are raised. Based on the results, we can conclude that HYBRID\nPage 13\n\n| ISO 10993-4 | Additionally, the combined analysis of\nplatelet counts, device weights, and clinical\nobservations indicated that neither animal’s\nclotting abilities were compromised after\nimplantation of the devices. Based on the\nresults of this study, the test devices appear\nto have similar thromboresistance\ncharacteristics as the control devices. |  |\n| --- | --- | --- |\n| Hemocompatibility –\nComplement Activation, SC5b-9\nISO 10993-4 | The SC5b-9 assay results for the\ncomparison article were statistically similar\n(p>0.050) to the reference negative control\ndata; therefore, the comparison article for\nSC5b-9 assay is considered satisfactory\nunder the test conditions employed. | Passed |\n| Hemocompatibility – Partial\nThromboplastin Time (PTT)\nISO 10993-4 | The test article and predicate percent plasma\ncontrol values fell within the same\nthrombogenicity category, minimal\nactivator. Within the limitations of the test\nsystem, the responses are considered\nsimilar. | Passed |\n| Hemocompatibility – Platelet and\nLeukocyte Counts with Sponsor\nSupplied Comparison Article\nISO 10993-4 | The test article results for the leukocyte and\nplatelet counts levels showed 100.6-105.6%\nof the negative control. The platelet counts\nof the test article were not statistically\nsignificant (p>0.05) when compared to the\nreference material. Therefore, the test article\nis comparable to the reference control. The\nplatelet counts of the test article were not\nstatistically significant (p>0.05) when\ncompared to the comparison article.\nTherefore, the test article is comparable to\nthe comparison article. | Passed |\n\nGuidewire will perform as intended to the Design Specification. HYBRID Guidewire will be\nlabeled for 1-year shelf life.\nPackaging: The packaging validation, T=1 year accelerated aging was performed on the HYBRID\nGuidewire. The results from packaging testing conducted on HYBRID Guidewire showed that the\nacceptance criteria were met. Therefore, we can conclude the HYBRID Guidewire packaging will\nprovide the adequate and effective protection and sterile barrier requirements.\nSterilization: HYBRID Guidewire is sterilized using 100% Ethylene Oxide (EtO) gas in the same\nmanner as FDA cleared predicate devices, Traxcess 14 Guidewire (K133725) and Traxcess .007”\nMini Guidewire (K161803). HYBRID Guidewire is sold sterile, for single use and single patient\nonly. The sterilization validation was performed and is documented. The sterilization validation\nresults showed that the sterilization dose and routine sterilization process was validated to achieve\nan SAL of 10-6 for the HYBRID Guidewire.\nTest Description Test Summary Results\nSterilization Validation 100% EO is used to sterilize The validation study\nthe device to achieve a demonstrated that the\nminimum SAL of 10-6. The sterilization process and\nvalidation was conducted in equipment are capable of\naccordance with ISO reliably and consistently\n11135:2007. Validation of the sterilizing the devices to a\nEO sterilization cycle was minimum SAL of 10-6. The\nperformed using one (1) appropriateness of the BI has\nfractional exposure cycle, been confirmed with\nfour (4) half exposure cycles fractional test runs utilizing\nand one (1) full exposure Natural Product Sterility\ncycle, overkill approach Testing (NPRT). Fractional\ndescribed in ISO 11135:2007 cycles, half cycles, and full\nAnnex B. cycles met the acceptance\ncriteria.\nEO and ECH Residuals EO and ECH residuals were The residual traces of EO and\nmeasured per ISO 10993-7: ECH for the worst case\n2008. device in the device family\nafter the exposure to the EO\nsterilization process are well\nPage 14\n\n| Test Description | Test Summary | Results |\n| --- | --- | --- |\n| Sterilization Validation | 100% EO is used to sterilize\nthe device to achieve a\nminimum SAL of 10-6. The\nvalidation was conducted in\naccordance with ISO\n11135:2007. Validation of the\nEO sterilization cycle was\nperformed using one (1)\nfractional exposure cycle,\nfour (4) half exposure cycles\nand one (1) full exposure\ncycle, overkill approach\ndescribed in ISO 11135:2007\nAnnex B. | The validation study\ndemonstrated that the\nsterilization process and\nequipment are capable of\nreliably and consistently\nsterilizing the devices to a\nminimum SAL of 10-6. The\nappropriateness of the BI has\nbeen confirmed with\nfractional test runs utilizing\nNatural Product Sterility\nTesting (NPRT). Fractional\ncycles, half cycles, and full\ncycles met the acceptance\ncriteria. |\n| EO and ECH Residuals | EO and ECH residuals were\nmeasured per ISO 10993-7:\n2008. | The residual traces of EO and\nECH for the worst case\ndevice in the device family\nafter the exposure to the EO\nsterilization process are well |\n\nbelow the limits specified in\nISO 10993-7.\nBacterial Endotoxin Levels LAL testing was conducted in < 2.15 EU/device\naccordance with FDA\nguidance document (June\n2012), USP<85>, and\nEuropean Pharmacopeia BET\n2.6.14\nCONCLUSIONS\nThe HYBRID Guidewire met all specified criteria. We conclude that the subject device, HYBRID\nGuidewire, is substantially equivalent in its intended use, design, material, performance, and the\nunderlying fundamental scientific technology used, to the predicate device, Traxcess 14\nGuidewire, and the reference devices, Traxcess .007” Mini Guidewire, Transend 300 ES\nGuidewire and Transend 300 Floppy Guidewire.\nPage 15\n\n|  |  | below the limits specified in\nISO 10993-7. |\n| --- | --- | --- |\n| Bacterial Endotoxin Levels | LAL testing was conducted in\naccordance with FDA\nguidance document (June\n2012), USP<85>, and\nEuropean Pharmacopeia BET\n2.6.14 | < 2.15 EU/device |",
    "also_known_as": [
      "K133725",
      "K161803",
      "K022357"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK182337\nDevice Name\nHYBRID Guidewire\nIndications for Use (Describe)\nThe HYBRID Guidewire is intended for general intravascular use, including the neuro and peripheral vasculature. The\nguidewire can be steered to facilitate the selective placement of diagnostic or therapeutic catheters. This device is not\nintended for use in the coronary arteries.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\nHYBRID Guidewire\n510(k) Summary\nThis 510(k) Summary for HYBRID Guidewire is submitted in accordance with the requirements\nof 21 CFR 807.87(h) and 807.92 and following the recommendation outlined in FDA Guidance,\nThe 510(k) Program: Evaluating Substantial Equivalence in Premarket Notification [510(k)],\ndated 28 July, 2014.\nSUBMITTER [807.92(a)(1)]\nBalt USA, LLC\n29 Parker\nIrvine CA 92618\nContact Person: Nancy Xu\nRegulatory Affairs Manager\nTelephone: 949-788-1443\nE- mail: nancy.xu@balt-usa.com\nDate prepared: September 21, 2018\nDEVICE [807.92(a)(2)]\nName of Device: HYBRID Guidewire\nCommon or Usual Name: Guidewire\nClassification Name: Catheter Guide Wire\nProduct Code: MOF\nDQX\nRegulatory Class: Class II\nSubmission Type: Traditional 510(k)\nRegulation Number: 21 C.F.R. 870.1330\nReviewing Product Branch: Division of Neurological and Physical Medicine Devices (Office of\nDevice Evaluation, CDRH)",
    "Substantial Equivalence": "PREDICATE DEVICE [807.92(a)(3)]\nTraxcess 14 Guidewire (K133725)\nREFERENCE DEVICES\nTraxcess 0.007” Mini Guidewire (K161803)\nTransend 300 ES Guidewire and Transend 300 Floppy Guidewire (K022357)\nPage 1",
    "Device Description": "DEVICE DESCRIPTION [807.92(a)(4)]\nHYBRID Guidewire is a coiled wire that is designed to fit inside a percutaneous microcatheter\nfor the purpose of directing the catheter through a blood vessel. It is used in association with\ncatheters to enable insertion and easier navigation into the intracranial vascular branches for\ndiagnostic or therapeutic use. Guidewires constitute an important element that conditions the\nsuccess of the operation. They can be pushed and torqued to move forward through patient’s\ntortuous anatomy.\nHYBRID Guidewire consists of a proximal coated stainless steel core wire and a distal coated\nnitinol core wire. The distal core wire is tapered at the distal tip and is contained within a 92/8\nplatinum/tungsten and stainless steel coil for maximum radiopacity. The distal tip comes in\nvarious tip designs; it can be straight or curved distal tip (forming a double angle).\nThe coil section of the HYBRID Guidewire and the distal stainless steel section is coated with\nhydrophilic coating, while the proximal stainless steel section is coated with\nPolytetrafluoroethylene (PTFE). The purpose of the surface coatings is to provide lubricity when\nHYBRID Guidewire is passed through compatible microcatheters. A torquer and an introducer\nare also provided with the device.\nINDICATIONS FOR USE [807.92(a)(5)]\nThe HYBRID Guidewire is intended for general intravascular use, including the neuro and\nperipheral vasculature. The guidewire can be steered to facilitate the selective placement of\ndiagnostic or therapeutic catheters. This device is not intended for use in the coronary arteries.\nCOMPARISON OF TECHNOLOGICAL CHARACTERISTICS [807.92(a)(6)]\nThe technological characteristics of the HYBRID Guidewire is analogous to the technological\ncharacteristics of the Traxcess 14 Guidewire (K133725), Traxcess 0.007” Mini Guidewire\n(K161803), and Transend 300 ES Guidewire and Transend 300 Floppy Guidewire\n(K022357). Substantial equivalence is determined based on the following similarities:\n• similar intended use/indications for use\n• Same principles of operation\n• Same fundamental scientific technology\n• Incorporate similar basic guidewire design\n• Incorporate similar guidewire construction material\nPage 2\n\nTable 1 comprises the comparison between HYBRID Guidewire (Subject Device) and Traxcess\n14 Guidewire (Predicate Device, K133725), Traxcess .007” Mini Guidewire (Reference Device,\nK161803) and Transend 300 ES Guidewire and Transend 300 Floppy Guidewire (Reference\nDevice, K022357).\nPage 3\n\nTable 1: Predicate Devices and Reference Devices vs. Subject Device Comparison Table\nFeature Traxcess 14 Guidewire Traxcess .007” Mini Transend 300 ES Guidewire HYBRID Guidewire\nGuidewire Transend 300 Floppy\nGuidewire\n[PREDICATE DEVICE [ REFERENCE DEVICE [REFERENCE DEVICE [SUBJECT DEVICE]\nK133725] K161803] K022357]\nProduct Code MOF, DQX MOF, DQX DQX Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire\nRegulatory Class Class II Class II Class II Same as Predicate Device\nRegulation Number 21 CFR 870.1330 21 CFR 870.1330 21 CFR 870.1330 Same as Predicate Device\nRegulation Name Catheter Guide Wire Catheter Guide Wire Catheter Guide Wire Same as Predicate Device\nGeneric Name Guidewire Guidewire Guidewire Same as Predicate Device\nPage 4\n\n| Feature | Traxcess 14 Guidewire | Traxcess .007” Mini | Transend 300 ES Guidewire | HYBRID Guidewire |\n| --- | --- | --- | --- | --- |\n|  |  | Guidewire | Transend 300 Floppy |  |\n|  |  |  | Guidewire |  |\n|  |  |  |  |  |\n|  |  |  |  |  |\n|  |  |  | [REFERENCE DEVICE |  |\n|  | [PREDICATE DEVICE | [ REFERENCE DEVICE |  | [SUBJECT DEVICE] |\n|  | K133725] | K161803] | K022357] |  |\n|  |  |  |  |  |\n| Product Code | MOF, DQX | MOF, DQX | DQX | Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire |\n| Regulatory Class | Class II | Class II | Class II | Same as Predicate Device |\n| Regulation Number | 21 CFR 870.1330 | 21 CFR 870.1330 | 21 CFR 870.1330 | Same as Predicate Device |\n| Regulation Name | Catheter Guide Wire | Catheter Guide Wire | Catheter Guide Wire | Same as Predicate Device |\n| Generic Name | Guidewire | Guidewire | Guidewire | Same as Predicate Device |\n\nIndications for Use The Traxcess 14 Guidewire Traxcess .007” Mini The Transend 300 ES The HYBRID Guidewire\nStatement is intended for general Guidewire is indicated for\nGuidewire and Transend 300 is intended for general\nintravascular use, including general intravascular use,\nFloppy Guidewire are intravascular use,\nthe neuro and peripheral including the neuro and\nintended for general including the neuro and\nvasculature. The guidewire peripheral vasculature. The\nintravascular use, including peripheral vasculature.\ncan be steered to facilitate guidewire can be steered to\nthe selective placement of facilitate the selective the neuro and peripheral The guidewire can be\ndiagnostic or therapeutic placement of diagnostic or vasculature. The guidewires steered to facilitate the\ncatheters. This device is not therapeutic catheters. This can be torqued to facilitate the selective placement of\nintended for use in device is not intended for\nselective placement of diagnostic or therapeutic\ncoronary arteries. use in coronary arteries.\ndiagnostic or therapeutic catheters. This device is\ncatheters. These devices are not intended for use in\nnot intended for use in the coronary arteries.\ncoronary arteries. A torque\ndevice (pin vise) is included\nto facilitate directional\nmanipulation of the\nguidewires.\nPage 5\n\nPerformance\nFunction The steerable guidewire is The steerable guidewire is The guidewire can be Same as Traxcess .007”\nused to facilitate the used to facilitate the torqued to facilitate the Mini Guidewire and\nselective placement of selective placement of selective placement of Traxcess 14 Guidewire\ndiagnostic or therapeutic diagnostic or therapeutic diagnostic or therapeutic\ncatheters. catheters. catheters.\nAnatomical Location General intravascular use, General intravascular use, General intravascular use, Same as Predicate Device\nincluding the neuro and including the neuro and including the neuro and\nperipheral vasculature. peripheral vasculature. peripheral vasculature.\nDesign\nOverall Length 200 cm 210 cm 300 cm 120 cm* – 310cm\n(*The 120 cm length device\nmodel is only indicated to be\nused in the peripheral\nvasculature.)\nProximal Diameter .014” .014” Not Listed .012” - .014”\nDistal Diameter .012” .007” 0.014” minimum .007” - .014”\nCore wire 60 cm Nitinol welded to 60 cm Nitinol welded to Not Listed 40 cm – 60 cm Nitinol\nconfiguration Stainless Steel Stainless Steel soldered to Stainless Steel\nCoil Length 40 cm 6 cm Not Listed 8 cm or 31 cm\nCoil Configuration 3 cm Platinum Nickel alloy 6 cm Platinum Nickel alloy Not Listed 3 cm of Platinum Tungsten\nand 37 cm Stainless Steel and 27 cm stainless steel\nOr\n8 cm of Platinum Tungsten\nPage 6\n\n| Performance |  |  |  |  |\n| --- | --- | --- | --- | --- |\n| Function | The steerable guidewire is\nused to facilitate the\nselective placement of\ndiagnostic or therapeutic\ncatheters. | The steerable guidewire is\nused to facilitate the\nselective placement of\ndiagnostic or therapeutic\ncatheters. | The guidewire can be\ntorqued to facilitate the\nselective placement of\ndiagnostic or therapeutic\ncatheters. | Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire |\n| Anatomical Location | General intravascular use,\nincluding the neuro and\nperipheral vasculature. | General intravascular use,\nincluding the neuro and\nperipheral vasculature. | General intravascular use,\nincluding the neuro and\nperipheral vasculature. | Same as Predicate Device |\n| Design |  |  |  |  |\n| Overall Length | 200 cm | 210 cm | 300 cm | 120 cm* – 310cm\n(*The 120 cm length device\nmodel is only indicated to be\nused in the peripheral\nvasculature.) |\n| Proximal Diameter | .014” | .014” | Not Listed | .012” - .014” |\n| Distal Diameter | .012” | .007” | 0.014” minimum | .007” - .014” |\n| Core wire\nconfiguration | 60 cm Nitinol welded to\nStainless Steel | 60 cm Nitinol welded to\nStainless Steel | Not Listed | 40 cm – 60 cm Nitinol\nsoldered to Stainless Steel |\n| Coil Length | 40 cm | 6 cm | Not Listed | 8 cm or 31 cm |\n| Coil Configuration | 3 cm Platinum Nickel alloy\nand 37 cm Stainless Steel | 6 cm Platinum Nickel alloy | Not Listed | 3 cm of Platinum Tungsten\nand 27 cm stainless steel\nOr\n8 cm of Platinum Tungsten |\n\nCoil Length 3 cm 6 cm Not Listed 3 cm or 8 cm\n(Radiopaque)\nStainless Steel Coil 40 cm N/A Not Listed 27 cm\nLength\nStainless steel coil length\nnot applicable to models\nwith 8cm Pt/W\nconfiguration\nDistal Shaft Length 1.4 cm 1.4 cm Not Listed 1.8 cm -2.0 cm\n(Shapeable Length)\nDistal tip thickness 0.037 mm 0.037 mm Not Listed 0.040 mm\n(core wire)\nDocking Wire Yes No Not Listed No\nCompatibility\nMaterial\nProximal Core Wire Stainless Steel Stainless steel Not Listed Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire\nDistal Core Wire Nickel titanium (Nitinol) Nickel titanium (Nitinol) Not Listed Same as Traxcess .007”\nalloy alloy Mini Guidewire and\nTraxcess 14 Guidewire\nCoil Platinum nickel alloy and Platinum nickel alloy Not Listed Platinum/Tungsten and\nStainless Steel Stainless Steel\nCoating Material\nCoil Hydrophilic Coating Hydrophilic Coating Not Listed Same as Traxcess .007”\nMini Guidewire and\n[SLIP-COAT by Argon [SLIP-COAT by Argon\nTraxcess 14 Guidewire\nMedical] Medical]\nPage 7\n\n| Coil Length\n(Radiopaque) | 3 cm | 6 cm | Not Listed | 3 cm or 8 cm |\n| --- | --- | --- | --- | --- |\n| Stainless Steel Coil\nLength | 40 cm | N/A | Not Listed | 27 cm\nStainless steel coil length\nnot applicable to models\nwith 8cm Pt/W\nconfiguration |\n| Distal Shaft Length\n(Shapeable Length) | 1.4 cm | 1.4 cm | Not Listed | 1.8 cm -2.0 cm |\n| Distal tip thickness\n(core wire) | 0.037 mm | 0.037 mm | Not Listed | 0.040 mm |\n| Docking Wire\nCompatibility | Yes | No | Not Listed | No |\n| Material |  |  |  |  |\n| Proximal Core Wire | Stainless Steel | Stainless steel | Not Listed | Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire |\n| Distal Core Wire | Nickel titanium (Nitinol)\nalloy | Nickel titanium (Nitinol)\nalloy | Not Listed | Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire |\n| Coil | Platinum nickel alloy and\nStainless Steel | Platinum nickel alloy | Not Listed | Platinum/Tungsten and\nStainless Steel |\n| Coating Material |  |  |  |  |\n| Coil | Hydrophilic Coating\n[SLIP-COAT by Argon\nMedical] | Hydrophilic Coating\n[SLIP-COAT by Argon\nMedical] | Not Listed | Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire |\n\nDistal Stainless Steel Hydrophilic Coating Hydrophilic Coating Not Listed Same as Traxcess .007”\nMini Guidewire and\n[SLIP-COAT by Argon [SLIP-COAT by Argon\nTraxcess 14 Guidewire\nMedical] Medical]\nProximal Stainless Hydrophilic Coating No PTFE Not Listed PTFE\nSteel\nHydrophilic Coating Hydrophilic coating = Hydrophilic coating = Not Listed Hydrophilic coating =\nLength 1450 mm 1580 mm\n9 cm -59 cm\nPTFE = 160 cm or 250 cm\nOther Attributes\nMethod of supply Sterile and single use Sterile and single use Not Listed Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire\nSterilization method Ethylene oxide gas Ethylene oxide gas Not Listed Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire\nAccessories Shaping mandrel, Torque Shaping mandrel, Torque Torque Device (pin vise) Torquer\ndevice, and Insertion Tool device, and Insertion Tool\nIntroducer\nPackage Placed into a Dispenser Placed into a Dispenser Not Listed Same as Traxcess .007”\nconfiguration hoop, Tyvek pouch, and hoop, Tyvek pouch, and Mini Guidewire and\nCarton box Carton box Traxcess 14 Guidewire\nPage 8\n\n| Distal Stainless Steel | Hydrophilic Coating\n[SLIP-COAT by Argon\nMedical] | Hydrophilic Coating\n[SLIP-COAT by Argon\nMedical] | Not Listed | Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire |\n| --- | --- | --- | --- | --- |\n| Proximal Stainless\nSteel | Hydrophilic Coating | No PTFE | Not Listed | PTFE |\n| Hydrophilic Coating\nLength | Hydrophilic coating =\n1450 mm | Hydrophilic coating =\n1580 mm | Not Listed | Hydrophilic coating =\n9 cm -59 cm\nPTFE = 160 cm or 250 cm |\n| Other Attributes |  |  |  |  |\n| Method of supply | Sterile and single use | Sterile and single use | Not Listed | Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire |\n| Sterilization method | Ethylene oxide gas | Ethylene oxide gas | Not Listed | Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire |\n| Accessories | Shaping mandrel, Torque\ndevice, and Insertion Tool | Shaping mandrel, Torque\ndevice, and Insertion Tool | Torque Device (pin vise) | Torquer\nIntroducer |\n| Package\nconfiguration | Placed into a Dispenser\nhoop, Tyvek pouch, and\nCarton box | Placed into a Dispenser\nhoop, Tyvek pouch, and\nCarton box | Not Listed | Same as Traxcess .007”\nMini Guidewire and\nTraxcess 14 Guidewire |\n\nPERFORMANCE DATA [807.92(b)]\nPerformance Bench Testing and Animal Testing: Results of the performance bench testing\nand animal testing (Table 2) indicate that HYBRID Guidewire (Subject Device) meets\nestablished performance requirements and is substantially equivalent for its intended use.\nTable 2: Performance Bench Testing and Animal Testing Summary\nPerformance Bench Testing\nTests Test Method Summary Results\nVisual and Dimensional Test samples were visually inspected for All test samples passed testing.\nInspection damage under 2.5X magnification. The\nexternal surface of the effective length of\nthe guidewire shall be free from process\nand surface defects that could cause trauma\nto vessels during use.\nInspect dimensions for overall length,\nradiopaque length, outer diameter (distal\nand proximal), and distal shape per product\nspecification.\nCatheter Compatibility & Verify the in vitro performance of All test samples passed testing.\nSimulated Use neurovascular guidewires under simulated\nuse conditions using a worst case tortuous\nICA vessel model.\nCoating Integrity and Test samples were dyed and gone through All test samples passed testing.\nAdherence\nsimulated use testing. Inspect the coating\nquality of the dyed guidewire under a\nmicroscope.\nTensile Strength The minimum force to break the guidewire All test samples passed testing.\nwas tested per ISO 11070. Tensile strength Tensile strength was\nof the subject device was compared to the comparable to predicate\npredicate device. devices.\nCorrosion Resistance The test article is immersed in sodium All test samples passed testing.\nchloride solution before being placed in\nPage 9\n\n| Performance Bench Testing |  |  |\n| --- | --- | --- |\n| Tests | Test Method Summary | Results |\n| Visual and Dimensional\nInspection | Test samples were visually inspected for\ndamage under 2.5X magnification. The\nexternal surface of the effective length of\nthe guidewire shall be free from process\nand surface defects that could cause trauma\nto vessels during use.\nInspect dimensions for overall length,\nradiopaque length, outer diameter (distal\nand proximal), and distal shape per product\nspecification. | All test samples passed testing. |\n| Catheter Compatibility &\nSimulated Use | Verify the in vitro performance of\nneurovascular guidewires under simulated\nuse conditions using a worst case tortuous\nICA vessel model. | All test samples passed testing. |\n| Coating Integrity and\nAdherence | Test samples were dyed and gone through\nsimulated use testing. Inspect the coating\nquality of the dyed guidewire under a\nmicroscope. | All test samples passed testing. |\n| Tensile Strength | The minimum force to break the guidewire\nwas tested per ISO 11070. Tensile strength\nof the subject device was compared to the\npredicate device. | All test samples passed testing.\nTensile strength was\ncomparable to predicate\ndevices. |\n| Corrosion Resistance | The test article is immersed in sodium\nchloride solution before being placed in | All test samples passed testing. |\n\nboiling distilled or deionized water.\nSubsequently, the test article is examined\nvisually for evidence of corrosion.\nTorque Strength Torque strength was determined by number All test samples passed testing.\nof turns-to-failures. Torque strength of the The torque strength of the\nsubject device was compared to the subject device is equivalent to\npredicate device. the predicate device.\nTorqueability Rotational input to output ratio All test samples passed testing.\n(torqueability value) is compared to the The torqueability value of the\npredicate device. subject device is equivalent to\nthe predicate device.\nFracture Resistance and Testing was conducted to determine the All test samples passed testing.\nFlexing Test guidewire’s resistance to damage by\nflexing and resistance to fracture per ISO\n11070.\nTip Flexibility Flexibility testing was conducted to All test samples passed testing.\ndetermine the force required to deflect the The tip flexibility of the subject\ndistal tip of the guidewire when deflected device is equivalent to the\nto 45º and 90º. Tip flexibility of the subject predicate device.\ndevice was compared to the predicate\ndevice.\nParticulate Matter Particulate matter in injections of the All test samples passed testing.\nCharacterization device were quantified after simulated use. Particulate matter\nParticulate matter characterization of the characterization was\nsubject device was compared to the comparable to predicate device.\npredicate device.\nDesign Verification and This test is to evaluate the device design All test samples passed testing.\nPackaging Validation and packaging design and to demonstrate\nthat the device will meet the product\nspecification requirements at t=1 year time-\npoint after exposing to 1x EtO sterilization.\nPage 10\n\n|  | boiling distilled or deionized water.\nSubsequently, the test article is examined\nvisually for evidence of corrosion. |  |\n| --- | --- | --- |\n| Torque Strength | Torque strength was determined by number\nof turns-to-failures. Torque strength of the\nsubject device was compared to the\npredicate device. | All test samples passed testing.\nThe torque strength of the\nsubject device is equivalent to\nthe predicate device. |\n| Torqueability | Rotational input to output ratio\n(torqueability value) is compared to the\npredicate device. | All test samples passed testing.\nThe torqueability value of the\nsubject device is equivalent to\nthe predicate device. |\n| Fracture Resistance and\nFlexing Test | Testing was conducted to determine the\nguidewire’s resistance to damage by\nflexing and resistance to fracture per ISO\n11070. | All test samples passed testing. |\n| Tip Flexibility | Flexibility testing was conducted to\ndetermine the force required to deflect the\ndistal tip of the guidewire when deflected\nto 45º and 90º. Tip flexibility of the subject\ndevice was compared to the predicate\ndevice. | All test samples passed testing.\nThe tip flexibility of the subject\ndevice is equivalent to the\npredicate device. |\n| Particulate Matter\nCharacterization | Particulate matter in injections of the\ndevice were quantified after simulated use.\nParticulate matter characterization of the\nsubject device was compared to the\npredicate device. | All test samples passed testing.\nParticulate matter\ncharacterization was\ncomparable to predicate device. |\n| Design Verification and\nPackaging Validation | This test is to evaluate the device design\nand packaging design and to demonstrate\nthat the device will meet the product\nspecification requirements at t=1 year time-\npoint after exposing to 1x EtO sterilization. | All test samples passed testing. |\n\nPackaging Integrity Test\nVisual Inspection Visually inspect packaging for any signs of All test samples met the\ndamage. All seals shall be free of acceptance criteria.\nincomplete seals, voids, channels,\nwrinkles, foreign material in the seal and/or\nover heated sections. Labels shall be\nlegible and intact, with no damage or\ndelamination.\nBubble Leak Test Perform bubble leak test per ASTM All test samples met the\nF2096-11. All samples must exhibit no acceptance criteria.\nleaks.\nSeal Strength Perform seal strength test per ASTM All test samples met the\nF88/F88M-15. acceptance criteria.\nPerformance Animal Testing\nAnimal Testing (GLP) Animal testing is to evaluate the in vivo All test samples passed testing.\nTrackability and handling of the\nperformance of the device in an acute\nguidewire, radiopacity, and\nporcine model. Trackability and handling\ncompatibility with\nof the guidewire, radiopacity, and\nmicrocatheter were comparable\ncompatibility with microcatheter were\nto predicate device.\nassessed. Subject device was compared to\npredicate devices.\nBiocompatibility: Results of the biocompatibility testing (Table 3) indicate that HYBRID\nGuidewire (Subject Device) is biocompatible and is substantially equivalent for its intended use.\nTable 3: Biocompatibility Test Summary\nTest Results Conclusion\nCytotoxicity – ISO MTS Non-cytotoxic\nThe percent viability of test article is\nCytotoxicity Test – 24 hour\n110.6%. All system suitability criteria were\nExtract\nmet indicating a valid test assay. The full\nISO 10993-5 strength EMEM10 Test Article extract\nPage 11\n\n| Packaging Integrity Test |  |  |\n| --- | --- | --- |\n| Visual Inspection | Visually inspect packaging for any signs of\ndamage. All seals shall be free of\nincomplete seals, voids, channels,\nwrinkles, foreign material in the seal and/or\nover heated sections. Labels shall be\nlegible and intact, with no damage or\ndelamination. | All test samples met the\nacceptance criteria. |\n| Bubble Leak Test | Perform bubble leak test per ASTM\nF2096-11. All samples must exhibit no\nleaks. | All test samples met the\nacceptance criteria. |\n| Seal Strength | Perform seal strength test per ASTM\nF88/F88M-15. | All test samples met the\nacceptance criteria. |\n| Performance Animal Testing |  |  |\n| Animal Testing (GLP) | Animal testing is to evaluate the in vivo\nperformance of the device in an acute\nporcine model. Trackability and handling\nof the guidewire, radiopacity, and\ncompatibility with microcatheter were\nassessed. Subject device was compared to\npredicate devices. | All test samples passed testing.\nTrackability and handling of the\nguidewire, radiopacity, and\ncompatibility with\nmicrocatheter were comparable\nto predicate device. |\n\n| Test | Results | Conclusion |\n| --- | --- | --- |\n| Cytotoxicity – ISO MTS\nCytotoxicity Test – 24 hour\nExtract\nISO 10993-5 | The percent viability of test article is\n110.6%. All system suitability criteria were\nmet indicating a valid test assay. The full\nstrength EMEM10 Test Article extract | Non-cytotoxic |\n\nshowed no cytotoxic potential to L-929\nmouse fibroblast cells.\nSensitization - ISO Guinea Pig The topical application of the 0.9% NaCl\nDid not elicit sensitization\nMaximization Sensitization Test- extract evaluated at a concentration of 100%\nresponse\n(2 Extracts)\ndid not induce delayed sensitization in the\nguinea pig (grade 0).\nISO 10993-10\nThe topical application of the sesame oil\nextract evaluated at a concentration of 100%\ndid not induce delayed sensitization in the\nguinea pig (grade 0).\nIrritation or Intracutaneous – ISO\nNon-irritant\nIntracutaneous Study in Rabbits –\nThe 0.9% NaCl and sesame oil extracts of\nTwo Extracts\nthe test articles show an overall mean\nISO 10993-10 difference of 0.\nAcute Systemic Toxicity – ISO Non-toxic\nThere was no evidence of significant\nAcute Systemic Toxicity Study in\nsystemic toxicity or mortality after test\nMice – Two Extracts\narticle extracts injection.\nISO 10993-11\nSystemic Toxicity –\nDuring the 3 hour observation period, none Non-pyrogenic\nISO Materials Mediated Rabbit\nof the rabbits administered with the test\nPyrogen\narticle extract had a temperature rise >0.5ºC\nISO 10993-11 at the required observation time points. This\nresponse did not exceed the USP limit and\nmeets the requirements for this test.\nTherefore, these results indicate that the test\narticle was determined to be non-pyrogenic.\nHemocompatibility-Hemolysis The mean hemolytic index for the test Non-Hemolytic\n(Direct and Indirect)\narticle by direct contact was of 0.71%, and\nthe mean hemolytic index for the test article\nISO 10993-4\nextract was 0.61%. The direct contact of the\ntest article was non-hemolytic and the test\narticle extract was non hemolytic.\nHemocompatibility – Standard\nThere was minimal thrombus formation Passed\nThrombogenicity in Canine (ISO)\nassociated with both test devices.\nPage 12\n\n|  | showed no cytotoxic potential to L-929\nmouse fibroblast cells. |  |\n| --- | --- | --- |\n| Sensitization - ISO Guinea Pig\nMaximization Sensitization Test-\n(2 Extracts)\nISO 10993-10 | The topical application of the 0.9% NaCl\nextract evaluated at a concentration of 100%\ndid not induce delayed sensitization in the\nguinea pig (grade 0).\nThe topical application of the sesame oil\nextract evaluated at a concentration of 100%\ndid not induce delayed sensitization in the\nguinea pig (grade 0). | Did not elicit sensitization\nresponse |\n| Irritation or Intracutaneous – ISO\nIntracutaneous Study in Rabbits –\nTwo Extracts\nISO 10993-10 | The 0.9% NaCl and sesame oil extracts of\nthe test articles show an overall mean\ndifference of 0. | Non-irritant |\n| Acute Systemic Toxicity – ISO\nAcute Systemic Toxicity Study in\nMice – Two Extracts\nISO 10993-11 | There was no evidence of significant\nsystemic toxicity or mortality after test\narticle extracts injection. | Non-toxic |\n| Systemic Toxicity –\nISO Materials Mediated Rabbit\nPyrogen\nISO 10993-11 | During the 3 hour observation period, none\nof the rabbits administered with the test\narticle extract had a temperature rise >0.5ºC\nat the required observation time points. This\nresponse did not exceed the USP limit and\nmeets the requirements for this test.\nTherefore, these results indicate that the test\narticle was determined to be non-pyrogenic. | Non-pyrogenic |\n| Hemocompatibility-Hemolysis\n(Direct and Indirect)\nISO 10993-4 | The mean hemolytic index for the test\narticle by direct contact was of 0.71%, and\nthe mean hemolytic index for the test article\nextract was 0.61%. The direct contact of the\ntest article was non-hemolytic and the test\narticle extract was non hemolytic. | Non-Hemolytic |\n| Hemocompatibility – Standard\nThrombogenicity in Canine (ISO) | There was minimal thrombus formation\nassociated with both test devices. | Passed |\n\nISO 10993-4 Additionally, the combined analysis of\nplatelet counts, device weights, and clinical\nobservations indicated that neither animal’s\nclotting abilities were compromised after\nimplantation of the devices. Based on the\nresults of this study, the test devices appear\nto have similar thromboresistance\ncharacteristics as the control devices.\nHemocompatibility –\nThe SC5b-9 assay results for the Passed\nComplement Activation, SC5b-9\ncomparison article were statistically similar\n(p>0.050) to the reference negative control\nISO 10993-4\ndata; therefore, the comparison article for\nSC5b-9 assay is considered satisfactory\nunder the test conditions employed.\nHemocompatibility – Partial\nThe test article and predicate percent plasma Passed\nThromboplastin Time (PTT)\ncontrol values fell within the same\nthrombogenicity category, minimal\nISO 10993-4\nactivator. Within the limitations of the test\nsystem, the responses are considered\nsimilar.\nHemocompatibility – Platelet and\nThe test article results for the leukocyte and Passed\nLeukocyte Counts with Sponsor\nplatelet counts levels showed 100.6-105.6%\nSupplied Comparison Article\nof the negative control. The platelet counts\nof the test article were not statistically\nISO 10993-4\nsignificant (p>0.05) when compared to the\nreference material. Therefore, the test article\nis comparable to the reference control. The\nplatelet counts of the test article were not\nstatistically significant (p>0.05) when\ncompared to the comparison article.\nTherefore, the test article is comparable to\nthe comparison article.\nShelf life: The accelerated shelf life testing for HYBRID Guidewire has been conducted (T=1\nyears accelerated aging) with test results confirmed that all acceptance criteria were met. No new\nquestions of safety or effectiveness are raised. Based on the results, we can conclude that HYBRID\nPage 13\n\n| ISO 10993-4 | Additionally, the combined analysis of\nplatelet counts, device weights, and clinical\nobservations indicated that neither animal’s\nclotting abilities were compromised after\nimplantation of the devices. Based on the\nresults of this study, the test devices appear\nto have similar thromboresistance\ncharacteristics as the control devices. |  |\n| --- | --- | --- |\n| Hemocompatibility –\nComplement Activation, SC5b-9\nISO 10993-4 | The SC5b-9 assay results for the\ncomparison article were statistically similar\n(p>0.050) to the reference negative control\ndata; therefore, the comparison article for\nSC5b-9 assay is considered satisfactory\nunder the test conditions employed. | Passed |\n| Hemocompatibility – Partial\nThromboplastin Time (PTT)\nISO 10993-4 | The test article and predicate percent plasma\ncontrol values fell within the same\nthrombogenicity category, minimal\nactivator. Within the limitations of the test\nsystem, the responses are considered\nsimilar. | Passed |\n| Hemocompatibility – Platelet and\nLeukocyte Counts with Sponsor\nSupplied Comparison Article\nISO 10993-4 | The test article results for the leukocyte and\nplatelet counts levels showed 100.6-105.6%\nof the negative control. The platelet counts\nof the test article were not statistically\nsignificant (p>0.05) when compared to the\nreference material. Therefore, the test article\nis comparable to the reference control. The\nplatelet counts of the test article were not\nstatistically significant (p>0.05) when\ncompared to the comparison article.\nTherefore, the test article is comparable to\nthe comparison article. | Passed |\n\nGuidewire will perform as intended to the Design Specification. HYBRID Guidewire will be\nlabeled for 1-year shelf life.\nPackaging: The packaging validation, T=1 year accelerated aging was performed on the HYBRID\nGuidewire. The results from packaging testing conducted on HYBRID Guidewire showed that the\nacceptance criteria were met. Therefore, we can conclude the HYBRID Guidewire packaging will\nprovide the adequate and effective protection and sterile barrier requirements.\nSterilization: HYBRID Guidewire is sterilized using 100% Ethylene Oxide (EtO) gas in the same\nmanner as FDA cleared predicate devices, Traxcess 14 Guidewire (K133725) and Traxcess .007”\nMini Guidewire (K161803). HYBRID Guidewire is sold sterile, for single use and single patient\nonly. The sterilization validation was performed and is documented. The sterilization validation\nresults showed that the sterilization dose and routine sterilization process was validated to achieve\nan SAL of 10-6 for the HYBRID Guidewire.\nTest Description Test Summary Results\nSterilization Validation 100% EO is used to sterilize The validation study\nthe device to achieve a demonstrated that the\nminimum SAL of 10-6. The sterilization process and\nvalidation was conducted in equipment are capable of\naccordance with ISO reliably and consistently\n11135:2007. Validation of the sterilizing the devices to a\nEO sterilization cycle was minimum SAL of 10-6. The\nperformed using one (1) appropriateness of the BI has\nfractional exposure cycle, been confirmed with\nfour (4) half exposure cycles fractional test runs utilizing\nand one (1) full exposure Natural Product Sterility\ncycle, overkill approach Testing (NPRT). Fractional\ndescribed in ISO 11135:2007 cycles, half cycles, and full\nAnnex B. cycles met the acceptance\ncriteria.\nEO and ECH Residuals EO and ECH residuals were The residual traces of EO and\nmeasured per ISO 10993-7: ECH for the worst case\n2008. device in the device family\nafter the exposure to the EO\nsterilization process are well\nPage 14\n\n| Test Description | Test Summary | Results |\n| --- | --- | --- |\n| Sterilization Validation | 100% EO is used to sterilize\nthe device to achieve a\nminimum SAL of 10-6. The\nvalidation was conducted in\naccordance with ISO\n11135:2007. Validation of the\nEO sterilization cycle was\nperformed using one (1)\nfractional exposure cycle,\nfour (4) half exposure cycles\nand one (1) full exposure\ncycle, overkill approach\ndescribed in ISO 11135:2007\nAnnex B. | The validation study\ndemonstrated that the\nsterilization process and\nequipment are capable of\nreliably and consistently\nsterilizing the devices to a\nminimum SAL of 10-6. The\nappropriateness of the BI has\nbeen confirmed with\nfractional test runs utilizing\nNatural Product Sterility\nTesting (NPRT). Fractional\ncycles, half cycles, and full\ncycles met the acceptance\ncriteria. |\n| EO and ECH Residuals | EO and ECH residuals were\nmeasured per ISO 10993-7:\n2008. | The residual traces of EO and\nECH for the worst case\ndevice in the device family\nafter the exposure to the EO\nsterilization process are well |\n\nbelow the limits specified in\nISO 10993-7.\nBacterial Endotoxin Levels LAL testing was conducted in < 2.15 EU/device\naccordance with FDA\nguidance document (June\n2012), USP<85>, and\nEuropean Pharmacopeia BET\n2.6.14\nCONCLUSIONS\nThe HYBRID Guidewire met all specified criteria. We conclude that the subject device, HYBRID\nGuidewire, is substantially equivalent in its intended use, design, material, performance, and the\nunderlying fundamental scientific technology used, to the predicate device, Traxcess 14\nGuidewire, and the reference devices, Traxcess .007” Mini Guidewire, Transend 300 ES\nGuidewire and Transend 300 Floppy Guidewire.\nPage 15\n\n|  |  | below the limits specified in\nISO 10993-7. |\n| --- | --- | --- |\n| Bacterial Endotoxin Levels | LAL testing was conducted in\naccordance with FDA\nguidance document (June\n2012), USP<85>, and\nEuropean Pharmacopeia BET\n2.6.14 | < 2.15 EU/device |"
  }
}