{
  "source_pdf": "guidewire--microvention--traxcess-007-mini-guidewire--510k.pdf",
  "clearance_number": "K161803",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "DEVICE DESCRIPTION [807.92(a)(4)]\nTraxcess .007\" Mini Guidewire is a coiled wire that is designed to fit inside a percutaneous\nmicrocatheter for the purpose of directing the catheter through a blood vessel. It consists of a\nPage 1 of 10\n\nproximal coated Stainless Steel core wire, and a distal coated Nitinol core wire. The distal core\nwire is tapered at the distal tip and is contained within a Platinum/Nickel coil. The\nPlatinum/Nickel coil is 6 cm in length. The distal 1.4 cm of the guidewire is shapeable by the\nphysician.\nTraxcess .007\" Mini Guidewire distal and proximal sections are coated with hydrophilic coating.\nThe purpose of the hydrophilic coating is to provide lubricity when the MicroVention guidewire is\npassed through microcatheters. A shaping mandrel, insertion tool, and torque device are also\nincluded with the device\nINDICATIONS FOR USE [807.92(a)(5)]\nTraxcess .007\" Mini Guidewire is indicated for general intravascular use, including the neuro\nand peripheral vasculature. The guidewire can be steered to facilitate the selective placement of\ndiagnostic or therapeutic catheters. This device is not indicated for use in coronary arteries.",
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK161803\nDevice Name\nTraxcess .007\" Mini Guidewire\nIndications for Use (Describe)\nTraxcess .007\" Mini Guidewire is indicated for general intravascular use, including the neuro and peripheral vasculature.\nThe guidewire can be steered to facilitate the selective placement of diagnostic or therapeutic catheters. This device is not\nindicated for use in coronary arteries.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY [K161803]\nThis 510(k) summary for Traxcess .007\" Mini Guidewire is submitted in accordance with the\nrequirements of 21 CFR 807.87(h) and 807.92 and following the recommendations outlined in\nFDA Guidance, The 510(k) Program: Evaluating Substantial Equivalence in Premarket\nNotifications [510(k)], dated 28 July, 2014.\nSUBMITTER [807.92(a)(1)]\nMicroVention, Inc.\n1311 Valencia Avenue\nTustin, California U.S.A.\nTelephone: (714) 247-8162\nFax: (714) 247-8014\nContact Person: Sapna Singh\nEmail: sapna.singh@microvention.com\nDate Prepared: September 30, 2016\nDEVICE [807.92(a)(2)]\nName of Device: Traxcess .007\" Mini Guidewire\nCommon or Usual Name: Traxcess Guidewire\nClassification Name: Catheter Guidewire\nProduct Code: MOF, DQX\nRegulatory Class: Class II\nSubmission Type: Special 510(K)\nRegulation Number: 21 CFR 870.1330\nDivision of Neurological and Physical Medicine Devices\nReviewing Product Branch:\n(Office of Device Evaluation, CDRH)",
    "contraindications": "CONTRAINDICATION\nThe device is not indicated to be used in coronary arteries.\nCOMPARISON OF TECHNOLOGICAL CHARACTERISTICS [807.92(a)(6)]\nTraxcess .007\" Mini Guidewire has the following similarities to the predicate device, Traxcess®\n14 SELECT Guidewire (K153053):\n1. Same intended use\n2. Same operating principle\n3. Incorporate the same basic guidewire design\n4. Incorporate the same guidewire construction material\n5. Are packaged and sterilized using the same materials and processes\nThe small distal tip of the guidewire and the application of hydrophilic coating on the distal and\nproximal sections of the guidewire does not change the indications for use of the Traxcess\nguidewires and is not a change to the fundamental scientific technology. The performance data\nbelow shows the device will perform as well as the previously marketed device.\nThe Table I states the comparison between Traxcess® 14 SELECT Guidewire (Predicate Device,\nK153053) and Traxcess .007\" Mini Guidewire (Subject Device, K161803).\nTable I: Predicate Device vs Subject Device Comparison Table\nTraxcess 14 SELECT Traxcess .007\" Mini\nGuidewire (Predicate Device, Guidewire (Subject Device,\nK153053) K161803)\nIndications for Use\nPage 2 of 10\n\n|  |  |  |\n| --- | --- | --- |\n|  | Traxcess 14 SELECT | Traxcess .007\" Mini |\n|  | Guidewire (Predicate Device, | Guidewire (Subject Device, |\n|  |  |  |\n|  | K153053) | K161803) |\n|  |  |  |\n| Indications for Use |  |  |\n\nIndications for Use Statement Traxcess Guidewire is intended for Traxcess .007” Mini Guidewire is\ngeneral intravascular use, including indicated for general intravascular\nthe neuro and peripheral\nuse, including the neuro and\nvasculature. The guidewire can be peripheral vasculature. The\nsteered to facilitate the selective guidewire can be steered to\nplacement of diagnostic or facilitate the selective placement of\ntherapeutic catheters. This device diagnostic or therapeutic catheters.\nis not intended for use in This device is not indicated for\ncoronary arteries.\nuse in coronary arteries.\nPerformance\nFunction The steerable guidewire is used\nto facilitate the selective\nSame\nplacement of diagnostic or\ntherapeutic catheters.\nAnatomical Location General intravascular use,\nincluding the neuro and peripheral Same\nvasculature.\nDesign\nOverall Length 200 cm 210 cm\nDiameter Proximal = 0.014” Proximal = Same\nDistal = 0.012” Distal = 0.007”\nCore wire configuration 60 cm Nitinol welded to Stainless\nSame\nSteel\nCoil Length 40 cm 6 cm\nCoil Configuration 3cm Platinum Nickel alloy and 6cm Platinum Nickel alloy\n37cm Stainless Steel\nDistal Shaft Length (Shapeable\n1.4 cm Same\nLength)\nDocking Wire Compatibility Yes No\nMaterial\nMaterial Core wire (proximal): Stainless Core wire (proximal): Same\nsteel Core wire (distal): Same\nCore wire (distal): Nickel titanium\n(Nitinol) alloy Coil: Platinum nickel alloy. No\nCoil: Platinum nickel alloy and Stainless steel\nStainless steel\nCoating Material Coil and distal stainless steel Coil and distal stainless steel\nsection: Hydrophilic Coating section: Same\n[SLIP-COAT by Argon Medical]\nNo PTFE Coating\nPage 3 of 10\n\n|  |  |  |\n| --- | --- | --- |\n| Indications for Use Statement | Traxcess Guidewire is intended for\ngeneral intravascular use, including\nthe neuro and peripheral\nvasculature. The guidewire can be\nsteered to facilitate the selective\nplacement of diagnostic or\ntherapeutic catheters. This device\nis not intended for use in\ncoronary arteries. | Traxcess .007” Mini Guidewire is\nindicated for general intravascular\nuse, including the neuro and\nperipheral vasculature. The\nguidewire can be steered to\nfacilitate the selective placement of\ndiagnostic or therapeutic catheters.\nThis device is not indicated for\nuse in coronary arteries. |\n|  |  |  |\n| Performance |  |  |\n|  |  |  |\n| Function | The steerable guidewire is used\nto facilitate the selective\nplacement of diagnostic or\ntherapeutic catheters. | Same |\n| Anatomical Location | General intravascular use,\nincluding the neuro and peripheral\nvasculature. | Same |\n|  |  |  |\n| Design |  |  |\n|  |  |  |\n| Overall Length | 200 cm | 210 cm |\n| Diameter | Proximal = 0.014”\nDistal = 0.012” | Proximal = Same\nDistal = 0.007” |\n| Core wire configuration | 60 cm Nitinol welded to Stainless\nSteel | Same |\n| Coil Length | 40 cm | 6 cm |\n| Coil Configuration | 3cm Platinum Nickel alloy and\n37cm Stainless Steel | 6cm Platinum Nickel alloy |\n| Distal Shaft Length (Shapeable\nLength) | 1.4 cm | Same |\n| Docking Wire Compatibility | Yes | No |\n| Material |  |  |\n|  |  |  |\n| Material | Core wire (proximal): Stainless\nsteel\nCore wire (distal): Nickel titanium\n(Nitinol) alloy\nCoil: Platinum nickel alloy and\nStainless steel | Core wire (proximal): Same\nCore wire (distal): Same\nCoil: Platinum nickel alloy. No\nStainless steel |\n| Coating Material | Coil and distal stainless steel\nsection: Hydrophilic Coating\n[SLIP-COAT by Argon Medical] | Coil and distal stainless steel\nsection: Same\nNo PTFE Coating |\n\nProximal Stainless Steel Section:\nPTFE\nHydrophilic Coating Length 98 cm 158 cm\nOther Attributes\nMethod of supply Sterile and single use Same\nSterilization method Ethylene oxide gas Same\nAccessories Shaping mandrel, Torque device,\nSame\nand Insertion tool\nPackage configuration Placed into a Dispenser hoop,\nSame\nTyvek pouch, and Carton box\nPERFORMANCE DATA [807.92(b)]\nPerformance Bench Testing and Animal Testing: Results of the performance bench testing\nand animal testing (Table II) indicate that Traxcess .007\" Mini Guidewire (subject device,\nK161803) meets established performance requirements, and is substantially equivalent for its\nintended use.\nTable II: Performance Bench Testing and Animal Testing Summary\nPerformance Bench Testing\nTests Acceptance Criteria Conclusion\nDimensional Inspection Test article should meet specified Device met established\n(Visual): dimensional requirements for: dimensional specification.\nThe dimensional attributes of the • OD (Distal and Proximal)\ntest samples were inspected.\n• Overall Length\n• Length of distal Pt/Ni coil section\n• Length of hydrophilic coated\nsection\nTip Shapeability:\nTest article should be greater than or Device met established tip\nequal to existing tip shapeability shapeability specification.\nThe test evaluates the\nspecification.\nshapeability and retention before\nand after simulated application of\nintraprocedural stresses.\nPage 4 of 10\n\n|  | Proximal Stainless Steel Section:\nPTFE |  |\n| --- | --- | --- |\n| Hydrophilic Coating Length | 98 cm | 158 cm |\n| Other Attributes |  |  |\n|  |  |  |\n| Method of supply | Sterile and single use | Same |\n| Sterilization method | Ethylene oxide gas | Same |\n| Accessories | Shaping mandrel, Torque device,\nand Insertion tool | Same |\n| Package configuration | Placed into a Dispenser hoop,\nTyvek pouch, and Carton box | Same |\n\n|  |  |  |\n| --- | --- | --- |\n| Performance Bench Testing |  |  |\n|  |  |  |\n| Tests | Acceptance Criteria | Conclusion |\n| Dimensional Inspection\n(Visual):\nThe dimensional attributes of the\ntest samples were inspected. | Test article should meet specified\ndimensional requirements for:\n• OD (Distal and Proximal)\n• Overall Length\n• Length of distal Pt/Ni coil section\n• Length of hydrophilic coated\nsection | Device met established\ndimensional specification. |\n| Tip Shapeability:\nThe test evaluates the\nshapeability and retention before\nand after simulated application of\nintraprocedural stresses. | Test article should be greater than or\nequal to existing tip shapeability\nspecification. | Device met established tip\nshapeability specification. |\n\nPerformance Bench Testing\nTests Acceptance Criteria Conclusion\nDurability/Lubricity of\nTest article should meet existing Device met established\nHydrophilic Coating:\ndurability/lubricity of hydrophilic durability/lubricity of\ncoating specification. hydrophilic coating\nThe durability/lubricity of the\nspecification.\ncoated test samples are\ninspected by passing the sample\nthrough two silicone clamp pads.\nMachine starts pulling the\ncoated sample up through the\nclamping pads, recording the\ncoating lubricity friction (in\ngrams) until the sample is\ncompletely through.\nTensile Strength: Test article should be greater than or Device met established\nequal to existing tensile strength distal tip and proximal joint\nThe tensile strength of the distal\ntip and proximal section (nitinol specification for distal tip and tensile strength\nand stainless steel weld) of the proximal joint section. specification.\nguidewire was measured to make\nsure it is sufficiently strong to\nwithstand normal tensile loading\nfor its intended use.\nCorrosion Resistance: Test article should be corrosion Device met established\nThe corrosion resistance of the resistant. corrosion resistance.\nguidewire is tested to make sure\nif the guidewire is corrosion\nresistance.\nSurface Contamination and Test article when examined at Device met established\nDefects: magnification, should meet existing surface contamination and\nThe surface contamination and surface contamination and defects defects specification.\ndefect results of the guidewire is specification.\ntested to make sure it is free\nfrom contamination and defects.\nTorque Strength: Test article should be greater than or Device met established\nThe Torque Strength test was equal to existing torque strength torque strength\nperformed to count the number of specification. specification.\nturns to guidewire failure.\nTorqueability: Test article should be equal to, or Subject device torque\nThe Torqueability test was better than predicate device. response better than\nperformed to measure the predicate device.\ndifference in input angle (turn at\nthe proximal end at a set amount)\nvs. the output angle and measure\nhow much the distal end turns.\nPage 5 of 10\n\n|  |  |  |\n| --- | --- | --- |\n| Performance Bench Testing |  |  |\n|  |  |  |\n| Tests | Acceptance Criteria | Conclusion |\n| Durability/Lubricity of\nHydrophilic Coating:\nThe durability/lubricity of the\ncoated test samples are\ninspected by passing the sample\nthrough two silicone clamp pads.\nMachine starts pulling the\ncoated sample up through the\nclamping pads, recording the\ncoating lubricity friction (in\ngrams) until the sample is\ncompletely through. | Test article should meet existing\ndurability/lubricity of hydrophilic\ncoating specification. | Device met established\ndurability/lubricity of\nhydrophilic coating\nspecification. |\n| Tensile Strength:\nThe tensile strength of the distal\ntip and proximal section (nitinol\nand stainless steel weld) of the\nguidewire was measured to make\nsure it is sufficiently strong to\nwithstand normal tensile loading\nfor its intended use. | Test article should be greater than or\nequal to existing tensile strength\nspecification for distal tip and\nproximal joint section. | Device met established\ndistal tip and proximal joint\ntensile strength\nspecification. |\n| Corrosion Resistance:\nThe corrosion resistance of the\nguidewire is tested to make sure\nif the guidewire is corrosion\nresistance. | Test article should be corrosion\nresistant. | Device met established\ncorrosion resistance. |\n| Surface Contamination and\nDefects:\nThe surface contamination and\ndefect results of the guidewire is\ntested to make sure it is free\nfrom contamination and defects. | Test article when examined at\nmagnification, should meet existing\nsurface contamination and defects\nspecification. | Device met established\nsurface contamination and\ndefects specification. |\n| Torque Strength:\nThe Torque Strength test was\nperformed to count the number of\nturns to guidewire failure. | Test article should be greater than or\nequal to existing torque strength\nspecification. | Device met established\ntorque strength\nspecification. |\n| Torqueability:\nThe Torqueability test was\nperformed to measure the\ndifference in input angle (turn at\nthe proximal end at a set amount)\nvs. the output angle and measure\nhow much the distal end turns. | Test article should be equal to, or\nbetter than predicate device. | Subject device torque\nresponse better than\npredicate device. |\n\nPerformance Bench Testing\nTests Acceptance Criteria Conclusion\nFracture resistance:\nTest article should not show signs of Device met established\nThe Fracture Resistance Test\nfracture. There should be no coating fracture resistance\nwas performed to test for fracture\nflaking off the guidewire. specification.\non the guidewire after winding\nthe guidewire around a cylindrical\nformer, then unwound and\nexamined for fracture of the\nguidewire and the coating as well.\nFlexing test: Test article should not show signs of Device met established\nThe Flexing test was performed defect, fracture or other damage. flexing test specification.\nto test the guidewire (distal and There should be no coating flaking off\nproximal sections) under the guidewire.\nrepeated reverse bending and\nstraightening (flexing) and\nexamined for defects or damage.\nDistal Tip flexibility: Test article should be less than Device met established\nThe distal tip flexibility testing existing distal tip specification to distal tip flexibility\nwas performed to demonstrate deflect the distal tip of guidewire. specification.\nthe force required to deflect the\ndistal tip of the guidewire.\nParticle Testing: Test article should meet established\nDevice met established\nparticle test specification.\nThe particle testing analysis was particle testing specification.\nperformed to quantify particulate\nmatter in injections of the\nguidewire after\nadvancement/retraction\nprocedures.\nRadiopacity: Test article should be visible under Device met established\nThe guidewire is placed under fluoroscopy. radiopacity specification.\nfluoroscopy and digital images\nare visually assessed for device\nvisibility.\nIn-Vitro Simulated Use Test article should meet rating of 3 or Device met established\nTesting: greater when tested with compatible simulated use testing\nSamples underwent simulated microcatheters. specification.\nuse testing that included\nintroduction into and movement\nwithin the catheter, tracking\nguidewire/microcatheter system\nin the model, system maximum\ndistal reach, overall performance\nand any particles detected.\nPerformance Animal Testing\nPage 6 of 10\n\n|  |  |  |\n| --- | --- | --- |\n| Performance Bench Testing |  |  |\n|  |  |  |\n| Tests | Acceptance Criteria | Conclusion |\n| Fracture resistance:\nThe Fracture Resistance Test\nwas performed to test for fracture\non the guidewire after winding\nthe guidewire around a cylindrical\nformer, then unwound and\nexamined for fracture of the\nguidewire and the coating as well. | Test article should not show signs of\nfracture. There should be no coating\nflaking off the guidewire. | Device met established\nfracture resistance\nspecification. |\n| Flexing test:\nThe Flexing test was performed\nto test the guidewire (distal and\nproximal sections) under\nrepeated reverse bending and\nstraightening (flexing) and\nexamined for defects or damage. | Test article should not show signs of\ndefect, fracture or other damage.\nThere should be no coating flaking off\nthe guidewire. | Device met established\nflexing test specification. |\n| Distal Tip flexibility:\nThe distal tip flexibility testing\nwas performed to demonstrate\nthe force required to deflect the\ndistal tip of the guidewire. | Test article should be less than\nexisting distal tip specification to\ndeflect the distal tip of guidewire. | Device met established\ndistal tip flexibility\nspecification. |\n| Particle Testing:\nThe particle testing analysis was\nperformed to quantify particulate\nmatter in injections of the\nguidewire after\nadvancement/retraction\nprocedures. | Test article should meet established\nparticle testing specification. | Device met established\nparticle test specification. |\n| Radiopacity:\nThe guidewire is placed under\nfluoroscopy and digital images\nare visually assessed for device\nvisibility. | Test article should be visible under\nfluoroscopy. | Device met established\nradiopacity specification. |\n| In-Vitro Simulated Use\nTesting:\nSamples underwent simulated\nuse testing that included\nintroduction into and movement\nwithin the catheter, tracking\nguidewire/microcatheter system\nin the model, system maximum\ndistal reach, overall performance\nand any particles detected. | Test article should meet rating of 3 or\ngreater when tested with compatible\nmicrocatheters. | Device met established\nsimulated use testing\nspecification. |\n| Performance Animal Testing |  |  |\n|  |  |  |\n\nPerformance Bench Testing\nTests Acceptance Criteria Conclusion\nTrackability, friction and handling Both subject device and\nEqual to or better than the predicate\nof the guidewire to the target predicate device were able\ndevice.\nlocation to reach desired location\nin the animal study with no\nissues. No friction during\ninsertion.\nSubject device trackability,\nfriction and handling\nequivalent to predicate\ndevice.\nRadiopacity Both subject device and\nMust be visible under fluoroscopy.\npredicate device were\nvisible under fluoroscopy.\nCompatibility with Microcatheter Must be compatible with Both subject device and\nmicrocatheters. predicate device were\ncompatible with\nmicrocatheters.\nOverall Assessment Equal to or better than the predicate Performance of both\ndevice. subject device and\npredicate device was\nsatisfactory.\nSubject device overall\nassessment is equivalent\nto predicate device.\nBiocompatibility: The biocompatibility studies were not repeated on the subject device,\nTraxcess .007\" Mini Guidewire since it is made from the same material, same manufacturing\nprocesses, same sterility assurance level and same packaging configuration as those utilized in\nthe fabrication of predicate device, Traxcess® 14 SELECT Guidewire (K153053). The results\nfrom biocompatibility testing conducted on predicate device showed that the acceptance criteria\nwere met. Table III summarizes the biocompatibility testing conducted on Traxcess® 14\nSELECT Guidewire.\nTable III: Biocompatibility Test Summary\nBiocompatibility Test\nAcceptance Criteria Conclusion\n(ISO Standard)\nCytotoxicity – L929 MEM Elution Test article meets the Test article exhibited a\nTest requirements of the test if it does biological reactivity grade of 0\n(ISO 10993-5) not show greater than a mild (on a scale of 0 to 4).\nreactivity (Grade 2). (Non-cytotoxic).\nSensitization/Irritation – Kligman Test article meets the Test article exhibited 0%\nrequirements of the test if it does sensitization.\nMaximization Test\nnot show a positive response in (Non-sensitizer).\n(ISO10993-10)\natleast 10% of the test animals.\nPage 7 of 10\n\n|  |  |  |\n| --- | --- | --- |\n| Performance Bench Testing |  |  |\n|  |  |  |\n| Tests | Acceptance Criteria | Conclusion |\n| Trackability, friction and handling\nof the guidewire to the target\nlocation | Equal to or better than the predicate\ndevice. | Both subject device and\npredicate device were able\nto reach desired location\nin the animal study with no\nissues. No friction during\ninsertion.\nSubject device trackability,\nfriction and handling\nequivalent to predicate\ndevice. |\n| Radiopacity | Must be visible under fluoroscopy. | Both subject device and\npredicate device were\nvisible under fluoroscopy. |\n| Compatibility with Microcatheter | Must be compatible with\nmicrocatheters. | Both subject device and\npredicate device were\ncompatible with\nmicrocatheters. |\n| Overall Assessment | Equal to or better than the predicate\ndevice. | Performance of both\nsubject device and\npredicate device was\nsatisfactory.\nSubject device overall\nassessment is equivalent\nto predicate device. |\n\n|  |  |  |\n| --- | --- | --- |\n| Biocompatibility Test |  |  |\n|  | Acceptance Criteria | Conclusion |\n| (ISO Standard) |  |  |\n| Cytotoxicity – L929 MEM Elution\nTest\n(ISO 10993-5) | Test article meets the\nrequirements of the test if it does\nnot show greater than a mild\nreactivity (Grade 2). | Test article exhibited a\nbiological reactivity grade of 0\n(on a scale of 0 to 4).\n(Non-cytotoxic). |\n| Sensitization/Irritation – Kligman\nMaximization Test\n(ISO10993-10) | Test article meets the\nrequirements of the test if it does\nnot show a positive response in\natleast 10% of the test animals. | Test article exhibited 0%\nsensitization.\n(Non-sensitizer). |\n\nBiocompatibility Test\nAcceptance Criteria Conclusion\n(ISO Standard)\nSensitization/Irritation - Test article meets the Test article did not show a\nrequirements of the test if it does significantly greater biological\nIntracutaneous Injection Test\nnot produce irritation after reaction than sites injected with\n(ISO 10993-10)\nintracutaneous injection in New the control article. The\nZealand White rabbits. difference of the overall mean\nscore between the test article\nand the control article was 0.0.\n(Non-irritant).\nHemocompatibility – Hemolysis - Test article meets the Hemolysis index was above the\nDirect and Indirect requirements of the test if the negative control of 0.77% via\nhemolytic index above the direct contact method and\n(ISO 10993-4)\nnegative control article is <5%. 0.23% via indirect contact\nmethod.\n(Non-hemolytic).\nHemocompatibility – Unactivated Test article meets the No statistical decrease is found\nrequirements of the test if no between UPTT of the plasma\nPartial Thromboplastin Time\nstatistical decrease is found exposed to the test article and\n(UPTT) Assay - Direct Contact\nbetween UPTT of the plasma that of plasma exposed to\n(ISO 10993-4)\nexposed to the test article and negative control or untreated\nthat of plasma exposed to control.\nnegative control or untreated (Not considered to have an\ncontrol. effect on coagulation of human\nplasma).\nHemocompatibility – C3A and Test article meets the The concentration of C3A and\nrequirements of the test if the SC5B-9 in plasma exposed to\nSC5B-9 Complement Activation\nconcentration of C3A and SC5B- test articles were not\nTest - Direct Contact\n9 in plasma exposed to test statistically increased than the\n(ISO 10993-4)\narticle does not statistically plasma exposed to negative\nincrease than the plasma and untreated controls.\nexposed to negative and (Not considered to activate the\nuntreated controls. complement system in human\nplasma).\nHemocompatibility – In Vitro Test article meets the Test article did not have an\nrequirements of the test if no effect on the WBCs, Platelet\nHemocompatibility Test - Direct\nstatistical decrease (or concentration and other\nContact\nincrease/decrease for hematocrit hematological parameters in\n(ISO 10993-4)\nand Mean corpuscular values) is comparison to negative control\nfound between blood exposed to and untreated control.\ntest article and blood exposed to (No effect on selected\nnegative control or untreated hematological parameters).\ncontrol.\nHemocompatibility – Dog Test article meets the Minimal thrombosis (Grade 0-1)\nThrombogenicity requirements of the test if there for test article and control sites.\nis minimal thrombosis for test (No significant thrombosis).\n(ISO 10993-4)\narticle (Grade 0-2).\nSystemic toxicity – Systemic Test article meets the Test article did not induce a\nrequirements of the test if it does significantly greater biological\nInjection Test\nnot induce a significantly greater reaction than the control\n(ISO 10993-11)\nbiological reaction than the extracts when injected into\nanimal treated with the control albino mice.\narticles when injected into albino (No toxic effects).\nmice\nPage 8 of 10\n\n|  |  |  |\n| --- | --- | --- |\n| Biocompatibility Test |  |  |\n|  | Acceptance Criteria | Conclusion |\n| (ISO Standard) |  |  |\n| Sensitization/Irritation -\nIntracutaneous Injection Test\n(ISO 10993-10) | Test article meets the\nrequirements of the test if it does\nnot produce irritation after\nintracutaneous injection in New\nZealand White rabbits. | Test article did not show a\nsignificantly greater biological\nreaction than sites injected with\nthe control article. The\ndifference of the overall mean\nscore between the test article\nand the control article was 0.0.\n(Non-irritant). |\n| Hemocompatibility – Hemolysis -\nDirect and Indirect\n(ISO 10993-4) | Test article meets the\nrequirements of the test if the\nhemolytic index above the\nnegative control article is <5%. | Hemolysis index was above the\nnegative control of 0.77% via\ndirect contact method and\n0.23% via indirect contact\nmethod.\n(Non-hemolytic). |\n| Hemocompatibility – Unactivated\nPartial Thromboplastin Time\n(UPTT) Assay - Direct Contact\n(ISO 10993-4) | Test article meets the\nrequirements of the test if no\nstatistical decrease is found\nbetween UPTT of the plasma\nexposed to the test article and\nthat of plasma exposed to\nnegative control or untreated\ncontrol. | No statistical decrease is found\nbetween UPTT of the plasma\nexposed to the test article and\nthat of plasma exposed to\nnegative control or untreated\ncontrol.\n(Not considered to have an\neffect on coagulation of human\nplasma). |\n| Hemocompatibility – C3A and\nSC5B-9 Complement Activation\nTest - Direct Contact\n(ISO 10993-4) | Test article meets the\nrequirements of the test if the\nconcentration of C3A and SC5B-\n9 in plasma exposed to test\narticle does not statistically\nincrease than the plasma\nexposed to negative and\nuntreated controls. | The concentration of C3A and\nSC5B-9 in plasma exposed to\ntest articles were not\nstatistically increased than the\nplasma exposed to negative\nand untreated controls.\n(Not considered to activate the\ncomplement system in human\nplasma). |\n| Hemocompatibility – In Vitro\nHemocompatibility Test - Direct\nContact\n(ISO 10993-4) | Test article meets the\nrequirements of the test if no\nstatistical decrease (or\nincrease/decrease for hematocrit\nand Mean corpuscular values) is\nfound between blood exposed to\ntest article and blood exposed to\nnegative control or untreated\ncontrol. | Test article did not have an\neffect on the WBCs, Platelet\nconcentration and other\nhematological parameters in\ncomparison to negative control\nand untreated control.\n(No effect on selected\nhematological parameters). |\n| Hemocompatibility – Dog\nThrombogenicity\n(ISO 10993-4) | Test article meets the\nrequirements of the test if there\nis minimal thrombosis for test\narticle (Grade 0-2). | Minimal thrombosis (Grade 0-1)\nfor test article and control sites.\n(No significant thrombosis). |\n| Systemic toxicity – Systemic\nInjection Test\n(ISO 10993-11) | Test article meets the\nrequirements of the test if it does\nnot induce a significantly greater\nbiological reaction than the\nanimal treated with the control\narticles when injected into albino\nmice | Test article did not induce a\nsignificantly greater biological\nreaction than the control\nextracts when injected into\nalbino mice.\n(No toxic effects). |\n\nBiocompatibility Test\nAcceptance Criteria Conclusion\n(ISO Standard)\nSystemic toxicity – Rabbit Test article meets the Temperature increases for the\nrequirements of the test for the test animals were all 0.0° C\nPyrogen Test\nabsence of pyrogens, if no rabbit from baseline.\n(ISO 10993-11)\nshows an individual temperature (Non-pyrogenic).\nrise of 0.5°C or more above the\nbaseline temperature.\nPackaging: The packaging validation, T=3 years accelerated aging was performed on predicate\ndevice, Traxcess® 14 SELECT Guidewire (K153053) and included testing devices via visual\ninspection, simulated use testing, sterile pouch seal strength testing, dye penetration testing and\nshipper box testing. The results from packaging testing conducted on predicate device showed\nthat the acceptance criteria were met. The testing was not repeated on the subject device,\nTraxcess .007\" Mini Guidewire since there is no change in the packaging material, packaging\nconfiguration, and method of supply or sterilization. The packaging still provides the same\nprotection and sterile barrier requirements.\nSterilization: A product adoption study was performed on predicate device, Traxcess® 14\nSELECT Guidewire (K153053). The device is sterilized using 100% Ethylene Oxide (EtO) gas,\nper Cycle 11 to a sterility assurance level of 10-6 in the same manner as our existing Headway 17\nMicrocatheter (K083343). The bacterial endotoxin testing was conducted on predicate device\nand found to be less than 0.011 EU/ml and met the acceptance criteria of no more than 2.15\nEU/device. The sterilization testing was not repeated on subject device, Traxcess .007\" Mini\nGuidewire since it is sterilized using 100% Ethylene Oxide (EtO) gas in the same manner as\npredicate device, Traxcess® 14 SELECT Guidewire (K153053). There are no changes in\nmaterials or other design attributes made to the subject device.\nShelf Life: The shelf life testing, T=3 years accelerated aging was performed on predicate\ndevice, Traxcess® 14 SELECT Guidewire (K153053) and included testing devices via simulated\nuse, dimensional inspection, durability/lubricity of hydrophilic and PTFE coating, tensile\nstrength, surface defects and contamination, torque response and particle testing. The results\nfrom shelf life testing conducted on predicate device showed that the acceptance criteria were\nmet. The shelf life testing was not repeated on the subject device, Traxcess .007\" Mini\nGuidewire since no new materials are added to the subject device. Therefore, there will be no\nimpact on device shelf life as material degradation rate is the same.\nThe conclusions drawn from the performance bench testing, animal testing, biocompatibility,\npackaging, sterilization and shelf-life testing demonstrate compliance with the established testing\nacceptance criteria. Therefore, we can conclude that proposed device is substantially equivalent\nto legally marketed predicate device, Traxcess 14 SELECT Guidewire (K153053).\nCONCLUSIONS\nBased on the 510(k) summary and information provided herein, we conclude the subject device,\nTraxcess .007\" Mini Guidewire, is substantially equivalent in its intended use, design, guidewire\nPage 9 of 10\n\n|  |  |  |\n| --- | --- | --- |\n| Biocompatibility Test |  |  |\n|  | Acceptance Criteria | Conclusion |\n| (ISO Standard) |  |  |\n| Systemic toxicity – Rabbit\nPyrogen Test\n(ISO 10993-11) | Test article meets the\nrequirements of the test for the\nabsence of pyrogens, if no rabbit\nshows an individual temperature\nrise of 0.5°C or more above the\nbaseline temperature. | Temperature increases for the\ntest animals were all 0.0° C\nfrom baseline.\n(Non-pyrogenic). |\n\nmaterial, performance, and the underlying fundamental scientific technology used, to the\npredicate device, Traxcess® 14 SELECT Guidewire (K153053).\nPage 10 of 10",
    "sizing_specs": "DEVICE DESCRIPTION [807.92(a)(4)]\nTraxcess .007\" Mini Guidewire is a coiled wire that is designed to fit inside a percutaneous\nmicrocatheter for the purpose of directing the catheter through a blood vessel. It consists of a\nPage 1 of 10\n\nproximal coated Stainless Steel core wire, and a distal coated Nitinol core wire. The distal core\nwire is tapered at the distal tip and is contained within a Platinum/Nickel coil. The\nPlatinum/Nickel coil is 6 cm in length. The distal 1.4 cm of the guidewire is shapeable by the\nphysician.\nTraxcess .007\" Mini Guidewire distal and proximal sections are coated with hydrophilic coating.\nThe purpose of the hydrophilic coating is to provide lubricity when the MicroVention guidewire is\npassed through microcatheters. A shaping mandrel, insertion tool, and torque device are also\nincluded with the device\nINDICATIONS FOR USE [807.92(a)(5)]\nTraxcess .007\" Mini Guidewire is indicated for general intravascular use, including the neuro\nand peripheral vasculature. The guidewire can be steered to facilitate the selective placement of\ndiagnostic or therapeutic catheters. This device is not indicated for use in coronary arteries.",
    "also_known_as": [
      "K153053"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "contraindications": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK161803\nDevice Name\nTraxcess .007\" Mini Guidewire\nIndications for Use (Describe)\nTraxcess .007\" Mini Guidewire is indicated for general intravascular use, including the neuro and peripheral vasculature.\nThe guidewire can be steered to facilitate the selective placement of diagnostic or therapeutic catheters. This device is not\nindicated for use in coronary arteries.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/14) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY [K161803]\nThis 510(k) summary for Traxcess .007\" Mini Guidewire is submitted in accordance with the\nrequirements of 21 CFR 807.87(h) and 807.92 and following the recommendations outlined in\nFDA Guidance, The 510(k) Program: Evaluating Substantial Equivalence in Premarket\nNotifications [510(k)], dated 28 July, 2014.\nSUBMITTER [807.92(a)(1)]\nMicroVention, Inc.\n1311 Valencia Avenue\nTustin, California U.S.A.\nTelephone: (714) 247-8162\nFax: (714) 247-8014\nContact Person: Sapna Singh\nEmail: sapna.singh@microvention.com\nDate Prepared: September 30, 2016\nDEVICE [807.92(a)(2)]\nName of Device: Traxcess .007\" Mini Guidewire\nCommon or Usual Name: Traxcess Guidewire\nClassification Name: Catheter Guidewire\nProduct Code: MOF, DQX\nRegulatory Class: Class II\nSubmission Type: Special 510(K)\nRegulation Number: 21 CFR 870.1330\nDivision of Neurological and Physical Medicine Devices\nReviewing Product Branch:\n(Office of Device Evaluation, CDRH)",
    "Substantial Equivalence": "PREDICATE DEVICE [807.92(a)(3)]\nTraxcess® 14 SELECT Guidewire (K153053)",
    "Device Description": "DEVICE DESCRIPTION [807.92(a)(4)]\nTraxcess .007\" Mini Guidewire is a coiled wire that is designed to fit inside a percutaneous\nmicrocatheter for the purpose of directing the catheter through a blood vessel. It consists of a\nPage 1 of 10\n\nproximal coated Stainless Steel core wire, and a distal coated Nitinol core wire. The distal core\nwire is tapered at the distal tip and is contained within a Platinum/Nickel coil. The\nPlatinum/Nickel coil is 6 cm in length. The distal 1.4 cm of the guidewire is shapeable by the\nphysician.\nTraxcess .007\" Mini Guidewire distal and proximal sections are coated with hydrophilic coating.\nThe purpose of the hydrophilic coating is to provide lubricity when the MicroVention guidewire is\npassed through microcatheters. A shaping mandrel, insertion tool, and torque device are also\nincluded with the device\nINDICATIONS FOR USE [807.92(a)(5)]\nTraxcess .007\" Mini Guidewire is indicated for general intravascular use, including the neuro\nand peripheral vasculature. The guidewire can be steered to facilitate the selective placement of\ndiagnostic or therapeutic catheters. This device is not indicated for use in coronary arteries.",
    "Contraindications": "CONTRAINDICATION\nThe device is not indicated to be used in coronary arteries.\nCOMPARISON OF TECHNOLOGICAL CHARACTERISTICS [807.92(a)(6)]\nTraxcess .007\" Mini Guidewire has the following similarities to the predicate device, Traxcess®\n14 SELECT Guidewire (K153053):\n1. Same intended use\n2. Same operating principle\n3. Incorporate the same basic guidewire design\n4. Incorporate the same guidewire construction material\n5. Are packaged and sterilized using the same materials and processes\nThe small distal tip of the guidewire and the application of hydrophilic coating on the distal and\nproximal sections of the guidewire does not change the indications for use of the Traxcess\nguidewires and is not a change to the fundamental scientific technology. The performance data\nbelow shows the device will perform as well as the previously marketed device.\nThe Table I states the comparison between Traxcess® 14 SELECT Guidewire (Predicate Device,\nK153053) and Traxcess .007\" Mini Guidewire (Subject Device, K161803).\nTable I: Predicate Device vs Subject Device Comparison Table\nTraxcess 14 SELECT Traxcess .007\" Mini\nGuidewire (Predicate Device, Guidewire (Subject Device,\nK153053) K161803)\nIndications for Use\nPage 2 of 10\n\n|  |  |  |\n| --- | --- | --- |\n|  | Traxcess 14 SELECT | Traxcess .007\" Mini |\n|  | Guidewire (Predicate Device, | Guidewire (Subject Device, |\n|  |  |  |\n|  | K153053) | K161803) |\n|  |  |  |\n| Indications for Use |  |  |\n\nIndications for Use Statement Traxcess Guidewire is intended for Traxcess .007” Mini Guidewire is\ngeneral intravascular use, including indicated for general intravascular\nthe neuro and peripheral\nuse, including the neuro and\nvasculature. The guidewire can be peripheral vasculature. The\nsteered to facilitate the selective guidewire can be steered to\nplacement of diagnostic or facilitate the selective placement of\ntherapeutic catheters. This device diagnostic or therapeutic catheters.\nis not intended for use in This device is not indicated for\ncoronary arteries.\nuse in coronary arteries.\nPerformance\nFunction The steerable guidewire is used\nto facilitate the selective\nSame\nplacement of diagnostic or\ntherapeutic catheters.\nAnatomical Location General intravascular use,\nincluding the neuro and peripheral Same\nvasculature.\nDesign\nOverall Length 200 cm 210 cm\nDiameter Proximal = 0.014” Proximal = Same\nDistal = 0.012” Distal = 0.007”\nCore wire configuration 60 cm Nitinol welded to Stainless\nSame\nSteel\nCoil Length 40 cm 6 cm\nCoil Configuration 3cm Platinum Nickel alloy and 6cm Platinum Nickel alloy\n37cm Stainless Steel\nDistal Shaft Length (Shapeable\n1.4 cm Same\nLength)\nDocking Wire Compatibility Yes No\nMaterial\nMaterial Core wire (proximal): Stainless Core wire (proximal): Same\nsteel Core wire (distal): Same\nCore wire (distal): Nickel titanium\n(Nitinol) alloy Coil: Platinum nickel alloy. No\nCoil: Platinum nickel alloy and Stainless steel\nStainless steel\nCoating Material Coil and distal stainless steel Coil and distal stainless steel\nsection: Hydrophilic Coating section: Same\n[SLIP-COAT by Argon Medical]\nNo PTFE Coating\nPage 3 of 10\n\n|  |  |  |\n| --- | --- | --- |\n| Indications for Use Statement | Traxcess Guidewire is intended for\ngeneral intravascular use, including\nthe neuro and peripheral\nvasculature. The guidewire can be\nsteered to facilitate the selective\nplacement of diagnostic or\ntherapeutic catheters. This device\nis not intended for use in\ncoronary arteries. | Traxcess .007” Mini Guidewire is\nindicated for general intravascular\nuse, including the neuro and\nperipheral vasculature. The\nguidewire can be steered to\nfacilitate the selective placement of\ndiagnostic or therapeutic catheters.\nThis device is not indicated for\nuse in coronary arteries. |\n|  |  |  |\n| Performance |  |  |\n|  |  |  |\n| Function | The steerable guidewire is used\nto facilitate the selective\nplacement of diagnostic or\ntherapeutic catheters. | Same |\n| Anatomical Location | General intravascular use,\nincluding the neuro and peripheral\nvasculature. | Same |\n|  |  |  |\n| Design |  |  |\n|  |  |  |\n| Overall Length | 200 cm | 210 cm |\n| Diameter | Proximal = 0.014”\nDistal = 0.012” | Proximal = Same\nDistal = 0.007” |\n| Core wire configuration | 60 cm Nitinol welded to Stainless\nSteel | Same |\n| Coil Length | 40 cm | 6 cm |\n| Coil Configuration | 3cm Platinum Nickel alloy and\n37cm Stainless Steel | 6cm Platinum Nickel alloy |\n| Distal Shaft Length (Shapeable\nLength) | 1.4 cm | Same |\n| Docking Wire Compatibility | Yes | No |\n| Material |  |  |\n|  |  |  |\n| Material | Core wire (proximal): Stainless\nsteel\nCore wire (distal): Nickel titanium\n(Nitinol) alloy\nCoil: Platinum nickel alloy and\nStainless steel | Core wire (proximal): Same\nCore wire (distal): Same\nCoil: Platinum nickel alloy. No\nStainless steel |\n| Coating Material | Coil and distal stainless steel\nsection: Hydrophilic Coating\n[SLIP-COAT by Argon Medical] | Coil and distal stainless steel\nsection: Same\nNo PTFE Coating |\n\nProximal Stainless Steel Section:\nPTFE\nHydrophilic Coating Length 98 cm 158 cm\nOther Attributes\nMethod of supply Sterile and single use Same\nSterilization method Ethylene oxide gas Same\nAccessories Shaping mandrel, Torque device,\nSame\nand Insertion tool\nPackage configuration Placed into a Dispenser hoop,\nSame\nTyvek pouch, and Carton box\nPERFORMANCE DATA [807.92(b)]\nPerformance Bench Testing and Animal Testing: Results of the performance bench testing\nand animal testing (Table II) indicate that Traxcess .007\" Mini Guidewire (subject device,\nK161803) meets established performance requirements, and is substantially equivalent for its\nintended use.\nTable II: Performance Bench Testing and Animal Testing Summary\nPerformance Bench Testing\nTests Acceptance Criteria Conclusion\nDimensional Inspection Test article should meet specified Device met established\n(Visual): dimensional requirements for: dimensional specification.\nThe dimensional attributes of the • OD (Distal and Proximal)\ntest samples were inspected.\n• Overall Length\n• Length of distal Pt/Ni coil section\n• Length of hydrophilic coated\nsection\nTip Shapeability:\nTest article should be greater than or Device met established tip\nequal to existing tip shapeability shapeability specification.\nThe test evaluates the\nspecification.\nshapeability and retention before\nand after simulated application of\nintraprocedural stresses.\nPage 4 of 10\n\n|  | Proximal Stainless Steel Section:\nPTFE |  |\n| --- | --- | --- |\n| Hydrophilic Coating Length | 98 cm | 158 cm |\n| Other Attributes |  |  |\n|  |  |  |\n| Method of supply | Sterile and single use | Same |\n| Sterilization method | Ethylene oxide gas | Same |\n| Accessories | Shaping mandrel, Torque device,\nand Insertion tool | Same |\n| Package configuration | Placed into a Dispenser hoop,\nTyvek pouch, and Carton box | Same |\n\n|  |  |  |\n| --- | --- | --- |\n| Performance Bench Testing |  |  |\n|  |  |  |\n| Tests | Acceptance Criteria | Conclusion |\n| Dimensional Inspection\n(Visual):\nThe dimensional attributes of the\ntest samples were inspected. | Test article should meet specified\ndimensional requirements for:\n• OD (Distal and Proximal)\n• Overall Length\n• Length of distal Pt/Ni coil section\n• Length of hydrophilic coated\nsection | Device met established\ndimensional specification. |\n| Tip Shapeability:\nThe test evaluates the\nshapeability and retention before\nand after simulated application of\nintraprocedural stresses. | Test article should be greater than or\nequal to existing tip shapeability\nspecification. | Device met established tip\nshapeability specification. |\n\nPerformance Bench Testing\nTests Acceptance Criteria Conclusion\nDurability/Lubricity of\nTest article should meet existing Device met established\nHydrophilic Coating:\ndurability/lubricity of hydrophilic durability/lubricity of\ncoating specification. hydrophilic coating\nThe durability/lubricity of the\nspecification.\ncoated test samples are\ninspected by passing the sample\nthrough two silicone clamp pads.\nMachine starts pulling the\ncoated sample up through the\nclamping pads, recording the\ncoating lubricity friction (in\ngrams) until the sample is\ncompletely through.\nTensile Strength: Test article should be greater than or Device met established\nequal to existing tensile strength distal tip and proximal joint\nThe tensile strength of the distal\ntip and proximal section (nitinol specification for distal tip and tensile strength\nand stainless steel weld) of the proximal joint section. specification.\nguidewire was measured to make\nsure it is sufficiently strong to\nwithstand normal tensile loading\nfor its intended use.\nCorrosion Resistance: Test article should be corrosion Device met established\nThe corrosion resistance of the resistant. corrosion resistance.\nguidewire is tested to make sure\nif the guidewire is corrosion\nresistance.\nSurface Contamination and Test article when examined at Device met established\nDefects: magnification, should meet existing surface contamination and\nThe surface contamination and surface contamination and defects defects specification.\ndefect results of the guidewire is specification.\ntested to make sure it is free\nfrom contamination and defects.\nTorque Strength: Test article should be greater than or Device met established\nThe Torque Strength test was equal to existing torque strength torque strength\nperformed to count the number of specification. specification.\nturns to guidewire failure.\nTorqueability: Test article should be equal to, or Subject device torque\nThe Torqueability test was better than predicate device. response better than\nperformed to measure the predicate device.\ndifference in input angle (turn at\nthe proximal end at a set amount)\nvs. the output angle and measure\nhow much the distal end turns.\nPage 5 of 10\n\n|  |  |  |\n| --- | --- | --- |\n| Performance Bench Testing |  |  |\n|  |  |  |\n| Tests | Acceptance Criteria | Conclusion |\n| Durability/Lubricity of\nHydrophilic Coating:\nThe durability/lubricity of the\ncoated test samples are\ninspected by passing the sample\nthrough two silicone clamp pads.\nMachine starts pulling the\ncoated sample up through the\nclamping pads, recording the\ncoating lubricity friction (in\ngrams) until the sample is\ncompletely through. | Test article should meet existing\ndurability/lubricity of hydrophilic\ncoating specification. | Device met established\ndurability/lubricity of\nhydrophilic coating\nspecification. |\n| Tensile Strength:\nThe tensile strength of the distal\ntip and proximal section (nitinol\nand stainless steel weld) of the\nguidewire was measured to make\nsure it is sufficiently strong to\nwithstand normal tensile loading\nfor its intended use. | Test article should be greater than or\nequal to existing tensile strength\nspecification for distal tip and\nproximal joint section. | Device met established\ndistal tip and proximal joint\ntensile strength\nspecification. |\n| Corrosion Resistance:\nThe corrosion resistance of the\nguidewire is tested to make sure\nif the guidewire is corrosion\nresistance. | Test article should be corrosion\nresistant. | Device met established\ncorrosion resistance. |\n| Surface Contamination and\nDefects:\nThe surface contamination and\ndefect results of the guidewire is\ntested to make sure it is free\nfrom contamination and defects. | Test article when examined at\nmagnification, should meet existing\nsurface contamination and defects\nspecification. | Device met established\nsurface contamination and\ndefects specification. |\n| Torque Strength:\nThe Torque Strength test was\nperformed to count the number of\nturns to guidewire failure. | Test article should be greater than or\nequal to existing torque strength\nspecification. | Device met established\ntorque strength\nspecification. |\n| Torqueability:\nThe Torqueability test was\nperformed to measure the\ndifference in input angle (turn at\nthe proximal end at a set amount)\nvs. the output angle and measure\nhow much the distal end turns. | Test article should be equal to, or\nbetter than predicate device. | Subject device torque\nresponse better than\npredicate device. |\n\nPerformance Bench Testing\nTests Acceptance Criteria Conclusion\nFracture resistance:\nTest article should not show signs of Device met established\nThe Fracture Resistance Test\nfracture. There should be no coating fracture resistance\nwas performed to test for fracture\nflaking off the guidewire. specification.\non the guidewire after winding\nthe guidewire around a cylindrical\nformer, then unwound and\nexamined for fracture of the\nguidewire and the coating as well.\nFlexing test: Test article should not show signs of Device met established\nThe Flexing test was performed defect, fracture or other damage. flexing test specification.\nto test the guidewire (distal and There should be no coating flaking off\nproximal sections) under the guidewire.\nrepeated reverse bending and\nstraightening (flexing) and\nexamined for defects or damage.\nDistal Tip flexibility: Test article should be less than Device met established\nThe distal tip flexibility testing existing distal tip specification to distal tip flexibility\nwas performed to demonstrate deflect the distal tip of guidewire. specification.\nthe force required to deflect the\ndistal tip of the guidewire.\nParticle Testing: Test article should meet established\nDevice met established\nparticle test specification.\nThe particle testing analysis was particle testing specification.\nperformed to quantify particulate\nmatter in injections of the\nguidewire after\nadvancement/retraction\nprocedures.\nRadiopacity: Test article should be visible under Device met established\nThe guidewire is placed under fluoroscopy. radiopacity specification.\nfluoroscopy and digital images\nare visually assessed for device\nvisibility.\nIn-Vitro Simulated Use Test article should meet rating of 3 or Device met established\nTesting: greater when tested with compatible simulated use testing\nSamples underwent simulated microcatheters. specification.\nuse testing that included\nintroduction into and movement\nwithin the catheter, tracking\nguidewire/microcatheter system\nin the model, system maximum\ndistal reach, overall performance\nand any particles detected.\nPerformance Animal Testing\nPage 6 of 10\n\n|  |  |  |\n| --- | --- | --- |\n| Performance Bench Testing |  |  |\n|  |  |  |\n| Tests | Acceptance Criteria | Conclusion |\n| Fracture resistance:\nThe Fracture Resistance Test\nwas performed to test for fracture\non the guidewire after winding\nthe guidewire around a cylindrical\nformer, then unwound and\nexamined for fracture of the\nguidewire and the coating as well. | Test article should not show signs of\nfracture. There should be no coating\nflaking off the guidewire. | Device met established\nfracture resistance\nspecification. |\n| Flexing test:\nThe Flexing test was performed\nto test the guidewire (distal and\nproximal sections) under\nrepeated reverse bending and\nstraightening (flexing) and\nexamined for defects or damage. | Test article should not show signs of\ndefect, fracture or other damage.\nThere should be no coating flaking off\nthe guidewire. | Device met established\nflexing test specification. |\n| Distal Tip flexibility:\nThe distal tip flexibility testing\nwas performed to demonstrate\nthe force required to deflect the\ndistal tip of the guidewire. | Test article should be less than\nexisting distal tip specification to\ndeflect the distal tip of guidewire. | Device met established\ndistal tip flexibility\nspecification. |\n| Particle Testing:\nThe particle testing analysis was\nperformed to quantify particulate\nmatter in injections of the\nguidewire after\nadvancement/retraction\nprocedures. | Test article should meet established\nparticle testing specification. | Device met established\nparticle test specification. |\n| Radiopacity:\nThe guidewire is placed under\nfluoroscopy and digital images\nare visually assessed for device\nvisibility. | Test article should be visible under\nfluoroscopy. | Device met established\nradiopacity specification. |\n| In-Vitro Simulated Use\nTesting:\nSamples underwent simulated\nuse testing that included\nintroduction into and movement\nwithin the catheter, tracking\nguidewire/microcatheter system\nin the model, system maximum\ndistal reach, overall performance\nand any particles detected. | Test article should meet rating of 3 or\ngreater when tested with compatible\nmicrocatheters. | Device met established\nsimulated use testing\nspecification. |\n| Performance Animal Testing |  |  |\n|  |  |  |\n\nPerformance Bench Testing\nTests Acceptance Criteria Conclusion\nTrackability, friction and handling Both subject device and\nEqual to or better than the predicate\nof the guidewire to the target predicate device were able\ndevice.\nlocation to reach desired location\nin the animal study with no\nissues. No friction during\ninsertion.\nSubject device trackability,\nfriction and handling\nequivalent to predicate\ndevice.\nRadiopacity Both subject device and\nMust be visible under fluoroscopy.\npredicate device were\nvisible under fluoroscopy.\nCompatibility with Microcatheter Must be compatible with Both subject device and\nmicrocatheters. predicate device were\ncompatible with\nmicrocatheters.\nOverall Assessment Equal to or better than the predicate Performance of both\ndevice. subject device and\npredicate device was\nsatisfactory.\nSubject device overall\nassessment is equivalent\nto predicate device.\nBiocompatibility: The biocompatibility studies were not repeated on the subject device,\nTraxcess .007\" Mini Guidewire since it is made from the same material, same manufacturing\nprocesses, same sterility assurance level and same packaging configuration as those utilized in\nthe fabrication of predicate device, Traxcess® 14 SELECT Guidewire (K153053). The results\nfrom biocompatibility testing conducted on predicate device showed that the acceptance criteria\nwere met. Table III summarizes the biocompatibility testing conducted on Traxcess® 14\nSELECT Guidewire.\nTable III: Biocompatibility Test Summary\nBiocompatibility Test\nAcceptance Criteria Conclusion\n(ISO Standard)\nCytotoxicity – L929 MEM Elution Test article meets the Test article exhibited a\nTest requirements of the test if it does biological reactivity grade of 0\n(ISO 10993-5) not show greater than a mild (on a scale of 0 to 4).\nreactivity (Grade 2). (Non-cytotoxic).\nSensitization/Irritation – Kligman Test article meets the Test article exhibited 0%\nrequirements of the test if it does sensitization.\nMaximization Test\nnot show a positive response in (Non-sensitizer).\n(ISO10993-10)\natleast 10% of the test animals.\nPage 7 of 10\n\n|  |  |  |\n| --- | --- | --- |\n| Performance Bench Testing |  |  |\n|  |  |  |\n| Tests | Acceptance Criteria | Conclusion |\n| Trackability, friction and handling\nof the guidewire to the target\nlocation | Equal to or better than the predicate\ndevice. | Both subject device and\npredicate device were able\nto reach desired location\nin the animal study with no\nissues. No friction during\ninsertion.\nSubject device trackability,\nfriction and handling\nequivalent to predicate\ndevice. |\n| Radiopacity | Must be visible under fluoroscopy. | Both subject device and\npredicate device were\nvisible under fluoroscopy. |\n| Compatibility with Microcatheter | Must be compatible with\nmicrocatheters. | Both subject device and\npredicate device were\ncompatible with\nmicrocatheters. |\n| Overall Assessment | Equal to or better than the predicate\ndevice. | Performance of both\nsubject device and\npredicate device was\nsatisfactory.\nSubject device overall\nassessment is equivalent\nto predicate device. |\n\n|  |  |  |\n| --- | --- | --- |\n| Biocompatibility Test |  |  |\n|  | Acceptance Criteria | Conclusion |\n| (ISO Standard) |  |  |\n| Cytotoxicity – L929 MEM Elution\nTest\n(ISO 10993-5) | Test article meets the\nrequirements of the test if it does\nnot show greater than a mild\nreactivity (Grade 2). | Test article exhibited a\nbiological reactivity grade of 0\n(on a scale of 0 to 4).\n(Non-cytotoxic). |\n| Sensitization/Irritation – Kligman\nMaximization Test\n(ISO10993-10) | Test article meets the\nrequirements of the test if it does\nnot show a positive response in\natleast 10% of the test animals. | Test article exhibited 0%\nsensitization.\n(Non-sensitizer). |\n\nBiocompatibility Test\nAcceptance Criteria Conclusion\n(ISO Standard)\nSensitization/Irritation - Test article meets the Test article did not show a\nrequirements of the test if it does significantly greater biological\nIntracutaneous Injection Test\nnot produce irritation after reaction than sites injected with\n(ISO 10993-10)\nintracutaneous injection in New the control article. The\nZealand White rabbits. difference of the overall mean\nscore between the test article\nand the control article was 0.0.\n(Non-irritant).\nHemocompatibility – Hemolysis - Test article meets the Hemolysis index was above the\nDirect and Indirect requirements of the test if the negative control of 0.77% via\nhemolytic index above the direct contact method and\n(ISO 10993-4)\nnegative control article is <5%. 0.23% via indirect contact\nmethod.\n(Non-hemolytic).\nHemocompatibility – Unactivated Test article meets the No statistical decrease is found\nrequirements of the test if no between UPTT of the plasma\nPartial Thromboplastin Time\nstatistical decrease is found exposed to the test article and\n(UPTT) Assay - Direct Contact\nbetween UPTT of the plasma that of plasma exposed to\n(ISO 10993-4)\nexposed to the test article and negative control or untreated\nthat of plasma exposed to control.\nnegative control or untreated (Not considered to have an\ncontrol. effect on coagulation of human\nplasma).\nHemocompatibility – C3A and Test article meets the The concentration of C3A and\nrequirements of the test if the SC5B-9 in plasma exposed to\nSC5B-9 Complement Activation\nconcentration of C3A and SC5B- test articles were not\nTest - Direct Contact\n9 in plasma exposed to test statistically increased than the\n(ISO 10993-4)\narticle does not statistically plasma exposed to negative\nincrease than the plasma and untreated controls.\nexposed to negative and (Not considered to activate the\nuntreated controls. complement system in human\nplasma).\nHemocompatibility – In Vitro Test article meets the Test article did not have an\nrequirements of the test if no effect on the WBCs, Platelet\nHemocompatibility Test - Direct\nstatistical decrease (or concentration and other\nContact\nincrease/decrease for hematocrit hematological parameters in\n(ISO 10993-4)\nand Mean corpuscular values) is comparison to negative control\nfound between blood exposed to and untreated control.\ntest article and blood exposed to (No effect on selected\nnegative control or untreated hematological parameters).\ncontrol.\nHemocompatibility – Dog Test article meets the Minimal thrombosis (Grade 0-1)\nThrombogenicity requirements of the test if there for test article and control sites.\nis minimal thrombosis for test (No significant thrombosis).\n(ISO 10993-4)\narticle (Grade 0-2).\nSystemic toxicity – Systemic Test article meets the Test article did not induce a\nrequirements of the test if it does significantly greater biological\nInjection Test\nnot induce a significantly greater reaction than the control\n(ISO 10993-11)\nbiological reaction than the extracts when injected into\nanimal treated with the control albino mice.\narticles when injected into albino (No toxic effects).\nmice\nPage 8 of 10\n\n|  |  |  |\n| --- | --- | --- |\n| Biocompatibility Test |  |  |\n|  | Acceptance Criteria | Conclusion |\n| (ISO Standard) |  |  |\n| Sensitization/Irritation -\nIntracutaneous Injection Test\n(ISO 10993-10) | Test article meets the\nrequirements of the test if it does\nnot produce irritation after\nintracutaneous injection in New\nZealand White rabbits. | Test article did not show a\nsignificantly greater biological\nreaction than sites injected with\nthe control article. The\ndifference of the overall mean\nscore between the test article\nand the control article was 0.0.\n(Non-irritant). |\n| Hemocompatibility – Hemolysis -\nDirect and Indirect\n(ISO 10993-4) | Test article meets the\nrequirements of the test if the\nhemolytic index above the\nnegative control article is <5%. | Hemolysis index was above the\nnegative control of 0.77% via\ndirect contact method and\n0.23% via indirect contact\nmethod.\n(Non-hemolytic). |\n| Hemocompatibility – Unactivated\nPartial Thromboplastin Time\n(UPTT) Assay - Direct Contact\n(ISO 10993-4) | Test article meets the\nrequirements of the test if no\nstatistical decrease is found\nbetween UPTT of the plasma\nexposed to the test article and\nthat of plasma exposed to\nnegative control or untreated\ncontrol. | No statistical decrease is found\nbetween UPTT of the plasma\nexposed to the test article and\nthat of plasma exposed to\nnegative control or untreated\ncontrol.\n(Not considered to have an\neffect on coagulation of human\nplasma). |\n| Hemocompatibility – C3A and\nSC5B-9 Complement Activation\nTest - Direct Contact\n(ISO 10993-4) | Test article meets the\nrequirements of the test if the\nconcentration of C3A and SC5B-\n9 in plasma exposed to test\narticle does not statistically\nincrease than the plasma\nexposed to negative and\nuntreated controls. | The concentration of C3A and\nSC5B-9 in plasma exposed to\ntest articles were not\nstatistically increased than the\nplasma exposed to negative\nand untreated controls.\n(Not considered to activate the\ncomplement system in human\nplasma). |\n| Hemocompatibility – In Vitro\nHemocompatibility Test - Direct\nContact\n(ISO 10993-4) | Test article meets the\nrequirements of the test if no\nstatistical decrease (or\nincrease/decrease for hematocrit\nand Mean corpuscular values) is\nfound between blood exposed to\ntest article and blood exposed to\nnegative control or untreated\ncontrol. | Test article did not have an\neffect on the WBCs, Platelet\nconcentration and other\nhematological parameters in\ncomparison to negative control\nand untreated control.\n(No effect on selected\nhematological parameters). |\n| Hemocompatibility – Dog\nThrombogenicity\n(ISO 10993-4) | Test article meets the\nrequirements of the test if there\nis minimal thrombosis for test\narticle (Grade 0-2). | Minimal thrombosis (Grade 0-1)\nfor test article and control sites.\n(No significant thrombosis). |\n| Systemic toxicity – Systemic\nInjection Test\n(ISO 10993-11) | Test article meets the\nrequirements of the test if it does\nnot induce a significantly greater\nbiological reaction than the\nanimal treated with the control\narticles when injected into albino\nmice | Test article did not induce a\nsignificantly greater biological\nreaction than the control\nextracts when injected into\nalbino mice.\n(No toxic effects). |\n\nBiocompatibility Test\nAcceptance Criteria Conclusion\n(ISO Standard)\nSystemic toxicity – Rabbit Test article meets the Temperature increases for the\nrequirements of the test for the test animals were all 0.0° C\nPyrogen Test\nabsence of pyrogens, if no rabbit from baseline.\n(ISO 10993-11)\nshows an individual temperature (Non-pyrogenic).\nrise of 0.5°C or more above the\nbaseline temperature.\nPackaging: The packaging validation, T=3 years accelerated aging was performed on predicate\ndevice, Traxcess® 14 SELECT Guidewire (K153053) and included testing devices via visual\ninspection, simulated use testing, sterile pouch seal strength testing, dye penetration testing and\nshipper box testing. The results from packaging testing conducted on predicate device showed\nthat the acceptance criteria were met. The testing was not repeated on the subject device,\nTraxcess .007\" Mini Guidewire since there is no change in the packaging material, packaging\nconfiguration, and method of supply or sterilization. The packaging still provides the same\nprotection and sterile barrier requirements.\nSterilization: A product adoption study was performed on predicate device, Traxcess® 14\nSELECT Guidewire (K153053). The device is sterilized using 100% Ethylene Oxide (EtO) gas,\nper Cycle 11 to a sterility assurance level of 10-6 in the same manner as our existing Headway 17\nMicrocatheter (K083343). The bacterial endotoxin testing was conducted on predicate device\nand found to be less than 0.011 EU/ml and met the acceptance criteria of no more than 2.15\nEU/device. The sterilization testing was not repeated on subject device, Traxcess .007\" Mini\nGuidewire since it is sterilized using 100% Ethylene Oxide (EtO) gas in the same manner as\npredicate device, Traxcess® 14 SELECT Guidewire (K153053). There are no changes in\nmaterials or other design attributes made to the subject device.\nShelf Life: The shelf life testing, T=3 years accelerated aging was performed on predicate\ndevice, Traxcess® 14 SELECT Guidewire (K153053) and included testing devices via simulated\nuse, dimensional inspection, durability/lubricity of hydrophilic and PTFE coating, tensile\nstrength, surface defects and contamination, torque response and particle testing. The results\nfrom shelf life testing conducted on predicate device showed that the acceptance criteria were\nmet. The shelf life testing was not repeated on the subject device, Traxcess .007\" Mini\nGuidewire since no new materials are added to the subject device. Therefore, there will be no\nimpact on device shelf life as material degradation rate is the same.\nThe conclusions drawn from the performance bench testing, animal testing, biocompatibility,\npackaging, sterilization and shelf-life testing demonstrate compliance with the established testing\nacceptance criteria. Therefore, we can conclude that proposed device is substantially equivalent\nto legally marketed predicate device, Traxcess 14 SELECT Guidewire (K153053).\nCONCLUSIONS\nBased on the 510(k) summary and information provided herein, we conclude the subject device,\nTraxcess .007\" Mini Guidewire, is substantially equivalent in its intended use, design, guidewire\nPage 9 of 10\n\n|  |  |  |\n| --- | --- | --- |\n| Biocompatibility Test |  |  |\n|  | Acceptance Criteria | Conclusion |\n| (ISO Standard) |  |  |\n| Systemic toxicity – Rabbit\nPyrogen Test\n(ISO 10993-11) | Test article meets the\nrequirements of the test for the\nabsence of pyrogens, if no rabbit\nshows an individual temperature\nrise of 0.5°C or more above the\nbaseline temperature. | Temperature increases for the\ntest animals were all 0.0° C\nfrom baseline.\n(Non-pyrogenic). |\n\nmaterial, performance, and the underlying fundamental scientific technology used, to the\npredicate device, Traxcess® 14 SELECT Guidewire (K153053).\nPage 10 of 10"
  }
}