{
  "source_pdf": "guidewire--microvention--traxcess-7-mini-guidewire--510k.pdf",
  "clearance_number": "K201487",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK201487\nDevice Name\nTraxcess™ 7 Mini Guidewire\nIndications for Use (Describe)\nTraxcess™ 7 Mini Guidewire is indicated for general intravascular use, including the neuro and peripheral vasculature.\nThe guidewire can be steered to facilitate the selective placement of diagnostic or therapeutic catheters. This device is not\nindicated for use in coronary arteries.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY\nThis 510(k) summary of safety and effectiveness for the Traxcess™ 7 Mini Guidewire is\nsubmitted in accordance with the requirements of 21 CFR 807.87(h) and 807.92 and following\nthe recommendations outlined in FDA Guidance, The 510(k) Program: Evaluating Substantial\nEquivalence in Premarket Notifications [510(k)], dated 28 July 2014.\nI SUBMITTER [807.92(a)(1)]\nMicroVention Inc.\nTustin, California U.S.A\nTelephone: (714)247-8201\nContact Name: Ganesh Balachandar\nE-mail address: ganesh.balachander@microvention.com\nDate Prepared: 01-June-2020\nII DEVICE [807.92(a)(2)]\nName of Device: Traxcess™7 Mini Guidewire\nCommon or Usual Name: Guidewire\nClassification Name: Catheter Guidewire\nProduct Code: MOF, DQX\nRegulatory Class: Class II\nSubmission Type: Special 510(k)\nRegulation Number: 21 CFR 870.1330\nDivision of Neurosurgical, Neurointerventional, and\nReviewing Product Branch:\nNeurodiagnostic Devices (Office of Product Evaluation\nand Quality)\nIII PREDICATE DEVICE [807.92(a)(3)]",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K161803",
      "K200547",
      "K161803",
      "K161803",
      "K200547",
      "K161803",
      "K200547",
      "K161803",
      "K161803",
      "K161803",
      "K161803",
      "K161803",
      "K161803",
      "K161803",
      "K093647",
      "K161803",
      "K161803",
      "K161803",
      "K161803",
      "K161803",
      "K161803",
      "K161803",
      "K161803",
      "K093647",
      "K161803",
      "K161803",
      "K161803",
      "K161803",
      "K161803",
      "K161803",
      "K161803",
      "K161803",
      "K161803",
      "K161803",
      "K161803",
      "K161803",
      "K161803",
      "K161803",
      "K200547",
      "K200547",
      "K161803"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK201487\nDevice Name\nTraxcess™ 7 Mini Guidewire\nIndications for Use (Describe)\nTraxcess™ 7 Mini Guidewire is indicated for general intravascular use, including the neuro and peripheral vasculature.\nThe guidewire can be steered to facilitate the selective placement of diagnostic or therapeutic catheters. This device is not\nindicated for use in coronary arteries.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) SUMMARY\nThis 510(k) summary of safety and effectiveness for the Traxcess™ 7 Mini Guidewire is\nsubmitted in accordance with the requirements of 21 CFR 807.87(h) and 807.92 and following\nthe recommendations outlined in FDA Guidance, The 510(k) Program: Evaluating Substantial\nEquivalence in Premarket Notifications [510(k)], dated 28 July 2014.\nI SUBMITTER [807.92(a)(1)]\nMicroVention Inc.\nTustin, California U.S.A\nTelephone: (714)247-8201\nContact Name: Ganesh Balachandar\nE-mail address: ganesh.balachander@microvention.com\nDate Prepared: 01-June-2020\nII DEVICE [807.92(a)(2)]\nName of Device: Traxcess™7 Mini Guidewire\nCommon or Usual Name: Guidewire\nClassification Name: Catheter Guidewire\nProduct Code: MOF, DQX\nRegulatory Class: Class II\nSubmission Type: Special 510(k)\nRegulation Number: 21 CFR 870.1330\nDivision of Neurosurgical, Neurointerventional, and\nReviewing Product Branch:\nNeurodiagnostic Devices (Office of Product Evaluation\nand Quality)\nIII PREDICATE DEVICE [807.92(a)(3)]",
    "Substantial Equivalence": "Predicate Device: Traxcess 7 Mini Guidewire (K161803)\nReference Device: Traxcess 14 SELECT Guidewire (K200547)\nIV DEVICE DESCRIPTION [807.92(a)(4)]\nTraxcess™ 7 Mini Guidewire consists of a proximal coated 0.014\" stainless steel core wire, and\na distal coated 0.007\" nitinol core wire. The distal core wire is tapered at the distal tip and is\ncontained within platinum/nickel coil. The platinum/nickel coil is 6 cm in length. The distal 1.4\ncm of the guidewire is shapeable by the physician.\nTraxcess™ 7 Mini Guidewire distal and proximal sections are coated with hydrophilic coating.\nPage 1 of 7\n\nThere is no PTFE coating. The purpose of the hydrophilic coating is to provide lubricity when\nthe MicroVention guidewire is passed through microcatheters. Shaping mandrels, insertion tool,\nand torque device are also included with the device.\nV INDICATIONS FOR USE [807.92(a)(5)]\nTraxcess™ 7 Mini Guidewire is indicated for general intravascular use, including the neuro and\nperipheral vasculature. The guidewire can be steered to facilitate the selective placement of diagnostic\nor therapeutic catheters. This device is not indicated for use in coronary arteries.\nVI COMPARISON OF TECHNOLOGICAL CHARACTERISTICS [807.92(a)(6)]\nTraxcess™ 7 Mini Guidewire has the following similarities to the predicate device, Traxcess™ 7 Mini\nGuidewire (K161803):\n• Have the same intended use\n• Use the same operating principle\n• Incorporate the same basic guidewire design\n• Incorporate the same guidewire construction material\n• Are packaged and sterilized using the same materials and processes\nThe change in core wire taper diameter profile for the Traxcess™ 7 Mini guidewire for better support\nand compatibility with microcatheters does not change the indications for use of the Traxcess™ 7\nMini Guidewire and is not a change to the fundamental scientific technology. The performance data\nbelow shows the device will perform as well as the previously marketed device.\nPage 2 of 7\n\nThe Table 1 states the comparison between Traxcess™ 7 Mini Guidewire (Predicate Device, K161803) and\nTraxcess™ 7 Mini Guidewire (Subject Device).\nDescription Reference Device (Existing) Predicate Device (Existing) Subject Device Rationale for\nTraxcess™ 14 SELECT Traxcess™ 7 Mini (Modified) Difference (if\nGuidewire (K200547) Guidewire (K161803) Traxcess™ 7 Mini any)\nGuidewire\nIndications for Traxcess™ 14 SELECT Traxcess™ 7 Mini Guidewire Same No difference\nUse Guidewire is indicated for is indicated for general\ngeneral intravascular use, intravascular use, including\nincluding the neuro and the neuro and peripheral\nperipheral vasculature. The vasculature. The guidewire\nguidewire can be steered to can be steered to facilitate the\nfacilitate the selective placement selective placement of\nof diagnostic or therapeutic diagnostic or therapeutic\ncatheters. This device is not catheters. This device is not\nindicated for use in coronary indicated for use in coronary\narteries. arteries.\nIntended Use The Traxcess™ 14 SELECT The Traxcess™ 7 Mini Same No difference\nguidewire is used in both Guidewire is used in both\ndiagnostic and interventional diagnostic and interventional\nprocedures where distal access procedures where distal access\nis necessary. is necessary.\nFunction The steerable guidewire is used The steerable guidewire is used No difference\nto facilitate the selective to facilitate the selective Same\nplacement of diagnostic or placement of diagnostic or\ntherapeutic catheters. therapeutic catheters.\nAnatomical General intravascular use, General intravascular use, Same No difference\nLocation including the neuro and including the neuro and\nperipheral vasculature. peripheral vasculature.\nWire Diameter Proximal = 0.014” Proximal = 0.014” Same No difference\nDistal = 0.012” Distal = 0.007” with predicate\nPage 3 of 7\n\n| Description | Reference Device (Existing)\nTraxcess™ 14 SELECT\nGuidewire (K200547) | Predicate Device (Existing)\nTraxcess™ 7 Mini\nGuidewire (K161803) | Subject Device\n(Modified)\nTraxcess™ 7 Mini\nGuidewire | Rationale for\nDifference (if\nany) |\n| --- | --- | --- | --- | --- |\n| Indications for\nUse | Traxcess™ 14 SELECT\nGuidewire is indicated for\ngeneral intravascular use,\nincluding the neuro and\nperipheral vasculature. The\nguidewire can be steered to\nfacilitate the selective placement\nof diagnostic or therapeutic\ncatheters. This device is not\nindicated for use in coronary\narteries. | Traxcess™ 7 Mini Guidewire\nis indicated for general\nintravascular use, including\nthe neuro and peripheral\nvasculature. The guidewire\ncan be steered to facilitate the\nselective placement of\ndiagnostic or therapeutic\ncatheters. This device is not\nindicated for use in coronary\narteries. | Same | No difference |\n| Intended Use | The Traxcess™ 14 SELECT\nguidewire is used in both\ndiagnostic and interventional\nprocedures where distal access\nis necessary. | The Traxcess™ 7 Mini\nGuidewire is used in both\ndiagnostic and interventional\nprocedures where distal access\nis necessary. | Same | No difference |\n| Function | The steerable guidewire is used\nto facilitate the selective\nplacement of diagnostic or\ntherapeutic catheters. | The steerable guidewire is used\nto facilitate the selective\nplacement of diagnostic or\ntherapeutic catheters. | Same | No difference |\n| Anatomical\nLocation | General intravascular use,\nincluding the neuro and\nperipheral vasculature. | General intravascular use,\nincluding the neuro and\nperipheral vasculature. | Same | No difference |\n| Wire Diameter | Proximal = 0.014”\nDistal = 0.012” | Proximal = 0.014”\nDistal = 0.007” | Same | No difference\nwith predicate |\n\ndevice(K161803)\nDevice Length 200 cm 210 cm Same No difference\nwith predicate\ndevice(K161803)\nCoil Length 40 cm 6 cm Same No difference\nwith predicate\ndevice(K161803)\nPlatinum/Nickel 3 cm 6 cm Same No difference\nCoil Length with predicate\n(Radiopaque) device(K161803)\nDistal Shaft 1.4 cm 1.4 cm Same No difference\nLength with predicate\n(Shapeable device(K161803)\nLength)\nCorewire N/A Diameter from 2-6 Diameter from 2-6 Change in core\nconfiguration cm:0.0033” cm:0.0038” wire diameter\nDiameter from16-30 cm: Diameter from 16-30 cm: profile in\n0.01” 0.008” comparison to the\npredicate device\n(K161803)\nDocking wire Compatible with Traxcess™ No Same No difference\ncompatibility docking wire(K093647) with predicate\ndevice(K161803)\nMaterial Core wire (proximal): Core wire (proximal): No difference\nStainless steel Stainless steel with predicate\nCore wire (distal): Core wire (distal): Same device(K161803)\nNickel titanium (Nitinol) Nickel titanium (Nitinol)\nalloy alloy\nCoil: Platinum nickel alloy Coil: Platinum nickel alloy\nand Stainless steel and Stainless steel\nOther: Brazing material Other: Brazing material and\nand solder solder\nPage 4 of 7\n\n|  |  |  |  | device(K161803) |\n| --- | --- | --- | --- | --- |\n| Device Length | 200 cm | 210 cm | Same | No difference\nwith predicate\ndevice(K161803) |\n| Coil Length | 40 cm | 6 cm | Same | No difference\nwith predicate\ndevice(K161803) |\n| Platinum/Nickel\nCoil Length\n(Radiopaque) | 3 cm | 6 cm | Same | No difference\nwith predicate\ndevice(K161803) |\n| Distal Shaft\nLength\n(Shapeable\nLength) | 1.4 cm | 1.4 cm | Same | No difference\nwith predicate\ndevice(K161803) |\n| Corewire\nconfiguration | N/A | Diameter from 2-6\ncm:0.0033”\nDiameter from16-30 cm:\n0.01” | Diameter from 2-6\ncm:0.0038”\nDiameter from 16-30 cm:\n0.008” | Change in core\nwire diameter\nprofile in\ncomparison to the\npredicate device\n(K161803) |\n| Docking wire\ncompatibility | Compatible with Traxcess™\ndocking wire(K093647) | No | Same | No difference\nwith predicate\ndevice(K161803) |\n| Material | Core wire (proximal):\nStainless steel\nCore wire (distal):\nNickel titanium (Nitinol)\nalloy\nCoil: Platinum nickel alloy\nand Stainless steel\nOther: Brazing material\nand solder | Core wire (proximal):\nStainless steel\nCore wire (distal):\nNickel titanium (Nitinol)\nalloy\nCoil: Platinum nickel alloy\nand Stainless steel\nOther: Brazing material and\nsolder | Same | No difference\nwith predicate\ndevice(K161803) |\n\nCoating Proximal section: Coil and distal/proximal Same No difference\nMaterial PTFE stainless-steel section: with predicate\nDistal section:\nHydrophilic Coating [SLIP- device(K161803)\nCOAT by Argon Medical]\nHydrophilic Coating [SLIP-\nCOAT by Argon Medical]\nCoating Length Hydrophilic Hydrophilic Same No difference\ncoating = 980 mm coating = 1580 mm with predicate\ndevice(K161803)\nPTFE = 1000 mm\nMethod of Sterile and single use Sterile and single use Same No difference\nsupply with predicate\ndevice(K161803)\nSterilization Ethylene oxide gas Ethylene oxide gas Same No difference\nmethod with predicate\ndevice(K161803)\nAccessories Shaping mandrel, torque Shaping mandrels, torque Same No difference\ndevice, and insertion tool device, and insertion tool with predicate\ndevice(K161803)\nPackage Placed into a dispenser hoop, Placed into a dispenser hoop, Same No difference\nconfiguration Tyvek pouch, and box carton. Tyvek pouch, and box carton. with predicate\ndevice(K161803)\nPage 5 of 7\n\n| Coating\nMaterial | Proximal section:\nPTFE\nDistal section:\nHydrophilic Coating [SLIP-\nCOAT by Argon Medical] | Coil and distal/proximal\nstainless-steel section:\nHydrophilic Coating [SLIP-\nCOAT by Argon Medical] | Same | No difference\nwith predicate\ndevice(K161803) |\n| --- | --- | --- | --- | --- |\n| Coating Length | Hydrophilic\ncoating = 980 mm\nPTFE = 1000 mm | Hydrophilic\ncoating = 1580 mm | Same | No difference\nwith predicate\ndevice(K161803) |\n| Method of\nsupply | Sterile and single use | Sterile and single use | Same | No difference\nwith predicate\ndevice(K161803) |\n| Sterilization\nmethod | Ethylene oxide gas | Ethylene oxide gas | Same | No difference\nwith predicate\ndevice(K161803) |\n| Accessories | Shaping mandrel, torque\ndevice, and insertion tool | Shaping mandrels, torque\ndevice, and insertion tool | Same | No difference\nwith predicate\ndevice(K161803) |\n| Package\nconfiguration | Placed into a dispenser hoop,\nTyvek pouch, and box carton. | Placed into a dispenser hoop,\nTyvek pouch, and box carton. | Same | No difference\nwith predicate\ndevice(K161803) |\n\nVII PERFORMANCE DATA [807.92(b)]\nResults of the verification and validation testing in the table below indicate that\nthe product meets established performance requirements and is safe and effective\nfor its intended use.\nBench Testing Result Conclusion\nPhysical attributes Test articles met specified Device met established\ndimensional requirements for dimensional specifications.\nguidewire OD, overall length, length\nof Pt/Ni coil section, length of SS\nsection, length of PTFE coated\nsection, length of hydrophilic coated\nsection, length of proximal docking\nsection and accessory devices.\nSurface Test article when examined at Device was free from surface\nContamination magnification, should meet existing defects and contamination.\nsurface contamination and defects\nspecification.\nCorrosion Resistance Test article should be corrosion Device met established\nresistant. corrosion resistance.\nGuidewire Coating Coating adherence maintained after Durability and lubricity of\nadherence advance/retract cycles. coating was maintained after\nadvance/retract cycles.\nGuidewire fracture Test article should not show signs of Device met established fracture\nresistance fracture. There should be no coating resistance specification.\nflaking off the guidewire.\nGuidewire tip Test article should be greater than or Device met established\nshapeability equal to existing tip shapeability Guidewire tip shapeability\nspecification.\nspecification.\nTorque Strength Test article should be greater than or Device met established torque\nequal to existing torque strength strength specification.\nspecification.\nTorque Response Test article should be equivalent Subject device torque response\nto, or better than predicate equivalent to predicate device.\ndevice.\nPage 6 of 7\n\n| Bench Testing | Result | Conclusion |\n| --- | --- | --- |\n| Physical attributes | Test articles met specified\ndimensional requirements for\nguidewire OD, overall length, length\nof Pt/Ni coil section, length of SS\nsection, length of PTFE coated\nsection, length of hydrophilic coated\nsection, length of proximal docking\nsection and accessory devices. | Device met established\ndimensional specifications. |\n| Surface\nContamination | Test article when examined at\nmagnification, should meet existing\nsurface contamination and defects\nspecification. | Device was free from surface\ndefects and contamination. |\n| Corrosion Resistance | Test article should be corrosion\nresistant. | Device met established\ncorrosion resistance. |\n| Guidewire Coating\nadherence | Coating adherence maintained after\nadvance/retract cycles. | Durability and lubricity of\ncoating was maintained after\nadvance/retract cycles. |\n| Guidewire fracture\nresistance | Test article should not show signs of\nfracture. There should be no coating\nflaking off the guidewire. | Device met established fracture\nresistance specification. |\n| Guidewire tip\nshapeability | Test article should be greater than or\nequal to existing tip shapeability\nspecification. | Device met established\nGuidewire tip shapeability\nspecification. |\n| Torque Strength | Test article should be greater than or\nequal to existing torque strength\nspecification. | Device met established torque\nstrength specification. |\n| Torque Response | Test article should be equivalent\nto, or better than predicate\ndevice. | Subject device torque response\nequivalent to predicate device. |\n\nFlexing test Test article should not show Device met established flexing\nsigns of defect, fracture or other test specification.\ndamage. There should be no\ncoating flaking off the guidewire.\nDistal tip flexibility Test article should be less than Device met established distal\nexisting distal tip specification to tip flexibility specification.\ndeflect the distal tip of guidewire.\nTensile strength Test article should be greater Device met established distal\nthan or equal to existing tensile tip and proximal joint tensile\nstrength specification for distal strength specification.\ntip and proximal joint section.\nSimulated use testing Test articles achieved rating ≥ 3 Device performed as intended\nfor prep of device, introduction, under simulated use.\nand tracking.\nParticulate Testing Particle count of test articles ≤ Device has comparable\n25particles (≥ 10 microns) and ≤ particulate results to the\n3 particles (≥ 25 microns). predicate device.\nBiological Evaluation\nThe biocompatibility studies were not repeated as Traxcess™ 7 Mini Guidewire is made from\nthe same material, same manufacturing processes, same sterility assurance level and same\npackaging configuration as those utilized in the fabrication of the reference device Traxcess™ 14\nSELECT Guidewire (K200547). The biocompatibility testing conducted on the Traxcess™ 14\nSELECT Guidewire (K200547) provides assurance that the guidewire has a safe\nbiocompatibility profile and are safe to use.\nVIII CONCLUSIONS\nBased on the 510(k) summary and information provided herein, we conclude the subject device,\nTraxcess™ 7 Mini Guidewire, is substantially equivalent in its intended use, design, guidewire\nmaterial, performance, and the underlying fundamental scientific technology used, to the\npredicate Traxcess™ 7 Mini Guidewire (K161803).\nPage 7 of 7\n\n| Flexing test | Test article should not show\nsigns of defect, fracture or other\ndamage. There should be no\ncoating flaking off the guidewire. | Device met established flexing\ntest specification. |\n| --- | --- | --- |\n| Distal tip flexibility | Test article should be less than\nexisting distal tip specification to\ndeflect the distal tip of guidewire. | Device met established distal\ntip flexibility specification. |\n| Tensile strength | Test article should be greater\nthan or equal to existing tensile\nstrength specification for distal\ntip and proximal joint section. | Device met established distal\ntip and proximal joint tensile\nstrength specification. |\n| Simulated use testing | Test articles achieved rating ≥ 3\nfor prep of device, introduction,\nand tracking. | Device performed as intended\nunder simulated use. |\n| Particulate Testing | Particle count of test articles ≤\n25particles (≥ 10 microns) and ≤\n3 particles (≥ 25 microns). | Device has comparable\nparticulate results to the\npredicate device. |"
  }
}