{
  "source_pdf": "microcatheter--alembic-llc--apro-70-swift-catheter--510k.pdf",
  "clearance_number": "K243297",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK243297\nDevice Name\nAPRO 70 Swift Catheter\nIndications for Use (Describe)\nThe APRO 70 Swift Catheter is indicated for use in facilitating the insertion and guidance of appropriately sized\ninterventional devices into a selected blood vessel in the peripheral and neurovascular systems.\nThe APRO 70 Swift Catheter is also indicated for use as a conduit for retrieval devices.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\n510(k) Number: K243297\nThis 510(k) Summary is provided in accordance with the requirements of 21 CFR §807.92.\n1) Submitter information\nSubmitter: Alembic, LLC\n627 National Ave.\nMountain View, CA 94043\nContact: Lisa Yen\nVP of Regulatory and Quality\nTelephone Number: (650) 388-5087\nEmail: lyen@alembicllc.com\nDate Prepared: January 14, 2025\n2) Device Name and Classification\nTrade/Proprietary Name: APRO® 70 Swift Catheter\nCommon Name: Percutaneous Catheter\nClassification Name: Percutaneous Catheter, 21 CFR 870.1250\nCatheter, Percutaneous, Neurovasculature, 21 CFR 870.1250\nRegulatory Class: Class II\nProduct Codes: DQY, QJP\nReview Panel: Cardiovascular, Neurology\n3) Legally Marketed Predicate Device and Reference Device",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K234115",
      "K223545",
      "K243297",
      "K234115",
      "K243297",
      "K234115"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK243297\nDevice Name\nAPRO 70 Swift Catheter\nIndications for Use (Describe)\nThe APRO 70 Swift Catheter is indicated for use in facilitating the insertion and guidance of appropriately sized\ninterventional devices into a selected blood vessel in the peripheral and neurovascular systems.\nThe APRO 70 Swift Catheter is also indicated for use as a conduit for retrieval devices.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary\n510(k) Number: K243297\nThis 510(k) Summary is provided in accordance with the requirements of 21 CFR §807.92.\n1) Submitter information\nSubmitter: Alembic, LLC\n627 National Ave.\nMountain View, CA 94043\nContact: Lisa Yen\nVP of Regulatory and Quality\nTelephone Number: (650) 388-5087\nEmail: lyen@alembicllc.com\nDate Prepared: January 14, 2025\n2) Device Name and Classification\nTrade/Proprietary Name: APRO® 70 Swift Catheter\nCommon Name: Percutaneous Catheter\nClassification Name: Percutaneous Catheter, 21 CFR 870.1250\nCatheter, Percutaneous, Neurovasculature, 21 CFR 870.1250\nRegulatory Class: Class II\nProduct Codes: DQY, QJP\nReview Panel: Cardiovascular, Neurology\n3) Legally Marketed Predicate Device and Reference Device",
    "Substantial Equivalence": "Predicate Device: K234115 APRO 55 Catheter\nReference Device: K223545 APRO 70 Catheter and Alembic Aspiration Tubing\n4) Device Description\nThe APRO 70 Swift Catheter is a single-lumen, braid and coil reinforced catheter. The\nAPRO 70 Swift Catheter is designed to facilitate the insertion and guidance of interventional\ndevices into peripheral and neuro vasculature. Using standard catheterization techniques\nunder fluoroscopic guidance, the APRO 70 Swift Catheter is introduced through a guide\ncatheter or guide sheath and over a guidewire into the target vasculature. The distal segment\nof the catheter shaft has a hydrophilic coating to aid navigation through the vasculature. A\nradiopaque marker is located at the distal tip of the catheter for visualization under\nfluoroscopy. The APRO 70 Swift Catheter is provided with an Introducer Sheath.\nPage 1 of 5\n\n5) Indications for Use\nThe APRO 70 Swift Catheter is indicated for use in facilitating the insertion and guidance of\nappropriately sized interventional devices into a selected blood vessel in the peripheral and\nneurovascular systems. The APRO 70 Swift Catheter is also indicated for use as a conduit for\nretrieval devices.\n6) Technological Characteristics Comparison\nAlembic has demonstrated that the APRO 70 Swift Catheter is substantially equivalent to the\npredicate device based on the similarity in materials, similarity in design concept, and the\nsame fundamental operating principles. A comparison of the APRO 70 Swift Catheter with\nthe predicate device is summarized in Table 1 below.\nTable 1 – APRO 70 Swift Catheter Comparison with the Predicate Device\nSubject Device Predicate Device\nCategory\nAPRO 70 Swift Catheter APRO 55 Catheter\n510(k) Number K243297 K234115\nRegulatory Class Class II, 21 CFR 870.1250, DQY, Class II, 21 CFR 870.1250, DQY,\nQJP QJP\nIndications for Use The APRO 70 Swift Catheter is The APRO 55 Catheter is indicated\nindicated for use in facilitating the for use in facilitating the insertion\ninsertion and guidance of and guidance of appropriately sized\nappropriately sized interventional interventional devices into a selected\ndevices into a selected blood vessel in blood vessel in the peripheral and\nthe peripheral and neurovascular neurovascular systems. The APRO\nsystems. The APRO 70 Swift 55 Catheter is also indicated for use\nCatheter is also indicated for use as a conduit for retrieval devices.\nas a conduit for retrieval devices.\nMaterials\nHub Nylon Nylon\nAdhesive Cyanoacrylate Cyanoacrylate\nStrain Relief Thermoplastic elastomer Thermoplastic elastomer\nLiner Polytetrafluoroethylene PTFE/Tecoflex composite\n(PTFE)/Tecoflex composite\nShaft Coil and Braid 304V stainless steel braid 304V stainless steel braid\n304V stainless steel coil 304V stainless steel coil\nExtrusions Thermoplastic polyurethanes, Thermoplastic polyurethanes,\nthermoplastic elastomer thermoplastic elastomer\nMarker Band Platinum/ iridium Platinum/ iridium\nAdhesive None None\nCoating Hydrophilic coating Hydrophilic coating\nDimensions\nProximal Outer 0.083 inch 0.066 inch\nDiameter\nDistal Outer Diameter 0.083 inch 0.066 inch\nInner Diameter 0.070 inch 0.055 inch\nEffective Lengths 125, 132, 135 cm 125, 137 cm\nCoated Length 90, 97, 100 cm 90, 102 cm\nTip Shape Straight Straight\nAccessories\nPage 2 of 5\n\n| Category | Subject Device | Predicate Device |\n| --- | --- | --- |\n|  | APRO 70 Swift Catheter | APRO 55 Catheter |\n|  |  |  |\n| 510(k) Number | K243297 | K234115 |\n| Regulatory Class | Class II, 21 CFR 870.1250, DQY,\nQJP | Class II, 21 CFR 870.1250, DQY,\nQJP |\n| Indications for Use | The APRO 70 Swift Catheter is\nindicated for use in facilitating the\ninsertion and guidance of\nappropriately sized interventional\ndevices into a selected blood vessel in\nthe peripheral and neurovascular\nsystems. The APRO 70 Swift\nCatheter is also indicated for use\nas a conduit for retrieval devices. | The APRO 55 Catheter is indicated\nfor use in facilitating the insertion\nand guidance of appropriately sized\ninterventional devices into a selected\nblood vessel in the peripheral and\nneurovascular systems. The APRO\n55 Catheter is also indicated for use\nas a conduit for retrieval devices. |\n| Materials |  |  |\n| Hub | Nylon | Nylon |\n| Adhesive | Cyanoacrylate | Cyanoacrylate |\n| Strain Relief | Thermoplastic elastomer | Thermoplastic elastomer |\n| Liner | Polytetrafluoroethylene\n(PTFE)/Tecoflex composite | PTFE/Tecoflex composite |\n| Shaft Coil and Braid | 304V stainless steel braid\n304V stainless steel coil | 304V stainless steel braid\n304V stainless steel coil |\n| Extrusions | Thermoplastic polyurethanes,\nthermoplastic elastomer | Thermoplastic polyurethanes,\nthermoplastic elastomer |\n| Marker Band | Platinum/ iridium | Platinum/ iridium |\n| Adhesive | None | None |\n| Coating | Hydrophilic coating | Hydrophilic coating |\n| Dimensions |  |  |\n| Proximal Outer\nDiameter | 0.083 inch | 0.066 inch |\n| Distal Outer Diameter | 0.083 inch | 0.066 inch |\n| Inner Diameter | 0.070 inch | 0.055 inch |\n| Effective Lengths | 125, 132, 135 cm | 125, 137 cm |\n| Coated Length | 90, 97, 100 cm | 90, 102 cm |\n| Tip Shape | Straight | Straight |\n| Accessories |  |  |\n\nSubject Device Predicate Device\nCategory\nAPRO 70 Swift Catheter APRO 55 Catheter\nIntroducer Sheath Yes Yes\nPackaging Materials\nPouch Nylon/polyethylene/ Tyvek Nylon/polyethylene/ Tyvek\nPackaging Tube N/A Polyethylene\nPackaging Hoop Coil Polyethylene N/A\nPackaging Card Yes Yes\nShelf Carton Solid bleached sulfate paperboard Solid bleached sulfate paperboard\nOther\nSterilization Ethylene oxide Ethylene oxide\nShelf Life 1 year 6 months\nUse Conditions Sterile, single use, disposable Sterile, single use, disposable\n7) Performance Data\nAlembic performed non-clinical bench, sterility, shelf-life, and biocompatibility testing. The\nresults demonstrate substantial equivalence of the APRO 70 Swift Catheter to the legally\nmarketed predicate device.\nA.Design Verification Testing – Non-Clinical Bench\nPerformance testing was conducted to support the APRO 70 Swift Catheter submission.\nThe results of the design verification and validation testing confirm that the APRO 70 Swift\nCatheter conforms to the predefined specifications and meets test acceptance criteria. A\nsummary of the testing is shown in Table 2.\nTable 2 – Summary of Non-Clinical Bench Test Results\nTest Acceptance Criteria Conclusion\nVisual and Dimensional Catheter meets the visual and dimensional The APRO 70 Swift Catheter\nCharacteristics specifications. met the acceptance criteria.\nParticulate Catheter meets the acceptance criteria. The APRO 70 Swift Catheter\nSubject device was evaluated with a particulates were comparable to\npredicate device under the same test the predicate device.\nconditions.\nKink Resistance Catheter shaft shall not kink at clinically The APRO 70 Swift Catheter met\nrelevant radii. the acceptance criteria.\nHub Air Leakage Catheter does not leak air into hub The APRO 70 Swift Catheter met\nassembly with methods specified in ISO the acceptance criteria.\n10555-1, Annex D.\nHub Compatibility Catheter meets the requirements specified The APRO 70 Swift Catheter met\nin ISO 80369-7. the acceptance criteria.\nTorque Strength Catheter must withstand the minimum The APRO 70 Swift Catheter met\nrequired number of rotations without the acceptance criteria.\nbreakage and without kinking compared to\nlegally marketed devices.\nDynamic Burst Pressure No damage to catheter with dynamic The APRO 70 Swift Catheter met\npressure. the acceptance criteria.\nLiquid Leakage Catheter must withstand pressure The APRO70 Swift Catheter met\nwith methods specified in ISO 10555- the acceptance criteria.\n1, Annex C.\nStatic Burst Catheter must withstand pressures The APRO 70 Swift Catheter met\nanticipated for clinical use. the acceptance criteria.\nPage 3 of 5\n\n| Category | Subject Device | Predicate Device |\n| --- | --- | --- |\n|  | APRO 70 Swift Catheter | APRO 55 Catheter |\n|  |  |  |\n| Introducer Sheath | Yes | Yes |\n| Packaging Materials |  |  |\n| Pouch | Nylon/polyethylene/ Tyvek | Nylon/polyethylene/ Tyvek |\n| Packaging Tube | N/A | Polyethylene |\n| Packaging Hoop Coil | Polyethylene | N/A |\n| Packaging Card | Yes | Yes |\n| Shelf Carton | Solid bleached sulfate paperboard | Solid bleached sulfate paperboard |\n| Other |  |  |\n| Sterilization | Ethylene oxide | Ethylene oxide |\n| Shelf Life | 1 year | 6 months |\n| Use Conditions | Sterile, single use, disposable | Sterile, single use, disposable |\n\n| Test | Acceptance Criteria | Conclusion |\n| --- | --- | --- |\n| Visual and Dimensional\nCharacteristics | Catheter meets the visual and dimensional\nspecifications. | The APRO 70 Swift Catheter\nmet the acceptance criteria. |\n| Particulate | Catheter meets the acceptance criteria.\nSubject device was evaluated with a\npredicate device under the same test\nconditions. | The APRO 70 Swift Catheter\nparticulates were comparable to\nthe predicate device. |\n| Kink Resistance | Catheter shaft shall not kink at clinically\nrelevant radii. | The APRO 70 Swift Catheter met\nthe acceptance criteria. |\n| Hub Air Leakage | Catheter does not leak air into hub\nassembly with methods specified in ISO\n10555-1, Annex D. | The APRO 70 Swift Catheter met\nthe acceptance criteria. |\n| Hub Compatibility | Catheter meets the requirements specified\nin ISO 80369-7. | The APRO 70 Swift Catheter met\nthe acceptance criteria. |\n| Torque Strength | Catheter must withstand the minimum\nrequired number of rotations without\nbreakage and without kinking compared to\nlegally marketed devices. | The APRO 70 Swift Catheter met\nthe acceptance criteria. |\n| Dynamic Burst Pressure | No damage to catheter with dynamic\npressure. | The APRO 70 Swift Catheter met\nthe acceptance criteria. |\n| Liquid Leakage | Catheter must withstand pressure\nwith methods specified in ISO 10555-\n1, Annex C. | The APRO70 Swift Catheter met\nthe acceptance criteria. |\n| Static Burst | Catheter must withstand pressures\nanticipated for clinical use. | The APRO 70 Swift Catheter met\nthe acceptance criteria. |\n\nTest Acceptance Criteria Conclusion\nHub and Shaft Tensile Catheter hub and shaft must meet tensile The APRO 70 Swift Catheter met\nStrength strength specification. the acceptance criteria.\nTip Tensile Strength Catheter tip must meet tip tensile strength The APRO 70 Swift Catheter met\nspecification. the acceptance criteria.\nTip Buckling Force Catheter tip buckling force must be The APRO 70 Swift Catheter was\nacceptable. Forces were compared to a comparable to the predicate\npredicate. device.\nDelivery and Retrieval Catheter delivery and retrieval force must The APRO 70 Swift Catheter met\nForce be acceptable. Forces were compared to a the acceptance criteria.\npredicate.\nSimulated Use When used per the Instructions for Use The APRO 70 Swift Catheter met\nwith accessory devices in an anatomical the acceptance criteria.\nneurovascular model and during simulated\nclot retrieval, the Catheter must\nmeet functionality specifications including\ncompatibility with a stent retriever.\nB. Design Verification Testing – Animal\nSubstantial equivalence was established based on non-clinical bench performance data.\nAnimal testing data were not deemed necessary.\nC. Sterilization and Shelf-Life\nThe APRO 70 Swift Catheter is sterilized using an ethylene oxide sterilization cycle that\nwas verified to a sterility assurance level of 1 x 10-6 in accordance with ISO 11135.\nAging studies for the APRO 70 Swift Catheter have established that the subject device and\npackaging remain functional for the labeled expiration date. Aging studies for packaging\nintegrity, seal strength, and the device functionality were performed and met the acceptance\ncriteria.\nD. Biocompatibility\nBiocompatibility testing has been completed for the APRO 70 Swift Catheter as an externally\ncommunicating device with circulating blood contact for a limited (≤24 hours) duration in\naccordance with ISO 10993-1 and the FDA guidance, “Use of International Standard ISO\n10993-1, “Biological evaluation of medical devices – Part 1: Evaluation and testing within a\nrisk management process”.”\nTable 3 – Biocompatibility Test Results\nTest Results Conclusions\nSensitization The APRO 70 Swift Catheter did not elicit a Non-sensitizing\n(Guinea Pig Maximization) sensitization response.\nIrritation/Intracutaneous The APRO 70 Swift Catheter demonstrated no Non-irritant\nReactivity evidence of irritation.\nCytotoxicity The APRO 70 Swift Catheter did not elicit a Non-cytotoxic\n(MEM Elution, L929 cells) cytotoxic response at 24 hours and 48 hours.\nPage 4 of 5\n\n| Test | Acceptance Criteria | Conclusion |\n| --- | --- | --- |\n| Hub and Shaft Tensile\nStrength | Catheter hub and shaft must meet tensile\nstrength specification. | The APRO 70 Swift Catheter met\nthe acceptance criteria. |\n| Tip Tensile Strength | Catheter tip must meet tip tensile strength\nspecification. | The APRO 70 Swift Catheter met\nthe acceptance criteria. |\n| Tip Buckling Force | Catheter tip buckling force must be\nacceptable. Forces were compared to a\npredicate. | The APRO 70 Swift Catheter was\ncomparable to the predicate\ndevice. |\n| Delivery and Retrieval\nForce | Catheter delivery and retrieval force must\nbe acceptable. Forces were compared to a\npredicate. | The APRO 70 Swift Catheter met\nthe acceptance criteria. |\n| Simulated Use | When used per the Instructions for Use\nwith accessory devices in an anatomical\nneurovascular model and during simulated\nclot retrieval, the Catheter must\nmeet functionality specifications including\ncompatibility with a stent retriever. | The APRO 70 Swift Catheter met\nthe acceptance criteria. |\n\n| Test | Results | Conclusions |\n| --- | --- | --- |\n|  |  |  |\n| Sensitization\n(Guinea Pig Maximization) | The APRO 70 Swift Catheter did not elicit a\nsensitization response. | Non-sensitizing |\n| Irritation/Intracutaneous\nReactivity | The APRO 70 Swift Catheter demonstrated no\nevidence of irritation. | Non-irritant |\n| Cytotoxicity\n(MEM Elution, L929 cells) | The APRO 70 Swift Catheter did not elicit a\ncytotoxic response at 24 hours and 48 hours. | Non-cytotoxic |\n\nTest Results Conclusions\nHemolysis - Indirect There were no significant differences between Non-hemolytic\nthe test article extract and negative control\narticle results.\nHemolysis - Direct There were no differences between the Non-hemolytic\nhemolytic index of the test article and the\nnegative control.\nThrombogenicity - The average clotting time of the test article was Acceptable clotting\nPartial Thromboplastin greater than vehicle control and negative times\nTime (PTT) control.\nThrombogenicity - Platelet Performed similar to comparator and negative Non-thrombogenic\nLeukocyte Count controls.\nThrombogenicity - Comparative surface assessment using 40X Acceptable results\nComparative Surface and optical microscopy at representative locations\nGeometry Assessment of the subject and the reference device APRO\n70 Catheter did not find any differences in\nroughness or presence of any defects. The\nsubject device has the same geometry as the\nreference device APRO 70 Catheter.\nSC5b9 Complement The Sc5b9 concentration of the test article was Acceptable\nActivation statistically less than the positive control and\nwas not statistically higher than the negative\ncontrol.\nAcute Systemic Toxicity No weight loss, mortality, or evidence of Non-toxic\nsystemic toxicity from the extract exposure to\nthe mice.\nMaterial-Mediated All individual rabbits for both the test article Non-pyrogenic\nPyrogenicity and negative control showed a total rise in\ntemperature of < 0.5 ºC and were determined to\nbe nonpyrogenic.\nE. Clinical Testing\nSubstantial equivalence was established based on non-clinical performance data. Human\nclinical data were not deemed necessary.\n8) Conclusion\nBased on the comparison of the technological characteristics and the non-clinical testing, the\nsubject device is found to be substantially equivalent to the predicate device. The differences\nin technological characteristics do not raise new questions of safety and effectiveness.\nTesting was conducted to demonstrate that the subject device meets the specifications and\nperforms as intended.\nPage 5 of 5\n\n| Test | Results | Conclusions |\n| --- | --- | --- |\n|  |  |  |\n| Hemolysis - Indirect | There were no significant differences between\nthe test article extract and negative control\narticle results. | Non-hemolytic |\n| Hemolysis - Direct | There were no differences between the\nhemolytic index of the test article and the\nnegative control. | Non-hemolytic |\n| Thrombogenicity -\nPartial Thromboplastin\nTime (PTT) | The average clotting time of the test article was\ngreater than vehicle control and negative\ncontrol. | Acceptable clotting\ntimes |\n| Thrombogenicity - Platelet\nLeukocyte Count | Performed similar to comparator and negative\ncontrols. | Non-thrombogenic |\n| Thrombogenicity -\nComparative Surface and\nGeometry Assessment | Comparative surface assessment using 40X\noptical microscopy at representative locations\nof the subject and the reference device APRO\n70 Catheter did not find any differences in\nroughness or presence of any defects. The\nsubject device has the same geometry as the\nreference device APRO 70 Catheter. | Acceptable results |\n| SC5b9 Complement\nActivation | The Sc5b9 concentration of the test article was\nstatistically less than the positive control and\nwas not statistically higher than the negative\ncontrol. | Acceptable |\n| Acute Systemic Toxicity | No weight loss, mortality, or evidence of\nsystemic toxicity from the extract exposure to\nthe mice. | Non-toxic |\n| Material-Mediated\nPyrogenicity | All individual rabbits for both the test article\nand negative control showed a total rise in\ntemperature of < 0.5 ºC and were determined to\nbe nonpyrogenic. | Non-pyrogenic |"
  }
}