{
  "source_pdf": "microcatheter--anoxia-medical-inc--slinky-catheter--510k.pdf",
  "clearance_number": "K231179",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe Slinky® Catheter is a single lumen, variable stiffness catheter with a coil and braid\nreinforcement. It has a radiopaque marker at the distal tip for enhanced fluoroscopic\nvisualization, a lubricious inner liner, and a hydrophilic coating on the distal 35 cm to enhance\nlubricity and vascular navigation. The Slinky® Catheter is provided sterile via Ethylene Oxide\n(EO) sterilization, non-pyrogenic, and is for single use only.\nIndications for Use:\nThe Slinky Catheter is indicated for general intravascular use, including the neuro and\nperipheral vasculature. It can be used to facilitate introduction of diagnostic agents and\ntherapeutic devices. It is not intended for use in coronary arteries.\nComparison of Technological Characteristics with the Predicate Device:\nThe Slinky® Catheter has similar indications for use and technological characteristics as the\npredicate device as presented in the following table. The differences do not raise new questions\nof safety or effectiveness.\n1 6\nPage of\n\n| Submitter/Manufacturer | Anoxia Medical, Inc.\n3475 Investment Boulevard, Suite #9\nHayward, CA 94545 |\n| --- | --- |\n| Contact | Henry Nita\nTelephone: 650-430-2045 |\n| Trade Name | Slinky Catheter |\n| Common/Usual Name | Distal Access Catheter |\n| Regulation Description | Percutaneous Catheter |\n| Regulation Number | 21 CFR 870.1250; 21 CFR 870.1200 |\n| Product Code | QJP, DQY, DQO |\n| Device Class | Class II |\n| Classification Panel | Neurology, Cardiovascular |\n| Predicate Devices | SOFIA PLUS/Distal Access Catheters (K150366) |\n\nANOXIA Medi cal, Inc.\n®\nTraditional 51 0(k) Premarket Submission Slinky Catheter\nComparison to the Predicate Device\nPredicate Device Subject Device\nCharacteristic SOFIA PLUS/Distal Access Slinky® Catheter\nCatheters K231179\nK150366\nClassification, Class II, DQY, DQO Class II, QJP, DQY, DQO\nProduct Code\nGeneric Name Percutaneous Catheter Same\nRegulation 21 CFR 870.1250; 21 CFR 870.1200 Same\nNumber\nClassification Neurology, Cardiovascular Same\nPanel\nIndications The SOFIA PLUS/Distal Access The Slinky Catheter is indicated for\nFor Use Catheters are indicated for general general intravascular use, including\nintravascular use, including the neuro the neuro and peripheral vasculature.\nand peripheral vasculature. It can be It can be used to facilitate introduction\nused to facilitate introduction of of diagnostic agents and therapeutic\ndiagnostic and therapeutic agents. It is devices. It is not intended for use in\nnot intended for use in coronary coronary arteries.\narteries.\nDIMENSIONS:\nCatheter Size 6F 6F\nCatheter 115-135 cm 132 cm\nEffective Length\nProximal ID 0.070” 0.075”\nProximal OD 0.0825” 0.086”\nTip Configuration Steam shapeable by user Straight-cut or 30°-cut atraumatic soft\ntip configurations\nMATERIALS:\nCatheter Body Polyurethane elastomer (Polyblend Pebax® 55D, Pebax® 63D, Grilamid™\nOuter Layer and Pellethane), polyether block amide L25, QFLEX 85A/Polyblend 60A,\n(Pebax) and polyamide (Grilamid) Pellathane® 80A, Pebax® 35D\nCatheter Body Stainless steel braid/coil, PTFE and Braid and coil: 304 V Stainless Steel,\nInner Layer polyolefin elastomer PTFE, QFLEX 75A/Polyblend 60A\nMarker Platinum/Iridium Platinum/Iridium\nHub Nylon Acrylic\nStrain Relief Polyurethane Polyolefin\nShaping Mandrel Stainless steel N/A\nCoating Hydrophilic coating: Hydak® Hydrophilic coating: Harland\nGuidewire 0.035” 0.014”, 0.035”, 0.038”\nCompatibility\nMethod of Sterile and Single Use Same\nSupply\n2 6\nPage of\n\n| Comparison to the Predicate Device |  |  |\n| --- | --- | --- |\n|  | Predicate Device | Subject Device |\n| Characteristic | SOFIA PLUS/Distal Access | Slinky® Catheter |\n|  | Catheters | K231179 |\n|  | K150366 |  |\n| Classification,\nProduct Code | Class II, DQY, DQO | Class II, QJP, DQY, DQO |\n| Generic Name | Percutaneous Catheter | Same |\n| Regulation\nNumber | 21 CFR 870.1250; 21 CFR 870.1200 | Same |\n| Classification\nPanel | Neurology, Cardiovascular | Same |\n| Indications\nFor Use | The SOFIA PLUS/Distal Access\nCatheters are indicated for general\nintravascular use, including the neuro\nand peripheral vasculature. It can be\nused to facilitate introduction of\ndiagnostic and therapeutic agents. It is\nnot intended for use in coronary\narteries. | The Slinky Catheter is indicated for\ngeneral intravascular use, including\nthe neuro and peripheral vasculature.\nIt can be used to facilitate introduction\nof diagnostic agents and therapeutic\ndevices. It is not intended for use in\ncoronary arteries. |\n| DIMENSIONS: |  |  |\n| Catheter Size | 6F | 6F |\n| Catheter\nEffective Length | 115-135 cm | 132 cm |\n| Proximal ID | 0.070” | 0.075” |\n| Proximal OD | 0.0825” | 0.086” |\n| Tip Configuration | Steam shapeable by user | Straight-cut or 30°-cut atraumatic soft\ntip configurations |\n| MATERIALS: |  |  |\n| Catheter Body\nOuter Layer | Polyurethane elastomer (Polyblend\nand Pellethane), polyether block amide\n(Pebax) and polyamide (Grilamid) | Pebax® 55D, Pebax® 63D, Grilamid™\nL25, QFLEX 85A/Polyblend 60A,\nPellathane® 80A, Pebax® 35D |\n| Catheter Body\nInner Layer | Stainless steel braid/coil, PTFE and\npolyolefin elastomer | Braid and coil: 304 V Stainless Steel,\nPTFE, QFLEX 75A/Polyblend 60A |\n| Marker | Platinum/Iridium | Platinum/Iridium |\n| Hub | Nylon | Acrylic |\n| Strain Relief | Polyurethane | Polyolefin |\n| Shaping Mandrel | Stainless steel | N/A |\n| Coating | Hydrophilic coating: Hydak® | Hydrophilic coating: Harland |\n| Guidewire\nCompatibility | 0.035” | 0.014”, 0.035”, 0.038” |\n| Method of\nSupply | Sterile and Single Use | Same |\n\nANOXIA Medi cal, Inc.\n®\nTraditional 51 0(k) Premarket Submission Slinky Catheter\nSterilization Ethylene oxide Same\nMethod\nPackaging Card Polyethylene Same\nPackaging Hoop HDPE Polyethylene\nPackaging Pouch Tyvek® Nylon and LDPE (top)\nTyvek® 1073B (bottom)\nPackaging Carton Pouch and IFU placed in carton box Same\nBox\nShelf Life Not specified 12 Months\nAccessories Introducer sheath, shaping mandrel None\nIncluded\nPerformance Testing:\nTo demonstrate the substantial equivalence of the subject Slinky® Catheter to the predicate\ndevice, the SOFIA PLUS/Distal Access Catheters, the performance, biocompatibility, and\nsterility of the Slinky® Catheter were evaluated via the following tests and assessments:\n• Design Verification Bench Testing\n• Biocompatibility\n• Shelf-Life\n• Sterilization\n• Packaging Validation\nBench Performance Testing\nTest Test Method Summary Conclusions\nSimulated Use Test articles were used by three trained interventional Device performed as intended\nneuroradiologists in a tortuous anatomical bench test under simulated use conditions.\nmodel, demonstrating compatibility with ancillary\ndevices including introducers, microcatheters, and\nguidewires.\nParticulate Test Test articles were tracked multiple times through the Particulate generation of the\ntortuous anatomical model with ancillary devices. subject device was similar to\nDevices were inspected for coating anomalies pre- and the predicate device.\npost-testing.\nProduct Compatibility Simulated use testing by three physicians was The device was found to be\nconducted, using a full-length silicone anatomical compatible with ancillary\ntortuous path model. The procedure included using the devices.\ntest catheter along with worst case ancillary devices\n(i.e., smallest ID introducer, largest OD guidewire,\nstiff micro guidewire, large stent-retriever).\nDimensional and Visual The physical and dimensional attributes were Device met the established\nAttributes evaluated and measured. dimensional and visual\nspecifications.\n3 6\nPage of\n\n| Sterilization\nMethod | Ethylene oxide | Same |\n| --- | --- | --- |\n| Packaging Card | Polyethylene | Same |\n| Packaging Hoop | HDPE | Polyethylene |\n| Packaging Pouch | Tyvek® | Nylon and LDPE (top)\nTyvek® 1073B (bottom) |\n| Packaging Carton\nBox | Pouch and IFU placed in carton box | Same |\n| Shelf Life | Not specified | 12 Months |\n| Accessories\nIncluded | Introducer sheath, shaping mandrel | None |\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n| Simulated Use | Test articles were used by three trained interventional\nneuroradiologists in a tortuous anatomical bench test\nmodel, demonstrating compatibility with ancillary\ndevices including introducers, microcatheters, and\nguidewires. | Device performed as intended\nunder simulated use conditions. |\n| Particulate Test | Test articles were tracked multiple times through the\ntortuous anatomical model with ancillary devices.\nDevices were inspected for coating anomalies pre- and\npost-testing. | Particulate generation of the\nsubject device was similar to\nthe predicate device. |\n| Product Compatibility | Simulated use testing by three physicians was\nconducted, using a full-length silicone anatomical\ntortuous path model. The procedure included using the\ntest catheter along with worst case ancillary devices\n(i.e., smallest ID introducer, largest OD guidewire,\nstiff micro guidewire, large stent-retriever). | The device was found to be\ncompatible with ancillary\ndevices. |\n| Dimensional and Visual\nAttributes | The physical and dimensional attributes were\nevaluated and measured. | Device met the established\ndimensional and visual\nspecifications. |\n\nANOXIA Medi cal, Inc.\n®\nTraditional 51 0(k) Premarket Submission Slinky Catheter\nTest Test Method Summary Conclusions\nKink Resistance The distal, mid, and proximal sections of the catheter Device met the established\nwere wrapped around varying size pin gauges. kink resistance criteria.\nRadio Detectability The distal marker band and catheter body visibility Device radiopacity comparable\nwere evaluated under fluoroscopy. to the predicate device.\nCatheter Hub The hub functionality was evaluated during simulated Device hub meets the\nuse, freedom from leakage, flow rate, dynamic burst, requirements of ISO 80369-7.\nparticulate, and other bench testing completed.\nDurability/Lubricity of Lubricious coating on the catheter surface was Device met the established\nHydrophilic Coating evaluated after simulated use for defects and for friction and lubricity criteria.\nfriction force. The friction force was similar\nto the predicate.\nTip Flexibility Device tip stiffness was characterized on a cantilever The tip stiffness was similar to\nbend test. the predicate.\nTorque Strength Devices were pre-conditioned by simulated use and Device torque strength is the\ntorqued to failure inside a tortuous anatomical model same as the predicate device.\nwith the distal tip held fixed.\nForce at Break (Distal Catheter force at break averaged 8 lbf for the hub and Tensile strength meets the test\nand Hub) 5-6 lbf for the mid and distal segments and exceeds acceptance criteria.\nacceptance criteria determined from withdrawal force\nmeasurements.\nFlow Rate Flow rate was characterized at 100 psi with diagnostic Device meets the specified\nagents (e.g., saline, contrast media). requirements for delivery of\ndiagnostic agents.\nStatic Burst Pressure Device can withstand static pressure above labeled Device integrity is suitable for\n100 psi maximum with margin of safety. intended clinical use and met\nrequirements of ISO 10555-1.\nFreedom from Leakage Testing followed the methods and criteria defined in Device integrity is suitable for\nEN ISO 10555-1 after pre-conditioning by simulated intended clinical use and met\nuse. requirements of ISO 10555-1.\nAir Leakage No air leakage at hub into syringe for 15 seconds. Device integrity is suitable for\nintended clinical use and met\nrequirements of ISO 10555-1.\nDynamic Burst Devices were pre-conditioned by simulated use. Test Device met labeled maximum\ndevices were then connected to a pressurized fluid infusion pressure of 100 psi.\nsource, starting with 250 psi and further increased\nevery 10 seconds until a maximum of 600 psi was\napplied.\nPeak Tensile Force Devices were pre-conditioned by simulated use. Device met acceptance criteria\nTensile testing was then conducted per the methods determined from withdrawal\ndefined in EN ISO 10555-1. force testing.\nBiocompatibility\nBiocompatibility was assessed in accordance with ISO 10993-1 guidelines for a limited exposure\n(< 24 hours), externally communicating device with circulating blood contact. All studies were\nconducted according to 21 CFR Part 58 Good Laboratory Practices.\n4 6\nPage of\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n| Kink Resistance | The distal, mid, and proximal sections of the catheter\nwere wrapped around varying size pin gauges. | Device met the established\nkink resistance criteria. |\n| Radio Detectability | The distal marker band and catheter body visibility\nwere evaluated under fluoroscopy. | Device radiopacity comparable\nto the predicate device. |\n| Catheter Hub | The hub functionality was evaluated during simulated\nuse, freedom from leakage, flow rate, dynamic burst,\nparticulate, and other bench testing completed. | Device hub meets the\nrequirements of ISO 80369-7. |\n| Durability/Lubricity of\nHydrophilic Coating | Lubricious coating on the catheter surface was\nevaluated after simulated use for defects and for\nfriction force. | Device met the established\nfriction and lubricity criteria.\nThe friction force was similar\nto the predicate. |\n| Tip Flexibility | Device tip stiffness was characterized on a cantilever\nbend test. | The tip stiffness was similar to\nthe predicate. |\n| Torque Strength | Devices were pre-conditioned by simulated use and\ntorqued to failure inside a tortuous anatomical model\nwith the distal tip held fixed. | Device torque strength is the\nsame as the predicate device. |\n| Force at Break (Distal\nand Hub) | Catheter force at break averaged 8 lbf for the hub and\n5-6 lbf for the mid and distal segments and exceeds\nacceptance criteria determined from withdrawal force\nmeasurements. | Tensile strength meets the test\nacceptance criteria. |\n| Flow Rate | Flow rate was characterized at 100 psi with diagnostic\nagents (e.g., saline, contrast media). | Device meets the specified\nrequirements for delivery of\ndiagnostic agents. |\n| Static Burst Pressure | Device can withstand static pressure above labeled\n100 psi maximum with margin of safety. | Device integrity is suitable for\nintended clinical use and met\nrequirements of ISO 10555-1. |\n| Freedom from Leakage | Testing followed the methods and criteria defined in\nEN ISO 10555-1 after pre-conditioning by simulated\nuse. | Device integrity is suitable for\nintended clinical use and met\nrequirements of ISO 10555-1. |\n| Air Leakage | No air leakage at hub into syringe for 15 seconds. | Device integrity is suitable for\nintended clinical use and met\nrequirements of ISO 10555-1. |\n| Dynamic Burst | Devices were pre-conditioned by simulated use. Test\ndevices were then connected to a pressurized fluid\nsource, starting with 250 psi and further increased\nevery 10 seconds until a maximum of 600 psi was\napplied. | Device met labeled maximum\ninfusion pressure of 100 psi. |\n| Peak Tensile Force | Devices were pre-conditioned by simulated use.\nTensile testing was then conducted per the methods\ndefined in EN ISO 10555-1. | Device met acceptance criteria\ndetermined from withdrawal\nforce testing. |\n\nANOXIA Medi cal, Inc.\n®\nTraditional 51 0(k) Premarket Submission Slinky Catheter\nTest Test Method Summary Conclusions\nCytotoxicity (ISO Cell culture observed for cytotoxic reactivity Non-cytotoxic\n10993-5) - MEM following exposure to test extract with Grade\nElution Assay ≤2 as acceptable.\nSensitization (ISO Observation of study animals exposed to test No sensitization reaction\n10993-10) - Guinea Pig extracts for delayed dermal sensitization.\nMaximization\nSensitization\nIrritation (ISO 10993- Observations for dermal reactivity were Non-irritant\n10) - Intracutaneous conducted at 24, 48, and 72 hours after test\nReactivity extract injection. Test article sites should not\nshow a significantly greater biological reaction\nthan sites injected with control article.\nAcute Systemic Study animals injected with the subject device No signs of toxicity\nToxicity (ISO 10993- observed for abnormal clinical signs indicative\n11) of toxicity during the 72-hour test period.\nPyrogenicity (USP Study animals observed for individual Non-pyrogenic\n<151>, ISO 10993-11) temperature rise following intravenous\ninjection of test extracts.\nHemolysis (ASTM The difference between the hemolytic indexes Direct contact - Non-hemolytic\nF756, ISO10993-4) – of the subject device and the negative control Indirect contact - Non-hemolytic\nDirect and Indirect was evaluated after exposure to test extracts\n(extract) Hemolysis and direct exposure to test article.\nSC5b-9 Complement Using an enzyme immunoassay, SC5b-9 Not considered to be a potential\nActivation Assay (ISO concentration following exposure of test article activator of the complement system\n10993-4) extracts to normal human serum (NHS)\ncompared to SC5b-9 concentration of the\ncontrol article exposed to NHS.\nThrombogenicity Thrombogenicity potential of test article Acceptable results\ncompared to control articles.\n(ASTM F2382) - Partial\nThromboplastin Time\nPlatelet and Leukocyte\nCount (ASTM F2888-19,\nISO 10993-4)\nIn vitro Blood Loop\nAssay\nSterilization and Shelf-Life\nThe Slinky® Catheter is labeled as a single-use sterile device with shelf-life of 12 months. The\nsterilization process has been validated and process monitoring controls are in place to assure\n-6\nthat the device is EO sterilized to achieve a minimum sterility assurance level (SAL) of 10 .\nShelf-life studies have been conducted and demonstrate that the product and packaging remain\nfunctional and sterile for the shelf-life period of 12 months.\n5 6\nPage of\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n|  |  |  |\n| Cytotoxicity (ISO\n10993-5) - MEM\nElution Assay | Cell culture observed for cytotoxic reactivity\nfollowing exposure to test extract with Grade\n≤2 as acceptable. | Non-cytotoxic |\n| Sensitization (ISO\n10993-10) - Guinea Pig\nMaximization\nSensitization | Observation of study animals exposed to test\nextracts for delayed dermal sensitization. | No sensitization reaction |\n| Irritation (ISO 10993-\n10) - Intracutaneous\nReactivity | Observations for dermal reactivity were\nconducted at 24, 48, and 72 hours after test\nextract injection. Test article sites should not\nshow a significantly greater biological reaction\nthan sites injected with control article. | Non-irritant |\n| Acute Systemic\nToxicity (ISO 10993-\n11) | Study animals injected with the subject device\nobserved for abnormal clinical signs indicative\nof toxicity during the 72-hour test period. | No signs of toxicity |\n| Pyrogenicity (USP\n<151>, ISO 10993-11) | Study animals observed for individual\ntemperature rise following intravenous\ninjection of test extracts. | Non-pyrogenic |\n| Hemolysis (ASTM\nF756, ISO10993-4) –\nDirect and Indirect\n(extract) Hemolysis | The difference between the hemolytic indexes\nof the subject device and the negative control\nwas evaluated after exposure to test extracts\nand direct exposure to test article. | Direct contact - Non-hemolytic\nIndirect contact - Non-hemolytic |\n| SC5b-9 Complement\nActivation Assay (ISO\n10993-4) | Using an enzyme immunoassay, SC5b-9\nconcentration following exposure of test article\nextracts to normal human serum (NHS)\ncompared to SC5b-9 concentration of the\ncontrol article exposed to NHS. | Not considered to be a potential\nactivator of the complement system |\n| Thrombogenicity\n(ASTM F2382) - Partial\nThromboplastin Time\nPlatelet and Leukocyte\nCount (ASTM F2888-19,\nISO 10993-4)\nIn vitro Blood Loop\nAssay | Thrombogenicity potential of test article\ncompared to control articles. | Acceptable results |\n\nANOXIA Medi cal, Inc.\n®\nTraditional 51 0(k) Premarket Submission Slinky Catheter\nConclusion:\nThe Slinky® Catheter has the same intended use and similar technological characteristics and\nprinciples of operation as the currently marketed predicate SOFIA PLUS/Distal Access\nCatheters. Any differences between the subject and predicate device do not raise new questions\nof safety and effectiveness. The subject device was evaluated through design verification and\nvalidation, biocompatibility, and sterility testing. Based on the information submitted in this\n510(k) submission, the subject Slinky® Catheter is substantially equivalent to the currently\nmarketed predicate SOFIA PLUS/Distal Access Catheters.\n6 6\nPage of",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK231179\nDevice Name\nSlinky Catheter\nIndications for Use (Describe)\nThe Slinky Catheter is indicated for general intravascular use, including the neuro and peripheral vasculature. It can be\nused to facilitate introduction of diagnostic agents and therapeutic devices. It is not intended for use in coronary arteries.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nANOXIA Medi cal, Inc.\n®\nTraditional 51 0(k) Premarket Submission Slinky Catheter\n510(k) Summary\n510(k) Number: K231179\nDate Prepared: November 30, 2023\nSubmitter/Manufacturer Anoxia Medical, Inc.\n3475 Investment Boulevard, Suite #9\nHayward, CA 94545\nContact Henry Nita\nTelephone: 650-430-2045\nTrade Name Slinky Catheter\nCommon/Usual Name Distal Access Catheter\nRegulation Description Percutaneous Catheter\nRegulation Number 21 CFR 870.1250; 21 CFR 870.1200\nProduct Code QJP, DQY, DQO\nDevice Class Class II\nClassification Panel Neurology, Cardiovascular",
    "contraindications": null,
    "sizing_specs": "Device Description:\nThe Slinky® Catheter is a single lumen, variable stiffness catheter with a coil and braid\nreinforcement. It has a radiopaque marker at the distal tip for enhanced fluoroscopic\nvisualization, a lubricious inner liner, and a hydrophilic coating on the distal 35 cm to enhance\nlubricity and vascular navigation. The Slinky® Catheter is provided sterile via Ethylene Oxide\n(EO) sterilization, non-pyrogenic, and is for single use only.\nIndications for Use:\nThe Slinky Catheter is indicated for general intravascular use, including the neuro and\nperipheral vasculature. It can be used to facilitate introduction of diagnostic agents and\ntherapeutic devices. It is not intended for use in coronary arteries.\nComparison of Technological Characteristics with the Predicate Device:\nThe Slinky® Catheter has similar indications for use and technological characteristics as the\npredicate device as presented in the following table. The differences do not raise new questions\nof safety or effectiveness.\n1 6\nPage of\n\n| Submitter/Manufacturer | Anoxia Medical, Inc.\n3475 Investment Boulevard, Suite #9\nHayward, CA 94545 |\n| --- | --- |\n| Contact | Henry Nita\nTelephone: 650-430-2045 |\n| Trade Name | Slinky Catheter |\n| Common/Usual Name | Distal Access Catheter |\n| Regulation Description | Percutaneous Catheter |\n| Regulation Number | 21 CFR 870.1250; 21 CFR 870.1200 |\n| Product Code | QJP, DQY, DQO |\n| Device Class | Class II |\n| Classification Panel | Neurology, Cardiovascular |\n| Predicate Devices | SOFIA PLUS/Distal Access Catheters (K150366) |\n\nANOXIA Medi cal, Inc.\n®\nTraditional 51 0(k) Premarket Submission Slinky Catheter\nComparison to the Predicate Device\nPredicate Device Subject Device\nCharacteristic SOFIA PLUS/Distal Access Slinky® Catheter\nCatheters K231179\nK150366\nClassification, Class II, DQY, DQO Class II, QJP, DQY, DQO\nProduct Code\nGeneric Name Percutaneous Catheter Same\nRegulation 21 CFR 870.1250; 21 CFR 870.1200 Same\nNumber\nClassification Neurology, Cardiovascular Same\nPanel\nIndications The SOFIA PLUS/Distal Access The Slinky Catheter is indicated for\nFor Use Catheters are indicated for general general intravascular use, including\nintravascular use, including the neuro the neuro and peripheral vasculature.\nand peripheral vasculature. It can be It can be used to facilitate introduction\nused to facilitate introduction of of diagnostic agents and therapeutic\ndiagnostic and therapeutic agents. It is devices. It is not intended for use in\nnot intended for use in coronary coronary arteries.\narteries.\nDIMENSIONS:\nCatheter Size 6F 6F\nCatheter 115-135 cm 132 cm\nEffective Length\nProximal ID 0.070” 0.075”\nProximal OD 0.0825” 0.086”\nTip Configuration Steam shapeable by user Straight-cut or 30°-cut atraumatic soft\ntip configurations\nMATERIALS:\nCatheter Body Polyurethane elastomer (Polyblend Pebax® 55D, Pebax® 63D, Grilamid™\nOuter Layer and Pellethane), polyether block amide L25, QFLEX 85A/Polyblend 60A,\n(Pebax) and polyamide (Grilamid) Pellathane® 80A, Pebax® 35D\nCatheter Body Stainless steel braid/coil, PTFE and Braid and coil: 304 V Stainless Steel,\nInner Layer polyolefin elastomer PTFE, QFLEX 75A/Polyblend 60A\nMarker Platinum/Iridium Platinum/Iridium\nHub Nylon Acrylic\nStrain Relief Polyurethane Polyolefin\nShaping Mandrel Stainless steel N/A\nCoating Hydrophilic coating: Hydak® Hydrophilic coating: Harland\nGuidewire 0.035” 0.014”, 0.035”, 0.038”\nCompatibility\nMethod of Sterile and Single Use Same\nSupply\n2 6\nPage of\n\n| Comparison to the Predicate Device |  |  |\n| --- | --- | --- |\n|  | Predicate Device | Subject Device |\n| Characteristic | SOFIA PLUS/Distal Access | Slinky® Catheter |\n|  | Catheters | K231179 |\n|  | K150366 |  |\n| Classification,\nProduct Code | Class II, DQY, DQO | Class II, QJP, DQY, DQO |\n| Generic Name | Percutaneous Catheter | Same |\n| Regulation\nNumber | 21 CFR 870.1250; 21 CFR 870.1200 | Same |\n| Classification\nPanel | Neurology, Cardiovascular | Same |\n| Indications\nFor Use | The SOFIA PLUS/Distal Access\nCatheters are indicated for general\nintravascular use, including the neuro\nand peripheral vasculature. It can be\nused to facilitate introduction of\ndiagnostic and therapeutic agents. It is\nnot intended for use in coronary\narteries. | The Slinky Catheter is indicated for\ngeneral intravascular use, including\nthe neuro and peripheral vasculature.\nIt can be used to facilitate introduction\nof diagnostic agents and therapeutic\ndevices. It is not intended for use in\ncoronary arteries. |\n| DIMENSIONS: |  |  |\n| Catheter Size | 6F | 6F |\n| Catheter\nEffective Length | 115-135 cm | 132 cm |\n| Proximal ID | 0.070” | 0.075” |\n| Proximal OD | 0.0825” | 0.086” |\n| Tip Configuration | Steam shapeable by user | Straight-cut or 30°-cut atraumatic soft\ntip configurations |\n| MATERIALS: |  |  |\n| Catheter Body\nOuter Layer | Polyurethane elastomer (Polyblend\nand Pellethane), polyether block amide\n(Pebax) and polyamide (Grilamid) | Pebax® 55D, Pebax® 63D, Grilamid™\nL25, QFLEX 85A/Polyblend 60A,\nPellathane® 80A, Pebax® 35D |\n| Catheter Body\nInner Layer | Stainless steel braid/coil, PTFE and\npolyolefin elastomer | Braid and coil: 304 V Stainless Steel,\nPTFE, QFLEX 75A/Polyblend 60A |\n| Marker | Platinum/Iridium | Platinum/Iridium |\n| Hub | Nylon | Acrylic |\n| Strain Relief | Polyurethane | Polyolefin |\n| Shaping Mandrel | Stainless steel | N/A |\n| Coating | Hydrophilic coating: Hydak® | Hydrophilic coating: Harland |\n| Guidewire\nCompatibility | 0.035” | 0.014”, 0.035”, 0.038” |\n| Method of\nSupply | Sterile and Single Use | Same |\n\nANOXIA Medi cal, Inc.\n®\nTraditional 51 0(k) Premarket Submission Slinky Catheter\nSterilization Ethylene oxide Same\nMethod\nPackaging Card Polyethylene Same\nPackaging Hoop HDPE Polyethylene\nPackaging Pouch Tyvek® Nylon and LDPE (top)\nTyvek® 1073B (bottom)\nPackaging Carton Pouch and IFU placed in carton box Same\nBox\nShelf Life Not specified 12 Months\nAccessories Introducer sheath, shaping mandrel None\nIncluded\nPerformance Testing:\nTo demonstrate the substantial equivalence of the subject Slinky® Catheter to the predicate\ndevice, the SOFIA PLUS/Distal Access Catheters, the performance, biocompatibility, and\nsterility of the Slinky® Catheter were evaluated via the following tests and assessments:\n• Design Verification Bench Testing\n• Biocompatibility\n• Shelf-Life\n• Sterilization\n• Packaging Validation\nBench Performance Testing\nTest Test Method Summary Conclusions\nSimulated Use Test articles were used by three trained interventional Device performed as intended\nneuroradiologists in a tortuous anatomical bench test under simulated use conditions.\nmodel, demonstrating compatibility with ancillary\ndevices including introducers, microcatheters, and\nguidewires.\nParticulate Test Test articles were tracked multiple times through the Particulate generation of the\ntortuous anatomical model with ancillary devices. subject device was similar to\nDevices were inspected for coating anomalies pre- and the predicate device.\npost-testing.\nProduct Compatibility Simulated use testing by three physicians was The device was found to be\nconducted, using a full-length silicone anatomical compatible with ancillary\ntortuous path model. The procedure included using the devices.\ntest catheter along with worst case ancillary devices\n(i.e., smallest ID introducer, largest OD guidewire,\nstiff micro guidewire, large stent-retriever).\nDimensional and Visual The physical and dimensional attributes were Device met the established\nAttributes evaluated and measured. dimensional and visual\nspecifications.\n3 6\nPage of\n\n| Sterilization\nMethod | Ethylene oxide | Same |\n| --- | --- | --- |\n| Packaging Card | Polyethylene | Same |\n| Packaging Hoop | HDPE | Polyethylene |\n| Packaging Pouch | Tyvek® | Nylon and LDPE (top)\nTyvek® 1073B (bottom) |\n| Packaging Carton\nBox | Pouch and IFU placed in carton box | Same |\n| Shelf Life | Not specified | 12 Months |\n| Accessories\nIncluded | Introducer sheath, shaping mandrel | None |\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n| Simulated Use | Test articles were used by three trained interventional\nneuroradiologists in a tortuous anatomical bench test\nmodel, demonstrating compatibility with ancillary\ndevices including introducers, microcatheters, and\nguidewires. | Device performed as intended\nunder simulated use conditions. |\n| Particulate Test | Test articles were tracked multiple times through the\ntortuous anatomical model with ancillary devices.\nDevices were inspected for coating anomalies pre- and\npost-testing. | Particulate generation of the\nsubject device was similar to\nthe predicate device. |\n| Product Compatibility | Simulated use testing by three physicians was\nconducted, using a full-length silicone anatomical\ntortuous path model. The procedure included using the\ntest catheter along with worst case ancillary devices\n(i.e., smallest ID introducer, largest OD guidewire,\nstiff micro guidewire, large stent-retriever). | The device was found to be\ncompatible with ancillary\ndevices. |\n| Dimensional and Visual\nAttributes | The physical and dimensional attributes were\nevaluated and measured. | Device met the established\ndimensional and visual\nspecifications. |\n\nANOXIA Medi cal, Inc.\n®\nTraditional 51 0(k) Premarket Submission Slinky Catheter\nTest Test Method Summary Conclusions\nKink Resistance The distal, mid, and proximal sections of the catheter Device met the established\nwere wrapped around varying size pin gauges. kink resistance criteria.\nRadio Detectability The distal marker band and catheter body visibility Device radiopacity comparable\nwere evaluated under fluoroscopy. to the predicate device.\nCatheter Hub The hub functionality was evaluated during simulated Device hub meets the\nuse, freedom from leakage, flow rate, dynamic burst, requirements of ISO 80369-7.\nparticulate, and other bench testing completed.\nDurability/Lubricity of Lubricious coating on the catheter surface was Device met the established\nHydrophilic Coating evaluated after simulated use for defects and for friction and lubricity criteria.\nfriction force. The friction force was similar\nto the predicate.\nTip Flexibility Device tip stiffness was characterized on a cantilever The tip stiffness was similar to\nbend test. the predicate.\nTorque Strength Devices were pre-conditioned by simulated use and Device torque strength is the\ntorqued to failure inside a tortuous anatomical model same as the predicate device.\nwith the distal tip held fixed.\nForce at Break (Distal Catheter force at break averaged 8 lbf for the hub and Tensile strength meets the test\nand Hub) 5-6 lbf for the mid and distal segments and exceeds acceptance criteria.\nacceptance criteria determined from withdrawal force\nmeasurements.\nFlow Rate Flow rate was characterized at 100 psi with diagnostic Device meets the specified\nagents (e.g., saline, contrast media). requirements for delivery of\ndiagnostic agents.\nStatic Burst Pressure Device can withstand static pressure above labeled Device integrity is suitable for\n100 psi maximum with margin of safety. intended clinical use and met\nrequirements of ISO 10555-1.\nFreedom from Leakage Testing followed the methods and criteria defined in Device integrity is suitable for\nEN ISO 10555-1 after pre-conditioning by simulated intended clinical use and met\nuse. requirements of ISO 10555-1.\nAir Leakage No air leakage at hub into syringe for 15 seconds. Device integrity is suitable for\nintended clinical use and met\nrequirements of ISO 10555-1.\nDynamic Burst Devices were pre-conditioned by simulated use. Test Device met labeled maximum\ndevices were then connected to a pressurized fluid infusion pressure of 100 psi.\nsource, starting with 250 psi and further increased\nevery 10 seconds until a maximum of 600 psi was\napplied.\nPeak Tensile Force Devices were pre-conditioned by simulated use. Device met acceptance criteria\nTensile testing was then conducted per the methods determined from withdrawal\ndefined in EN ISO 10555-1. force testing.\nBiocompatibility\nBiocompatibility was assessed in accordance with ISO 10993-1 guidelines for a limited exposure\n(< 24 hours), externally communicating device with circulating blood contact. All studies were\nconducted according to 21 CFR Part 58 Good Laboratory Practices.\n4 6\nPage of\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n| Kink Resistance | The distal, mid, and proximal sections of the catheter\nwere wrapped around varying size pin gauges. | Device met the established\nkink resistance criteria. |\n| Radio Detectability | The distal marker band and catheter body visibility\nwere evaluated under fluoroscopy. | Device radiopacity comparable\nto the predicate device. |\n| Catheter Hub | The hub functionality was evaluated during simulated\nuse, freedom from leakage, flow rate, dynamic burst,\nparticulate, and other bench testing completed. | Device hub meets the\nrequirements of ISO 80369-7. |\n| Durability/Lubricity of\nHydrophilic Coating | Lubricious coating on the catheter surface was\nevaluated after simulated use for defects and for\nfriction force. | Device met the established\nfriction and lubricity criteria.\nThe friction force was similar\nto the predicate. |\n| Tip Flexibility | Device tip stiffness was characterized on a cantilever\nbend test. | The tip stiffness was similar to\nthe predicate. |\n| Torque Strength | Devices were pre-conditioned by simulated use and\ntorqued to failure inside a tortuous anatomical model\nwith the distal tip held fixed. | Device torque strength is the\nsame as the predicate device. |\n| Force at Break (Distal\nand Hub) | Catheter force at break averaged 8 lbf for the hub and\n5-6 lbf for the mid and distal segments and exceeds\nacceptance criteria determined from withdrawal force\nmeasurements. | Tensile strength meets the test\nacceptance criteria. |\n| Flow Rate | Flow rate was characterized at 100 psi with diagnostic\nagents (e.g., saline, contrast media). | Device meets the specified\nrequirements for delivery of\ndiagnostic agents. |\n| Static Burst Pressure | Device can withstand static pressure above labeled\n100 psi maximum with margin of safety. | Device integrity is suitable for\nintended clinical use and met\nrequirements of ISO 10555-1. |\n| Freedom from Leakage | Testing followed the methods and criteria defined in\nEN ISO 10555-1 after pre-conditioning by simulated\nuse. | Device integrity is suitable for\nintended clinical use and met\nrequirements of ISO 10555-1. |\n| Air Leakage | No air leakage at hub into syringe for 15 seconds. | Device integrity is suitable for\nintended clinical use and met\nrequirements of ISO 10555-1. |\n| Dynamic Burst | Devices were pre-conditioned by simulated use. Test\ndevices were then connected to a pressurized fluid\nsource, starting with 250 psi and further increased\nevery 10 seconds until a maximum of 600 psi was\napplied. | Device met labeled maximum\ninfusion pressure of 100 psi. |\n| Peak Tensile Force | Devices were pre-conditioned by simulated use.\nTensile testing was then conducted per the methods\ndefined in EN ISO 10555-1. | Device met acceptance criteria\ndetermined from withdrawal\nforce testing. |\n\nANOXIA Medi cal, Inc.\n®\nTraditional 51 0(k) Premarket Submission Slinky Catheter\nTest Test Method Summary Conclusions\nCytotoxicity (ISO Cell culture observed for cytotoxic reactivity Non-cytotoxic\n10993-5) - MEM following exposure to test extract with Grade\nElution Assay ≤2 as acceptable.\nSensitization (ISO Observation of study animals exposed to test No sensitization reaction\n10993-10) - Guinea Pig extracts for delayed dermal sensitization.\nMaximization\nSensitization\nIrritation (ISO 10993- Observations for dermal reactivity were Non-irritant\n10) - Intracutaneous conducted at 24, 48, and 72 hours after test\nReactivity extract injection. Test article sites should not\nshow a significantly greater biological reaction\nthan sites injected with control article.\nAcute Systemic Study animals injected with the subject device No signs of toxicity\nToxicity (ISO 10993- observed for abnormal clinical signs indicative\n11) of toxicity during the 72-hour test period.\nPyrogenicity (USP Study animals observed for individual Non-pyrogenic\n<151>, ISO 10993-11) temperature rise following intravenous\ninjection of test extracts.\nHemolysis (ASTM The difference between the hemolytic indexes Direct contact - Non-hemolytic\nF756, ISO10993-4) – of the subject device and the negative control Indirect contact - Non-hemolytic\nDirect and Indirect was evaluated after exposure to test extracts\n(extract) Hemolysis and direct exposure to test article.\nSC5b-9 Complement Using an enzyme immunoassay, SC5b-9 Not considered to be a potential\nActivation Assay (ISO concentration following exposure of test article activator of the complement system\n10993-4) extracts to normal human serum (NHS)\ncompared to SC5b-9 concentration of the\ncontrol article exposed to NHS.\nThrombogenicity Thrombogenicity potential of test article Acceptable results\ncompared to control articles.\n(ASTM F2382) - Partial\nThromboplastin Time\nPlatelet and Leukocyte\nCount (ASTM F2888-19,\nISO 10993-4)\nIn vitro Blood Loop\nAssay\nSterilization and Shelf-Life\nThe Slinky® Catheter is labeled as a single-use sterile device with shelf-life of 12 months. The\nsterilization process has been validated and process monitoring controls are in place to assure\n-6\nthat the device is EO sterilized to achieve a minimum sterility assurance level (SAL) of 10 .\nShelf-life studies have been conducted and demonstrate that the product and packaging remain\nfunctional and sterile for the shelf-life period of 12 months.\n5 6\nPage of\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n|  |  |  |\n| Cytotoxicity (ISO\n10993-5) - MEM\nElution Assay | Cell culture observed for cytotoxic reactivity\nfollowing exposure to test extract with Grade\n≤2 as acceptable. | Non-cytotoxic |\n| Sensitization (ISO\n10993-10) - Guinea Pig\nMaximization\nSensitization | Observation of study animals exposed to test\nextracts for delayed dermal sensitization. | No sensitization reaction |\n| Irritation (ISO 10993-\n10) - Intracutaneous\nReactivity | Observations for dermal reactivity were\nconducted at 24, 48, and 72 hours after test\nextract injection. Test article sites should not\nshow a significantly greater biological reaction\nthan sites injected with control article. | Non-irritant |\n| Acute Systemic\nToxicity (ISO 10993-\n11) | Study animals injected with the subject device\nobserved for abnormal clinical signs indicative\nof toxicity during the 72-hour test period. | No signs of toxicity |\n| Pyrogenicity (USP\n<151>, ISO 10993-11) | Study animals observed for individual\ntemperature rise following intravenous\ninjection of test extracts. | Non-pyrogenic |\n| Hemolysis (ASTM\nF756, ISO10993-4) –\nDirect and Indirect\n(extract) Hemolysis | The difference between the hemolytic indexes\nof the subject device and the negative control\nwas evaluated after exposure to test extracts\nand direct exposure to test article. | Direct contact - Non-hemolytic\nIndirect contact - Non-hemolytic |\n| SC5b-9 Complement\nActivation Assay (ISO\n10993-4) | Using an enzyme immunoassay, SC5b-9\nconcentration following exposure of test article\nextracts to normal human serum (NHS)\ncompared to SC5b-9 concentration of the\ncontrol article exposed to NHS. | Not considered to be a potential\nactivator of the complement system |\n| Thrombogenicity\n(ASTM F2382) - Partial\nThromboplastin Time\nPlatelet and Leukocyte\nCount (ASTM F2888-19,\nISO 10993-4)\nIn vitro Blood Loop\nAssay | Thrombogenicity potential of test article\ncompared to control articles. | Acceptable results |\n\nANOXIA Medi cal, Inc.\n®\nTraditional 51 0(k) Premarket Submission Slinky Catheter\nConclusion:\nThe Slinky® Catheter has the same intended use and similar technological characteristics and\nprinciples of operation as the currently marketed predicate SOFIA PLUS/Distal Access\nCatheters. Any differences between the subject and predicate device do not raise new questions\nof safety and effectiveness. The subject device was evaluated through design verification and\nvalidation, biocompatibility, and sterility testing. Based on the information submitted in this\n510(k) submission, the subject Slinky® Catheter is substantially equivalent to the currently\nmarketed predicate SOFIA PLUS/Distal Access Catheters.\n6 6\nPage of",
    "also_known_as": [
      "K150366"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK231179\nDevice Name\nSlinky Catheter\nIndications for Use (Describe)\nThe Slinky Catheter is indicated for general intravascular use, including the neuro and peripheral vasculature. It can be\nused to facilitate introduction of diagnostic agents and therapeutic devices. It is not intended for use in coronary arteries.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nANOXIA Medi cal, Inc.\n®\nTraditional 51 0(k) Premarket Submission Slinky Catheter\n510(k) Summary\n510(k) Number: K231179\nDate Prepared: November 30, 2023\nSubmitter/Manufacturer Anoxia Medical, Inc.\n3475 Investment Boulevard, Suite #9\nHayward, CA 94545\nContact Henry Nita\nTelephone: 650-430-2045\nTrade Name Slinky Catheter\nCommon/Usual Name Distal Access Catheter\nRegulation Description Percutaneous Catheter\nRegulation Number 21 CFR 870.1250; 21 CFR 870.1200\nProduct Code QJP, DQY, DQO\nDevice Class Class II\nClassification Panel Neurology, Cardiovascular",
    "Substantial Equivalence": "Predicate Devices SOFIA PLUS/Distal Access Catheters (K150366)",
    "Device Description": "Device Description:\nThe Slinky® Catheter is a single lumen, variable stiffness catheter with a coil and braid\nreinforcement. It has a radiopaque marker at the distal tip for enhanced fluoroscopic\nvisualization, a lubricious inner liner, and a hydrophilic coating on the distal 35 cm to enhance\nlubricity and vascular navigation. The Slinky® Catheter is provided sterile via Ethylene Oxide\n(EO) sterilization, non-pyrogenic, and is for single use only.\nIndications for Use:\nThe Slinky Catheter is indicated for general intravascular use, including the neuro and\nperipheral vasculature. It can be used to facilitate introduction of diagnostic agents and\ntherapeutic devices. It is not intended for use in coronary arteries.\nComparison of Technological Characteristics with the Predicate Device:\nThe Slinky® Catheter has similar indications for use and technological characteristics as the\npredicate device as presented in the following table. The differences do not raise new questions\nof safety or effectiveness.\n1 6\nPage of\n\n| Submitter/Manufacturer | Anoxia Medical, Inc.\n3475 Investment Boulevard, Suite #9\nHayward, CA 94545 |\n| --- | --- |\n| Contact | Henry Nita\nTelephone: 650-430-2045 |\n| Trade Name | Slinky Catheter |\n| Common/Usual Name | Distal Access Catheter |\n| Regulation Description | Percutaneous Catheter |\n| Regulation Number | 21 CFR 870.1250; 21 CFR 870.1200 |\n| Product Code | QJP, DQY, DQO |\n| Device Class | Class II |\n| Classification Panel | Neurology, Cardiovascular |\n| Predicate Devices | SOFIA PLUS/Distal Access Catheters (K150366) |\n\nANOXIA Medi cal, Inc.\n®\nTraditional 51 0(k) Premarket Submission Slinky Catheter\nComparison to the Predicate Device\nPredicate Device Subject Device\nCharacteristic SOFIA PLUS/Distal Access Slinky® Catheter\nCatheters K231179\nK150366\nClassification, Class II, DQY, DQO Class II, QJP, DQY, DQO\nProduct Code\nGeneric Name Percutaneous Catheter Same\nRegulation 21 CFR 870.1250; 21 CFR 870.1200 Same\nNumber\nClassification Neurology, Cardiovascular Same\nPanel\nIndications The SOFIA PLUS/Distal Access The Slinky Catheter is indicated for\nFor Use Catheters are indicated for general general intravascular use, including\nintravascular use, including the neuro the neuro and peripheral vasculature.\nand peripheral vasculature. It can be It can be used to facilitate introduction\nused to facilitate introduction of of diagnostic agents and therapeutic\ndiagnostic and therapeutic agents. It is devices. It is not intended for use in\nnot intended for use in coronary coronary arteries.\narteries.\nDIMENSIONS:\nCatheter Size 6F 6F\nCatheter 115-135 cm 132 cm\nEffective Length\nProximal ID 0.070” 0.075”\nProximal OD 0.0825” 0.086”\nTip Configuration Steam shapeable by user Straight-cut or 30°-cut atraumatic soft\ntip configurations\nMATERIALS:\nCatheter Body Polyurethane elastomer (Polyblend Pebax® 55D, Pebax® 63D, Grilamid™\nOuter Layer and Pellethane), polyether block amide L25, QFLEX 85A/Polyblend 60A,\n(Pebax) and polyamide (Grilamid) Pellathane® 80A, Pebax® 35D\nCatheter Body Stainless steel braid/coil, PTFE and Braid and coil: 304 V Stainless Steel,\nInner Layer polyolefin elastomer PTFE, QFLEX 75A/Polyblend 60A\nMarker Platinum/Iridium Platinum/Iridium\nHub Nylon Acrylic\nStrain Relief Polyurethane Polyolefin\nShaping Mandrel Stainless steel N/A\nCoating Hydrophilic coating: Hydak® Hydrophilic coating: Harland\nGuidewire 0.035” 0.014”, 0.035”, 0.038”\nCompatibility\nMethod of Sterile and Single Use Same\nSupply\n2 6\nPage of\n\n| Comparison to the Predicate Device |  |  |\n| --- | --- | --- |\n|  | Predicate Device | Subject Device |\n| Characteristic | SOFIA PLUS/Distal Access | Slinky® Catheter |\n|  | Catheters | K231179 |\n|  | K150366 |  |\n| Classification,\nProduct Code | Class II, DQY, DQO | Class II, QJP, DQY, DQO |\n| Generic Name | Percutaneous Catheter | Same |\n| Regulation\nNumber | 21 CFR 870.1250; 21 CFR 870.1200 | Same |\n| Classification\nPanel | Neurology, Cardiovascular | Same |\n| Indications\nFor Use | The SOFIA PLUS/Distal Access\nCatheters are indicated for general\nintravascular use, including the neuro\nand peripheral vasculature. It can be\nused to facilitate introduction of\ndiagnostic and therapeutic agents. It is\nnot intended for use in coronary\narteries. | The Slinky Catheter is indicated for\ngeneral intravascular use, including\nthe neuro and peripheral vasculature.\nIt can be used to facilitate introduction\nof diagnostic agents and therapeutic\ndevices. It is not intended for use in\ncoronary arteries. |\n| DIMENSIONS: |  |  |\n| Catheter Size | 6F | 6F |\n| Catheter\nEffective Length | 115-135 cm | 132 cm |\n| Proximal ID | 0.070” | 0.075” |\n| Proximal OD | 0.0825” | 0.086” |\n| Tip Configuration | Steam shapeable by user | Straight-cut or 30°-cut atraumatic soft\ntip configurations |\n| MATERIALS: |  |  |\n| Catheter Body\nOuter Layer | Polyurethane elastomer (Polyblend\nand Pellethane), polyether block amide\n(Pebax) and polyamide (Grilamid) | Pebax® 55D, Pebax® 63D, Grilamid™\nL25, QFLEX 85A/Polyblend 60A,\nPellathane® 80A, Pebax® 35D |\n| Catheter Body\nInner Layer | Stainless steel braid/coil, PTFE and\npolyolefin elastomer | Braid and coil: 304 V Stainless Steel,\nPTFE, QFLEX 75A/Polyblend 60A |\n| Marker | Platinum/Iridium | Platinum/Iridium |\n| Hub | Nylon | Acrylic |\n| Strain Relief | Polyurethane | Polyolefin |\n| Shaping Mandrel | Stainless steel | N/A |\n| Coating | Hydrophilic coating: Hydak® | Hydrophilic coating: Harland |\n| Guidewire\nCompatibility | 0.035” | 0.014”, 0.035”, 0.038” |\n| Method of\nSupply | Sterile and Single Use | Same |\n\nANOXIA Medi cal, Inc.\n®\nTraditional 51 0(k) Premarket Submission Slinky Catheter\nSterilization Ethylene oxide Same\nMethod\nPackaging Card Polyethylene Same\nPackaging Hoop HDPE Polyethylene\nPackaging Pouch Tyvek® Nylon and LDPE (top)\nTyvek® 1073B (bottom)\nPackaging Carton Pouch and IFU placed in carton box Same\nBox\nShelf Life Not specified 12 Months\nAccessories Introducer sheath, shaping mandrel None\nIncluded\nPerformance Testing:\nTo demonstrate the substantial equivalence of the subject Slinky® Catheter to the predicate\ndevice, the SOFIA PLUS/Distal Access Catheters, the performance, biocompatibility, and\nsterility of the Slinky® Catheter were evaluated via the following tests and assessments:\n• Design Verification Bench Testing\n• Biocompatibility\n• Shelf-Life\n• Sterilization\n• Packaging Validation\nBench Performance Testing\nTest Test Method Summary Conclusions\nSimulated Use Test articles were used by three trained interventional Device performed as intended\nneuroradiologists in a tortuous anatomical bench test under simulated use conditions.\nmodel, demonstrating compatibility with ancillary\ndevices including introducers, microcatheters, and\nguidewires.\nParticulate Test Test articles were tracked multiple times through the Particulate generation of the\ntortuous anatomical model with ancillary devices. subject device was similar to\nDevices were inspected for coating anomalies pre- and the predicate device.\npost-testing.\nProduct Compatibility Simulated use testing by three physicians was The device was found to be\nconducted, using a full-length silicone anatomical compatible with ancillary\ntortuous path model. The procedure included using the devices.\ntest catheter along with worst case ancillary devices\n(i.e., smallest ID introducer, largest OD guidewire,\nstiff micro guidewire, large stent-retriever).\nDimensional and Visual The physical and dimensional attributes were Device met the established\nAttributes evaluated and measured. dimensional and visual\nspecifications.\n3 6\nPage of\n\n| Sterilization\nMethod | Ethylene oxide | Same |\n| --- | --- | --- |\n| Packaging Card | Polyethylene | Same |\n| Packaging Hoop | HDPE | Polyethylene |\n| Packaging Pouch | Tyvek® | Nylon and LDPE (top)\nTyvek® 1073B (bottom) |\n| Packaging Carton\nBox | Pouch and IFU placed in carton box | Same |\n| Shelf Life | Not specified | 12 Months |\n| Accessories\nIncluded | Introducer sheath, shaping mandrel | None |\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n| Simulated Use | Test articles were used by three trained interventional\nneuroradiologists in a tortuous anatomical bench test\nmodel, demonstrating compatibility with ancillary\ndevices including introducers, microcatheters, and\nguidewires. | Device performed as intended\nunder simulated use conditions. |\n| Particulate Test | Test articles were tracked multiple times through the\ntortuous anatomical model with ancillary devices.\nDevices were inspected for coating anomalies pre- and\npost-testing. | Particulate generation of the\nsubject device was similar to\nthe predicate device. |\n| Product Compatibility | Simulated use testing by three physicians was\nconducted, using a full-length silicone anatomical\ntortuous path model. The procedure included using the\ntest catheter along with worst case ancillary devices\n(i.e., smallest ID introducer, largest OD guidewire,\nstiff micro guidewire, large stent-retriever). | The device was found to be\ncompatible with ancillary\ndevices. |\n| Dimensional and Visual\nAttributes | The physical and dimensional attributes were\nevaluated and measured. | Device met the established\ndimensional and visual\nspecifications. |\n\nANOXIA Medi cal, Inc.\n®\nTraditional 51 0(k) Premarket Submission Slinky Catheter\nTest Test Method Summary Conclusions\nKink Resistance The distal, mid, and proximal sections of the catheter Device met the established\nwere wrapped around varying size pin gauges. kink resistance criteria.\nRadio Detectability The distal marker band and catheter body visibility Device radiopacity comparable\nwere evaluated under fluoroscopy. to the predicate device.\nCatheter Hub The hub functionality was evaluated during simulated Device hub meets the\nuse, freedom from leakage, flow rate, dynamic burst, requirements of ISO 80369-7.\nparticulate, and other bench testing completed.\nDurability/Lubricity of Lubricious coating on the catheter surface was Device met the established\nHydrophilic Coating evaluated after simulated use for defects and for friction and lubricity criteria.\nfriction force. The friction force was similar\nto the predicate.\nTip Flexibility Device tip stiffness was characterized on a cantilever The tip stiffness was similar to\nbend test. the predicate.\nTorque Strength Devices were pre-conditioned by simulated use and Device torque strength is the\ntorqued to failure inside a tortuous anatomical model same as the predicate device.\nwith the distal tip held fixed.\nForce at Break (Distal Catheter force at break averaged 8 lbf for the hub and Tensile strength meets the test\nand Hub) 5-6 lbf for the mid and distal segments and exceeds acceptance criteria.\nacceptance criteria determined from withdrawal force\nmeasurements.\nFlow Rate Flow rate was characterized at 100 psi with diagnostic Device meets the specified\nagents (e.g., saline, contrast media). requirements for delivery of\ndiagnostic agents.\nStatic Burst Pressure Device can withstand static pressure above labeled Device integrity is suitable for\n100 psi maximum with margin of safety. intended clinical use and met\nrequirements of ISO 10555-1.\nFreedom from Leakage Testing followed the methods and criteria defined in Device integrity is suitable for\nEN ISO 10555-1 after pre-conditioning by simulated intended clinical use and met\nuse. requirements of ISO 10555-1.\nAir Leakage No air leakage at hub into syringe for 15 seconds. Device integrity is suitable for\nintended clinical use and met\nrequirements of ISO 10555-1.\nDynamic Burst Devices were pre-conditioned by simulated use. Test Device met labeled maximum\ndevices were then connected to a pressurized fluid infusion pressure of 100 psi.\nsource, starting with 250 psi and further increased\nevery 10 seconds until a maximum of 600 psi was\napplied.\nPeak Tensile Force Devices were pre-conditioned by simulated use. Device met acceptance criteria\nTensile testing was then conducted per the methods determined from withdrawal\ndefined in EN ISO 10555-1. force testing.\nBiocompatibility\nBiocompatibility was assessed in accordance with ISO 10993-1 guidelines for a limited exposure\n(< 24 hours), externally communicating device with circulating blood contact. All studies were\nconducted according to 21 CFR Part 58 Good Laboratory Practices.\n4 6\nPage of\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n| Kink Resistance | The distal, mid, and proximal sections of the catheter\nwere wrapped around varying size pin gauges. | Device met the established\nkink resistance criteria. |\n| Radio Detectability | The distal marker band and catheter body visibility\nwere evaluated under fluoroscopy. | Device radiopacity comparable\nto the predicate device. |\n| Catheter Hub | The hub functionality was evaluated during simulated\nuse, freedom from leakage, flow rate, dynamic burst,\nparticulate, and other bench testing completed. | Device hub meets the\nrequirements of ISO 80369-7. |\n| Durability/Lubricity of\nHydrophilic Coating | Lubricious coating on the catheter surface was\nevaluated after simulated use for defects and for\nfriction force. | Device met the established\nfriction and lubricity criteria.\nThe friction force was similar\nto the predicate. |\n| Tip Flexibility | Device tip stiffness was characterized on a cantilever\nbend test. | The tip stiffness was similar to\nthe predicate. |\n| Torque Strength | Devices were pre-conditioned by simulated use and\ntorqued to failure inside a tortuous anatomical model\nwith the distal tip held fixed. | Device torque strength is the\nsame as the predicate device. |\n| Force at Break (Distal\nand Hub) | Catheter force at break averaged 8 lbf for the hub and\n5-6 lbf for the mid and distal segments and exceeds\nacceptance criteria determined from withdrawal force\nmeasurements. | Tensile strength meets the test\nacceptance criteria. |\n| Flow Rate | Flow rate was characterized at 100 psi with diagnostic\nagents (e.g., saline, contrast media). | Device meets the specified\nrequirements for delivery of\ndiagnostic agents. |\n| Static Burst Pressure | Device can withstand static pressure above labeled\n100 psi maximum with margin of safety. | Device integrity is suitable for\nintended clinical use and met\nrequirements of ISO 10555-1. |\n| Freedom from Leakage | Testing followed the methods and criteria defined in\nEN ISO 10555-1 after pre-conditioning by simulated\nuse. | Device integrity is suitable for\nintended clinical use and met\nrequirements of ISO 10555-1. |\n| Air Leakage | No air leakage at hub into syringe for 15 seconds. | Device integrity is suitable for\nintended clinical use and met\nrequirements of ISO 10555-1. |\n| Dynamic Burst | Devices were pre-conditioned by simulated use. Test\ndevices were then connected to a pressurized fluid\nsource, starting with 250 psi and further increased\nevery 10 seconds until a maximum of 600 psi was\napplied. | Device met labeled maximum\ninfusion pressure of 100 psi. |\n| Peak Tensile Force | Devices were pre-conditioned by simulated use.\nTensile testing was then conducted per the methods\ndefined in EN ISO 10555-1. | Device met acceptance criteria\ndetermined from withdrawal\nforce testing. |\n\nANOXIA Medi cal, Inc.\n®\nTraditional 51 0(k) Premarket Submission Slinky Catheter\nTest Test Method Summary Conclusions\nCytotoxicity (ISO Cell culture observed for cytotoxic reactivity Non-cytotoxic\n10993-5) - MEM following exposure to test extract with Grade\nElution Assay ≤2 as acceptable.\nSensitization (ISO Observation of study animals exposed to test No sensitization reaction\n10993-10) - Guinea Pig extracts for delayed dermal sensitization.\nMaximization\nSensitization\nIrritation (ISO 10993- Observations for dermal reactivity were Non-irritant\n10) - Intracutaneous conducted at 24, 48, and 72 hours after test\nReactivity extract injection. Test article sites should not\nshow a significantly greater biological reaction\nthan sites injected with control article.\nAcute Systemic Study animals injected with the subject device No signs of toxicity\nToxicity (ISO 10993- observed for abnormal clinical signs indicative\n11) of toxicity during the 72-hour test period.\nPyrogenicity (USP Study animals observed for individual Non-pyrogenic\n<151>, ISO 10993-11) temperature rise following intravenous\ninjection of test extracts.\nHemolysis (ASTM The difference between the hemolytic indexes Direct contact - Non-hemolytic\nF756, ISO10993-4) – of the subject device and the negative control Indirect contact - Non-hemolytic\nDirect and Indirect was evaluated after exposure to test extracts\n(extract) Hemolysis and direct exposure to test article.\nSC5b-9 Complement Using an enzyme immunoassay, SC5b-9 Not considered to be a potential\nActivation Assay (ISO concentration following exposure of test article activator of the complement system\n10993-4) extracts to normal human serum (NHS)\ncompared to SC5b-9 concentration of the\ncontrol article exposed to NHS.\nThrombogenicity Thrombogenicity potential of test article Acceptable results\ncompared to control articles.\n(ASTM F2382) - Partial\nThromboplastin Time\nPlatelet and Leukocyte\nCount (ASTM F2888-19,\nISO 10993-4)\nIn vitro Blood Loop\nAssay\nSterilization and Shelf-Life\nThe Slinky® Catheter is labeled as a single-use sterile device with shelf-life of 12 months. The\nsterilization process has been validated and process monitoring controls are in place to assure\n-6\nthat the device is EO sterilized to achieve a minimum sterility assurance level (SAL) of 10 .\nShelf-life studies have been conducted and demonstrate that the product and packaging remain\nfunctional and sterile for the shelf-life period of 12 months.\n5 6\nPage of\n\n| Test | Test Method Summary | Conclusions |\n| --- | --- | --- |\n|  |  |  |\n| Cytotoxicity (ISO\n10993-5) - MEM\nElution Assay | Cell culture observed for cytotoxic reactivity\nfollowing exposure to test extract with Grade\n≤2 as acceptable. | Non-cytotoxic |\n| Sensitization (ISO\n10993-10) - Guinea Pig\nMaximization\nSensitization | Observation of study animals exposed to test\nextracts for delayed dermal sensitization. | No sensitization reaction |\n| Irritation (ISO 10993-\n10) - Intracutaneous\nReactivity | Observations for dermal reactivity were\nconducted at 24, 48, and 72 hours after test\nextract injection. Test article sites should not\nshow a significantly greater biological reaction\nthan sites injected with control article. | Non-irritant |\n| Acute Systemic\nToxicity (ISO 10993-\n11) | Study animals injected with the subject device\nobserved for abnormal clinical signs indicative\nof toxicity during the 72-hour test period. | No signs of toxicity |\n| Pyrogenicity (USP\n<151>, ISO 10993-11) | Study animals observed for individual\ntemperature rise following intravenous\ninjection of test extracts. | Non-pyrogenic |\n| Hemolysis (ASTM\nF756, ISO10993-4) –\nDirect and Indirect\n(extract) Hemolysis | The difference between the hemolytic indexes\nof the subject device and the negative control\nwas evaluated after exposure to test extracts\nand direct exposure to test article. | Direct contact - Non-hemolytic\nIndirect contact - Non-hemolytic |\n| SC5b-9 Complement\nActivation Assay (ISO\n10993-4) | Using an enzyme immunoassay, SC5b-9\nconcentration following exposure of test article\nextracts to normal human serum (NHS)\ncompared to SC5b-9 concentration of the\ncontrol article exposed to NHS. | Not considered to be a potential\nactivator of the complement system |\n| Thrombogenicity\n(ASTM F2382) - Partial\nThromboplastin Time\nPlatelet and Leukocyte\nCount (ASTM F2888-19,\nISO 10993-4)\nIn vitro Blood Loop\nAssay | Thrombogenicity potential of test article\ncompared to control articles. | Acceptable results |\n\nANOXIA Medi cal, Inc.\n®\nTraditional 51 0(k) Premarket Submission Slinky Catheter\nConclusion:\nThe Slinky® Catheter has the same intended use and similar technological characteristics and\nprinciples of operation as the currently marketed predicate SOFIA PLUS/Distal Access\nCatheters. Any differences between the subject and predicate device do not raise new questions\nof safety and effectiveness. The subject device was evaluated through design verification and\nvalidation, biocompatibility, and sterility testing. Based on the information submitted in this\n510(k) submission, the subject Slinky® Catheter is substantially equivalent to the currently\nmarketed predicate SOFIA PLUS/Distal Access Catheters.\n6 6\nPage of"
  }
}