{
  "source_pdf": "microcatheter--aqure-medical-inc--anchor-dual-lumen-guidewire-catheter--510k.pdf",
  "clearance_number": "K201076",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "DEVICE DESCRIPTION:\nThe Anchor Dual Lumen Guidewire Catheter, model AQ8001, is a single use, sterile\n(EO), 8F, 110 cm (working length of 100 cm) biocompatible, flexible, radiopaque,\ndual lumen catheter with a 6F, C shaped tip. The shaft utilizes a braided wire design\nwith multiple Pebax durometer extrusions reflowed over PTFE liner. The distal tip\nincludes radiopaque marker bands for visibility under fluoroscopy. The larger lumen\naccommodates an 0.035” guidewire and other interventional devices; the smaller\nlumen allows a 0.014” guidewire to exit the catheter at the curve to provide\nstabilization of the catheter. The hub, with Luer fittings, is compatible with standard\nsyringes and is leak proof. The hub is marked to identify the lumens.\nINTENDED USE/INDICATION FOR USE:\nThe Anchor Dual Lumen Guidewire Catheter is intended for use in the peripheral,\ncoronary, and neuro vasculature for the intravascular introduction of interventional\ndevices.\nTECHNOLOGICAL COMPARISON TO PREDICATE DEVICES:\nThe Anchor Dual Lumen Guidewire Catheter is similar to ENVOY® Distal Access\n(DA) Guiding Catheter (K140080) and to the MIVI Mi-Axus™ Guide Catheter\n(K151396) in terms of indications for use, design, materials, technology and\nperformance with the exception that the Anchor Dual Lumen Guidewire Catheter has\na second lumen and is not coated whereas the predicates are coated and do not have a\nsecond lumen. In addition, the use of contrast is supported by the Asahi Fubuki\n(K141981).\nAqure Medical, Inc. Anchor Dual Lumen Guidewire Catheter 2\n\nAqure Medical, Inc. ENVOY® Distal Access (DA) MIVI Mi-Axus™ Guide\nCatheter\nCharacteristic Anchor Dual Lumen Guidewire Guiding Catheter (K140080)\n(K151396)\nCatheter (subject device) Primary Predicate Predicate Device\nIntended Use To provide intravascular access for Identical Identical\npatients undergoing intravascular\nprocedures.",
    "indications": "Indications for use The Anchor Dual Lumen Guidewire Similar: Similar;\nCatheter is intended for use in the The ENVOY Distal Access The MIVI Mi-Axus™ Guide\nperipheral, coronary, and neuro (DA) Guiding Catheter is Catheter is indicated for use in\nvasculature for the intravascular intended for use in the facilitating the insertion and\nintroduction of interventional peripheral, coronary, and neuro guidance of microcatheters\ndevices. vasculature for the intravascular into a selected blood vessel in\nintroduction of the peripheral, coronary and\ninterventional/diagnostic neuro vascular systems.\ndevices.\nTechnology\nDimensions Tip OD = 6F (0.083”) Catheter OD =6.0F (0.082”) Catheter OD= 8F (2.7mm or\n0.108”)\nTip ID = 0.067” ID = 0.071”\nProximal ID = 6.8F (2.26mm or\nCatheter OD = 8F (0.105”) 0.089”)\nLarge lumen (A) ID ≥ 0.067”\nSmall lumen (B) ID ≥ 0.016” Lengths (cm)= 75 ± .5 or 85\nAqure Medical, Inc. Anchor Dual Lumen Guidewire Catheter 3\n\n| Characteristic |  |  | Aqure Medical, Inc. |  |  | ENVOY® Distal Access (DA) |  |  | MIVI Mi-Axus™ Guide |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |  |  |  | Catheter |  |\n|  |  |  | Anchor Dual Lumen Guidewire |  |  | Guiding Catheter (K140080) |  |  |  |  |\n|  |  |  |  |  |  |  |  |  | (K151396) |  |\n|  |  |  | Catheter (subject device) |  |  | Primary Predicate |  |  | Predicate Device |  |\n| Intended Use |  | To provide intravascular access for\npatients undergoing intravascular\nprocedures. |  |  | Identical |  |  | Identical |  |  |\n| Indications for use |  | The Anchor Dual Lumen Guidewire\nCatheter is intended for use in the\nperipheral, coronary, and neuro\nvasculature for the intravascular\nintroduction of interventional\ndevices. |  |  | Similar:\nThe ENVOY Distal Access\n(DA) Guiding Catheter is\nintended for use in the\nperipheral, coronary, and neuro\nvasculature for the intravascular\nintroduction of\ninterventional/diagnostic\ndevices. |  |  | Similar;\nThe MIVI Mi-Axus™ Guide\nCatheter is indicated for use in\nfacilitating the insertion and\nguidance of microcatheters\ninto a selected blood vessel in\nthe peripheral, coronary and\nneuro vascular systems. |  |  |\n|  | Technology |  |  |  |  |  |  |  |  |  |\n| Dimensions |  | Tip OD = 6F (0.083”)\nTip ID = 0.067”\nCatheter OD = 8F (0.105”)\nLarge lumen (A) ID ≥ 0.067”\nSmall lumen (B) ID ≥ 0.016” |  |  | Catheter OD =6.0F (0.082”)\nID = 0.071” |  |  | Catheter OD= 8F (2.7mm or\n0.108”)\nProximal ID = 6.8F (2.26mm or\n0.089”)\nLengths (cm)= 75 ± .5 or 85 |  |  |\n\nAqure Medical, Inc. ENVOY® Distal Access (DA) MIVI Mi-Axus™ Guide\nCatheter\nCharacteristic Anchor Dual Lumen Guidewire Guiding Catheter (K140080)\n(K151396)\nCatheter (subject device) Primary Predicate Predicate Device\nWorking Length (cm) = 100 Working Lengths (cm) =95 and ± .5\n105\nCurve Shape C Identical Not Listed\nTip Atraumatic with marker bands Identical Identical\nShaft Braided and coiled shaft with Identical Identical\nmultiple Pebax durometer extrusions\nreflowed over PTFE liner\nCoating N/A Hydrophilic Hydrophilic\nPackaging Card mounted inserted in a sterile Identical Not Listed\nbarrier pouch and shelf box\nSterilization Ethylene Oxide Identical Identical\nThe Anchor Dual Lumen Guidewire Catheter is the same as the primary predicate ENVOY® Distal Access (DA) Guiding Catheter (K140080)\nwith the addition of the second lumen, that terminates at the curve, to provide stability. The physician can introduce interventional devices or\ncontrast per current practice. The catheter tip French size remains consistent with the predicate at 6 F, while the remaining portion of the\nshaft increase to 8F to accommodate the second lumen. This is supported by the 8F, MIVI Mi-Axus Guide Catheter (K151396) predicate.\nContrast use with the subject device is supported by the reference device, the Asahi Fubuki (K141981).\nThe length of the Anchor Dual Lumen Guidewire Catheter falls within the two lengths provided by the predicate. The subject device is not\ncoated while the predicate devices have a hydrophilic coating. Testing demonstrated that the subject device can be inserted into the simulated\nAqure Medical, Inc. Anchor Dual Lumen Guidewire Catheter 4\n\n| Characteristic |  | Aqure Medical, Inc. |  |  | ENVOY® Distal Access (DA) |  |  | MIVI Mi-Axus™ Guide |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |  |  | Catheter |  |\n|  |  | Anchor Dual Lumen Guidewire |  |  | Guiding Catheter (K140080) |  |  |  |  |\n|  |  |  |  |  |  |  |  | (K151396) |  |\n|  |  | Catheter (subject device) |  |  | Primary Predicate |  |  | Predicate Device |  |\n|  | Working Length (cm) = 100 |  |  | Working Lengths (cm) =95 and\n105 |  |  | ± .5 |  |  |\n| Curve Shape | C |  |  | Identical |  |  | Not Listed |  |  |\n| Tip | Atraumatic with marker bands |  |  | Identical |  |  | Identical |  |  |\n| Shaft | Braided and coiled shaft with\nmultiple Pebax durometer extrusions\nreflowed over PTFE liner |  |  | Identical |  |  | Identical |  |  |\n| Coating | N/A |  |  | Hydrophilic |  |  | Hydrophilic |  |  |\n| Packaging | Card mounted inserted in a sterile\nbarrier pouch and shelf box |  |  | Identical |  |  | Not Listed |  |  |\n| Sterilization | Ethylene Oxide |  |  | Identical |  |  | Identical |  |  |\n\nmodel in an equivalent manner to the predicate device and that typical treatment devices can be inserted and withdrawn to meet\nspecifications.\nThe different technological characteristics of the new device do not raise different questions of safety and effectiveness.\nAqure Medical, Inc. Anchor Dual Lumen Guidewire Catheter 5\n\nPERFORMANC TESTING\nThe Anchor Dual Lumen Guidewire Catheter has been tested and verified that the\ncatheter performs as designed and is suitable for its intended use.\nPerformance testing included the following:\nTest Test Method Summary Results\nVisual Inspection Visually inspect device All devices met the acceptance criteria and were\n2.5x magnification per smooth with no nicks or sharp edges.\nISO 10555-1.\nThe working and usable\nlengths, ID of both\nlumens, the catheter and\nDimensions Devices met their specifications.\ntip ODs, curve tip length\nand curve angle were\nmeasured.\nDevices met their specifications.\nSystem Surface, Inspect at 2.5x\nSurface was free from extraneous matter and\nAtraumatic Tip and magnification per ISO\nsharp edges, catheter tips and distal openings\nLumen Transition 10555-1\npoint or sharp edges,\nInspect to ISO 80369-7\nProximal Hub dimensions (using gages)\nDevices met acceptance criteria\nCompatibility after conditioning in\ndistilled water\nDistal tip buckling force\nBuckle under compressive load Devices met their specifications\nwas evaluated\nObservation for kink\nFlexibility and Kink when wrapped around a Devices met their specifications\ndecreasing mandrel\nWith the distal end fixed\nTorque within the model, torque Devices met their specifications\nuntil failure.\nLiquid Leakage Leak test per ISO 10555-2 Device met acceptance criteria\nLeak test per ISO 10555-\nAir Leakage Device met acceptance criteria\n1, Annex D\nConnect a syringe filled\nwith a min of 25ml\nVisipaque to large lumen.\nContrast Flow Rate Devices met acceptance criteria\nInject over 5 seconds;\nmeasure amount of\ncontrast collected.\nTensile test all joints per\nTensile Strength Devices met accept criteria.\nISO 10555-1.\nTesting per\nParticulate Devices met accept criteria\nISO14708-\n• Functionality 1S:u2b0je1c4t &an Ed Np4re5d5ic0a2te- All devices met the acceptance criteria. The\n• Stabilization 1de:2v0ic1e5s were tested in a Anchor Dual Lumen Guidewire Catheter\nAqure Medical, Inc. Anchor Dual Lumen Guidewire Catheter 6\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Visual Inspection |  |  | Visually inspect device\n2.5x magnification per\nISO 10555-1. |  |  | All devices met the acceptance criteria and were\nsmooth with no nicks or sharp edges. |  |  |\n| Dimensions |  |  | The working and usable\nlengths, ID of both\nlumens, the catheter and\ntip ODs, curve tip length\nand curve angle were\nmeasured. |  |  | Devices met their specifications. |  |  |\n| System Surface,\nAtraumatic Tip and\nLumen Transition |  |  | Inspect at 2.5x\nmagnification per ISO\n10555-1 |  |  | Devices met their specifications.\nSurface was free from extraneous matter and\nsharp edges, catheter tips and distal openings\npoint or sharp edges, |  |  |\n| Proximal Hub\nCompatibility |  |  | Inspect to ISO 80369-7\ndimensions (using gages)\nafter conditioning in\ndistilled water |  |  | Devices met acceptance criteria |  |  |\n| Buckle |  |  | Distal tip buckling force\nunder compressive load\nwas evaluated |  |  | Devices met their specifications |  |  |\n| Flexibility and Kink |  |  | Observation for kink\nwhen wrapped around a\ndecreasing mandrel |  |  | Devices met their specifications |  |  |\n| Torque |  |  | With the distal end fixed\nwithin the model, torque\nuntil failure. |  |  | Devices met their specifications |  |  |\n| Liquid Leakage |  |  | Leak test per ISO 10555-2 |  |  | Device met acceptance criteria |  |  |\n| Air Leakage |  |  | Leak test per ISO 10555-\n1, Annex D |  |  | Device met acceptance criteria |  |  |\n| Contrast Flow Rate |  |  | Connect a syringe filled\nwith a min of 25ml\nVisipaque to large lumen.\nInject over 5 seconds;\nmeasure amount of\ncontrast collected. |  |  | Devices met acceptance criteria |  |  |\n| Tensile Strength |  |  | Tensile test all joints per\nISO 10555-1. |  |  | Devices met accept criteria. |  |  |\n| Particulate |  |  | Testing per\nISO14708- |  |  | Devices met accept criteria |  |  |\n| • Functionality\n• Stabilization |  |  | 1S:u2b0je1c4t &an Ed Np4re5d5ic0a2te-\n1de:2v0ic1e5s were tested in a |  |  | All devices met the acceptance criteria. The\nAnchor Dual Lumen Guidewire Catheter |  |  |\n\nTest Test Method Summary Results\n• Guidewire simulated use model for demonstrated 78% less retropulsion than the\ncompatibility functionality, retropulsion predicate. No obstruction or delamination was\n• ID obstruction / and liner obstruction / observed\ndelamination delamination\nSubject and predicate\nPhysicians deemed the performance of the subject\ndevices were used by two\ndevice acceptable and experienced significantly\nphysicians in a simulated\nless retropulsion than the predicate. Five (5)\nPhysician Simulated use model. This included\npredicate devices backed out of position and one\nUse small and large lumen\n(1)predicate kinked. The Anchor Dual Lumen\ncompatibility with\nGuidewire Catheter was compatible with the size\nguidewires and treatment\nlabeled guidewires and treatment devices.\ndevices.\nDevices were subjected to\nall testing post 6 month All devices met the acceptance criteria post\nShelf Life Testing\naccelerated aging per accelerated aging.\nASTM F1980:2016.\nPackaging\nDistribution,\nEnvironmental and Aging\nof Packages\n• Distribution Testing per\nISTA 2A:2011\n• Packaging Tests per\nPackages met specifications (subject devices met\nASTM D4169:2016 and\naccept criteria as described above) post\nISO 11607-1:2006\nPackaging Testing\nDistribution, Environmental and Aging of\n• Packaging Aging per\nPackages\nASTM F1980:2016,\nVisual per ASTM\no\nF1886-16\nDye Leak per ASTM\no\nF2096-11\nSeal Strength per\no\nASTM F88/F88M-15\nBiocompatibility\nMEM Extraction\nCytotoxicity Assay per ISO Non-cytotoxic\nCytotoxicity\n10993-5:2009\nGuinea Pig Maximization\nTest per ISO 10993- Non-sensitizing\nSensitization\n10:2010\nIntracutaneous Reactivity\nTest per ISO 10993- Non-irritant\nIrritation\n10:2010\nMaterials Mediated\nRabbit Pyrogen Test ISO Non-pyrogenic\nToxicity\n10993-11:2017\nAqure Medical, Inc. Anchor Dual Lumen Guidewire Catheter 7\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| • Guidewire\ncompatibility\n• ID obstruction /\ndelamination |  |  | simulated use model for\nfunctionality, retropulsion\nand liner obstruction /\ndelamination |  |  | demonstrated 78% less retropulsion than the\npredicate. No obstruction or delamination was\nobserved |  |  |\n| Physician Simulated\nUse |  |  | Subject and predicate\ndevices were used by two\nphysicians in a simulated\nuse model. This included\nsmall and large lumen\ncompatibility with\nguidewires and treatment\ndevices. |  |  | Physicians deemed the performance of the subject\ndevice acceptable and experienced significantly\nless retropulsion than the predicate. Five (5)\npredicate devices backed out of position and one\n(1)predicate kinked. The Anchor Dual Lumen\nGuidewire Catheter was compatible with the size\nlabeled guidewires and treatment devices. |  |  |\n| Shelf Life Testing |  |  | Devices were subjected to\nall testing post 6 month\naccelerated aging per\nASTM F1980:2016. |  |  | All devices met the acceptance criteria post\naccelerated aging. |  |  |\n|  | Packaging |  |  |  |  |  |  |  |\n| Packaging Testing |  |  | Distribution,\nEnvironmental and Aging\nof Packages\n• Distribution Testing per\nISTA 2A:2011\n• Packaging Tests per\nASTM D4169:2016 and\nISO 11607-1:2006\n• Packaging Aging per\nASTM F1980:2016,\nVisual per ASTM\no\nF1886-16\nDye Leak per ASTM\no\nF2096-11\nSeal Strength per\no\nASTM F88/F88M-15 |  |  | Packages met specifications (subject devices met\naccept criteria as described above) post\nDistribution, Environmental and Aging of\nPackages |  |  |\n|  | Biocompatibility |  |  |  |  |  |  |  |\n| Cytotoxicity |  | MEM Extraction\nCytotoxicity Assay per ISO\n10993-5:2009 |  |  |  | Non-cytotoxic |  |  |\n| Sensitization |  | Guinea Pig Maximization\nTest per ISO 10993-\n10:2010 |  |  |  | Non-sensitizing |  |  |\n| Irritation |  | Intracutaneous Reactivity\nTest per ISO 10993-\n10:2010 |  |  |  | Non-irritant |  |  |\n| Toxicity |  | Materials Mediated\nRabbit Pyrogen Test ISO\n10993-11:2017 |  |  |  | Non-pyrogenic |  |  |\n\nTest Test Method Summary Results\nAcute Systemic Toxicity\nNon-toxic\nToxicity\nper ISO 10993-11:2017\nASTM Hemolysis Assay:\nDirect and Extract Methods Non-hemolytic\nHemocompatibility\nper ISO 10993-4:2017\nComplement Activation\nAssay – C3a and SC5b-9 C3a and SC5b-9 complement proteins were\nHemocompatibility considered to be non-activated as compared to the\nMethods per ISO 10993-\nnegative control\n4:2017\nThe expanded assay and comparison article: Pass\nPartial Thromboplastin\n(the test article’s p-value was ≥ 0.05 when\nTime (PTT) Assay per ISO\nHemocompatibility\ncompared to the negative plasma control or\n10993-4:2017\nnegative reference control)\n4-Hour Thrombogenicity\nEquivalent thromboresistant characteristics as the\nStudy in Canine per ISO\nHemocompatibility\npredicate.\n10993-4:2017\nCONCLUSIONS\nThe Anchor Dual Lumen Guidewire Catheter is substantially equivalent in design,\nmaterials, sterilization, principles of operation, performance and indications for use to\nthe cited predicate devices.\nAqure Medical, Inc. Anchor Dual Lumen Guidewire Catheter 8\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Toxicity |  | Acute Systemic Toxicity\nper ISO 10993-11:2017 |  |  |  | Non-toxic |  |  |\n| Hemocompatibility |  | ASTM Hemolysis Assay:\nDirect and Extract Methods\nper ISO 10993-4:2017 |  |  |  | Non-hemolytic |  |  |\n| Hemocompatibility |  | Complement Activation\nAssay – C3a and SC5b-9\nMethods per ISO 10993-\n4:2017 |  |  |  | C3a and SC5b-9 complement proteins were\nconsidered to be non-activated as compared to the\nnegative control |  |  |\n| Hemocompatibility |  | Partial Thromboplastin\nTime (PTT) Assay per ISO\n10993-4:2017 |  |  |  | The expanded assay and comparison article: Pass\n(the test article’s p-value was ≥ 0.05 when\ncompared to the negative plasma control or\nnegative reference control) |  |  |\n| Hemocompatibility |  | 4-Hour Thrombogenicity\nStudy in Canine per ISO\n10993-4:2017 |  |  |  | Equivalent thromboresistant characteristics as the\npredicate. |  |  |",
    "contraindications": null,
    "sizing_specs": "DEVICE DESCRIPTION:\nThe Anchor Dual Lumen Guidewire Catheter, model AQ8001, is a single use, sterile\n(EO), 8F, 110 cm (working length of 100 cm) biocompatible, flexible, radiopaque,\ndual lumen catheter with a 6F, C shaped tip. The shaft utilizes a braided wire design\nwith multiple Pebax durometer extrusions reflowed over PTFE liner. The distal tip\nincludes radiopaque marker bands for visibility under fluoroscopy. The larger lumen\naccommodates an 0.035” guidewire and other interventional devices; the smaller\nlumen allows a 0.014” guidewire to exit the catheter at the curve to provide\nstabilization of the catheter. The hub, with Luer fittings, is compatible with standard\nsyringes and is leak proof. The hub is marked to identify the lumens.\nINTENDED USE/INDICATION FOR USE:\nThe Anchor Dual Lumen Guidewire Catheter is intended for use in the peripheral,\ncoronary, and neuro vasculature for the intravascular introduction of interventional\ndevices.\nTECHNOLOGICAL COMPARISON TO PREDICATE DEVICES:\nThe Anchor Dual Lumen Guidewire Catheter is similar to ENVOY® Distal Access\n(DA) Guiding Catheter (K140080) and to the MIVI Mi-Axus™ Guide Catheter\n(K151396) in terms of indications for use, design, materials, technology and\nperformance with the exception that the Anchor Dual Lumen Guidewire Catheter has\na second lumen and is not coated whereas the predicates are coated and do not have a\nsecond lumen. In addition, the use of contrast is supported by the Asahi Fubuki\n(K141981).\nAqure Medical, Inc. Anchor Dual Lumen Guidewire Catheter 2\n\nAqure Medical, Inc. ENVOY® Distal Access (DA) MIVI Mi-Axus™ Guide\nCatheter\nCharacteristic Anchor Dual Lumen Guidewire Guiding Catheter (K140080)\n(K151396)\nCatheter (subject device) Primary Predicate Predicate Device\nIntended Use To provide intravascular access for Identical Identical\npatients undergoing intravascular\nprocedures.",
    "also_known_as": [
      "K151396"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "PREDICATE DEVICE:\nProprietary Name: MIVI Mi-Axus™ Guide Catheter\nCommon/Usual Name: Catheter, Percutaneous\nClassification Name: Percutaneous Catheter\n510K Number: K151396",
    "Device Description": "DEVICE DESCRIPTION:\nThe Anchor Dual Lumen Guidewire Catheter, model AQ8001, is a single use, sterile\n(EO), 8F, 110 cm (working length of 100 cm) biocompatible, flexible, radiopaque,\ndual lumen catheter with a 6F, C shaped tip. The shaft utilizes a braided wire design\nwith multiple Pebax durometer extrusions reflowed over PTFE liner. The distal tip\nincludes radiopaque marker bands for visibility under fluoroscopy. The larger lumen\naccommodates an 0.035” guidewire and other interventional devices; the smaller\nlumen allows a 0.014” guidewire to exit the catheter at the curve to provide\nstabilization of the catheter. The hub, with Luer fittings, is compatible with standard\nsyringes and is leak proof. The hub is marked to identify the lumens.\nINTENDED USE/INDICATION FOR USE:\nThe Anchor Dual Lumen Guidewire Catheter is intended for use in the peripheral,\ncoronary, and neuro vasculature for the intravascular introduction of interventional\ndevices.\nTECHNOLOGICAL COMPARISON TO PREDICATE DEVICES:\nThe Anchor Dual Lumen Guidewire Catheter is similar to ENVOY® Distal Access\n(DA) Guiding Catheter (K140080) and to the MIVI Mi-Axus™ Guide Catheter\n(K151396) in terms of indications for use, design, materials, technology and\nperformance with the exception that the Anchor Dual Lumen Guidewire Catheter has\na second lumen and is not coated whereas the predicates are coated and do not have a\nsecond lumen. In addition, the use of contrast is supported by the Asahi Fubuki\n(K141981).\nAqure Medical, Inc. Anchor Dual Lumen Guidewire Catheter 2\n\nAqure Medical, Inc. ENVOY® Distal Access (DA) MIVI Mi-Axus™ Guide\nCatheter\nCharacteristic Anchor Dual Lumen Guidewire Guiding Catheter (K140080)\n(K151396)\nCatheter (subject device) Primary Predicate Predicate Device\nIntended Use To provide intravascular access for Identical Identical\npatients undergoing intravascular\nprocedures.",
    "Indications for Use": "Indications for use The Anchor Dual Lumen Guidewire Similar: Similar;\nCatheter is intended for use in the The ENVOY Distal Access The MIVI Mi-Axus™ Guide\nperipheral, coronary, and neuro (DA) Guiding Catheter is Catheter is indicated for use in\nvasculature for the intravascular intended for use in the facilitating the insertion and\nintroduction of interventional peripheral, coronary, and neuro guidance of microcatheters\ndevices. vasculature for the intravascular into a selected blood vessel in\nintroduction of the peripheral, coronary and\ninterventional/diagnostic neuro vascular systems.\ndevices.\nTechnology\nDimensions Tip OD = 6F (0.083”) Catheter OD =6.0F (0.082”) Catheter OD= 8F (2.7mm or\n0.108”)\nTip ID = 0.067” ID = 0.071”\nProximal ID = 6.8F (2.26mm or\nCatheter OD = 8F (0.105”) 0.089”)\nLarge lumen (A) ID ≥ 0.067”\nSmall lumen (B) ID ≥ 0.016” Lengths (cm)= 75 ± .5 or 85\nAqure Medical, Inc. Anchor Dual Lumen Guidewire Catheter 3\n\n| Characteristic |  |  | Aqure Medical, Inc. |  |  | ENVOY® Distal Access (DA) |  |  | MIVI Mi-Axus™ Guide |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |  |  |  | Catheter |  |\n|  |  |  | Anchor Dual Lumen Guidewire |  |  | Guiding Catheter (K140080) |  |  |  |  |\n|  |  |  |  |  |  |  |  |  | (K151396) |  |\n|  |  |  | Catheter (subject device) |  |  | Primary Predicate |  |  | Predicate Device |  |\n| Intended Use |  | To provide intravascular access for\npatients undergoing intravascular\nprocedures. |  |  | Identical |  |  | Identical |  |  |\n| Indications for use |  | The Anchor Dual Lumen Guidewire\nCatheter is intended for use in the\nperipheral, coronary, and neuro\nvasculature for the intravascular\nintroduction of interventional\ndevices. |  |  | Similar:\nThe ENVOY Distal Access\n(DA) Guiding Catheter is\nintended for use in the\nperipheral, coronary, and neuro\nvasculature for the intravascular\nintroduction of\ninterventional/diagnostic\ndevices. |  |  | Similar;\nThe MIVI Mi-Axus™ Guide\nCatheter is indicated for use in\nfacilitating the insertion and\nguidance of microcatheters\ninto a selected blood vessel in\nthe peripheral, coronary and\nneuro vascular systems. |  |  |\n|  | Technology |  |  |  |  |  |  |  |  |  |\n| Dimensions |  | Tip OD = 6F (0.083”)\nTip ID = 0.067”\nCatheter OD = 8F (0.105”)\nLarge lumen (A) ID ≥ 0.067”\nSmall lumen (B) ID ≥ 0.016” |  |  | Catheter OD =6.0F (0.082”)\nID = 0.071” |  |  | Catheter OD= 8F (2.7mm or\n0.108”)\nProximal ID = 6.8F (2.26mm or\n0.089”)\nLengths (cm)= 75 ± .5 or 85 |  |  |\n\nAqure Medical, Inc. ENVOY® Distal Access (DA) MIVI Mi-Axus™ Guide\nCatheter\nCharacteristic Anchor Dual Lumen Guidewire Guiding Catheter (K140080)\n(K151396)\nCatheter (subject device) Primary Predicate Predicate Device\nWorking Length (cm) = 100 Working Lengths (cm) =95 and ± .5\n105\nCurve Shape C Identical Not Listed\nTip Atraumatic with marker bands Identical Identical\nShaft Braided and coiled shaft with Identical Identical\nmultiple Pebax durometer extrusions\nreflowed over PTFE liner\nCoating N/A Hydrophilic Hydrophilic\nPackaging Card mounted inserted in a sterile Identical Not Listed\nbarrier pouch and shelf box\nSterilization Ethylene Oxide Identical Identical\nThe Anchor Dual Lumen Guidewire Catheter is the same as the primary predicate ENVOY® Distal Access (DA) Guiding Catheter (K140080)\nwith the addition of the second lumen, that terminates at the curve, to provide stability. The physician can introduce interventional devices or\ncontrast per current practice. The catheter tip French size remains consistent with the predicate at 6 F, while the remaining portion of the\nshaft increase to 8F to accommodate the second lumen. This is supported by the 8F, MIVI Mi-Axus Guide Catheter (K151396) predicate.\nContrast use with the subject device is supported by the reference device, the Asahi Fubuki (K141981).\nThe length of the Anchor Dual Lumen Guidewire Catheter falls within the two lengths provided by the predicate. The subject device is not\ncoated while the predicate devices have a hydrophilic coating. Testing demonstrated that the subject device can be inserted into the simulated\nAqure Medical, Inc. Anchor Dual Lumen Guidewire Catheter 4\n\n| Characteristic |  | Aqure Medical, Inc. |  |  | ENVOY® Distal Access (DA) |  |  | MIVI Mi-Axus™ Guide |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  |  |  |  |  |  | Catheter |  |\n|  |  | Anchor Dual Lumen Guidewire |  |  | Guiding Catheter (K140080) |  |  |  |  |\n|  |  |  |  |  |  |  |  | (K151396) |  |\n|  |  | Catheter (subject device) |  |  | Primary Predicate |  |  | Predicate Device |  |\n|  | Working Length (cm) = 100 |  |  | Working Lengths (cm) =95 and\n105 |  |  | ± .5 |  |  |\n| Curve Shape | C |  |  | Identical |  |  | Not Listed |  |  |\n| Tip | Atraumatic with marker bands |  |  | Identical |  |  | Identical |  |  |\n| Shaft | Braided and coiled shaft with\nmultiple Pebax durometer extrusions\nreflowed over PTFE liner |  |  | Identical |  |  | Identical |  |  |\n| Coating | N/A |  |  | Hydrophilic |  |  | Hydrophilic |  |  |\n| Packaging | Card mounted inserted in a sterile\nbarrier pouch and shelf box |  |  | Identical |  |  | Not Listed |  |  |\n| Sterilization | Ethylene Oxide |  |  | Identical |  |  | Identical |  |  |\n\nmodel in an equivalent manner to the predicate device and that typical treatment devices can be inserted and withdrawn to meet\nspecifications.\nThe different technological characteristics of the new device do not raise different questions of safety and effectiveness.\nAqure Medical, Inc. Anchor Dual Lumen Guidewire Catheter 5\n\nPERFORMANC TESTING\nThe Anchor Dual Lumen Guidewire Catheter has been tested and verified that the\ncatheter performs as designed and is suitable for its intended use.\nPerformance testing included the following:\nTest Test Method Summary Results\nVisual Inspection Visually inspect device All devices met the acceptance criteria and were\n2.5x magnification per smooth with no nicks or sharp edges.\nISO 10555-1.\nThe working and usable\nlengths, ID of both\nlumens, the catheter and\nDimensions Devices met their specifications.\ntip ODs, curve tip length\nand curve angle were\nmeasured.\nDevices met their specifications.\nSystem Surface, Inspect at 2.5x\nSurface was free from extraneous matter and\nAtraumatic Tip and magnification per ISO\nsharp edges, catheter tips and distal openings\nLumen Transition 10555-1\npoint or sharp edges,\nInspect to ISO 80369-7\nProximal Hub dimensions (using gages)\nDevices met acceptance criteria\nCompatibility after conditioning in\ndistilled water\nDistal tip buckling force\nBuckle under compressive load Devices met their specifications\nwas evaluated\nObservation for kink\nFlexibility and Kink when wrapped around a Devices met their specifications\ndecreasing mandrel\nWith the distal end fixed\nTorque within the model, torque Devices met their specifications\nuntil failure.\nLiquid Leakage Leak test per ISO 10555-2 Device met acceptance criteria\nLeak test per ISO 10555-\nAir Leakage Device met acceptance criteria\n1, Annex D\nConnect a syringe filled\nwith a min of 25ml\nVisipaque to large lumen.\nContrast Flow Rate Devices met acceptance criteria\nInject over 5 seconds;\nmeasure amount of\ncontrast collected.\nTensile test all joints per\nTensile Strength Devices met accept criteria.\nISO 10555-1.\nTesting per\nParticulate Devices met accept criteria\nISO14708-\n• Functionality 1S:u2b0je1c4t &an Ed Np4re5d5ic0a2te- All devices met the acceptance criteria. The\n• Stabilization 1de:2v0ic1e5s were tested in a Anchor Dual Lumen Guidewire Catheter\nAqure Medical, Inc. Anchor Dual Lumen Guidewire Catheter 6\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Visual Inspection |  |  | Visually inspect device\n2.5x magnification per\nISO 10555-1. |  |  | All devices met the acceptance criteria and were\nsmooth with no nicks or sharp edges. |  |  |\n| Dimensions |  |  | The working and usable\nlengths, ID of both\nlumens, the catheter and\ntip ODs, curve tip length\nand curve angle were\nmeasured. |  |  | Devices met their specifications. |  |  |\n| System Surface,\nAtraumatic Tip and\nLumen Transition |  |  | Inspect at 2.5x\nmagnification per ISO\n10555-1 |  |  | Devices met their specifications.\nSurface was free from extraneous matter and\nsharp edges, catheter tips and distal openings\npoint or sharp edges, |  |  |\n| Proximal Hub\nCompatibility |  |  | Inspect to ISO 80369-7\ndimensions (using gages)\nafter conditioning in\ndistilled water |  |  | Devices met acceptance criteria |  |  |\n| Buckle |  |  | Distal tip buckling force\nunder compressive load\nwas evaluated |  |  | Devices met their specifications |  |  |\n| Flexibility and Kink |  |  | Observation for kink\nwhen wrapped around a\ndecreasing mandrel |  |  | Devices met their specifications |  |  |\n| Torque |  |  | With the distal end fixed\nwithin the model, torque\nuntil failure. |  |  | Devices met their specifications |  |  |\n| Liquid Leakage |  |  | Leak test per ISO 10555-2 |  |  | Device met acceptance criteria |  |  |\n| Air Leakage |  |  | Leak test per ISO 10555-\n1, Annex D |  |  | Device met acceptance criteria |  |  |\n| Contrast Flow Rate |  |  | Connect a syringe filled\nwith a min of 25ml\nVisipaque to large lumen.\nInject over 5 seconds;\nmeasure amount of\ncontrast collected. |  |  | Devices met acceptance criteria |  |  |\n| Tensile Strength |  |  | Tensile test all joints per\nISO 10555-1. |  |  | Devices met accept criteria. |  |  |\n| Particulate |  |  | Testing per\nISO14708- |  |  | Devices met accept criteria |  |  |\n| • Functionality\n• Stabilization |  |  | 1S:u2b0je1c4t &an Ed Np4re5d5ic0a2te-\n1de:2v0ic1e5s were tested in a |  |  | All devices met the acceptance criteria. The\nAnchor Dual Lumen Guidewire Catheter |  |  |\n\nTest Test Method Summary Results\n• Guidewire simulated use model for demonstrated 78% less retropulsion than the\ncompatibility functionality, retropulsion predicate. No obstruction or delamination was\n• ID obstruction / and liner obstruction / observed\ndelamination delamination\nSubject and predicate\nPhysicians deemed the performance of the subject\ndevices were used by two\ndevice acceptable and experienced significantly\nphysicians in a simulated\nless retropulsion than the predicate. Five (5)\nPhysician Simulated use model. This included\npredicate devices backed out of position and one\nUse small and large lumen\n(1)predicate kinked. The Anchor Dual Lumen\ncompatibility with\nGuidewire Catheter was compatible with the size\nguidewires and treatment\nlabeled guidewires and treatment devices.\ndevices.\nDevices were subjected to\nall testing post 6 month All devices met the acceptance criteria post\nShelf Life Testing\naccelerated aging per accelerated aging.\nASTM F1980:2016.\nPackaging\nDistribution,\nEnvironmental and Aging\nof Packages\n• Distribution Testing per\nISTA 2A:2011\n• Packaging Tests per\nPackages met specifications (subject devices met\nASTM D4169:2016 and\naccept criteria as described above) post\nISO 11607-1:2006\nPackaging Testing\nDistribution, Environmental and Aging of\n• Packaging Aging per\nPackages\nASTM F1980:2016,\nVisual per ASTM\no\nF1886-16\nDye Leak per ASTM\no\nF2096-11\nSeal Strength per\no\nASTM F88/F88M-15\nBiocompatibility\nMEM Extraction\nCytotoxicity Assay per ISO Non-cytotoxic\nCytotoxicity\n10993-5:2009\nGuinea Pig Maximization\nTest per ISO 10993- Non-sensitizing\nSensitization\n10:2010\nIntracutaneous Reactivity\nTest per ISO 10993- Non-irritant\nIrritation\n10:2010\nMaterials Mediated\nRabbit Pyrogen Test ISO Non-pyrogenic\nToxicity\n10993-11:2017\nAqure Medical, Inc. Anchor Dual Lumen Guidewire Catheter 7\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| • Guidewire\ncompatibility\n• ID obstruction /\ndelamination |  |  | simulated use model for\nfunctionality, retropulsion\nand liner obstruction /\ndelamination |  |  | demonstrated 78% less retropulsion than the\npredicate. No obstruction or delamination was\nobserved |  |  |\n| Physician Simulated\nUse |  |  | Subject and predicate\ndevices were used by two\nphysicians in a simulated\nuse model. This included\nsmall and large lumen\ncompatibility with\nguidewires and treatment\ndevices. |  |  | Physicians deemed the performance of the subject\ndevice acceptable and experienced significantly\nless retropulsion than the predicate. Five (5)\npredicate devices backed out of position and one\n(1)predicate kinked. The Anchor Dual Lumen\nGuidewire Catheter was compatible with the size\nlabeled guidewires and treatment devices. |  |  |\n| Shelf Life Testing |  |  | Devices were subjected to\nall testing post 6 month\naccelerated aging per\nASTM F1980:2016. |  |  | All devices met the acceptance criteria post\naccelerated aging. |  |  |\n|  | Packaging |  |  |  |  |  |  |  |\n| Packaging Testing |  |  | Distribution,\nEnvironmental and Aging\nof Packages\n• Distribution Testing per\nISTA 2A:2011\n• Packaging Tests per\nASTM D4169:2016 and\nISO 11607-1:2006\n• Packaging Aging per\nASTM F1980:2016,\nVisual per ASTM\no\nF1886-16\nDye Leak per ASTM\no\nF2096-11\nSeal Strength per\no\nASTM F88/F88M-15 |  |  | Packages met specifications (subject devices met\naccept criteria as described above) post\nDistribution, Environmental and Aging of\nPackages |  |  |\n|  | Biocompatibility |  |  |  |  |  |  |  |\n| Cytotoxicity |  | MEM Extraction\nCytotoxicity Assay per ISO\n10993-5:2009 |  |  |  | Non-cytotoxic |  |  |\n| Sensitization |  | Guinea Pig Maximization\nTest per ISO 10993-\n10:2010 |  |  |  | Non-sensitizing |  |  |\n| Irritation |  | Intracutaneous Reactivity\nTest per ISO 10993-\n10:2010 |  |  |  | Non-irritant |  |  |\n| Toxicity |  | Materials Mediated\nRabbit Pyrogen Test ISO\n10993-11:2017 |  |  |  | Non-pyrogenic |  |  |\n\nTest Test Method Summary Results\nAcute Systemic Toxicity\nNon-toxic\nToxicity\nper ISO 10993-11:2017\nASTM Hemolysis Assay:\nDirect and Extract Methods Non-hemolytic\nHemocompatibility\nper ISO 10993-4:2017\nComplement Activation\nAssay – C3a and SC5b-9 C3a and SC5b-9 complement proteins were\nHemocompatibility considered to be non-activated as compared to the\nMethods per ISO 10993-\nnegative control\n4:2017\nThe expanded assay and comparison article: Pass\nPartial Thromboplastin\n(the test article’s p-value was ≥ 0.05 when\nTime (PTT) Assay per ISO\nHemocompatibility\ncompared to the negative plasma control or\n10993-4:2017\nnegative reference control)\n4-Hour Thrombogenicity\nEquivalent thromboresistant characteristics as the\nStudy in Canine per ISO\nHemocompatibility\npredicate.\n10993-4:2017\nCONCLUSIONS\nThe Anchor Dual Lumen Guidewire Catheter is substantially equivalent in design,\nmaterials, sterilization, principles of operation, performance and indications for use to\nthe cited predicate devices.\nAqure Medical, Inc. Anchor Dual Lumen Guidewire Catheter 8\n\n|  | Test |  |  | Test Method Summary |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Toxicity |  | Acute Systemic Toxicity\nper ISO 10993-11:2017 |  |  |  | Non-toxic |  |  |\n| Hemocompatibility |  | ASTM Hemolysis Assay:\nDirect and Extract Methods\nper ISO 10993-4:2017 |  |  |  | Non-hemolytic |  |  |\n| Hemocompatibility |  | Complement Activation\nAssay – C3a and SC5b-9\nMethods per ISO 10993-\n4:2017 |  |  |  | C3a and SC5b-9 complement proteins were\nconsidered to be non-activated as compared to the\nnegative control |  |  |\n| Hemocompatibility |  | Partial Thromboplastin\nTime (PTT) Assay per ISO\n10993-4:2017 |  |  |  | The expanded assay and comparison article: Pass\n(the test article’s p-value was ≥ 0.05 when\ncompared to the negative plasma control or\nnegative reference control) |  |  |\n| Hemocompatibility |  | 4-Hour Thrombogenicity\nStudy in Canine per ISO\n10993-4:2017 |  |  |  | Equivalent thromboresistant characteristics as the\npredicate. |  |  |"
  }
}