{
  "source_pdf": "microcatheter--asahi-intecc-co-ltd--fubuki-xf-long-sheath--510k.pdf",
  "clearance_number": "K213589",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe FUBUKI XF Neurovascular Long Sheath consists of a long sheath and a dilator. The long\nsheath is a single lumen neurovascular catheter designed for introduction of interventional devices,\nsuch as guidewires and other therapeutic devices. The long sheath consists of three sections: (1)\na shaft, (2) a protector and (3) a connector. The distal portion of the shaft consists of a soft tip and\na soft tube. The proximal part of the shaft is covered by the protector (strain relief) and the\nconnector is bonded to the proximal end of the shaft.\nThe FUBUKI XF Neurovascular Long Sheath is provided sterile, by ethylene oxide, and is\nintended for single use only by physicians who have been adequately trained in\nneurointerventional procedures.\nThe outer surface of the long sheath is coated with a hydrophilic polymer to provide high lubricity\nwhen the surface is wet. The inner lumen of the shaft (excluding the connector portion) is lined\nwith a fluoropolymer layer to facilitate movement of the guide wire and other devices.\nThe dilator consists of two parts: (1) a shaft and (2) a connector.\nThe FUBUKI XF Neurovascular Long Sheath is composed of a long sheath and a dilator packed in\na sterile package. This sterile package is packed in an outer box with the Instructions for Use.\nAccessories:\nThe FUBUKI XF Neurovascular Long Sheath is packaged with a rotating hemostasis valve\n(RHV).\nComparison with Predicate Device:\nThe FUBUKI XF Neurovascular Long Sheath subject to this submission has the same intended use\nand similar technological characteristics, such as components, design, materials, sterilization\nmethod, shelf life and operating principles as the predicate device.\nPage 2 of 6\n\nComparison with Predicate Device\nName of Device ASAHI FUBUKI Guide FUBUKI XF Neurovascular Long\nCatheters (8Fr) Sheath\nPredicate Device Subject Device\nK141981 K213589\nRegulatory Status\nRegulation Number 21 CFR §870.1250 21 CFR §870.1250\nDevice Classification Catheter, Percutaneous Catheter, Percutaneous,\nName Neurovasculature\nRegulatory Class II II\nProduct Code DQY QJP\nDQY",
    "indications": "Indications for Use This product is intended to be This product is intended to be used\nused to guide interventional to guide interventional devices for\ndevices for Neurovascular neurovascular therapy to a lesion\ntherapy to a lesion or a or a procedural site for a\nprocedural site for a percutaneous intravascular\npercutaneous intravascular procedure in the neurovasculature.\nprocedure in the This product is also intended to be\nNeurovasculature. This used for injection of contrast media.\ncatheter is also intended to be This product is intended for use\nused for injection of contrast only in the neurovasculature.\nmedia. Do not use this\nproduct other than for use in\nthe Neurovasculature.\nProduct Information:\nLabeled Shaft Outer 2.70mm (8 Fr, 0.106 inch) 2.70mm (8 Fr, 0.106 inch)\nDiameter of Long\nSheath\nLabeled Shaft Inner 0.090 inch (6.8Fr, 2.28mm) 0.090 inch (6.8Fr, 2.28mm)\nDiameter of Long\nSheath\nLong Sheath 800mm, 900mm, 1000mm, 800mm, 900mm, 1000mm,\nEffective Length 1100mm 1100mm\nDilator Effective 925mm, 1025mm, 1125mm, 1020mm, 1120mm, 1220mm\nLength 1225mm\nDilator Outer 2.21mm (6.6Fr, 0.087 inch) 2.24mm (6.7Fr, 0.088 inch)\nDiameter (Proximal)\nTip Shape Straight Straight, Angled\nLong Sheath Distal Hydrophilic (50mm) Hydrophilic (80mm)\nCoating\nConstruction Soft tip, soft tube and shaft, Soft tip, soft tube and shaft,\nprotector, connector protector, connector\nLong Sheath Inner PTFE PTFE\nLumen\nAccessories None Hemostasis Valve\nSterilization Method Ethylene Oxide Gas Ethylene Oxide Gas\nSterilization Level SAL 10-6 SAL 10-6\nShelf Life 3 years 3 years\nSingle Use Yes Yes\nPage 3 of 6\n\n| Name of Device | ASAHI FUBUKI Guide | FUBUKI XF Neurovascular Long |\n| --- | --- | --- |\n|  | Catheters (8Fr) | Sheath |\n|  | Predicate Device | Subject Device |\n|  |  |  |\n|  | K141981 | K213589 |\n| Regulatory Status |  |  |\n| Regulation Number | 21 CFR §870.1250 | 21 CFR §870.1250 |\n| Device Classification\nName | Catheter, Percutaneous | Catheter, Percutaneous,\nNeurovasculature |\n| Regulatory Class | II | II |\n| Product Code | DQY | QJP\nDQY |\n| Indications for Use | This product is intended to be\nused to guide interventional\ndevices for Neurovascular\ntherapy to a lesion or a\nprocedural site for a\npercutaneous intravascular\nprocedure in the\nNeurovasculature. This\ncatheter is also intended to be\nused for injection of contrast\nmedia. Do not use this\nproduct other than for use in\nthe Neurovasculature. | This product is intended to be used\nto guide interventional devices for\nneurovascular therapy to a lesion\nor a procedural site for a\npercutaneous intravascular\nprocedure in the neurovasculature.\nThis product is also intended to be\nused for injection of contrast media.\nThis product is intended for use\nonly in the neurovasculature. |\n| Product Information: |  |  |\n| Labeled Shaft Outer\nDiameter of Long\nSheath | 2.70mm (8 Fr, 0.106 inch) | 2.70mm (8 Fr, 0.106 inch) |\n| Labeled Shaft Inner\nDiameter of Long\nSheath | 0.090 inch (6.8Fr, 2.28mm) | 0.090 inch (6.8Fr, 2.28mm) |\n| Long Sheath\nEffective Length | 800mm, 900mm, 1000mm,\n1100mm | 800mm, 900mm, 1000mm,\n1100mm |\n| Dilator Effective\nLength | 925mm, 1025mm, 1125mm,\n1225mm | 1020mm, 1120mm, 1220mm |\n| Dilator Outer\nDiameter (Proximal) | 2.21mm (6.6Fr, 0.087 inch) | 2.24mm (6.7Fr, 0.088 inch) |\n| Tip Shape | Straight | Straight, Angled |\n| Long Sheath Distal\nCoating | Hydrophilic (50mm) | Hydrophilic (80mm) |\n| Construction | Soft tip, soft tube and shaft,\nprotector, connector | Soft tip, soft tube and shaft,\nprotector, connector |\n| Long Sheath Inner\nLumen | PTFE | PTFE |\n| Accessories | None | Hemostasis Valve |\n| Sterilization Method | Ethylene Oxide Gas | Ethylene Oxide Gas |\n| Sterilization Level | SAL 10-6 | SAL 10-6 |\n| Shelf Life | 3 years | 3 years |\n| Single Use | Yes | Yes |\n\nNON-CLINICAL TESTING / PERFORMANCE DATA:\nThe following non-clinical bench testing was performed on the FUBUKI XF Neurovascular Long\nSheath (long sheath and dilator) to determine substantial equivalence:\nLong Sheath\nTest Result\nPass\nVisual Inspection\nAir Leakage Pass\nPass\nBurst Pressure Under Static Condition\nPass\nCorrosion Resistance\nPass\nDimensional Verification\nPass\nKink Resistance\nPass\nLiquid Leakage\nPass\nRadio-Detectability\nPass\nSlidability\nTensile Strength Pass\nTensile Strength (Distal Tip) Pass\nCoating Integrity / Particulate Evaluation (Characterization\nOnly)\nSimulated Use Test Pass\nPass\nFlowrate\nPass\nPower Injection Test\nPass\nTip Flexibility\nPass\nTorque Strength\nDilator\nTest Result\nVisual Inspection Pass\nCorrosion Resistance Pass\nPass\nDimensional Verification\nRadio-Detectability Pass\nTensile Strength Pass\nThe bench tests performed on finished sterilized product demonstrated that the FUBUKI XF\nNeurovascular Long Sheath is substantially equivalent to the cleared predicate K141981. No new\nquestions of safety and effectiveness were identified with the design change. The acceptance\ncriteria were based on ISO standards identified, as applicable, and were identical to the\nacceptance criteria used for the predicate ASAHI FUBUKI Guide Catheters (K141981).\nPage 4 of 6\n\n| Test | Result |\n| --- | --- |\n|  |  |\n| Visual Inspection | Pass |\n| Air Leakage | Pass |\n| Burst Pressure Under Static Condition | Pass |\n| Corrosion Resistance | Pass |\n| Dimensional Verification | Pass |\n| Kink Resistance | Pass |\n| Liquid Leakage | Pass |\n| Radio-Detectability | Pass |\n| Slidability | Pass |\n| Tensile Strength | Pass |\n| Tensile Strength (Distal Tip) | Pass |\n| Coating Integrity / Particulate Evaluation | (Characterization\nOnly) |\n| Simulated Use Test | Pass |\n| Flowrate | Pass |\n| Power Injection Test | Pass |\n| Tip Flexibility | Pass |\n| Torque Strength | Pass |\n\n| Test | Result |\n| --- | --- |\n|  |  |\n| Visual Inspection | Pass |\n| Corrosion Resistance | Pass |\n| Dimensional Verification | Pass |\n| Radio-Detectability | Pass |\n| Tensile Strength | Pass |\n\nBIOCOMPATIBILITY:\nBiocompatibility testing was performed in accordance to ISO 10993. All testing performed met the\nrequirements as specified within the applicable standard.\nPer ISO 10993-1, the FUBUKI XF Neurovascular Long Sheath was categorized as an externally\ncommunicating device with circulating blood contact for a limited duration (<24 hours).\nBiocompatibility Test Results for Long Sheath\nTest Standard Acceptance Criteria Results\nThe test system is considered suitable if no signs of Non-Toxic\nCytotoxicity ISO 10993-5\ncellular reactivity (Grade 0) are noted for both the\nMEM Elution Test No deviations\nnegative control article and the medium control.\nSensitization\nISO 10993-10 The extracts should show no evidence of causing delayed Non-Sensitizing\nKligman Maximization\nNo deviations dermal contact sensitization in the guinea pig.\nTest\nIrritation The test article sites should not show a significantly Non-Irritant\nISO 10993-10\nIntracutaneous greater biological reaction than the sites injected with the\nNo deviations\nInjection Test control article.\nSystemic Toxicity\nISO 10993-11 The test article must not show significantly greater No Systemic Toxicity\nAcute Systemic\nNo deviations biological activity than the control.\nToxicity Test\nHemocompatibility\nISO 10993-4 The test article in direct contact with blood and test article Non-Hemolytic\nRabbit Blood\nNo deviations extract must be non-hemolytic.\nHemolysis Test\nMaterial Mediated ISO10993-11 The test article should not increase the temperature of Non-Pyrogenic\nPyrogenicity No deviations any of the animals by more than 0.5 degrees Celsius.\nRabbit Pyrogen Test\nThe UPTT of the plasma exposed to test article extract Not an Activator\nHemocompatibility\nshould not be significantly decreased when compared\nUnactivated Partial ISO 10993-4\nthe UPTT of the plasma exposed to the negative control\nThromboplastin Time No deviations\nor the untreated control.\nTest\nHemocompatibility The plasma exposed to test article must exhibit no Not an Activator\nComplement ISO 10993-4 significant increase in SC5b-9 when compared to\nActivation Assay No deviations activated NHS and negative control after 60 minutes\n(SC5b-9) exposure.\nThrombogenicity Comparable\nCompare results of test article to predicate control for\nThrombogenicity ISO 10993-4 thromboresistance\nThrombogenic response. Determine acceptability of\nStudy in Dogs No deviations with control\nresults as part of risk management.\nPage 5 of 6\n\n| Test | Standard | Acceptance Criteria | Results |\n| --- | --- | --- | --- |\n|  |  |  |  |\n| Cytotoxicity\nMEM Elution Test | ISO 10993-5\nNo deviations | The test system is considered suitable if no signs of\ncellular reactivity (Grade 0) are noted for both the\nnegative control article and the medium control. | Non-Toxic |\n| Sensitization\nKligman Maximization\nTest | ISO 10993-10\nNo deviations | The extracts should show no evidence of causing delayed\ndermal contact sensitization in the guinea pig. | Non-Sensitizing |\n| Irritation\nIntracutaneous\nInjection Test | ISO 10993-10\nNo deviations | The test article sites should not show a significantly\ngreater biological reaction than the sites injected with the\ncontrol article. | Non-Irritant |\n| Systemic Toxicity\nAcute Systemic\nToxicity Test | ISO 10993-11\nNo deviations | The test article must not show significantly greater\nbiological activity than the control. | No Systemic Toxicity |\n| Hemocompatibility\nRabbit Blood\nHemolysis Test | ISO 10993-4\nNo deviations | The test article in direct contact with blood and test article\nextract must be non-hemolytic. | Non-Hemolytic |\n| Material Mediated\nPyrogenicity\nRabbit Pyrogen Test | ISO10993-11\nNo deviations | The test article should not increase the temperature of\nany of the animals by more than 0.5 degrees Celsius. | Non-Pyrogenic |\n| Hemocompatibility\nUnactivated Partial\nThromboplastin Time\nTest | ISO 10993-4\nNo deviations | The UPTT of the plasma exposed to test article extract\nshould not be significantly decreased when compared\nthe UPTT of the plasma exposed to the negative control\nor the untreated control. | Not an Activator |\n| Hemocompatibility\nComplement\nActivation Assay\n(SC5b-9) | ISO 10993-4\nNo deviations | The plasma exposed to test article must exhibit no\nsignificant increase in SC5b-9 when compared to\nactivated NHS and negative control after 60 minutes\nexposure. | Not an Activator |\n| Thrombogenicity\nThrombogenicity\nStudy in Dogs | ISO 10993-4\nNo deviations | Compare results of test article to predicate control for\nThrombogenic response. Determine acceptability of\nresults as part of risk management. | Comparable\nthromboresistance\nwith control |\n\nBiocompatibility Test Results for Dilator\nTest Standard Acceptance Criteria Results\nThe test system is considered suitable if no signs of Non-Toxic\nCytotoxicity ISO 10993-5\ncellular reactivity (Grade 0) are noted for both the\nMEM Elution Test No deviations\nnegative control article and the medium control.\nSensitization\nISO 10993-10 The extracts should show no evidence of causing delayed Non-Sensitizing\nKligman Maximization\nNo deviations dermal contact sensitization in the guinea pig.\nTest\nIrritation The test article sites should not show a significantly Non-Irritant\nISO 10993-10\nIntracutaneous greater biological reaction than the sites injected with the\nNo deviations\nInjection Test control article.\nSystemic Toxicity\nISO 10993-11 The test article must not show significantly greater No Systemic Toxicity\nAcute Systemic\nNo deviations biological activity than the control.\nToxicity Test\nHemocompatibility\nISO 10993-4 The test article in direct contact with blood and test article Non-Hemolytic\nRabbit Blood\nNo deviations extract must be non-hemolytic.\nHemolysis Test\nMaterial Mediated ISO10993-11 The test article should not increase the temperature of Non-Pyrogenic\nPyrogenicity No deviations any of the animals by more than 0.5 degrees Celsius.\nRabbit Pyrogen Test\nThe UPTT of the plasma exposed to test article extract Not an Activator\nHemocompatibility\nshould not be significantly decreased when compared\nUnactivated Partial ISO 10993-4\nthe UPTT of the plasma exposed to the negative control\nThromboplastin Time No deviations\nor the untreated control.\nTest\nHemocompatibility The plasma exposed to test article must exhibit no Not an Activator\nComplement ISO 10993-4 significant increase in SC5b-9 when compared to\nActivation Assay No deviations activated NHS and negative control after 60 minutes\n(SC5b-9) exposure.\nThrombogenicity Comparable\nCompare results of test article to predicate control for\nThrombogenicity ISO 10993-4 thromboresistance\nThrombogenic response. Determine acceptability of\nStudy in Dogs No deviations with control\nresults as part of risk management.\nSTERILIZATION and SHELF LIFE:\nThe FUBUKI XF Neurovascular Long Sheath sterilization process using Ethylene Oxide (EO) has\nbeen validated in accordance with ISO 11135-1:2014 to achieve a sterility assurance level (SAL)\nof 10-6. EO and Ethylene Chlorohydrin (ECH) residuals were below the limits specified in ISO\n10993-7:2008.\nBacterial Endotoxin Levels were below the level of 2.15 EU/device.\nBoth baseline and accelerated shelf-life testing were conducted demonstrating the device will\nperform as intended to support the proposed 3 year shelf-life.\nCONCLUSION:\nThe FUBUKI XF Neurovascular Long Sheath has similar intended use and similar technological\ncharacteristics, such as components, design, materials, sterilization method, shelf life and\noperating principles, as the predicate device ASAHI FUBUKI Guide Catheters. Performance\ndata demonstrate that the device functions as intended. Therefore, the FUBUKI XF\nNeurovascular Long Sheath is considered substantially equivalent to the predicate device.\nPage 6 of 6\n\n| Test | Standard | Acceptance Criteria | Results |\n| --- | --- | --- | --- |\n|  |  |  |  |\n| Cytotoxicity\nMEM Elution Test | ISO 10993-5\nNo deviations | The test system is considered suitable if no signs of\ncellular reactivity (Grade 0) are noted for both the\nnegative control article and the medium control. | Non-Toxic |\n| Sensitization\nKligman Maximization\nTest | ISO 10993-10\nNo deviations | The extracts should show no evidence of causing delayed\ndermal contact sensitization in the guinea pig. | Non-Sensitizing |\n| Irritation\nIntracutaneous\nInjection Test | ISO 10993-10\nNo deviations | The test article sites should not show a significantly\ngreater biological reaction than the sites injected with the\ncontrol article. | Non-Irritant |\n| Systemic Toxicity\nAcute Systemic\nToxicity Test | ISO 10993-11\nNo deviations | The test article must not show significantly greater\nbiological activity than the control. | No Systemic Toxicity |\n| Hemocompatibility\nRabbit Blood\nHemolysis Test | ISO 10993-4\nNo deviations | The test article in direct contact with blood and test article\nextract must be non-hemolytic. | Non-Hemolytic |\n| Material Mediated\nPyrogenicity\nRabbit Pyrogen Test | ISO10993-11\nNo deviations | The test article should not increase the temperature of\nany of the animals by more than 0.5 degrees Celsius. | Non-Pyrogenic |\n| Hemocompatibility\nUnactivated Partial\nThromboplastin Time\nTest | ISO 10993-4\nNo deviations | The UPTT of the plasma exposed to test article extract\nshould not be significantly decreased when compared\nthe UPTT of the plasma exposed to the negative control\nor the untreated control. | Not an Activator |\n| Hemocompatibility\nComplement\nActivation Assay\n(SC5b-9) | ISO 10993-4\nNo deviations | The plasma exposed to test article must exhibit no\nsignificant increase in SC5b-9 when compared to\nactivated NHS and negative control after 60 minutes\nexposure. | Not an Activator |\n| Thrombogenicity\nThrombogenicity\nStudy in Dogs | ISO 10993-4\nNo deviations | Compare results of test article to predicate control for\nThrombogenic response. Determine acceptability of\nresults as part of risk management. | Comparable\nthromboresistance\nwith control |",
    "contraindications": null,
    "sizing_specs": "Device Description:\nThe FUBUKI XF Neurovascular Long Sheath consists of a long sheath and a dilator. The long\nsheath is a single lumen neurovascular catheter designed for introduction of interventional devices,\nsuch as guidewires and other therapeutic devices. The long sheath consists of three sections: (1)\na shaft, (2) a protector and (3) a connector. The distal portion of the shaft consists of a soft tip and\na soft tube. The proximal part of the shaft is covered by the protector (strain relief) and the\nconnector is bonded to the proximal end of the shaft.\nThe FUBUKI XF Neurovascular Long Sheath is provided sterile, by ethylene oxide, and is\nintended for single use only by physicians who have been adequately trained in\nneurointerventional procedures.\nThe outer surface of the long sheath is coated with a hydrophilic polymer to provide high lubricity\nwhen the surface is wet. The inner lumen of the shaft (excluding the connector portion) is lined\nwith a fluoropolymer layer to facilitate movement of the guide wire and other devices.\nThe dilator consists of two parts: (1) a shaft and (2) a connector.\nThe FUBUKI XF Neurovascular Long Sheath is composed of a long sheath and a dilator packed in\na sterile package. This sterile package is packed in an outer box with the Instructions for Use.\nAccessories:\nThe FUBUKI XF Neurovascular Long Sheath is packaged with a rotating hemostasis valve\n(RHV).\nComparison with Predicate Device:\nThe FUBUKI XF Neurovascular Long Sheath subject to this submission has the same intended use\nand similar technological characteristics, such as components, design, materials, sterilization\nmethod, shelf life and operating principles as the predicate device.\nPage 2 of 6\n\nComparison with Predicate Device\nName of Device ASAHI FUBUKI Guide FUBUKI XF Neurovascular Long\nCatheters (8Fr) Sheath\nPredicate Device Subject Device\nK141981 K213589\nRegulatory Status\nRegulation Number 21 CFR §870.1250 21 CFR §870.1250\nDevice Classification Catheter, Percutaneous Catheter, Percutaneous,\nName Neurovasculature\nRegulatory Class II II\nProduct Code DQY QJP\nDQY",
    "also_known_as": [
      "K141981",
      "K141981"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "PREDICATE DEVICE(S): ASAHI FUBUKI 043 and ASAHI FUBUKI Guide Catheters\n(K141981)\nIntended Use/Indications for Use:\nThis product is intended to be used to guide interventional devices for neurovascular\ntherapy to a lesion or a procedural site for a percutaneous intravascular procedure in the\nneurovasculature. This product is also intended to be used for injection of contrast\nmedia. This product is intended for use only in the neurovasculature.\nPage 1 of 6\n\n| DATE PREPARED: | 21 March 2022 |\n| --- | --- |\n| APPLICANT: | ASAHI INTECC CO., LTD.\n3-100 Akatsuki-cho, Seto\nAichi 489-0071, Japan |\n| PRIMARY CONTACT: | Mrs. Cynthia Valenzuela\nDirector, Regulatory Affairs\nASAHI INTECC USA, INC.\n3002 Dow Avenue, Suite 212\nTustin, California 92780\nPhone: (949) 413 0071\nEmail: cynthiav@asahi-intecc-us.com |\n| SECONDARY CONTACT: | Mr. Hiroshi Obara\nManager, Regulatory Affairs\nASAHI INTECC CO., LTD.\n3-100 Akatsuki-cho\nSeto, Aichi, Japan 489-0071\nEmail: hiroshi.obara@asahi-intecc.com |\n| TRADE NAME: | FUBUKI XF Neurovascular Long Sheath |\n| DEVICE CLASSIFICATION: | Class II, 21 CFR §870.1250 |\n| CLASSIFICATION NAME: | Percutaneous Catheter |\n| PRODUCT CODE: | QJP – Catheter, Percutaneous, Neurovasculature\nDQY – Catheter, Percutaneous |\n| PREDICATE DEVICE(S): | ASAHI FUBUKI 043 and ASAHI FUBUKI Guide Catheters\n(K141981) |",
    "Device Description": "Device Description:\nThe FUBUKI XF Neurovascular Long Sheath consists of a long sheath and a dilator. The long\nsheath is a single lumen neurovascular catheter designed for introduction of interventional devices,\nsuch as guidewires and other therapeutic devices. The long sheath consists of three sections: (1)\na shaft, (2) a protector and (3) a connector. The distal portion of the shaft consists of a soft tip and\na soft tube. The proximal part of the shaft is covered by the protector (strain relief) and the\nconnector is bonded to the proximal end of the shaft.\nThe FUBUKI XF Neurovascular Long Sheath is provided sterile, by ethylene oxide, and is\nintended for single use only by physicians who have been adequately trained in\nneurointerventional procedures.\nThe outer surface of the long sheath is coated with a hydrophilic polymer to provide high lubricity\nwhen the surface is wet. The inner lumen of the shaft (excluding the connector portion) is lined\nwith a fluoropolymer layer to facilitate movement of the guide wire and other devices.\nThe dilator consists of two parts: (1) a shaft and (2) a connector.\nThe FUBUKI XF Neurovascular Long Sheath is composed of a long sheath and a dilator packed in\na sterile package. This sterile package is packed in an outer box with the Instructions for Use.\nAccessories:\nThe FUBUKI XF Neurovascular Long Sheath is packaged with a rotating hemostasis valve\n(RHV).\nComparison with Predicate Device:\nThe FUBUKI XF Neurovascular Long Sheath subject to this submission has the same intended use\nand similar technological characteristics, such as components, design, materials, sterilization\nmethod, shelf life and operating principles as the predicate device.\nPage 2 of 6\n\nComparison with Predicate Device\nName of Device ASAHI FUBUKI Guide FUBUKI XF Neurovascular Long\nCatheters (8Fr) Sheath\nPredicate Device Subject Device\nK141981 K213589\nRegulatory Status\nRegulation Number 21 CFR §870.1250 21 CFR §870.1250\nDevice Classification Catheter, Percutaneous Catheter, Percutaneous,\nName Neurovasculature\nRegulatory Class II II\nProduct Code DQY QJP\nDQY",
    "Indications for Use": "Indications for Use This product is intended to be This product is intended to be used\nused to guide interventional to guide interventional devices for\ndevices for Neurovascular neurovascular therapy to a lesion\ntherapy to a lesion or a or a procedural site for a\nprocedural site for a percutaneous intravascular\npercutaneous intravascular procedure in the neurovasculature.\nprocedure in the This product is also intended to be\nNeurovasculature. This used for injection of contrast media.\ncatheter is also intended to be This product is intended for use\nused for injection of contrast only in the neurovasculature.\nmedia. Do not use this\nproduct other than for use in\nthe Neurovasculature.\nProduct Information:\nLabeled Shaft Outer 2.70mm (8 Fr, 0.106 inch) 2.70mm (8 Fr, 0.106 inch)\nDiameter of Long\nSheath\nLabeled Shaft Inner 0.090 inch (6.8Fr, 2.28mm) 0.090 inch (6.8Fr, 2.28mm)\nDiameter of Long\nSheath\nLong Sheath 800mm, 900mm, 1000mm, 800mm, 900mm, 1000mm,\nEffective Length 1100mm 1100mm\nDilator Effective 925mm, 1025mm, 1125mm, 1020mm, 1120mm, 1220mm\nLength 1225mm\nDilator Outer 2.21mm (6.6Fr, 0.087 inch) 2.24mm (6.7Fr, 0.088 inch)\nDiameter (Proximal)\nTip Shape Straight Straight, Angled\nLong Sheath Distal Hydrophilic (50mm) Hydrophilic (80mm)\nCoating\nConstruction Soft tip, soft tube and shaft, Soft tip, soft tube and shaft,\nprotector, connector protector, connector\nLong Sheath Inner PTFE PTFE\nLumen\nAccessories None Hemostasis Valve\nSterilization Method Ethylene Oxide Gas Ethylene Oxide Gas\nSterilization Level SAL 10-6 SAL 10-6\nShelf Life 3 years 3 years\nSingle Use Yes Yes\nPage 3 of 6\n\n| Name of Device | ASAHI FUBUKI Guide | FUBUKI XF Neurovascular Long |\n| --- | --- | --- |\n|  | Catheters (8Fr) | Sheath |\n|  | Predicate Device | Subject Device |\n|  |  |  |\n|  | K141981 | K213589 |\n| Regulatory Status |  |  |\n| Regulation Number | 21 CFR §870.1250 | 21 CFR §870.1250 |\n| Device Classification\nName | Catheter, Percutaneous | Catheter, Percutaneous,\nNeurovasculature |\n| Regulatory Class | II | II |\n| Product Code | DQY | QJP\nDQY |\n| Indications for Use | This product is intended to be\nused to guide interventional\ndevices for Neurovascular\ntherapy to a lesion or a\nprocedural site for a\npercutaneous intravascular\nprocedure in the\nNeurovasculature. This\ncatheter is also intended to be\nused for injection of contrast\nmedia. Do not use this\nproduct other than for use in\nthe Neurovasculature. | This product is intended to be used\nto guide interventional devices for\nneurovascular therapy to a lesion\nor a procedural site for a\npercutaneous intravascular\nprocedure in the neurovasculature.\nThis product is also intended to be\nused for injection of contrast media.\nThis product is intended for use\nonly in the neurovasculature. |\n| Product Information: |  |  |\n| Labeled Shaft Outer\nDiameter of Long\nSheath | 2.70mm (8 Fr, 0.106 inch) | 2.70mm (8 Fr, 0.106 inch) |\n| Labeled Shaft Inner\nDiameter of Long\nSheath | 0.090 inch (6.8Fr, 2.28mm) | 0.090 inch (6.8Fr, 2.28mm) |\n| Long Sheath\nEffective Length | 800mm, 900mm, 1000mm,\n1100mm | 800mm, 900mm, 1000mm,\n1100mm |\n| Dilator Effective\nLength | 925mm, 1025mm, 1125mm,\n1225mm | 1020mm, 1120mm, 1220mm |\n| Dilator Outer\nDiameter (Proximal) | 2.21mm (6.6Fr, 0.087 inch) | 2.24mm (6.7Fr, 0.088 inch) |\n| Tip Shape | Straight | Straight, Angled |\n| Long Sheath Distal\nCoating | Hydrophilic (50mm) | Hydrophilic (80mm) |\n| Construction | Soft tip, soft tube and shaft,\nprotector, connector | Soft tip, soft tube and shaft,\nprotector, connector |\n| Long Sheath Inner\nLumen | PTFE | PTFE |\n| Accessories | None | Hemostasis Valve |\n| Sterilization Method | Ethylene Oxide Gas | Ethylene Oxide Gas |\n| Sterilization Level | SAL 10-6 | SAL 10-6 |\n| Shelf Life | 3 years | 3 years |\n| Single Use | Yes | Yes |\n\nNON-CLINICAL TESTING / PERFORMANCE DATA:\nThe following non-clinical bench testing was performed on the FUBUKI XF Neurovascular Long\nSheath (long sheath and dilator) to determine substantial equivalence:\nLong Sheath\nTest Result\nPass\nVisual Inspection\nAir Leakage Pass\nPass\nBurst Pressure Under Static Condition\nPass\nCorrosion Resistance\nPass\nDimensional Verification\nPass\nKink Resistance\nPass\nLiquid Leakage\nPass\nRadio-Detectability\nPass\nSlidability\nTensile Strength Pass\nTensile Strength (Distal Tip) Pass\nCoating Integrity / Particulate Evaluation (Characterization\nOnly)\nSimulated Use Test Pass\nPass\nFlowrate\nPass\nPower Injection Test\nPass\nTip Flexibility\nPass\nTorque Strength\nDilator\nTest Result\nVisual Inspection Pass\nCorrosion Resistance Pass\nPass\nDimensional Verification\nRadio-Detectability Pass\nTensile Strength Pass\nThe bench tests performed on finished sterilized product demonstrated that the FUBUKI XF\nNeurovascular Long Sheath is substantially equivalent to the cleared predicate K141981. No new\nquestions of safety and effectiveness were identified with the design change. The acceptance\ncriteria were based on ISO standards identified, as applicable, and were identical to the\nacceptance criteria used for the predicate ASAHI FUBUKI Guide Catheters (K141981).\nPage 4 of 6\n\n| Test | Result |\n| --- | --- |\n|  |  |\n| Visual Inspection | Pass |\n| Air Leakage | Pass |\n| Burst Pressure Under Static Condition | Pass |\n| Corrosion Resistance | Pass |\n| Dimensional Verification | Pass |\n| Kink Resistance | Pass |\n| Liquid Leakage | Pass |\n| Radio-Detectability | Pass |\n| Slidability | Pass |\n| Tensile Strength | Pass |\n| Tensile Strength (Distal Tip) | Pass |\n| Coating Integrity / Particulate Evaluation | (Characterization\nOnly) |\n| Simulated Use Test | Pass |\n| Flowrate | Pass |\n| Power Injection Test | Pass |\n| Tip Flexibility | Pass |\n| Torque Strength | Pass |\n\n| Test | Result |\n| --- | --- |\n|  |  |\n| Visual Inspection | Pass |\n| Corrosion Resistance | Pass |\n| Dimensional Verification | Pass |\n| Radio-Detectability | Pass |\n| Tensile Strength | Pass |\n\nBIOCOMPATIBILITY:\nBiocompatibility testing was performed in accordance to ISO 10993. All testing performed met the\nrequirements as specified within the applicable standard.\nPer ISO 10993-1, the FUBUKI XF Neurovascular Long Sheath was categorized as an externally\ncommunicating device with circulating blood contact for a limited duration (<24 hours).\nBiocompatibility Test Results for Long Sheath\nTest Standard Acceptance Criteria Results\nThe test system is considered suitable if no signs of Non-Toxic\nCytotoxicity ISO 10993-5\ncellular reactivity (Grade 0) are noted for both the\nMEM Elution Test No deviations\nnegative control article and the medium control.\nSensitization\nISO 10993-10 The extracts should show no evidence of causing delayed Non-Sensitizing\nKligman Maximization\nNo deviations dermal contact sensitization in the guinea pig.\nTest\nIrritation The test article sites should not show a significantly Non-Irritant\nISO 10993-10\nIntracutaneous greater biological reaction than the sites injected with the\nNo deviations\nInjection Test control article.\nSystemic Toxicity\nISO 10993-11 The test article must not show significantly greater No Systemic Toxicity\nAcute Systemic\nNo deviations biological activity than the control.\nToxicity Test\nHemocompatibility\nISO 10993-4 The test article in direct contact with blood and test article Non-Hemolytic\nRabbit Blood\nNo deviations extract must be non-hemolytic.\nHemolysis Test\nMaterial Mediated ISO10993-11 The test article should not increase the temperature of Non-Pyrogenic\nPyrogenicity No deviations any of the animals by more than 0.5 degrees Celsius.\nRabbit Pyrogen Test\nThe UPTT of the plasma exposed to test article extract Not an Activator\nHemocompatibility\nshould not be significantly decreased when compared\nUnactivated Partial ISO 10993-4\nthe UPTT of the plasma exposed to the negative control\nThromboplastin Time No deviations\nor the untreated control.\nTest\nHemocompatibility The plasma exposed to test article must exhibit no Not an Activator\nComplement ISO 10993-4 significant increase in SC5b-9 when compared to\nActivation Assay No deviations activated NHS and negative control after 60 minutes\n(SC5b-9) exposure.\nThrombogenicity Comparable\nCompare results of test article to predicate control for\nThrombogenicity ISO 10993-4 thromboresistance\nThrombogenic response. Determine acceptability of\nStudy in Dogs No deviations with control\nresults as part of risk management.\nPage 5 of 6\n\n| Test | Standard | Acceptance Criteria | Results |\n| --- | --- | --- | --- |\n|  |  |  |  |\n| Cytotoxicity\nMEM Elution Test | ISO 10993-5\nNo deviations | The test system is considered suitable if no signs of\ncellular reactivity (Grade 0) are noted for both the\nnegative control article and the medium control. | Non-Toxic |\n| Sensitization\nKligman Maximization\nTest | ISO 10993-10\nNo deviations | The extracts should show no evidence of causing delayed\ndermal contact sensitization in the guinea pig. | Non-Sensitizing |\n| Irritation\nIntracutaneous\nInjection Test | ISO 10993-10\nNo deviations | The test article sites should not show a significantly\ngreater biological reaction than the sites injected with the\ncontrol article. | Non-Irritant |\n| Systemic Toxicity\nAcute Systemic\nToxicity Test | ISO 10993-11\nNo deviations | The test article must not show significantly greater\nbiological activity than the control. | No Systemic Toxicity |\n| Hemocompatibility\nRabbit Blood\nHemolysis Test | ISO 10993-4\nNo deviations | The test article in direct contact with blood and test article\nextract must be non-hemolytic. | Non-Hemolytic |\n| Material Mediated\nPyrogenicity\nRabbit Pyrogen Test | ISO10993-11\nNo deviations | The test article should not increase the temperature of\nany of the animals by more than 0.5 degrees Celsius. | Non-Pyrogenic |\n| Hemocompatibility\nUnactivated Partial\nThromboplastin Time\nTest | ISO 10993-4\nNo deviations | The UPTT of the plasma exposed to test article extract\nshould not be significantly decreased when compared\nthe UPTT of the plasma exposed to the negative control\nor the untreated control. | Not an Activator |\n| Hemocompatibility\nComplement\nActivation Assay\n(SC5b-9) | ISO 10993-4\nNo deviations | The plasma exposed to test article must exhibit no\nsignificant increase in SC5b-9 when compared to\nactivated NHS and negative control after 60 minutes\nexposure. | Not an Activator |\n| Thrombogenicity\nThrombogenicity\nStudy in Dogs | ISO 10993-4\nNo deviations | Compare results of test article to predicate control for\nThrombogenic response. Determine acceptability of\nresults as part of risk management. | Comparable\nthromboresistance\nwith control |\n\nBiocompatibility Test Results for Dilator\nTest Standard Acceptance Criteria Results\nThe test system is considered suitable if no signs of Non-Toxic\nCytotoxicity ISO 10993-5\ncellular reactivity (Grade 0) are noted for both the\nMEM Elution Test No deviations\nnegative control article and the medium control.\nSensitization\nISO 10993-10 The extracts should show no evidence of causing delayed Non-Sensitizing\nKligman Maximization\nNo deviations dermal contact sensitization in the guinea pig.\nTest\nIrritation The test article sites should not show a significantly Non-Irritant\nISO 10993-10\nIntracutaneous greater biological reaction than the sites injected with the\nNo deviations\nInjection Test control article.\nSystemic Toxicity\nISO 10993-11 The test article must not show significantly greater No Systemic Toxicity\nAcute Systemic\nNo deviations biological activity than the control.\nToxicity Test\nHemocompatibility\nISO 10993-4 The test article in direct contact with blood and test article Non-Hemolytic\nRabbit Blood\nNo deviations extract must be non-hemolytic.\nHemolysis Test\nMaterial Mediated ISO10993-11 The test article should not increase the temperature of Non-Pyrogenic\nPyrogenicity No deviations any of the animals by more than 0.5 degrees Celsius.\nRabbit Pyrogen Test\nThe UPTT of the plasma exposed to test article extract Not an Activator\nHemocompatibility\nshould not be significantly decreased when compared\nUnactivated Partial ISO 10993-4\nthe UPTT of the plasma exposed to the negative control\nThromboplastin Time No deviations\nor the untreated control.\nTest\nHemocompatibility The plasma exposed to test article must exhibit no Not an Activator\nComplement ISO 10993-4 significant increase in SC5b-9 when compared to\nActivation Assay No deviations activated NHS and negative control after 60 minutes\n(SC5b-9) exposure.\nThrombogenicity Comparable\nCompare results of test article to predicate control for\nThrombogenicity ISO 10993-4 thromboresistance\nThrombogenic response. Determine acceptability of\nStudy in Dogs No deviations with control\nresults as part of risk management.\nSTERILIZATION and SHELF LIFE:\nThe FUBUKI XF Neurovascular Long Sheath sterilization process using Ethylene Oxide (EO) has\nbeen validated in accordance with ISO 11135-1:2014 to achieve a sterility assurance level (SAL)\nof 10-6. EO and Ethylene Chlorohydrin (ECH) residuals were below the limits specified in ISO\n10993-7:2008.\nBacterial Endotoxin Levels were below the level of 2.15 EU/device.\nBoth baseline and accelerated shelf-life testing were conducted demonstrating the device will\nperform as intended to support the proposed 3 year shelf-life.\nCONCLUSION:\nThe FUBUKI XF Neurovascular Long Sheath has similar intended use and similar technological\ncharacteristics, such as components, design, materials, sterilization method, shelf life and\noperating principles, as the predicate device ASAHI FUBUKI Guide Catheters. Performance\ndata demonstrate that the device functions as intended. Therefore, the FUBUKI XF\nNeurovascular Long Sheath is considered substantially equivalent to the predicate device.\nPage 6 of 6\n\n| Test | Standard | Acceptance Criteria | Results |\n| --- | --- | --- | --- |\n|  |  |  |  |\n| Cytotoxicity\nMEM Elution Test | ISO 10993-5\nNo deviations | The test system is considered suitable if no signs of\ncellular reactivity (Grade 0) are noted for both the\nnegative control article and the medium control. | Non-Toxic |\n| Sensitization\nKligman Maximization\nTest | ISO 10993-10\nNo deviations | The extracts should show no evidence of causing delayed\ndermal contact sensitization in the guinea pig. | Non-Sensitizing |\n| Irritation\nIntracutaneous\nInjection Test | ISO 10993-10\nNo deviations | The test article sites should not show a significantly\ngreater biological reaction than the sites injected with the\ncontrol article. | Non-Irritant |\n| Systemic Toxicity\nAcute Systemic\nToxicity Test | ISO 10993-11\nNo deviations | The test article must not show significantly greater\nbiological activity than the control. | No Systemic Toxicity |\n| Hemocompatibility\nRabbit Blood\nHemolysis Test | ISO 10993-4\nNo deviations | The test article in direct contact with blood and test article\nextract must be non-hemolytic. | Non-Hemolytic |\n| Material Mediated\nPyrogenicity\nRabbit Pyrogen Test | ISO10993-11\nNo deviations | The test article should not increase the temperature of\nany of the animals by more than 0.5 degrees Celsius. | Non-Pyrogenic |\n| Hemocompatibility\nUnactivated Partial\nThromboplastin Time\nTest | ISO 10993-4\nNo deviations | The UPTT of the plasma exposed to test article extract\nshould not be significantly decreased when compared\nthe UPTT of the plasma exposed to the negative control\nor the untreated control. | Not an Activator |\n| Hemocompatibility\nComplement\nActivation Assay\n(SC5b-9) | ISO 10993-4\nNo deviations | The plasma exposed to test article must exhibit no\nsignificant increase in SC5b-9 when compared to\nactivated NHS and negative control after 60 minutes\nexposure. | Not an Activator |\n| Thrombogenicity\nThrombogenicity\nStudy in Dogs | ISO 10993-4\nNo deviations | Compare results of test article to predicate control for\nThrombogenic response. Determine acceptability of\nresults as part of risk management. | Comparable\nthromboresistance\nwith control |"
  }
}