{
  "source_pdf": "microcatheter--balt--carrier-xl-delivery-catheter--510k.pdf",
  "clearance_number": "K252569",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe Carrier XL Delivery Catheter is a single lumen, variable stiffness, composite catheter. The\ndesign facilitates the advancement of the catheter and is intended to assist the delivery of\ninterventional devices in the peripheral and neurovasculature. The outer surface of the Carrier XL\nDelivery Catheter is coated with a hydrophilic coating to increase lubricity. The proximal end of\nthe Carrier XL Delivery Catheter incorporates a luer fitting for the attachment of accessories.\nTwo radiopaque markers at the distal end help to facilitate fluoroscopic visualization. A Steam\nShaping Mandrel and Peel-away Introducer Tube are included within the tray. The Carrier XL\nDelivery Catheter is provided sterile, non-pyrogenic, and is intended for single use only.\nIndications for Use:\nThe Carrier XL Delivery Catheter is intended for general intravascular use, including the\nperipheral, coronary and neuro vasculature for the infusion of diagnostic agents, such as contrast\nmedia, and to assist in the delivery of interventional devices, such as distal access catheters, in the\nneurovasculature.\nPage 1 of 3\n\n| Applicant: | Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263 |\n| --- | --- |\n|  |  |\n| Contact Person: | Catherine Chiou\nSenior Specialist, Regulatory Affairs\nEmail: Catherine.chiou@baltgroup.com |\n|  |  |\n\n| Date Summary Prepared: | October 17, 2025 |\n| --- | --- |\n| Trade Name: | Carrier XL Delivery Catheter |\n| Common Name: | Catheter, Percutaneous |\n| Review Panel: | Neurology |\n| Product Code: | QJP, DQY |\n| Regulation Number: | 21 CFR 870.1250 |\n| Regulation Name: | Percutaneous Catheter |\n| Device Classification: | Class II |\n| Predicate Device: | NG Delivery Catheter\n510(k) #: K230609 |\n|  |  |\n\nComparison of Technological Characteristics:\nPredicate Device: Subject Device:\nDesign Attribute /\nNG Delivery Catheter Carrier XL Delivery Catheter\nComponents\n(K230609) (K252569)\nDevice Classification / Class II / QJP, DQY\nSame as K230609\nProduct Code (Percutaneous Catheter)\nThe NG Delivery Catheter is intended for The Carrier XL Delivery Catheter is\ngeneral intravascular use, including the intended for general intravascular use,\nperipheral, coronary and neuro including the peripheral, coronary and\nvasculature for the infusion of diagnostic neuro vasculature for the infusion of\nIndications for Use\nagents, such as contrast media, and to diagnostic agents, such as contrast\nassist in the delivery of interventional media, and to assist in the delivery of\ndevices, such as distal access catheters, in interventional devices, such as distal\nthe neurovasculature. access catheters, in the neurovasculature.\nCatheter OD, Max 0.069” (1.75 mm) 0.077\" (1.96 mm)\nCatheter ID 0.021\" (0.53 mm) Same as K230609\n142 cm\nUsable Length 152 cm 152 cm\n162 cm\nCoating Length 60 cm Same as K230609\nCoating Hydrophilic Same as K230609\nPackaging Configuration\nCatheter is placed in a dispenser hoop,\nConfiguration then inserted into a pouch and placed Same as K230609\ninside a carton box\nSterilization\nSterilization Method Ethylene Oxide Same as K230609\nSupply Method Sterile, Single Use Same as K230609\nPage 2 of 3\n\n| Design Attribute / | Predicate Device: | Subject Device: |\n| --- | --- | --- |\n|  | NG Delivery Catheter | Carrier XL Delivery Catheter |\n| Components |  |  |\n|  | (K230609) | (K252569) |\n|  |  |  |\n| Device Classification /\nProduct Code | Class II / QJP, DQY\n(Percutaneous Catheter) | Same as K230609 |\n| Indications for Use | The NG Delivery Catheter is intended for\ngeneral intravascular use, including the\nperipheral, coronary and neuro\nvasculature for the infusion of diagnostic\nagents, such as contrast media, and to\nassist in the delivery of interventional\ndevices, such as distal access catheters, in\nthe neurovasculature. | The Carrier XL Delivery Catheter is\nintended for general intravascular use,\nincluding the peripheral, coronary and\nneuro vasculature for the infusion of\ndiagnostic agents, such as contrast\nmedia, and to assist in the delivery of\ninterventional devices, such as distal\naccess catheters, in the neurovasculature. |\n| Catheter OD, Max | 0.069” (1.75 mm) | 0.077\" (1.96 mm) |\n| Catheter ID | 0.021\" (0.53 mm) | Same as K230609 |\n| Usable Length | 152 cm | 142 cm\n152 cm\n162 cm |\n| Coating Length | 60 cm | Same as K230609 |\n| Coating | Hydrophilic | Same as K230609 |\n| Packaging Configuration |  |  |\n|  |  |  |\n| Configuration | Catheter is placed in a dispenser hoop,\nthen inserted into a pouch and placed\ninside a carton box | Same as K230609 |\n| Sterilization |  |  |\n| Sterilization Method | Ethylene Oxide | Same as K230609 |\n| Supply Method | Sterile, Single Use | Same as K230609 |\n\nPerformance Testing Summary:\nBiocompatibility:\nThe subject device is classified as an externally communicating device with circulating blood contact for\na limited duration (≤24 hours) in accordance with ISO 10993-1 and the FDA guidance document, “Use of\nInternational Standard ISO 10993-1, “Biological evaluation of medical devices—Part 1: Evaluation and\ntesting within a risk management process”.” The design and manufacturing of the subject device utilize\nthe same materials, processing methods, and sterilization as the predicate device (K230609), for which\nBalt has already conducted biocompatibility testing in compliance with ISO 10993-1. Therefore, no\nadditional biocompatibility testing is required.\nPerformance Data – Bench:\nThe following performance bench testing was conducted for the Carrier XL Delivery Catheter:\nTest Test Method Summary Results\nDesign Validation The subject and predicate devices were prepared in Device preparation,\n/Usability accordance with their respective instructions for use introduction, and\nand tested for device usability in a clinically relevant trackability were similar\nanatomical model. to the predicate.\nTip Buckling The maximum force to cause catheter tip buckling while The tip stiffness was\nconstrained at varying distances from the tip was comparable to the\nmeasured. predicate device.\nDimensional The dimensional attributes impacted by the change were The dimensional\nVerification measured. specifications were met.\nKink Resistance Kink resistance was evaluated by wrapping the catheter Subject device meets the\naround bends with clinically relevant radii. same criteria as the\npredicate device.\nFlow Rate The flow rate of contrast media and saline and associated The flow rate was\ninjection pressures were evaluated. characterized.\nPerformance Data – Animal:\nA determination of substantial equivalence is based upon successful completion of non-clinical bench\ntesting.\nPerformance Data – Clinical:\nA determination of substantial equivalence is based upon successful completion of non-clinical bench\ntesting.\nConclusion:\nBased on the identical intended use, similar technological characteristics, and the results of the non-\nclinical testing, the Carrier XL Delivery Catheter is found to be substantially equivalent to the predicate\ndevice (K230609). The differences in technological characteristics do not raise new questions of safety\nand effectiveness. Testing was conducted to demonstrate that the subject device, Carrier XL Delivery\nCatheter, meets the specifications and performs as intended.\nPage 3 of 3\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Design Validation\n/Usability | The subject and predicate devices were prepared in\naccordance with their respective instructions for use\nand tested for device usability in a clinically relevant\nanatomical model. | Device preparation,\nintroduction, and\ntrackability were similar\nto the predicate. |\n| Tip Buckling | The maximum force to cause catheter tip buckling while\nconstrained at varying distances from the tip was\nmeasured. | The tip stiffness was\ncomparable to the\npredicate device. |\n| Dimensional\nVerification | The dimensional attributes impacted by the change were\nmeasured. | The dimensional\nspecifications were met. |\n| Kink Resistance | Kink resistance was evaluated by wrapping the catheter\naround bends with clinically relevant radii. | Subject device meets the\nsame criteria as the\npredicate device. |\n| Flow Rate | The flow rate of contrast media and saline and associated\ninjection pressures were evaluated. | The flow rate was\ncharacterized. |",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK252569\nDevice Name\nCarrier XL Delivery Catheter\nIndications for Use (Describe)\nThe Carrier XL Delivery Catheter is intended for general intravascular use, including the peripheral, coronary and neuro\nvasculature for the infusion of diagnostic agents, such as contrast media, and to assist in the delivery of interventional\ndevices, such as distal access catheters, in the neurovasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary: K252569\nApplicant: Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263\nContact Person: Catherine Chiou\nSenior Specialist, Regulatory Affairs\nEmail: Catherine.chiou@baltgroup.com\nDate Summary Prepared: October 17, 2025\nTrade Name: Carrier XL Delivery Catheter\nCommon Name: Catheter, Percutaneous\nReview Panel: Neurology\nProduct Code: QJP, DQY\nRegulation Number: 21 CFR 870.1250\nRegulation Name: Percutaneous Catheter\nDevice Classification: Class II",
    "contraindications": null,
    "sizing_specs": "Device Description:\nThe Carrier XL Delivery Catheter is a single lumen, variable stiffness, composite catheter. The\ndesign facilitates the advancement of the catheter and is intended to assist the delivery of\ninterventional devices in the peripheral and neurovasculature. The outer surface of the Carrier XL\nDelivery Catheter is coated with a hydrophilic coating to increase lubricity. The proximal end of\nthe Carrier XL Delivery Catheter incorporates a luer fitting for the attachment of accessories.\nTwo radiopaque markers at the distal end help to facilitate fluoroscopic visualization. A Steam\nShaping Mandrel and Peel-away Introducer Tube are included within the tray. The Carrier XL\nDelivery Catheter is provided sterile, non-pyrogenic, and is intended for single use only.\nIndications for Use:\nThe Carrier XL Delivery Catheter is intended for general intravascular use, including the\nperipheral, coronary and neuro vasculature for the infusion of diagnostic agents, such as contrast\nmedia, and to assist in the delivery of interventional devices, such as distal access catheters, in the\nneurovasculature.\nPage 1 of 3\n\n| Applicant: | Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263 |\n| --- | --- |\n|  |  |\n| Contact Person: | Catherine Chiou\nSenior Specialist, Regulatory Affairs\nEmail: Catherine.chiou@baltgroup.com |\n|  |  |\n\n| Date Summary Prepared: | October 17, 2025 |\n| --- | --- |\n| Trade Name: | Carrier XL Delivery Catheter |\n| Common Name: | Catheter, Percutaneous |\n| Review Panel: | Neurology |\n| Product Code: | QJP, DQY |\n| Regulation Number: | 21 CFR 870.1250 |\n| Regulation Name: | Percutaneous Catheter |\n| Device Classification: | Class II |\n| Predicate Device: | NG Delivery Catheter\n510(k) #: K230609 |\n|  |  |\n\nComparison of Technological Characteristics:\nPredicate Device: Subject Device:\nDesign Attribute /\nNG Delivery Catheter Carrier XL Delivery Catheter\nComponents\n(K230609) (K252569)\nDevice Classification / Class II / QJP, DQY\nSame as K230609\nProduct Code (Percutaneous Catheter)\nThe NG Delivery Catheter is intended for The Carrier XL Delivery Catheter is\ngeneral intravascular use, including the intended for general intravascular use,\nperipheral, coronary and neuro including the peripheral, coronary and\nvasculature for the infusion of diagnostic neuro vasculature for the infusion of\nIndications for Use\nagents, such as contrast media, and to diagnostic agents, such as contrast\nassist in the delivery of interventional media, and to assist in the delivery of\ndevices, such as distal access catheters, in interventional devices, such as distal\nthe neurovasculature. access catheters, in the neurovasculature.\nCatheter OD, Max 0.069” (1.75 mm) 0.077\" (1.96 mm)\nCatheter ID 0.021\" (0.53 mm) Same as K230609\n142 cm\nUsable Length 152 cm 152 cm\n162 cm\nCoating Length 60 cm Same as K230609\nCoating Hydrophilic Same as K230609\nPackaging Configuration\nCatheter is placed in a dispenser hoop,\nConfiguration then inserted into a pouch and placed Same as K230609\ninside a carton box\nSterilization\nSterilization Method Ethylene Oxide Same as K230609\nSupply Method Sterile, Single Use Same as K230609\nPage 2 of 3\n\n| Design Attribute / | Predicate Device: | Subject Device: |\n| --- | --- | --- |\n|  | NG Delivery Catheter | Carrier XL Delivery Catheter |\n| Components |  |  |\n|  | (K230609) | (K252569) |\n|  |  |  |\n| Device Classification /\nProduct Code | Class II / QJP, DQY\n(Percutaneous Catheter) | Same as K230609 |\n| Indications for Use | The NG Delivery Catheter is intended for\ngeneral intravascular use, including the\nperipheral, coronary and neuro\nvasculature for the infusion of diagnostic\nagents, such as contrast media, and to\nassist in the delivery of interventional\ndevices, such as distal access catheters, in\nthe neurovasculature. | The Carrier XL Delivery Catheter is\nintended for general intravascular use,\nincluding the peripheral, coronary and\nneuro vasculature for the infusion of\ndiagnostic agents, such as contrast\nmedia, and to assist in the delivery of\ninterventional devices, such as distal\naccess catheters, in the neurovasculature. |\n| Catheter OD, Max | 0.069” (1.75 mm) | 0.077\" (1.96 mm) |\n| Catheter ID | 0.021\" (0.53 mm) | Same as K230609 |\n| Usable Length | 152 cm | 142 cm\n152 cm\n162 cm |\n| Coating Length | 60 cm | Same as K230609 |\n| Coating | Hydrophilic | Same as K230609 |\n| Packaging Configuration |  |  |\n|  |  |  |\n| Configuration | Catheter is placed in a dispenser hoop,\nthen inserted into a pouch and placed\ninside a carton box | Same as K230609 |\n| Sterilization |  |  |\n| Sterilization Method | Ethylene Oxide | Same as K230609 |\n| Supply Method | Sterile, Single Use | Same as K230609 |\n\nPerformance Testing Summary:\nBiocompatibility:\nThe subject device is classified as an externally communicating device with circulating blood contact for\na limited duration (≤24 hours) in accordance with ISO 10993-1 and the FDA guidance document, “Use of\nInternational Standard ISO 10993-1, “Biological evaluation of medical devices—Part 1: Evaluation and\ntesting within a risk management process”.” The design and manufacturing of the subject device utilize\nthe same materials, processing methods, and sterilization as the predicate device (K230609), for which\nBalt has already conducted biocompatibility testing in compliance with ISO 10993-1. Therefore, no\nadditional biocompatibility testing is required.\nPerformance Data – Bench:\nThe following performance bench testing was conducted for the Carrier XL Delivery Catheter:\nTest Test Method Summary Results\nDesign Validation The subject and predicate devices were prepared in Device preparation,\n/Usability accordance with their respective instructions for use introduction, and\nand tested for device usability in a clinically relevant trackability were similar\nanatomical model. to the predicate.\nTip Buckling The maximum force to cause catheter tip buckling while The tip stiffness was\nconstrained at varying distances from the tip was comparable to the\nmeasured. predicate device.\nDimensional The dimensional attributes impacted by the change were The dimensional\nVerification measured. specifications were met.\nKink Resistance Kink resistance was evaluated by wrapping the catheter Subject device meets the\naround bends with clinically relevant radii. same criteria as the\npredicate device.\nFlow Rate The flow rate of contrast media and saline and associated The flow rate was\ninjection pressures were evaluated. characterized.\nPerformance Data – Animal:\nA determination of substantial equivalence is based upon successful completion of non-clinical bench\ntesting.\nPerformance Data – Clinical:\nA determination of substantial equivalence is based upon successful completion of non-clinical bench\ntesting.\nConclusion:\nBased on the identical intended use, similar technological characteristics, and the results of the non-\nclinical testing, the Carrier XL Delivery Catheter is found to be substantially equivalent to the predicate\ndevice (K230609). The differences in technological characteristics do not raise new questions of safety\nand effectiveness. Testing was conducted to demonstrate that the subject device, Carrier XL Delivery\nCatheter, meets the specifications and performs as intended.\nPage 3 of 3\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Design Validation\n/Usability | The subject and predicate devices were prepared in\naccordance with their respective instructions for use\nand tested for device usability in a clinically relevant\nanatomical model. | Device preparation,\nintroduction, and\ntrackability were similar\nto the predicate. |\n| Tip Buckling | The maximum force to cause catheter tip buckling while\nconstrained at varying distances from the tip was\nmeasured. | The tip stiffness was\ncomparable to the\npredicate device. |\n| Dimensional\nVerification | The dimensional attributes impacted by the change were\nmeasured. | The dimensional\nspecifications were met. |\n| Kink Resistance | Kink resistance was evaluated by wrapping the catheter\naround bends with clinically relevant radii. | Subject device meets the\nsame criteria as the\npredicate device. |\n| Flow Rate | The flow rate of contrast media and saline and associated\ninjection pressures were evaluated. | The flow rate was\ncharacterized. |",
    "also_known_as": [
      "K230609"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK252569\nDevice Name\nCarrier XL Delivery Catheter\nIndications for Use (Describe)\nThe Carrier XL Delivery Catheter is intended for general intravascular use, including the peripheral, coronary and neuro\nvasculature for the infusion of diagnostic agents, such as contrast media, and to assist in the delivery of interventional\ndevices, such as distal access catheters, in the neurovasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary: K252569\nApplicant: Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263\nContact Person: Catherine Chiou\nSenior Specialist, Regulatory Affairs\nEmail: Catherine.chiou@baltgroup.com\nDate Summary Prepared: October 17, 2025\nTrade Name: Carrier XL Delivery Catheter\nCommon Name: Catheter, Percutaneous\nReview Panel: Neurology\nProduct Code: QJP, DQY\nRegulation Number: 21 CFR 870.1250\nRegulation Name: Percutaneous Catheter\nDevice Classification: Class II",
    "Substantial Equivalence": "Predicate Device: NG Delivery Catheter\n510(k) #: K230609",
    "Device Description": "Device Description:\nThe Carrier XL Delivery Catheter is a single lumen, variable stiffness, composite catheter. The\ndesign facilitates the advancement of the catheter and is intended to assist the delivery of\ninterventional devices in the peripheral and neurovasculature. The outer surface of the Carrier XL\nDelivery Catheter is coated with a hydrophilic coating to increase lubricity. The proximal end of\nthe Carrier XL Delivery Catheter incorporates a luer fitting for the attachment of accessories.\nTwo radiopaque markers at the distal end help to facilitate fluoroscopic visualization. A Steam\nShaping Mandrel and Peel-away Introducer Tube are included within the tray. The Carrier XL\nDelivery Catheter is provided sterile, non-pyrogenic, and is intended for single use only.\nIndications for Use:\nThe Carrier XL Delivery Catheter is intended for general intravascular use, including the\nperipheral, coronary and neuro vasculature for the infusion of diagnostic agents, such as contrast\nmedia, and to assist in the delivery of interventional devices, such as distal access catheters, in the\nneurovasculature.\nPage 1 of 3\n\n| Applicant: | Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263 |\n| --- | --- |\n|  |  |\n| Contact Person: | Catherine Chiou\nSenior Specialist, Regulatory Affairs\nEmail: Catherine.chiou@baltgroup.com |\n|  |  |\n\n| Date Summary Prepared: | October 17, 2025 |\n| --- | --- |\n| Trade Name: | Carrier XL Delivery Catheter |\n| Common Name: | Catheter, Percutaneous |\n| Review Panel: | Neurology |\n| Product Code: | QJP, DQY |\n| Regulation Number: | 21 CFR 870.1250 |\n| Regulation Name: | Percutaneous Catheter |\n| Device Classification: | Class II |\n| Predicate Device: | NG Delivery Catheter\n510(k) #: K230609 |\n|  |  |\n\nComparison of Technological Characteristics:\nPredicate Device: Subject Device:\nDesign Attribute /\nNG Delivery Catheter Carrier XL Delivery Catheter\nComponents\n(K230609) (K252569)\nDevice Classification / Class II / QJP, DQY\nSame as K230609\nProduct Code (Percutaneous Catheter)\nThe NG Delivery Catheter is intended for The Carrier XL Delivery Catheter is\ngeneral intravascular use, including the intended for general intravascular use,\nperipheral, coronary and neuro including the peripheral, coronary and\nvasculature for the infusion of diagnostic neuro vasculature for the infusion of\nIndications for Use\nagents, such as contrast media, and to diagnostic agents, such as contrast\nassist in the delivery of interventional media, and to assist in the delivery of\ndevices, such as distal access catheters, in interventional devices, such as distal\nthe neurovasculature. access catheters, in the neurovasculature.\nCatheter OD, Max 0.069” (1.75 mm) 0.077\" (1.96 mm)\nCatheter ID 0.021\" (0.53 mm) Same as K230609\n142 cm\nUsable Length 152 cm 152 cm\n162 cm\nCoating Length 60 cm Same as K230609\nCoating Hydrophilic Same as K230609\nPackaging Configuration\nCatheter is placed in a dispenser hoop,\nConfiguration then inserted into a pouch and placed Same as K230609\ninside a carton box\nSterilization\nSterilization Method Ethylene Oxide Same as K230609\nSupply Method Sterile, Single Use Same as K230609\nPage 2 of 3\n\n| Design Attribute / | Predicate Device: | Subject Device: |\n| --- | --- | --- |\n|  | NG Delivery Catheter | Carrier XL Delivery Catheter |\n| Components |  |  |\n|  | (K230609) | (K252569) |\n|  |  |  |\n| Device Classification /\nProduct Code | Class II / QJP, DQY\n(Percutaneous Catheter) | Same as K230609 |\n| Indications for Use | The NG Delivery Catheter is intended for\ngeneral intravascular use, including the\nperipheral, coronary and neuro\nvasculature for the infusion of diagnostic\nagents, such as contrast media, and to\nassist in the delivery of interventional\ndevices, such as distal access catheters, in\nthe neurovasculature. | The Carrier XL Delivery Catheter is\nintended for general intravascular use,\nincluding the peripheral, coronary and\nneuro vasculature for the infusion of\ndiagnostic agents, such as contrast\nmedia, and to assist in the delivery of\ninterventional devices, such as distal\naccess catheters, in the neurovasculature. |\n| Catheter OD, Max | 0.069” (1.75 mm) | 0.077\" (1.96 mm) |\n| Catheter ID | 0.021\" (0.53 mm) | Same as K230609 |\n| Usable Length | 152 cm | 142 cm\n152 cm\n162 cm |\n| Coating Length | 60 cm | Same as K230609 |\n| Coating | Hydrophilic | Same as K230609 |\n| Packaging Configuration |  |  |\n|  |  |  |\n| Configuration | Catheter is placed in a dispenser hoop,\nthen inserted into a pouch and placed\ninside a carton box | Same as K230609 |\n| Sterilization |  |  |\n| Sterilization Method | Ethylene Oxide | Same as K230609 |\n| Supply Method | Sterile, Single Use | Same as K230609 |\n\nPerformance Testing Summary:\nBiocompatibility:\nThe subject device is classified as an externally communicating device with circulating blood contact for\na limited duration (≤24 hours) in accordance with ISO 10993-1 and the FDA guidance document, “Use of\nInternational Standard ISO 10993-1, “Biological evaluation of medical devices—Part 1: Evaluation and\ntesting within a risk management process”.” The design and manufacturing of the subject device utilize\nthe same materials, processing methods, and sterilization as the predicate device (K230609), for which\nBalt has already conducted biocompatibility testing in compliance with ISO 10993-1. Therefore, no\nadditional biocompatibility testing is required.\nPerformance Data – Bench:\nThe following performance bench testing was conducted for the Carrier XL Delivery Catheter:\nTest Test Method Summary Results\nDesign Validation The subject and predicate devices were prepared in Device preparation,\n/Usability accordance with their respective instructions for use introduction, and\nand tested for device usability in a clinically relevant trackability were similar\nanatomical model. to the predicate.\nTip Buckling The maximum force to cause catheter tip buckling while The tip stiffness was\nconstrained at varying distances from the tip was comparable to the\nmeasured. predicate device.\nDimensional The dimensional attributes impacted by the change were The dimensional\nVerification measured. specifications were met.\nKink Resistance Kink resistance was evaluated by wrapping the catheter Subject device meets the\naround bends with clinically relevant radii. same criteria as the\npredicate device.\nFlow Rate The flow rate of contrast media and saline and associated The flow rate was\ninjection pressures were evaluated. characterized.\nPerformance Data – Animal:\nA determination of substantial equivalence is based upon successful completion of non-clinical bench\ntesting.\nPerformance Data – Clinical:\nA determination of substantial equivalence is based upon successful completion of non-clinical bench\ntesting.\nConclusion:\nBased on the identical intended use, similar technological characteristics, and the results of the non-\nclinical testing, the Carrier XL Delivery Catheter is found to be substantially equivalent to the predicate\ndevice (K230609). The differences in technological characteristics do not raise new questions of safety\nand effectiveness. Testing was conducted to demonstrate that the subject device, Carrier XL Delivery\nCatheter, meets the specifications and performs as intended.\nPage 3 of 3\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Design Validation\n/Usability | The subject and predicate devices were prepared in\naccordance with their respective instructions for use\nand tested for device usability in a clinically relevant\nanatomical model. | Device preparation,\nintroduction, and\ntrackability were similar\nto the predicate. |\n| Tip Buckling | The maximum force to cause catheter tip buckling while\nconstrained at varying distances from the tip was\nmeasured. | The tip stiffness was\ncomparable to the\npredicate device. |\n| Dimensional\nVerification | The dimensional attributes impacted by the change were\nmeasured. | The dimensional\nspecifications were met. |\n| Kink Resistance | Kink resistance was evaluated by wrapping the catheter\naround bends with clinically relevant radii. | Subject device meets the\nsame criteria as the\npredicate device. |\n| Flow Rate | The flow rate of contrast media and saline and associated\ninjection pressures were evaluated. | The flow rate was\ncharacterized. |"
  }
}