{
  "source_pdf": "microcatheter--balt--ng-delivery-catheter--510k.pdf",
  "clearance_number": "K230609",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe NG Delivery Catheter is a single lumen, variable stiffness, composite catheter. The design facilitates\nthe advancement of the catheter and is intended to assist the delivery of interventional devices in the\nperipheral and neurovasculature. The outer surface of the NG Delivery Catheter is coated with a\nhydrophilic coating to increase lubricity. The proximal end of the NG Delivery Catheter incorporates a\nluer fitting for the attachment of accessories. Two radiopaque markers at the distal end help to facilitate\nfluoroscopic visualization.\nA Steam Shaping Mandrel and Peel-away Introducer Tube are included within the tray. The NG Delivery\nCatheter is provided sterile, non-pyrogenic, and is intended for single use only.\nIndications for Use:\nThe NG Delivery Catheter is intended for general intravascular use, including the peripheral, coronary\nand neuro vasculature for the infusion of diagnostic agents, such as contrast media, and to assist in the\ndelivery of interventional devices, such as distal access catheters, in the neurovasculature.\nPage 1 of 5\n\n| Applicant: | Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263 |\n| --- | --- |\n|  |  |\n| Contact Person: | Catherine Chiou\nSpecialist, Regulatory Affairs\nEmail: Catherine.chiou@baltgroup.com |\n|  |  |\n\n| Date Summary | September 13, 2023 |\n| --- | --- |\n| Prepared: |  |\n| Trade Name: | NG Delivery Catheter |\n| Common Name: | Catheter, Percutaneous |\n| Review Panel: | Neurology |\n| Product Code: | QJP, DQY |\n| Regulation Number: | 21 CFR 870.1250 |\n| Device Classification: | Class II |\n| Predicate Device: | Wedge Microcatheter\n510(k) #: K172014 |\n|  |  |\n| Reference Device: | AXS Offset Delivery Assist Catheter\n510(k) #: K163259 |\n|  |  |\n\nDevice Comparison:\nPredicate Device: Reference Device: Subject Device:\nWedge Microcatheter AXS Offset Delivery Assist NG Delivery Catheter\n(K172014) Catheter (K163259) (K230609)\nDevice Class II/DQY Same as K172014 Class II/QJP, DQY\nClassification / (Percutaneous Catheters) (Percutaneous Catheters)\nProduct Code\nIndications for The Wedge Microcatheter The AXS Offset Delivery The NG Delivery Catheter\nUse is intended for general Assist Catheter is intended to is intended for general\nintravascular use, including assist in the delivery of intravascular use, including\nthe peripheral, coronary and interventional devices, such as the peripheral, coronary and\nneuro vasculature for the distal access catheters, in the neuro vasculature for the\ninfusion of diagnostic agents, neurovasculature. infusion of diagnostic\nsuch as contrast media, and to agents, such as contrast\nassist in the delivery of media, and to assist in the\ninterventional devices, such as delivery of interventional\nthe SOFIA 6F Catheter, in the devices, such as distal\nneurovasculature. access catheters, in the\nneurovasculature.\nCatheter OD, 1.73 mm (0.068”) 3.8F (1.27 mm; 0.05”) 4.5F (1.50 mm; 0.059”)\nMax –\n5.3F (1.75 mm; 0.069”)\nCatheter ID 0.53 mm (0.021”) 0.53 mm (0.021”) Same as K172014\nEffective 158 cm – 160 cm 150 cm 152 cm\nLength\nCoating Length 110 cm – 115 cm 80 cm 60 cm\nPackaging Configuration\nConfiguration Microcatheter is placed in a Catheter is placed in a Same as K172014\ndispenser hoop and accessories dispenser coil, then inserted\non a mounting card that is then into a pouch and placed\ninserted into the pouch. The inside a carton box.\npouch is then placed inside a\ncarton box.\nSterilization\nMethod Ethylene Oxide Same as K172014 Same as K172014\nHow Supplied Sterile, Single Use Same as K172014 Same as K172014\nPage 2 of 5\n\n|  | Predicate Device: | Reference Device: | Subject Device: |\n| --- | --- | --- | --- |\n|  | Wedge Microcatheter | AXS Offset Delivery Assist | NG Delivery Catheter |\n|  | (K172014) | Catheter (K163259) | (K230609) |\n| Device\nClassification /\nProduct Code | Class II/DQY\n(Percutaneous Catheters) | Same as K172014 | Class II/QJP, DQY\n(Percutaneous Catheters) |\n| Indications for\nUse | The Wedge Microcatheter\nis intended for general\nintravascular use, including\nthe peripheral, coronary and\nneuro vasculature for the\ninfusion of diagnostic agents,\nsuch as contrast media, and to\nassist in the delivery of\ninterventional devices, such as\nthe SOFIA 6F Catheter, in the\nneurovasculature. | The AXS Offset Delivery\nAssist Catheter is intended to\nassist in the delivery of\ninterventional devices, such as\ndistal access catheters, in the\nneurovasculature. | The NG Delivery Catheter\nis intended for general\nintravascular use, including\nthe peripheral, coronary and\nneuro vasculature for the\ninfusion of diagnostic\nagents, such as contrast\nmedia, and to assist in the\ndelivery of interventional\ndevices, such as distal\naccess catheters, in the\nneurovasculature. |\n| Catheter OD,\nMax | 1.73 mm (0.068”) | 3.8F (1.27 mm; 0.05”) | 4.5F (1.50 mm; 0.059”)\n–\n5.3F (1.75 mm; 0.069”) |\n| Catheter ID | 0.53 mm (0.021”) | 0.53 mm (0.021”) | Same as K172014 |\n| Effective\nLength | 158 cm – 160 cm | 150 cm | 152 cm |\n| Coating Length | 110 cm – 115 cm | 80 cm | 60 cm |\n| Packaging Configuration |  |  |  |\n| Configuration | Microcatheter is placed in a\ndispenser hoop and accessories\non a mounting card that is then\ninserted into the pouch. The\npouch is then placed inside a\ncarton box. | Catheter is placed in a\ndispenser coil, then inserted\ninto a pouch and placed\ninside a carton box. | Same as K172014 |\n| Sterilization |  |  |  |\n| Method | Ethylene Oxide | Same as K172014 | Same as K172014 |\n| How Supplied | Sterile, Single Use | Same as K172014 | Same as K172014 |\n\nBiocompatibility:\nThe following biocompatibility testing was conducted for the subject device, NG Delivery Catheter:\nTest Results Conclusions\nCytotoxicity (ISO MEM The test article scored a ‘1’ and is The test article is\nElution Test) considered non-cytotoxic under the considered non-cytotoxic.\nconditions of the test.\nSensitization (ISO Guinea Pig None of the test animals challenged with The test article did not\nMaximization Test) the test article extracts were observed elicit a sensitization\nwith a sensitization response greater than response.\n‘0’.\nIntracutaneous Reactivity The differences in the mean test and Requirements have been\ncontrol scores of the extract dermal met by the test article.\nobservations were 1.0 or less.\nAcute Systemic Toxicity None of the animals in the study were Requirements have been\nobserved with abnormal clinical signs met by the test article.\nindicative of toxicity during the 72-hour\ntest period. All were alive at the end of\nthe 72-hour test duration and body\nweight changes were within acceptable\nparameters over the course of the study.\nMaterial-Mediated Pyrogenicity None of the rabbits administered with The test article is\n(ISO Materials Mediated Rabbit the test article extract had a temperature considered non-pyrogenic.\nPyrogen) rise ≥ 0.5°C at the required observation\ntime points.\nHemocompatibility – The test article, in both extract and direct The test article is\nHemolysis method, met the criteria for assay considered non-hemolytic.\nvalidity and displayed an Average Blank\nCorrected Hemolytic Index above the\nNegative Control below 2.0%.\nHemocompatibility – The test article result was statistically Test article performed\nComplement Activation significantly lower (p<0.05) than that of better than the comparison\nthe comparison article. article under the\nconditions employed.\nHemocompatibility – The test article has “normal” vessel Scores indicate low\nThrombogenicity (In vivo) observations, and patency of “not thrombogenic potential for\noccluded” for both left/right external the test device.\njugulars.\nHemocompatibility – The clotting time of the test article and Requirements have been\nThrombogenicity (Partial the comparison article are not met by the test article.\nThromboplastin Time) significantly different.\nHemocompatibility – The test article platelet mean percentage Requirements have been\nThrombogenicity (Platelet value was between 80 to 120% and was met by the test article.\nLeukocyte Count) at least 30% above the positive control.\nHemocompatibility – Each device was inspected with zero Requirements have been\nThrombogenicity (Comparative noted locations with rough surfaces or met by the test article.\nSurface Assessment) defects.\nPage 3 of 5\n\n| Test | Results | Conclusions |\n| --- | --- | --- |\n| Cytotoxicity (ISO MEM\nElution Test) | The test article scored a ‘1’ and is\nconsidered non-cytotoxic under the\nconditions of the test. | The test article is\nconsidered non-cytotoxic. |\n| Sensitization (ISO Guinea Pig\nMaximization Test) | None of the test animals challenged with\nthe test article extracts were observed\nwith a sensitization response greater than\n‘0’. | The test article did not\nelicit a sensitization\nresponse. |\n| Intracutaneous Reactivity | The differences in the mean test and\ncontrol scores of the extract dermal\nobservations were 1.0 or less. | Requirements have been\nmet by the test article. |\n| Acute Systemic Toxicity | None of the animals in the study were\nobserved with abnormal clinical signs\nindicative of toxicity during the 72-hour\ntest period. All were alive at the end of\nthe 72-hour test duration and body\nweight changes were within acceptable\nparameters over the course of the study. | Requirements have been\nmet by the test article. |\n| Material-Mediated Pyrogenicity\n(ISO Materials Mediated Rabbit\nPyrogen) | None of the rabbits administered with\nthe test article extract had a temperature\nrise ≥ 0.5°C at the required observation\ntime points. | The test article is\nconsidered non-pyrogenic. |\n| Hemocompatibility –\nHemolysis | The test article, in both extract and direct\nmethod, met the criteria for assay\nvalidity and displayed an Average Blank\nCorrected Hemolytic Index above the\nNegative Control below 2.0%. | The test article is\nconsidered non-hemolytic. |\n| Hemocompatibility –\nComplement Activation | The test article result was statistically\nsignificantly lower (p<0.05) than that of\nthe comparison article. | Test article performed\nbetter than the comparison\narticle under the\nconditions employed. |\n| Hemocompatibility –\nThrombogenicity (In vivo) | The test article has “normal” vessel\nobservations, and patency of “not\noccluded” for both left/right external\njugulars. | Scores indicate low\nthrombogenic potential for\nthe test device. |\n| Hemocompatibility –\nThrombogenicity (Partial\nThromboplastin Time) | The clotting time of the test article and\nthe comparison article are not\nsignificantly different. | Requirements have been\nmet by the test article. |\n| Hemocompatibility –\nThrombogenicity (Platelet\nLeukocyte Count) | The test article platelet mean percentage\nvalue was between 80 to 120% and was\nat least 30% above the positive control. | Requirements have been\nmet by the test article. |\n| Hemocompatibility –\nThrombogenicity (Comparative\nSurface Assessment) | Each device was inspected with zero\nnoted locations with rough surfaces or\ndefects. | Requirements have been\nmet by the test article. |\n\nPerformance Data - Bench:\nThe following non-clinical bench testing was conducted to assess the performance of the subject device, NG\nDelivery Catheter:\nTest Test Method Summary Results\nPhysical and The physical and dimensional attributes were All samples passed the\nDimensional measured. acceptance criteria.\nTensile Strength The peak tensile force was obtained per ISO All samples passed the\n10555-1. acceptance criteria.\nKink Resistance Kink resistance was evaluated after subjecting the All samples passed the\ndevice to bending in a simulated use model. acceptance criteria.\nLiquid-Leakage The device was exposed to a minimum liquid\nAll samples passed the\npressure for a minimum of 30 seconds. The device\nacceptance criteria.\nwas inspected for leakage per ISO 10555-1.\nAir Leakage The device was exposed to air pressure by\nAll samples passed the\nsyringe. The device was inspected for leakage per\nacceptance criteria.\nISO 10555-1.\nStatic Burst The distal tip of the catheter was blocked, and\nAll samples passed the\nfluid was injected into the lumen at increasing\nacceptance criteria.\npressure until the catheter burst.\nTorque Strength The device was evaluated for torque strength by\nmeasuring the number of catheter rotations until All samples passed the\nfailure after tracking through a simulated use acceptance criteria.\nmodel.\nCatheter Tip Tip shapeability of the distal tip was measured All samples passed the\nShapeability after steam shaping. acceptance criteria.\nHub Validation Testing The luer connector was tested to functional\nAll samples passed the\nrequirements per ISO 80369-7 and non-\nacceptance criteria.\ninterconnectability to other hubs per ISO 80369-1.\nCoating Adherence The coating integrity was inspected under All samples passed the\nsimulated use conditions. acceptance criteria.\nParticulate Matter The catheter underwent simulated use testing and\nAll samples passed the\nparticulate testing was conducted including a\nacceptance criteria.\nreference device for comparison.\nTip Stiffness The catheter stiffness profile was compared to the\nThe tip stiffness was\nreference device.\ncomparable.\nFlow Rate The flow rate of contrast media and associated\nCharacterization only\ninjection pressures were evaluated.\nPage 4 of 5\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Physical and\nDimensional | The physical and dimensional attributes were\nmeasured. | All samples passed the\nacceptance criteria. |\n| Tensile Strength | The peak tensile force was obtained per ISO\n10555-1. | All samples passed the\nacceptance criteria. |\n| Kink Resistance | Kink resistance was evaluated after subjecting the\ndevice to bending in a simulated use model. | All samples passed the\nacceptance criteria. |\n| Liquid-Leakage | The device was exposed to a minimum liquid\npressure for a minimum of 30 seconds. The device\nwas inspected for leakage per ISO 10555-1. | All samples passed the\nacceptance criteria. |\n| Air Leakage | The device was exposed to air pressure by\nsyringe. The device was inspected for leakage per\nISO 10555-1. | All samples passed the\nacceptance criteria. |\n| Static Burst | The distal tip of the catheter was blocked, and\nfluid was injected into the lumen at increasing\npressure until the catheter burst. | All samples passed the\nacceptance criteria. |\n| Torque Strength | The device was evaluated for torque strength by\nmeasuring the number of catheter rotations until\nfailure after tracking through a simulated use\nmodel. | All samples passed the\nacceptance criteria. |\n| Catheter Tip\nShapeability | Tip shapeability of the distal tip was measured\nafter steam shaping. | All samples passed the\nacceptance criteria. |\n| Hub Validation Testing | The luer connector was tested to functional\nrequirements per ISO 80369-7 and non-\ninterconnectability to other hubs per ISO 80369-1. | All samples passed the\nacceptance criteria. |\n| Coating Adherence | The coating integrity was inspected under\nsimulated use conditions. | All samples passed the\nacceptance criteria. |\n| Particulate Matter | The catheter underwent simulated use testing and\nparticulate testing was conducted including a\nreference device for comparison. | All samples passed the\nacceptance criteria. |\n| Tip Stiffness | The catheter stiffness profile was compared to the\nreference device. | The tip stiffness was\ncomparable. |\n| Flow Rate | The flow rate of contrast media and associated\ninjection pressures were evaluated. | Characterization only |\n\nTest Test Method Summary Results\nSaline and Contrast After the device was used to deliver saline and All samples passed the\nExposure contrast media, the device was inspected for acceptance criteria.\ndamage, and dimensional attributes were measured.\nLubricity (Friction The lubricity peak friction force was measured.\nCharacterization only\nForce)\nRadiopacity (Visibility) The device was tested to demonstrate acceptable\nAcceptable\nradiopacity.\nPhysician Usability The devices were prepared in accordance with All samples passed the\ntheir respective instructions for use and met acceptance criteria.\nestablished acceptance criteria for device\nusability in a clinically relevant anatomical\nmodel.\nPerformance Data – Animal:\nBalt USA, LLC did not conduct non-clinical animal testing. The differences in technological\ncharacteristics do not raise new questions of safety and effectiveness.\nPerformance Data – Clinical:\nBalt USA, LLC did not conduct clinical testing. The differences in technological characteristics do not\nraise new questions of safety and effectiveness.\nConclusion:\nThe evidence presented in this 510(k) demonstrates substantial equivalence between the subject device\nand the predicate device. The subject and predicate devices have the same intended use and\nindications for use. The differences in technological characteristics do not raise new questions of\nsafety and effectiveness. Non‐clinical bench testing demonstrates the NG Delivery Catheter meets the\nspecifications.\nPage 5 of 5\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Saline and Contrast\nExposure | After the device was used to deliver saline and\ncontrast media, the device was inspected for\ndamage, and dimensional attributes were measured. | All samples passed the\nacceptance criteria. |\n| Lubricity (Friction\nForce) | The lubricity peak friction force was measured. | Characterization only |\n| Radiopacity (Visibility) | The device was tested to demonstrate acceptable\nradiopacity. | Acceptable |\n| Physician Usability | The devices were prepared in accordance with\ntheir respective instructions for use and met\nestablished acceptance criteria for device\nusability in a clinically relevant anatomical\nmodel. | All samples passed the\nacceptance criteria. |",
    "indications": "Indications for Use See PRA Statement below.\n51 0(k) Number (if known)\nK230609\nDevice Name\nNG Delivery Catheter\nIndications for Use (Describe)\nThe NG Delivery Catheter is intended for general intravascular use, including the peripheral, coronary and neuro\nvasculature for the infusion of diagnostic agents, such as contrast media, and to assist in the delivery of interventional\ndevices, such as distal access catheters, in the neurovasculature .\nType of Use (Select one or both, as applicable)\nIZI D\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid 0MB number.\"\nFORM FDA 3881 (6120) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary: K230609\nApplicant: Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263\nContact Person: Catherine Chiou\nSpecialist, Regulatory Affairs\nEmail: Catherine.chiou@baltgroup.com\nDate Summary September 13, 2023\nPrepared:\nTrade Name: NG Delivery Catheter\nCommon Name: Catheter, Percutaneous\nReview Panel: Neurology\nProduct Code: QJP, DQY\nRegulation Number: 21 CFR 870.1250\nDevice Classification: Class II",
    "contraindications": null,
    "sizing_specs": "Device Description:\nThe NG Delivery Catheter is a single lumen, variable stiffness, composite catheter. The design facilitates\nthe advancement of the catheter and is intended to assist the delivery of interventional devices in the\nperipheral and neurovasculature. The outer surface of the NG Delivery Catheter is coated with a\nhydrophilic coating to increase lubricity. The proximal end of the NG Delivery Catheter incorporates a\nluer fitting for the attachment of accessories. Two radiopaque markers at the distal end help to facilitate\nfluoroscopic visualization.\nA Steam Shaping Mandrel and Peel-away Introducer Tube are included within the tray. The NG Delivery\nCatheter is provided sterile, non-pyrogenic, and is intended for single use only.\nIndications for Use:\nThe NG Delivery Catheter is intended for general intravascular use, including the peripheral, coronary\nand neuro vasculature for the infusion of diagnostic agents, such as contrast media, and to assist in the\ndelivery of interventional devices, such as distal access catheters, in the neurovasculature.\nPage 1 of 5\n\n| Applicant: | Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263 |\n| --- | --- |\n|  |  |\n| Contact Person: | Catherine Chiou\nSpecialist, Regulatory Affairs\nEmail: Catherine.chiou@baltgroup.com |\n|  |  |\n\n| Date Summary | September 13, 2023 |\n| --- | --- |\n| Prepared: |  |\n| Trade Name: | NG Delivery Catheter |\n| Common Name: | Catheter, Percutaneous |\n| Review Panel: | Neurology |\n| Product Code: | QJP, DQY |\n| Regulation Number: | 21 CFR 870.1250 |\n| Device Classification: | Class II |\n| Predicate Device: | Wedge Microcatheter\n510(k) #: K172014 |\n|  |  |\n| Reference Device: | AXS Offset Delivery Assist Catheter\n510(k) #: K163259 |\n|  |  |\n\nDevice Comparison:\nPredicate Device: Reference Device: Subject Device:\nWedge Microcatheter AXS Offset Delivery Assist NG Delivery Catheter\n(K172014) Catheter (K163259) (K230609)\nDevice Class II/DQY Same as K172014 Class II/QJP, DQY\nClassification / (Percutaneous Catheters) (Percutaneous Catheters)\nProduct Code\nIndications for The Wedge Microcatheter The AXS Offset Delivery The NG Delivery Catheter\nUse is intended for general Assist Catheter is intended to is intended for general\nintravascular use, including assist in the delivery of intravascular use, including\nthe peripheral, coronary and interventional devices, such as the peripheral, coronary and\nneuro vasculature for the distal access catheters, in the neuro vasculature for the\ninfusion of diagnostic agents, neurovasculature. infusion of diagnostic\nsuch as contrast media, and to agents, such as contrast\nassist in the delivery of media, and to assist in the\ninterventional devices, such as delivery of interventional\nthe SOFIA 6F Catheter, in the devices, such as distal\nneurovasculature. access catheters, in the\nneurovasculature.\nCatheter OD, 1.73 mm (0.068”) 3.8F (1.27 mm; 0.05”) 4.5F (1.50 mm; 0.059”)\nMax –\n5.3F (1.75 mm; 0.069”)\nCatheter ID 0.53 mm (0.021”) 0.53 mm (0.021”) Same as K172014\nEffective 158 cm – 160 cm 150 cm 152 cm\nLength\nCoating Length 110 cm – 115 cm 80 cm 60 cm\nPackaging Configuration\nConfiguration Microcatheter is placed in a Catheter is placed in a Same as K172014\ndispenser hoop and accessories dispenser coil, then inserted\non a mounting card that is then into a pouch and placed\ninserted into the pouch. The inside a carton box.\npouch is then placed inside a\ncarton box.\nSterilization\nMethod Ethylene Oxide Same as K172014 Same as K172014\nHow Supplied Sterile, Single Use Same as K172014 Same as K172014\nPage 2 of 5\n\n|  | Predicate Device: | Reference Device: | Subject Device: |\n| --- | --- | --- | --- |\n|  | Wedge Microcatheter | AXS Offset Delivery Assist | NG Delivery Catheter |\n|  | (K172014) | Catheter (K163259) | (K230609) |\n| Device\nClassification /\nProduct Code | Class II/DQY\n(Percutaneous Catheters) | Same as K172014 | Class II/QJP, DQY\n(Percutaneous Catheters) |\n| Indications for\nUse | The Wedge Microcatheter\nis intended for general\nintravascular use, including\nthe peripheral, coronary and\nneuro vasculature for the\ninfusion of diagnostic agents,\nsuch as contrast media, and to\nassist in the delivery of\ninterventional devices, such as\nthe SOFIA 6F Catheter, in the\nneurovasculature. | The AXS Offset Delivery\nAssist Catheter is intended to\nassist in the delivery of\ninterventional devices, such as\ndistal access catheters, in the\nneurovasculature. | The NG Delivery Catheter\nis intended for general\nintravascular use, including\nthe peripheral, coronary and\nneuro vasculature for the\ninfusion of diagnostic\nagents, such as contrast\nmedia, and to assist in the\ndelivery of interventional\ndevices, such as distal\naccess catheters, in the\nneurovasculature. |\n| Catheter OD,\nMax | 1.73 mm (0.068”) | 3.8F (1.27 mm; 0.05”) | 4.5F (1.50 mm; 0.059”)\n–\n5.3F (1.75 mm; 0.069”) |\n| Catheter ID | 0.53 mm (0.021”) | 0.53 mm (0.021”) | Same as K172014 |\n| Effective\nLength | 158 cm – 160 cm | 150 cm | 152 cm |\n| Coating Length | 110 cm – 115 cm | 80 cm | 60 cm |\n| Packaging Configuration |  |  |  |\n| Configuration | Microcatheter is placed in a\ndispenser hoop and accessories\non a mounting card that is then\ninserted into the pouch. The\npouch is then placed inside a\ncarton box. | Catheter is placed in a\ndispenser coil, then inserted\ninto a pouch and placed\ninside a carton box. | Same as K172014 |\n| Sterilization |  |  |  |\n| Method | Ethylene Oxide | Same as K172014 | Same as K172014 |\n| How Supplied | Sterile, Single Use | Same as K172014 | Same as K172014 |\n\nBiocompatibility:\nThe following biocompatibility testing was conducted for the subject device, NG Delivery Catheter:\nTest Results Conclusions\nCytotoxicity (ISO MEM The test article scored a ‘1’ and is The test article is\nElution Test) considered non-cytotoxic under the considered non-cytotoxic.\nconditions of the test.\nSensitization (ISO Guinea Pig None of the test animals challenged with The test article did not\nMaximization Test) the test article extracts were observed elicit a sensitization\nwith a sensitization response greater than response.\n‘0’.\nIntracutaneous Reactivity The differences in the mean test and Requirements have been\ncontrol scores of the extract dermal met by the test article.\nobservations were 1.0 or less.\nAcute Systemic Toxicity None of the animals in the study were Requirements have been\nobserved with abnormal clinical signs met by the test article.\nindicative of toxicity during the 72-hour\ntest period. All were alive at the end of\nthe 72-hour test duration and body\nweight changes were within acceptable\nparameters over the course of the study.\nMaterial-Mediated Pyrogenicity None of the rabbits administered with The test article is\n(ISO Materials Mediated Rabbit the test article extract had a temperature considered non-pyrogenic.\nPyrogen) rise ≥ 0.5°C at the required observation\ntime points.\nHemocompatibility – The test article, in both extract and direct The test article is\nHemolysis method, met the criteria for assay considered non-hemolytic.\nvalidity and displayed an Average Blank\nCorrected Hemolytic Index above the\nNegative Control below 2.0%.\nHemocompatibility – The test article result was statistically Test article performed\nComplement Activation significantly lower (p<0.05) than that of better than the comparison\nthe comparison article. article under the\nconditions employed.\nHemocompatibility – The test article has “normal” vessel Scores indicate low\nThrombogenicity (In vivo) observations, and patency of “not thrombogenic potential for\noccluded” for both left/right external the test device.\njugulars.\nHemocompatibility – The clotting time of the test article and Requirements have been\nThrombogenicity (Partial the comparison article are not met by the test article.\nThromboplastin Time) significantly different.\nHemocompatibility – The test article platelet mean percentage Requirements have been\nThrombogenicity (Platelet value was between 80 to 120% and was met by the test article.\nLeukocyte Count) at least 30% above the positive control.\nHemocompatibility – Each device was inspected with zero Requirements have been\nThrombogenicity (Comparative noted locations with rough surfaces or met by the test article.\nSurface Assessment) defects.\nPage 3 of 5\n\n| Test | Results | Conclusions |\n| --- | --- | --- |\n| Cytotoxicity (ISO MEM\nElution Test) | The test article scored a ‘1’ and is\nconsidered non-cytotoxic under the\nconditions of the test. | The test article is\nconsidered non-cytotoxic. |\n| Sensitization (ISO Guinea Pig\nMaximization Test) | None of the test animals challenged with\nthe test article extracts were observed\nwith a sensitization response greater than\n‘0’. | The test article did not\nelicit a sensitization\nresponse. |\n| Intracutaneous Reactivity | The differences in the mean test and\ncontrol scores of the extract dermal\nobservations were 1.0 or less. | Requirements have been\nmet by the test article. |\n| Acute Systemic Toxicity | None of the animals in the study were\nobserved with abnormal clinical signs\nindicative of toxicity during the 72-hour\ntest period. All were alive at the end of\nthe 72-hour test duration and body\nweight changes were within acceptable\nparameters over the course of the study. | Requirements have been\nmet by the test article. |\n| Material-Mediated Pyrogenicity\n(ISO Materials Mediated Rabbit\nPyrogen) | None of the rabbits administered with\nthe test article extract had a temperature\nrise ≥ 0.5°C at the required observation\ntime points. | The test article is\nconsidered non-pyrogenic. |\n| Hemocompatibility –\nHemolysis | The test article, in both extract and direct\nmethod, met the criteria for assay\nvalidity and displayed an Average Blank\nCorrected Hemolytic Index above the\nNegative Control below 2.0%. | The test article is\nconsidered non-hemolytic. |\n| Hemocompatibility –\nComplement Activation | The test article result was statistically\nsignificantly lower (p<0.05) than that of\nthe comparison article. | Test article performed\nbetter than the comparison\narticle under the\nconditions employed. |\n| Hemocompatibility –\nThrombogenicity (In vivo) | The test article has “normal” vessel\nobservations, and patency of “not\noccluded” for both left/right external\njugulars. | Scores indicate low\nthrombogenic potential for\nthe test device. |\n| Hemocompatibility –\nThrombogenicity (Partial\nThromboplastin Time) | The clotting time of the test article and\nthe comparison article are not\nsignificantly different. | Requirements have been\nmet by the test article. |\n| Hemocompatibility –\nThrombogenicity (Platelet\nLeukocyte Count) | The test article platelet mean percentage\nvalue was between 80 to 120% and was\nat least 30% above the positive control. | Requirements have been\nmet by the test article. |\n| Hemocompatibility –\nThrombogenicity (Comparative\nSurface Assessment) | Each device was inspected with zero\nnoted locations with rough surfaces or\ndefects. | Requirements have been\nmet by the test article. |\n\nPerformance Data - Bench:\nThe following non-clinical bench testing was conducted to assess the performance of the subject device, NG\nDelivery Catheter:\nTest Test Method Summary Results\nPhysical and The physical and dimensional attributes were All samples passed the\nDimensional measured. acceptance criteria.\nTensile Strength The peak tensile force was obtained per ISO All samples passed the\n10555-1. acceptance criteria.\nKink Resistance Kink resistance was evaluated after subjecting the All samples passed the\ndevice to bending in a simulated use model. acceptance criteria.\nLiquid-Leakage The device was exposed to a minimum liquid\nAll samples passed the\npressure for a minimum of 30 seconds. The device\nacceptance criteria.\nwas inspected for leakage per ISO 10555-1.\nAir Leakage The device was exposed to air pressure by\nAll samples passed the\nsyringe. The device was inspected for leakage per\nacceptance criteria.\nISO 10555-1.\nStatic Burst The distal tip of the catheter was blocked, and\nAll samples passed the\nfluid was injected into the lumen at increasing\nacceptance criteria.\npressure until the catheter burst.\nTorque Strength The device was evaluated for torque strength by\nmeasuring the number of catheter rotations until All samples passed the\nfailure after tracking through a simulated use acceptance criteria.\nmodel.\nCatheter Tip Tip shapeability of the distal tip was measured All samples passed the\nShapeability after steam shaping. acceptance criteria.\nHub Validation Testing The luer connector was tested to functional\nAll samples passed the\nrequirements per ISO 80369-7 and non-\nacceptance criteria.\ninterconnectability to other hubs per ISO 80369-1.\nCoating Adherence The coating integrity was inspected under All samples passed the\nsimulated use conditions. acceptance criteria.\nParticulate Matter The catheter underwent simulated use testing and\nAll samples passed the\nparticulate testing was conducted including a\nacceptance criteria.\nreference device for comparison.\nTip Stiffness The catheter stiffness profile was compared to the\nThe tip stiffness was\nreference device.\ncomparable.\nFlow Rate The flow rate of contrast media and associated\nCharacterization only\ninjection pressures were evaluated.\nPage 4 of 5\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Physical and\nDimensional | The physical and dimensional attributes were\nmeasured. | All samples passed the\nacceptance criteria. |\n| Tensile Strength | The peak tensile force was obtained per ISO\n10555-1. | All samples passed the\nacceptance criteria. |\n| Kink Resistance | Kink resistance was evaluated after subjecting the\ndevice to bending in a simulated use model. | All samples passed the\nacceptance criteria. |\n| Liquid-Leakage | The device was exposed to a minimum liquid\npressure for a minimum of 30 seconds. The device\nwas inspected for leakage per ISO 10555-1. | All samples passed the\nacceptance criteria. |\n| Air Leakage | The device was exposed to air pressure by\nsyringe. The device was inspected for leakage per\nISO 10555-1. | All samples passed the\nacceptance criteria. |\n| Static Burst | The distal tip of the catheter was blocked, and\nfluid was injected into the lumen at increasing\npressure until the catheter burst. | All samples passed the\nacceptance criteria. |\n| Torque Strength | The device was evaluated for torque strength by\nmeasuring the number of catheter rotations until\nfailure after tracking through a simulated use\nmodel. | All samples passed the\nacceptance criteria. |\n| Catheter Tip\nShapeability | Tip shapeability of the distal tip was measured\nafter steam shaping. | All samples passed the\nacceptance criteria. |\n| Hub Validation Testing | The luer connector was tested to functional\nrequirements per ISO 80369-7 and non-\ninterconnectability to other hubs per ISO 80369-1. | All samples passed the\nacceptance criteria. |\n| Coating Adherence | The coating integrity was inspected under\nsimulated use conditions. | All samples passed the\nacceptance criteria. |\n| Particulate Matter | The catheter underwent simulated use testing and\nparticulate testing was conducted including a\nreference device for comparison. | All samples passed the\nacceptance criteria. |\n| Tip Stiffness | The catheter stiffness profile was compared to the\nreference device. | The tip stiffness was\ncomparable. |\n| Flow Rate | The flow rate of contrast media and associated\ninjection pressures were evaluated. | Characterization only |\n\nTest Test Method Summary Results\nSaline and Contrast After the device was used to deliver saline and All samples passed the\nExposure contrast media, the device was inspected for acceptance criteria.\ndamage, and dimensional attributes were measured.\nLubricity (Friction The lubricity peak friction force was measured.\nCharacterization only\nForce)\nRadiopacity (Visibility) The device was tested to demonstrate acceptable\nAcceptable\nradiopacity.\nPhysician Usability The devices were prepared in accordance with All samples passed the\ntheir respective instructions for use and met acceptance criteria.\nestablished acceptance criteria for device\nusability in a clinically relevant anatomical\nmodel.\nPerformance Data – Animal:\nBalt USA, LLC did not conduct non-clinical animal testing. The differences in technological\ncharacteristics do not raise new questions of safety and effectiveness.\nPerformance Data – Clinical:\nBalt USA, LLC did not conduct clinical testing. The differences in technological characteristics do not\nraise new questions of safety and effectiveness.\nConclusion:\nThe evidence presented in this 510(k) demonstrates substantial equivalence between the subject device\nand the predicate device. The subject and predicate devices have the same intended use and\nindications for use. The differences in technological characteristics do not raise new questions of\nsafety and effectiveness. Non‐clinical bench testing demonstrates the NG Delivery Catheter meets the\nspecifications.\nPage 5 of 5\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Saline and Contrast\nExposure | After the device was used to deliver saline and\ncontrast media, the device was inspected for\ndamage, and dimensional attributes were measured. | All samples passed the\nacceptance criteria. |\n| Lubricity (Friction\nForce) | The lubricity peak friction force was measured. | Characterization only |\n| Radiopacity (Visibility) | The device was tested to demonstrate acceptable\nradiopacity. | Acceptable |\n| Physician Usability | The devices were prepared in accordance with\ntheir respective instructions for use and met\nestablished acceptance criteria for device\nusability in a clinically relevant anatomical\nmodel. | All samples passed the\nacceptance criteria. |",
    "also_known_as": [
      "K172014",
      "K163259"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n51 0(k) Number (if known)\nK230609\nDevice Name\nNG Delivery Catheter\nIndications for Use (Describe)\nThe NG Delivery Catheter is intended for general intravascular use, including the peripheral, coronary and neuro\nvasculature for the infusion of diagnostic agents, such as contrast media, and to assist in the delivery of interventional\ndevices, such as distal access catheters, in the neurovasculature .\nType of Use (Select one or both, as applicable)\nIZI D\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid 0MB number.\"\nFORM FDA 3881 (6120) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary: K230609\nApplicant: Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263\nContact Person: Catherine Chiou\nSpecialist, Regulatory Affairs\nEmail: Catherine.chiou@baltgroup.com\nDate Summary September 13, 2023\nPrepared:\nTrade Name: NG Delivery Catheter\nCommon Name: Catheter, Percutaneous\nReview Panel: Neurology\nProduct Code: QJP, DQY\nRegulation Number: 21 CFR 870.1250\nDevice Classification: Class II",
    "Substantial Equivalence": "Predicate Device: Wedge Microcatheter\n510(k) #: K172014\nReference Device: AXS Offset Delivery Assist Catheter\n510(k) #: K163259",
    "Device Description": "Device Description:\nThe NG Delivery Catheter is a single lumen, variable stiffness, composite catheter. The design facilitates\nthe advancement of the catheter and is intended to assist the delivery of interventional devices in the\nperipheral and neurovasculature. The outer surface of the NG Delivery Catheter is coated with a\nhydrophilic coating to increase lubricity. The proximal end of the NG Delivery Catheter incorporates a\nluer fitting for the attachment of accessories. Two radiopaque markers at the distal end help to facilitate\nfluoroscopic visualization.\nA Steam Shaping Mandrel and Peel-away Introducer Tube are included within the tray. The NG Delivery\nCatheter is provided sterile, non-pyrogenic, and is intended for single use only.\nIndications for Use:\nThe NG Delivery Catheter is intended for general intravascular use, including the peripheral, coronary\nand neuro vasculature for the infusion of diagnostic agents, such as contrast media, and to assist in the\ndelivery of interventional devices, such as distal access catheters, in the neurovasculature.\nPage 1 of 5\n\n| Applicant: | Balt USA, LLC\n29 Parker\nIrvine, CA 92618\nRegistration No.: 3014162263 |\n| --- | --- |\n|  |  |\n| Contact Person: | Catherine Chiou\nSpecialist, Regulatory Affairs\nEmail: Catherine.chiou@baltgroup.com |\n|  |  |\n\n| Date Summary | September 13, 2023 |\n| --- | --- |\n| Prepared: |  |\n| Trade Name: | NG Delivery Catheter |\n| Common Name: | Catheter, Percutaneous |\n| Review Panel: | Neurology |\n| Product Code: | QJP, DQY |\n| Regulation Number: | 21 CFR 870.1250 |\n| Device Classification: | Class II |\n| Predicate Device: | Wedge Microcatheter\n510(k) #: K172014 |\n|  |  |\n| Reference Device: | AXS Offset Delivery Assist Catheter\n510(k) #: K163259 |\n|  |  |\n\nDevice Comparison:\nPredicate Device: Reference Device: Subject Device:\nWedge Microcatheter AXS Offset Delivery Assist NG Delivery Catheter\n(K172014) Catheter (K163259) (K230609)\nDevice Class II/DQY Same as K172014 Class II/QJP, DQY\nClassification / (Percutaneous Catheters) (Percutaneous Catheters)\nProduct Code\nIndications for The Wedge Microcatheter The AXS Offset Delivery The NG Delivery Catheter\nUse is intended for general Assist Catheter is intended to is intended for general\nintravascular use, including assist in the delivery of intravascular use, including\nthe peripheral, coronary and interventional devices, such as the peripheral, coronary and\nneuro vasculature for the distal access catheters, in the neuro vasculature for the\ninfusion of diagnostic agents, neurovasculature. infusion of diagnostic\nsuch as contrast media, and to agents, such as contrast\nassist in the delivery of media, and to assist in the\ninterventional devices, such as delivery of interventional\nthe SOFIA 6F Catheter, in the devices, such as distal\nneurovasculature. access catheters, in the\nneurovasculature.\nCatheter OD, 1.73 mm (0.068”) 3.8F (1.27 mm; 0.05”) 4.5F (1.50 mm; 0.059”)\nMax –\n5.3F (1.75 mm; 0.069”)\nCatheter ID 0.53 mm (0.021”) 0.53 mm (0.021”) Same as K172014\nEffective 158 cm – 160 cm 150 cm 152 cm\nLength\nCoating Length 110 cm – 115 cm 80 cm 60 cm\nPackaging Configuration\nConfiguration Microcatheter is placed in a Catheter is placed in a Same as K172014\ndispenser hoop and accessories dispenser coil, then inserted\non a mounting card that is then into a pouch and placed\ninserted into the pouch. The inside a carton box.\npouch is then placed inside a\ncarton box.\nSterilization\nMethod Ethylene Oxide Same as K172014 Same as K172014\nHow Supplied Sterile, Single Use Same as K172014 Same as K172014\nPage 2 of 5\n\n|  | Predicate Device: | Reference Device: | Subject Device: |\n| --- | --- | --- | --- |\n|  | Wedge Microcatheter | AXS Offset Delivery Assist | NG Delivery Catheter |\n|  | (K172014) | Catheter (K163259) | (K230609) |\n| Device\nClassification /\nProduct Code | Class II/DQY\n(Percutaneous Catheters) | Same as K172014 | Class II/QJP, DQY\n(Percutaneous Catheters) |\n| Indications for\nUse | The Wedge Microcatheter\nis intended for general\nintravascular use, including\nthe peripheral, coronary and\nneuro vasculature for the\ninfusion of diagnostic agents,\nsuch as contrast media, and to\nassist in the delivery of\ninterventional devices, such as\nthe SOFIA 6F Catheter, in the\nneurovasculature. | The AXS Offset Delivery\nAssist Catheter is intended to\nassist in the delivery of\ninterventional devices, such as\ndistal access catheters, in the\nneurovasculature. | The NG Delivery Catheter\nis intended for general\nintravascular use, including\nthe peripheral, coronary and\nneuro vasculature for the\ninfusion of diagnostic\nagents, such as contrast\nmedia, and to assist in the\ndelivery of interventional\ndevices, such as distal\naccess catheters, in the\nneurovasculature. |\n| Catheter OD,\nMax | 1.73 mm (0.068”) | 3.8F (1.27 mm; 0.05”) | 4.5F (1.50 mm; 0.059”)\n–\n5.3F (1.75 mm; 0.069”) |\n| Catheter ID | 0.53 mm (0.021”) | 0.53 mm (0.021”) | Same as K172014 |\n| Effective\nLength | 158 cm – 160 cm | 150 cm | 152 cm |\n| Coating Length | 110 cm – 115 cm | 80 cm | 60 cm |\n| Packaging Configuration |  |  |  |\n| Configuration | Microcatheter is placed in a\ndispenser hoop and accessories\non a mounting card that is then\ninserted into the pouch. The\npouch is then placed inside a\ncarton box. | Catheter is placed in a\ndispenser coil, then inserted\ninto a pouch and placed\ninside a carton box. | Same as K172014 |\n| Sterilization |  |  |  |\n| Method | Ethylene Oxide | Same as K172014 | Same as K172014 |\n| How Supplied | Sterile, Single Use | Same as K172014 | Same as K172014 |\n\nBiocompatibility:\nThe following biocompatibility testing was conducted for the subject device, NG Delivery Catheter:\nTest Results Conclusions\nCytotoxicity (ISO MEM The test article scored a ‘1’ and is The test article is\nElution Test) considered non-cytotoxic under the considered non-cytotoxic.\nconditions of the test.\nSensitization (ISO Guinea Pig None of the test animals challenged with The test article did not\nMaximization Test) the test article extracts were observed elicit a sensitization\nwith a sensitization response greater than response.\n‘0’.\nIntracutaneous Reactivity The differences in the mean test and Requirements have been\ncontrol scores of the extract dermal met by the test article.\nobservations were 1.0 or less.\nAcute Systemic Toxicity None of the animals in the study were Requirements have been\nobserved with abnormal clinical signs met by the test article.\nindicative of toxicity during the 72-hour\ntest period. All were alive at the end of\nthe 72-hour test duration and body\nweight changes were within acceptable\nparameters over the course of the study.\nMaterial-Mediated Pyrogenicity None of the rabbits administered with The test article is\n(ISO Materials Mediated Rabbit the test article extract had a temperature considered non-pyrogenic.\nPyrogen) rise ≥ 0.5°C at the required observation\ntime points.\nHemocompatibility – The test article, in both extract and direct The test article is\nHemolysis method, met the criteria for assay considered non-hemolytic.\nvalidity and displayed an Average Blank\nCorrected Hemolytic Index above the\nNegative Control below 2.0%.\nHemocompatibility – The test article result was statistically Test article performed\nComplement Activation significantly lower (p<0.05) than that of better than the comparison\nthe comparison article. article under the\nconditions employed.\nHemocompatibility – The test article has “normal” vessel Scores indicate low\nThrombogenicity (In vivo) observations, and patency of “not thrombogenic potential for\noccluded” for both left/right external the test device.\njugulars.\nHemocompatibility – The clotting time of the test article and Requirements have been\nThrombogenicity (Partial the comparison article are not met by the test article.\nThromboplastin Time) significantly different.\nHemocompatibility – The test article platelet mean percentage Requirements have been\nThrombogenicity (Platelet value was between 80 to 120% and was met by the test article.\nLeukocyte Count) at least 30% above the positive control.\nHemocompatibility – Each device was inspected with zero Requirements have been\nThrombogenicity (Comparative noted locations with rough surfaces or met by the test article.\nSurface Assessment) defects.\nPage 3 of 5\n\n| Test | Results | Conclusions |\n| --- | --- | --- |\n| Cytotoxicity (ISO MEM\nElution Test) | The test article scored a ‘1’ and is\nconsidered non-cytotoxic under the\nconditions of the test. | The test article is\nconsidered non-cytotoxic. |\n| Sensitization (ISO Guinea Pig\nMaximization Test) | None of the test animals challenged with\nthe test article extracts were observed\nwith a sensitization response greater than\n‘0’. | The test article did not\nelicit a sensitization\nresponse. |\n| Intracutaneous Reactivity | The differences in the mean test and\ncontrol scores of the extract dermal\nobservations were 1.0 or less. | Requirements have been\nmet by the test article. |\n| Acute Systemic Toxicity | None of the animals in the study were\nobserved with abnormal clinical signs\nindicative of toxicity during the 72-hour\ntest period. All were alive at the end of\nthe 72-hour test duration and body\nweight changes were within acceptable\nparameters over the course of the study. | Requirements have been\nmet by the test article. |\n| Material-Mediated Pyrogenicity\n(ISO Materials Mediated Rabbit\nPyrogen) | None of the rabbits administered with\nthe test article extract had a temperature\nrise ≥ 0.5°C at the required observation\ntime points. | The test article is\nconsidered non-pyrogenic. |\n| Hemocompatibility –\nHemolysis | The test article, in both extract and direct\nmethod, met the criteria for assay\nvalidity and displayed an Average Blank\nCorrected Hemolytic Index above the\nNegative Control below 2.0%. | The test article is\nconsidered non-hemolytic. |\n| Hemocompatibility –\nComplement Activation | The test article result was statistically\nsignificantly lower (p<0.05) than that of\nthe comparison article. | Test article performed\nbetter than the comparison\narticle under the\nconditions employed. |\n| Hemocompatibility –\nThrombogenicity (In vivo) | The test article has “normal” vessel\nobservations, and patency of “not\noccluded” for both left/right external\njugulars. | Scores indicate low\nthrombogenic potential for\nthe test device. |\n| Hemocompatibility –\nThrombogenicity (Partial\nThromboplastin Time) | The clotting time of the test article and\nthe comparison article are not\nsignificantly different. | Requirements have been\nmet by the test article. |\n| Hemocompatibility –\nThrombogenicity (Platelet\nLeukocyte Count) | The test article platelet mean percentage\nvalue was between 80 to 120% and was\nat least 30% above the positive control. | Requirements have been\nmet by the test article. |\n| Hemocompatibility –\nThrombogenicity (Comparative\nSurface Assessment) | Each device was inspected with zero\nnoted locations with rough surfaces or\ndefects. | Requirements have been\nmet by the test article. |\n\nPerformance Data - Bench:\nThe following non-clinical bench testing was conducted to assess the performance of the subject device, NG\nDelivery Catheter:\nTest Test Method Summary Results\nPhysical and The physical and dimensional attributes were All samples passed the\nDimensional measured. acceptance criteria.\nTensile Strength The peak tensile force was obtained per ISO All samples passed the\n10555-1. acceptance criteria.\nKink Resistance Kink resistance was evaluated after subjecting the All samples passed the\ndevice to bending in a simulated use model. acceptance criteria.\nLiquid-Leakage The device was exposed to a minimum liquid\nAll samples passed the\npressure for a minimum of 30 seconds. The device\nacceptance criteria.\nwas inspected for leakage per ISO 10555-1.\nAir Leakage The device was exposed to air pressure by\nAll samples passed the\nsyringe. The device was inspected for leakage per\nacceptance criteria.\nISO 10555-1.\nStatic Burst The distal tip of the catheter was blocked, and\nAll samples passed the\nfluid was injected into the lumen at increasing\nacceptance criteria.\npressure until the catheter burst.\nTorque Strength The device was evaluated for torque strength by\nmeasuring the number of catheter rotations until All samples passed the\nfailure after tracking through a simulated use acceptance criteria.\nmodel.\nCatheter Tip Tip shapeability of the distal tip was measured All samples passed the\nShapeability after steam shaping. acceptance criteria.\nHub Validation Testing The luer connector was tested to functional\nAll samples passed the\nrequirements per ISO 80369-7 and non-\nacceptance criteria.\ninterconnectability to other hubs per ISO 80369-1.\nCoating Adherence The coating integrity was inspected under All samples passed the\nsimulated use conditions. acceptance criteria.\nParticulate Matter The catheter underwent simulated use testing and\nAll samples passed the\nparticulate testing was conducted including a\nacceptance criteria.\nreference device for comparison.\nTip Stiffness The catheter stiffness profile was compared to the\nThe tip stiffness was\nreference device.\ncomparable.\nFlow Rate The flow rate of contrast media and associated\nCharacterization only\ninjection pressures were evaluated.\nPage 4 of 5\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Physical and\nDimensional | The physical and dimensional attributes were\nmeasured. | All samples passed the\nacceptance criteria. |\n| Tensile Strength | The peak tensile force was obtained per ISO\n10555-1. | All samples passed the\nacceptance criteria. |\n| Kink Resistance | Kink resistance was evaluated after subjecting the\ndevice to bending in a simulated use model. | All samples passed the\nacceptance criteria. |\n| Liquid-Leakage | The device was exposed to a minimum liquid\npressure for a minimum of 30 seconds. The device\nwas inspected for leakage per ISO 10555-1. | All samples passed the\nacceptance criteria. |\n| Air Leakage | The device was exposed to air pressure by\nsyringe. The device was inspected for leakage per\nISO 10555-1. | All samples passed the\nacceptance criteria. |\n| Static Burst | The distal tip of the catheter was blocked, and\nfluid was injected into the lumen at increasing\npressure until the catheter burst. | All samples passed the\nacceptance criteria. |\n| Torque Strength | The device was evaluated for torque strength by\nmeasuring the number of catheter rotations until\nfailure after tracking through a simulated use\nmodel. | All samples passed the\nacceptance criteria. |\n| Catheter Tip\nShapeability | Tip shapeability of the distal tip was measured\nafter steam shaping. | All samples passed the\nacceptance criteria. |\n| Hub Validation Testing | The luer connector was tested to functional\nrequirements per ISO 80369-7 and non-\ninterconnectability to other hubs per ISO 80369-1. | All samples passed the\nacceptance criteria. |\n| Coating Adherence | The coating integrity was inspected under\nsimulated use conditions. | All samples passed the\nacceptance criteria. |\n| Particulate Matter | The catheter underwent simulated use testing and\nparticulate testing was conducted including a\nreference device for comparison. | All samples passed the\nacceptance criteria. |\n| Tip Stiffness | The catheter stiffness profile was compared to the\nreference device. | The tip stiffness was\ncomparable. |\n| Flow Rate | The flow rate of contrast media and associated\ninjection pressures were evaluated. | Characterization only |\n\nTest Test Method Summary Results\nSaline and Contrast After the device was used to deliver saline and All samples passed the\nExposure contrast media, the device was inspected for acceptance criteria.\ndamage, and dimensional attributes were measured.\nLubricity (Friction The lubricity peak friction force was measured.\nCharacterization only\nForce)\nRadiopacity (Visibility) The device was tested to demonstrate acceptable\nAcceptable\nradiopacity.\nPhysician Usability The devices were prepared in accordance with All samples passed the\ntheir respective instructions for use and met acceptance criteria.\nestablished acceptance criteria for device\nusability in a clinically relevant anatomical\nmodel.\nPerformance Data – Animal:\nBalt USA, LLC did not conduct non-clinical animal testing. The differences in technological\ncharacteristics do not raise new questions of safety and effectiveness.\nPerformance Data – Clinical:\nBalt USA, LLC did not conduct clinical testing. The differences in technological characteristics do not\nraise new questions of safety and effectiveness.\nConclusion:\nThe evidence presented in this 510(k) demonstrates substantial equivalence between the subject device\nand the predicate device. The subject and predicate devices have the same intended use and\nindications for use. The differences in technological characteristics do not raise new questions of\nsafety and effectiveness. Non‐clinical bench testing demonstrates the NG Delivery Catheter meets the\nspecifications.\nPage 5 of 5\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Saline and Contrast\nExposure | After the device was used to deliver saline and\ncontrast media, the device was inspected for\ndamage, and dimensional attributes were measured. | All samples passed the\nacceptance criteria. |\n| Lubricity (Friction\nForce) | The lubricity peak friction force was measured. | Characterization only |\n| Radiopacity (Visibility) | The device was tested to demonstrate acceptable\nradiopacity. | Acceptable |\n| Physician Usability | The devices were prepared in accordance with\ntheir respective instructions for use and met\nestablished acceptance criteria for device\nusability in a clinically relevant anatomical\nmodel. | All samples passed the\nacceptance criteria. |"
  }
}