{
  "source_pdf": "microcatheter--crossroads-neurovascular-inc--path-bgc--510k.pdf",
  "clearance_number": "K242392",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe PATH Balloon Guide Catheter (PATH BGC) is a dual coaxial lumen catheter consisting of an inner coil\nreinforced variable stiffness lumen and an outer braid reinforced variable stiffness lumen. A radiopaque marker is\nincluded at the tip of the catheter and at the distal and proximal ends of the balloon. A compliant balloon is mounted\nnear the distal end of the catheter to provide vascular occlusion during angiographic procedures. The catheter has\nhydrophilic coating at the distal and proximal end. A bifurcated luer hub on the proximal end allows attachments for\nflushing and balloon inflation.\nIndications For Use\nPATH BGC is indicated for use in facilitating the insertion and guidance of an intravascular catheter into a selected\nblood vessel in the neurovascular system. The balloon provides temporary vascular occlusion during these and other\nangiographic procedures.\nComparison of Predicate and Subject Devices\nThe table below provides the comparison of technological characteristics and indications for use of the subject\ndevice with the predicate device.\n1\n\n| Applicant: |  |  | Crossroads Neurovascular, Inc.\n105 North Pointe Drive, Suite D\nLake Forest, CA 92630 |\n| --- | --- | --- | --- |\n| Contact: |  |  | Ryan Breckenridge\nTelephone: 760-917-1294\nEmail: ryan.breckenridge@m4dllc.com |\n|  | Date Prepared: |  | May 07, 2025 |\n|  | Device Trade Name: |  | PATH BGC |\n|  | Device Common Name: |  | Balloon Guide Catheter |\n|  | Classification Name: |  | Catheter, Percutaneous |\n|  | Regulation Number: |  | 21 CFR 870.1250 |\n|  | Product Code: |  | QJP |\n|  | Predicate Device: |  | Modified FlowGate Balloon Guide Catheter, K131492 |\n\nTable 1: Comparison of Predicate and Subject Devices\nFeature Predicate Device Subject Device\nModified FlowGate Balloon Guide PATH BGC\nCatheter\nK131492 K242392\nIndications for Use The Concentric Balloon Guide Catheter is PATH BGC is indicated for use in\nindicated for use in facilitating the facilitating the insertion and guidance of\ninsertion and guidance of an intravascular an intravascular catheter into a selected\ncatheter into a selected blood vessel in the blood vessel in the neurovascular system.\nperipheral and neuro vascular systems. The The balloon provides temporary vascular\nballoon provides temporary vascular occlusion during these and other\nocclusion during these and other angiographic procedures.\nangiographic procedures. The Balloon\nGuide Catheter is also indicated for use as\na conduit for Retrieval devices.\nDevice Description The FlowGate Balloon Guide Catheter is a The PATH BGC is a dual coaxial lumen\ncoaxial-lumen, braided shaft, variable catheter consisting of an inner coil\nstiffness catheter with a radiopaque marker reinforced variable stiffness lumen and an\non the distal end and a bifurcated luer hub outer braid reinforced variable stiffness\non the proximal end. A compliant balloon lumen. A radiopaque marker is included\nis mounted on the distal end. Balloon at the tip of the catheter and at the distal\nGuide Catheter dimensions and maximum and proximal ends of the balloon. A\nrecommended balloon inflation volume are compliant balloon is mounted near the\nindicated on the product label. distal end of the catheter to provide\nvascular occlusion during angiographic\nprocedures. A bifurcated luer hub on the\nproximal end allows attachments for\nflushing and balloon inflation.\nOuter Jacket Pebax Neusoft UR862A\nPebax\nInner Jacket Pebax Neusoft UR862A\nPebax\nDistal Tip Pebax Polyurethane\n2\n\n| Feature | Predicate Device\nModified FlowGate Balloon Guide\nCatheter | Subject Device\nPATH BGC |\n| --- | --- | --- |\n|  | K131492 | K242392 |\n| Indications for Use | The Concentric Balloon Guide Catheter is\nindicated for use in facilitating the\ninsertion and guidance of an intravascular\ncatheter into a selected blood vessel in the\nperipheral and neuro vascular systems. The\nballoon provides temporary vascular\nocclusion during these and other\nangiographic procedures. The Balloon\nGuide Catheter is also indicated for use as\na conduit for Retrieval devices. | PATH BGC is indicated for use in\nfacilitating the insertion and guidance of\nan intravascular catheter into a selected\nblood vessel in the neurovascular system.\nThe balloon provides temporary vascular\nocclusion during these and other\nangiographic procedures. |\n| Device Description | The FlowGate Balloon Guide Catheter is a\ncoaxial-lumen, braided shaft, variable\nstiffness catheter with a radiopaque marker\non the distal end and a bifurcated luer hub\non the proximal end. A compliant balloon\nis mounted on the distal end. Balloon\nGuide Catheter dimensions and maximum\nrecommended balloon inflation volume are\nindicated on the product label. | The PATH BGC is a dual coaxial lumen\ncatheter consisting of an inner coil\nreinforced variable stiffness lumen and an\nouter braid reinforced variable stiffness\nlumen. A radiopaque marker is included\nat the tip of the catheter and at the distal\nand proximal ends of the balloon. A\ncompliant balloon is mounted near the\ndistal end of the catheter to provide\nvascular occlusion during angiographic\nprocedures. A bifurcated luer hub on the\nproximal end allows attachments for\nflushing and balloon inflation. |\n| Outer Jacket | Pebax | Neusoft UR862A\nPebax |\n| Inner Jacket | Pebax | Neusoft UR862A\nPebax |\n| Distal Tip | Pebax | Polyurethane |\n\nFeature Predicate Device Subject Device\nModified FlowGate Balloon Guide PATH BGC\nCatheter\nK131492 K242392\nBalloon Material Silicone Polyurethane\nBraid Stainless Steel Stainless Steel\nBraid Distal End Cyanoacrylate Cyanoacrylate\nSecurement\nMarker Band Platinum/Iridium Platinum/Iridium\nCatheter Hub Polyurethane Polycarbonate\nStrain Relief Polyolefin/Pebax Polyurethane\nLabeled Shaft Inner Diameter: Inner Diameter:\nInner/Outer 0.084in 0.070in\nDiameter\n(Nominal) Outer Diameter: Outer Diameter:\n0.106in 0.0965in\nMaximum Outer 0.1080in 0.0965in\nDiameter Along\nEffective Length\nEffective Lengths 85cm and 95cm 90cm, 95cm, 100cm, and 105cm\nDistal Tip Length 0.75mm 2cm\nRadiopaque 0.020in 0.035in\nMarker Length\n(Nominal)\nAccessory Devices Dilator Peel Away Sheath\nProvided Peel Away Sheath Rotating Hemostatic Valve with Sideport\nRotating Hemostatic Valve Luer Activated Valve\nTuohy Borst Valve with Sideport\nLuer Activated Valve\nExtension Tubing\nPackaging Polyethylene Tube and HDPE Packaging Polyethylene Tube and HDPE Packaging\nMaterials & Card Card\nConfiguration\nTyvek/LLDPE Pouch Tyvek/LLDPE Pouch\n3\n\n| Feature | Predicate Device\nModified FlowGate Balloon Guide\nCatheter | Subject Device\nPATH BGC |\n| --- | --- | --- |\n|  | K131492 | K242392 |\n| Balloon Material | Silicone | Polyurethane |\n| Braid | Stainless Steel | Stainless Steel |\n| Braid Distal End\nSecurement | Cyanoacrylate | Cyanoacrylate |\n| Marker Band | Platinum/Iridium | Platinum/Iridium |\n| Catheter Hub | Polyurethane | Polycarbonate |\n| Strain Relief | Polyolefin/Pebax | Polyurethane |\n| Labeled Shaft\nInner/Outer\nDiameter\n(Nominal) | Inner Diameter:\n0.084in\nOuter Diameter:\n0.106in | Inner Diameter:\n0.070in\nOuter Diameter:\n0.0965in |\n| Maximum Outer\nDiameter Along\nEffective Length | 0.1080in | 0.0965in |\n| Effective Lengths | 85cm and 95cm | 90cm, 95cm, 100cm, and 105cm |\n| Distal Tip Length | 0.75mm | 2cm |\n| Radiopaque\nMarker Length\n(Nominal) | 0.020in | 0.035in |\n| Accessory Devices\nProvided | Dilator\nPeel Away Sheath\nRotating Hemostatic Valve\nTuohy Borst Valve with Sideport\nLuer Activated Valve\nExtension Tubing | Peel Away Sheath\nRotating Hemostatic Valve with Sideport\nLuer Activated Valve |\n| Packaging\nMaterials &\nConfiguration | Polyethylene Tube and HDPE Packaging\nCard\nTyvek/LLDPE Pouch | Polyethylene Tube and HDPE Packaging\nCard\nTyvek/LLDPE Pouch |\n\nFeature Predicate Device Subject Device\nModified FlowGate Balloon Guide PATH BGC\nCatheter\nK131492 K242392\nSterilization EtO EtO\nMethod\nHow Supplied Sterile, Single Use Sterile, Single Use\nTo establish substantial equivalence of the subject device and ensure the device meets the design specifications and\nrequirements, non-clinical bench performance and biocompatibility testing were conducted per the risk analysis. The\ntesting performed and results are summarized below.\nDesign Verification Testing – Bench\nPerformance testing was conducted to support the PATH BGC submission. The results of the design verification and\nvalidation testing (Table 2) confirm that the subject device conforms to the pre-defined specifications and test\nacceptance criteria are met.\nTable 2: PATH BGC Bench Testing Summary\nTest Description Results\nVisual Inspection To verify the visual surface requirements are met. Pass – all samples met the\npre-determined\nacceptance criteria.\nDimensional Inspection To verify the dimensional specifications are met. Pass – all samples met the\npre-determined\nacceptance criteria.\nSimulated Use To evaluate the performance of the device and Pass – all samples met the\naccessories in simulated anatomy model. pre-determined\nacceptance criteria.\nKink Resistance To evaluate the device around bends of clinically Pass – all samples met the\nrelevant radii and verify kink resistance requirements pre-determined\nare met. acceptance criteria.\nCoating Lubricity To evaluate frictional forces and verify coating Pass – all samples met the\nlubricity requirements are met. pre-determined\nacceptance criteria.\nRadiopacity To evaluate marker band visibility under fluoroscopy. Pass – all samples met the\npre-determined\nacceptance criteria.\nDelivery/Retrieval To evaluate the device in an anatomical model and Pass – all samples met the\ndetermine the maximum forces required to completely pre-determined\ndeliver and retrieve the PATH BGC. acceptance criteria.\nBalloon Deflation Time To verify balloon deflation time requirements are met. Pass – all samples met the\npre-determined\nacceptance criteria.\nDistal Tip Stiffness To evaluate distal tip deflection force and verify distal Pass – all samples met the\ntip stiffness requirements are met. pre-determined\nacceptance criteria.\nCoating Integrity To evaluate device pre- and post-insertion and retrieval Pass – all samples met the\nthrough a simulated vascular model and verify coating pre-determined\nintegrity requirements are met. acceptance criteria.\n4\n\n| Feature | Predicate Device\nModified FlowGate Balloon Guide\nCatheter | Subject Device\nPATH BGC |\n| --- | --- | --- |\n|  | K131492 | K242392 |\n| Sterilization\nMethod | EtO | EtO |\n| How Supplied | Sterile, Single Use | Sterile, Single Use |\n\n|  | Test |  |  | Description |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Visual Inspection |  |  | To verify the visual surface requirements are met. |  |  | Pass – all samples met the\npre-determined\nacceptance criteria. |  |  |\n| Dimensional Inspection |  |  | To verify the dimensional specifications are met. |  |  | Pass – all samples met the\npre-determined\nacceptance criteria. |  |  |\n| Simulated Use |  |  | To evaluate the performance of the device and\naccessories in simulated anatomy model. |  |  | Pass – all samples met the\npre-determined\nacceptance criteria. |  |  |\n| Kink Resistance |  |  | To evaluate the device around bends of clinically\nrelevant radii and verify kink resistance requirements\nare met. |  |  | Pass – all samples met the\npre-determined\nacceptance criteria. |  |  |\n| Coating Lubricity |  |  | To evaluate frictional forces and verify coating\nlubricity requirements are met. |  |  | Pass – all samples met the\npre-determined\nacceptance criteria. |  |  |\n| Radiopacity |  |  | To evaluate marker band visibility under fluoroscopy. |  |  | Pass – all samples met the\npre-determined\nacceptance criteria. |  |  |\n| Delivery/Retrieval |  |  | To evaluate the device in an anatomical model and\ndetermine the maximum forces required to completely\ndeliver and retrieve the PATH BGC. |  |  | Pass – all samples met the\npre-determined\nacceptance criteria. |  |  |\n| Balloon Deflation Time |  |  | To verify balloon deflation time requirements are met. |  |  | Pass – all samples met the\npre-determined\nacceptance criteria. |  |  |\n| Distal Tip Stiffness |  |  | To evaluate distal tip deflection force and verify distal\ntip stiffness requirements are met. |  |  | Pass – all samples met the\npre-determined\nacceptance criteria. |  |  |\n| Coating Integrity |  |  | To evaluate device pre- and post-insertion and retrieval\nthrough a simulated vascular model and verify coating\nintegrity requirements are met. |  |  | Pass – all samples met the\npre-determined\nacceptance criteria. |  |  |\n\nTorque Strength To evaluate device integrity after applied hub rotations Pass – all samples met the\nwith distal end held stationary and verify torque pre-determined\nstrength requirements are met. acceptance criteria.\nShaft & Hub Tensile To verify tensile strength requirements are met. Pass – all samples met the\npre-determined\nacceptance criteria.\nLiquid Leak To verify liquid leak requirements per ISO 10555-1 are Pass – all samples met the\nmet. pre-determined\nacceptance criteria.\nAir Leak To verify air leak requirements per ISO 10555-1 are Pass – all samples met the\nmet. pre-determined\nacceptance criteria.\nHub Compatibility To verify BGC bifurcated luer hub requirements per Pass – all samples met the\nISO 80369-7 are met. pre-determined\nacceptance criteria.\nRHV Luer To verify RHV luer requirements per ISO 80369-7 are Pass – all samples met the\nmet. pre-determined\nacceptance criteria.\nStatic Burst To verify static burst requirements per ISO 10555-1 are Pass – all samples met the\nmet. pre-determined\nacceptance criteria.\nDynamic Burst To verify dynamic burst requirements per ISO 10555-1 Pass – all samples met the\nare met. pre-determined\nacceptance criteria.\nResistance to Lumen To demonstrate that the main lumen does not collapse Pass – all samples met the\nCollapse under aspiration. pre-determined\nacceptance criteria.\nCorrosion Resistance To verify corrosion resistance requirements per ISO Pass – all samples met the\n10555-1 are met. pre-determined\nacceptance criteria.\nParticulate To evaluate the device within a simulated anatomy Pass – all samples met the\nmodel and verify particulate count is similar to the pre-determined\ncomparator device. acceptance criteria.\nBalloon Fatigue To evaluate repetitive balloon inflation and deflation Pass – all samples met the\ncycles and verify fatigue requirements are met. pre-determined\nacceptance criteria.\nBalloon Burst Volume To verify balloon burst volume requirements are met. Pass – all samples met the\npre-determined\nacceptance criteria.\nBalloon Diameter to To characterize balloon diameter for pre-defined All samples were\nInflation Volume balloon inflation volumes. characterized.\n(Compliance)\nShelf Life To verify device performance after accelerated aging. Pass – all samples met the\npre-determined\nacceptance criteria.\nTransit Testing To subject the device, accessories, and packaging to Pass – all samples met the\nenvironmental conditioning and shipping simulation pre-determined\nand verify performance requirements are met. acceptance criteria.\nPackaging – Bubble Leak To evaluate packaging per ASTM F2096-11 and verify Pass – all samples met the\nrequirements are met. pre-determined\nacceptance criteria.\nPackaging – Pouch Seal To evaluate packaging per ASTM F88 Technique A Pass – all samples met the\nStrength (unsupported peel) and verify requirements are met. pre-determined\nacceptance criteria.\n5\n\n| Torque Strength | To evaluate device integrity after applied hub rotations\nwith distal end held stationary and verify torque\nstrength requirements are met. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| --- | --- | --- |\n| Shaft & Hub Tensile | To verify tensile strength requirements are met. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Liquid Leak | To verify liquid leak requirements per ISO 10555-1 are\nmet. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Air Leak | To verify air leak requirements per ISO 10555-1 are\nmet. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Hub Compatibility | To verify BGC bifurcated luer hub requirements per\nISO 80369-7 are met. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| RHV Luer | To verify RHV luer requirements per ISO 80369-7 are\nmet. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Static Burst | To verify static burst requirements per ISO 10555-1 are\nmet. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Dynamic Burst | To verify dynamic burst requirements per ISO 10555-1\nare met. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Resistance to Lumen\nCollapse | To demonstrate that the main lumen does not collapse\nunder aspiration. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Corrosion Resistance | To verify corrosion resistance requirements per ISO\n10555-1 are met. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Particulate | To evaluate the device within a simulated anatomy\nmodel and verify particulate count is similar to the\ncomparator device. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Balloon Fatigue | To evaluate repetitive balloon inflation and deflation\ncycles and verify fatigue requirements are met. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Balloon Burst Volume | To verify balloon burst volume requirements are met. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Balloon Diameter to\nInflation Volume\n(Compliance) | To characterize balloon diameter for pre-defined\nballoon inflation volumes. | All samples were\ncharacterized. |\n| Shelf Life | To verify device performance after accelerated aging. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Transit Testing | To subject the device, accessories, and packaging to\nenvironmental conditioning and shipping simulation\nand verify performance requirements are met. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Packaging – Bubble Leak | To evaluate packaging per ASTM F2096-11 and verify\nrequirements are met. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Packaging – Pouch Seal\nStrength | To evaluate packaging per ASTM F88 Technique A\n(unsupported peel) and verify requirements are met. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n\nSterility To subject the device, accessories, and packaging to Pass – all samples met the\nsterilization and verify the requirements are met. pre-determined\nacceptance criteria.\nAnimal Study\nAnimal study was not deemed necessary to demonstrate substantial equivalence.\nSterilization and Shelf Life\nThe subject device is sterilized using an Ethylene Oxide (EtO) sterilization cycle. The sterilization cycle was\nverified to ensure a sterility assurance level (SAL) of 10-6 in accordance with ISO 11135:2014, “Sterilization of\nhealth-care products – Ethylene oxide – Requirements for the development, validation, and routine control of a\nsterilization process for medical devices.”\nShelf-life studies for the subject device have demonstrated that the subject device and packaging remain functional\nfor the labeled use by date. Shelf-life studies for packaging integrity, seal strength, and device functionality were\nperformed and met all acceptance criteria.\nBiocompatibility\nBiocompatibility evaluation for the subject device was performed in accordance with ISO 10993-1:2018,\n“Biological evaluation of medical devices – Part 1: Evaluation and testing within a risk management process,” and\nGood Laboratory Practice (GLP). Biocompatibility testing completed on the PATH Balloon Guide Catheter and\ntissue-contacting accessories (Luer Activated Valve, Peel-Away Sheath, and RHV) is summarized in Table 3.\nTable 3: Biocompatibility Testing\nTest Standard Results Conclusion\nTest article scored 0 at 48\nhours. 1X MEM test\nMinimum Essential extract showed no\nMedium (1X MEM) ISO 10993-5 cytotoxic potential to L- Non-cytotoxic\nCytotoxicity (GLP) 929 mouse fibroblast cells\nundiluted or at any\ndilution.\nThe delta between the\naverage scores of the\nIntracutaneous Irritation\nISO 10993-23 extract of the test article Non-irritant\n(GLP – 2 Extracts)\nand the vehicle control are\n0.0; 0.2.\nGuinea Pig Maximization Test and control animal’s\nSensitization (GLP – 2 ISO 10993-10 response not greater than Non- sensitizing\nExtracts) “0”.\nNone of the animals were\nobserved with abnormal\nclinical signs indicative of\nAcute Systemic Toxicity toxicity for 72 hours. All\nISO 10993-11 Non-toxic\n(GLP – 2 Extracts) were alive at the end of 72\nhours and body weight\nchanges were within\nacceptable parameters.\nMaterial-Mediated Rabbit ISO 10993-11, No rabbit temperature rise\nNon-pyrogenic\nPyrogen (GLP) USP <151> ≥0.5°C.\nComplement Activation ISO 10993-4, ASTM Results were within\nNot an activator of the\nAssay with Comparison F756, ASTM 2382, acceptable range and not\ncomplement system\nArticle (GLP) ASTM F2888 statistically different than\n6\n\n|  | Test |  |  | Standard |  |  | Results |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Minimum Essential\nMedium (1X MEM)\nCytotoxicity (GLP) |  |  | ISO 10993-5 |  |  | Test article scored 0 at 48\nhours. 1X MEM test\nextract showed no\ncytotoxic potential to L-\n929 mouse fibroblast cells\nundiluted or at any\ndilution. |  |  | Non-cytotoxic |  |  |\n| Intracutaneous Irritation\n(GLP – 2 Extracts) |  |  | ISO 10993-23 |  |  | The delta between the\naverage scores of the\nextract of the test article\nand the vehicle control are\n0.0; 0.2. |  |  | Non-irritant |  |  |\n| Guinea Pig Maximization\nSensitization (GLP – 2\nExtracts) |  |  | ISO 10993-10 |  |  | Test and control animal’s\nresponse not greater than\n“0”. |  |  | Non- sensitizing |  |  |\n| Acute Systemic Toxicity\n(GLP – 2 Extracts) |  |  | ISO 10993-11 |  |  | None of the animals were\nobserved with abnormal\nclinical signs indicative of\ntoxicity for 72 hours. All\nwere alive at the end of 72\nhours and body weight\nchanges were within\nacceptable parameters. |  |  | Non-toxic |  |  |\n| Material-Mediated Rabbit\nPyrogen (GLP) |  |  | ISO 10993-11,\nUSP <151> |  |  | No rabbit temperature rise\n≥0.5°C. |  |  | Non-pyrogenic |  |  |\n| Complement Activation\nAssay with Comparison\nArticle (GLP) |  |  | ISO 10993-4, ASTM\nF756, ASTM 2382,\nASTM F2888 |  |  | Results were within\nacceptable range and not\nstatistically different than |  |  | Not an activator of the\ncomplement system |  |  |\n\nactivated normal human\nserum (NHS) control or\nnegative control.\nDirect Contact Blank\nHemolysis – Direct corrected hemolytic\nContact and Extract index: -0.3. Non-hemolytic\nMethod (GLP) Extract Blank corrected\nhemolytic index: -0.4.\nA GLP 4-Hour Test articles were\nThrombogenicity Study in compared to the\nOvine comparator.\nTest article was found to\nbe 90.3% of the negative\nPartial Thromboplastin\ncontrol and not Thromboresistance of the\nTime (PTT) (GLP)\nstatistically different from test device is similar to\nthe comparator. the comparator.\nTest article was found to\nbe 108.0% and 90.4% of\nHeparinized Blood the negative control (for\nPlatelet and Leukocyte platelet and leukocyte\nCount Assay cell, respectively) and not\nstatistically different from\nthe comparator.\nClinical Study\nClinical study was not deemed necessary to demonstrate substantial equivalence.\nConclusion\nThe PATH BGC and the predicate device, Modified FlowGate Balloon Guide Catheter (K131492), have similar\nintended use, device operating principle, technological characteristics, and indications for use. The differences in\ntechnological characteristics do not raise new questions of safety or effectiveness. Successful completion of non-\nclinical bench performance testing, biocompatibility, sterility, and shelf-life testing demonstrates that the subject\ndevice meets the design specifications and functions as intended. Based on the information provided in this\nsubmission, the PATH BGC is substantially equivalent to the predicate, Modified FlowGate Balloon Guide Catheter\n(K131492).\n7\n\n|  |  | activated normal human\nserum (NHS) control or\nnegative control. |  |\n| --- | --- | --- | --- |\n| Hemolysis – Direct\nContact and Extract\nMethod (GLP) |  | Direct Contact Blank\ncorrected hemolytic\nindex: -0.3.\nExtract Blank corrected\nhemolytic index: -0.4. | Non-hemolytic |\n| A GLP 4-Hour\nThrombogenicity Study in\nOvine |  | Test articles were\ncompared to the\ncomparator. | Thromboresistance of the\ntest device is similar to\nthe comparator. |\n| Partial Thromboplastin\nTime (PTT) (GLP) |  | Test article was found to\nbe 90.3% of the negative\ncontrol and not\nstatistically different from\nthe comparator. |  |\n| Heparinized Blood\nPlatelet and Leukocyte\nCount Assay |  | Test article was found to\nbe 108.0% and 90.4% of\nthe negative control (for\nplatelet and leukocyte\ncell, respectively) and not\nstatistically different from\nthe comparator. |  |",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK242392\nDevice Name\nPATH BGC\nIndications for Use (Describe)\nPATH BGC is indicated for use in facilitating the insertion and guidance of an intravascular catheter into a selected blood\nvessel in the neurovascular system. The balloon provides temporary vascular occlusion during these and other\nangiographic procedures.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary – K242392\nAs required by 21 CFR 807.92\nCrossroads Neurovascular, Inc.\nApplicant: 105 North Pointe Drive, Suite D\nLake Forest, CA 92630\nRyan Breckenridge\nContact: Telephone: 760-917-1294\nEmail: ryan.breckenridge@m4dllc.com\nDate Prepared: May 07, 2025\nDevice Trade Name: PATH BGC\nDevice Common Name: Balloon Guide Catheter\nClassification Name: Catheter, Percutaneous\nRegulation Number: 21 CFR 870.1250\nProduct Code: QJP",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe PATH Balloon Guide Catheter (PATH BGC) is a dual coaxial lumen catheter consisting of an inner coil\nreinforced variable stiffness lumen and an outer braid reinforced variable stiffness lumen. A radiopaque marker is\nincluded at the tip of the catheter and at the distal and proximal ends of the balloon. A compliant balloon is mounted\nnear the distal end of the catheter to provide vascular occlusion during angiographic procedures. The catheter has\nhydrophilic coating at the distal and proximal end. A bifurcated luer hub on the proximal end allows attachments for\nflushing and balloon inflation.\nIndications For Use\nPATH BGC is indicated for use in facilitating the insertion and guidance of an intravascular catheter into a selected\nblood vessel in the neurovascular system. The balloon provides temporary vascular occlusion during these and other\nangiographic procedures.\nComparison of Predicate and Subject Devices\nThe table below provides the comparison of technological characteristics and indications for use of the subject\ndevice with the predicate device.\n1\n\n| Applicant: |  |  | Crossroads Neurovascular, Inc.\n105 North Pointe Drive, Suite D\nLake Forest, CA 92630 |\n| --- | --- | --- | --- |\n| Contact: |  |  | Ryan Breckenridge\nTelephone: 760-917-1294\nEmail: ryan.breckenridge@m4dllc.com |\n|  | Date Prepared: |  | May 07, 2025 |\n|  | Device Trade Name: |  | PATH BGC |\n|  | Device Common Name: |  | Balloon Guide Catheter |\n|  | Classification Name: |  | Catheter, Percutaneous |\n|  | Regulation Number: |  | 21 CFR 870.1250 |\n|  | Product Code: |  | QJP |\n|  | Predicate Device: |  | Modified FlowGate Balloon Guide Catheter, K131492 |\n\nTable 1: Comparison of Predicate and Subject Devices\nFeature Predicate Device Subject Device\nModified FlowGate Balloon Guide PATH BGC\nCatheter\nK131492 K242392\nIndications for Use The Concentric Balloon Guide Catheter is PATH BGC is indicated for use in\nindicated for use in facilitating the facilitating the insertion and guidance of\ninsertion and guidance of an intravascular an intravascular catheter into a selected\ncatheter into a selected blood vessel in the blood vessel in the neurovascular system.\nperipheral and neuro vascular systems. The The balloon provides temporary vascular\nballoon provides temporary vascular occlusion during these and other\nocclusion during these and other angiographic procedures.\nangiographic procedures. The Balloon\nGuide Catheter is also indicated for use as\na conduit for Retrieval devices.\nDevice Description The FlowGate Balloon Guide Catheter is a The PATH BGC is a dual coaxial lumen\ncoaxial-lumen, braided shaft, variable catheter consisting of an inner coil\nstiffness catheter with a radiopaque marker reinforced variable stiffness lumen and an\non the distal end and a bifurcated luer hub outer braid reinforced variable stiffness\non the proximal end. A compliant balloon lumen. A radiopaque marker is included\nis mounted on the distal end. Balloon at the tip of the catheter and at the distal\nGuide Catheter dimensions and maximum and proximal ends of the balloon. A\nrecommended balloon inflation volume are compliant balloon is mounted near the\nindicated on the product label. distal end of the catheter to provide\nvascular occlusion during angiographic\nprocedures. A bifurcated luer hub on the\nproximal end allows attachments for\nflushing and balloon inflation.\nOuter Jacket Pebax Neusoft UR862A\nPebax\nInner Jacket Pebax Neusoft UR862A\nPebax\nDistal Tip Pebax Polyurethane\n2\n\n| Feature | Predicate Device\nModified FlowGate Balloon Guide\nCatheter | Subject Device\nPATH BGC |\n| --- | --- | --- |\n|  | K131492 | K242392 |\n| Indications for Use | The Concentric Balloon Guide Catheter is\nindicated for use in facilitating the\ninsertion and guidance of an intravascular\ncatheter into a selected blood vessel in the\nperipheral and neuro vascular systems. The\nballoon provides temporary vascular\nocclusion during these and other\nangiographic procedures. The Balloon\nGuide Catheter is also indicated for use as\na conduit for Retrieval devices. | PATH BGC is indicated for use in\nfacilitating the insertion and guidance of\nan intravascular catheter into a selected\nblood vessel in the neurovascular system.\nThe balloon provides temporary vascular\nocclusion during these and other\nangiographic procedures. |\n| Device Description | The FlowGate Balloon Guide Catheter is a\ncoaxial-lumen, braided shaft, variable\nstiffness catheter with a radiopaque marker\non the distal end and a bifurcated luer hub\non the proximal end. A compliant balloon\nis mounted on the distal end. Balloon\nGuide Catheter dimensions and maximum\nrecommended balloon inflation volume are\nindicated on the product label. | The PATH BGC is a dual coaxial lumen\ncatheter consisting of an inner coil\nreinforced variable stiffness lumen and an\nouter braid reinforced variable stiffness\nlumen. A radiopaque marker is included\nat the tip of the catheter and at the distal\nand proximal ends of the balloon. A\ncompliant balloon is mounted near the\ndistal end of the catheter to provide\nvascular occlusion during angiographic\nprocedures. A bifurcated luer hub on the\nproximal end allows attachments for\nflushing and balloon inflation. |\n| Outer Jacket | Pebax | Neusoft UR862A\nPebax |\n| Inner Jacket | Pebax | Neusoft UR862A\nPebax |\n| Distal Tip | Pebax | Polyurethane |\n\nFeature Predicate Device Subject Device\nModified FlowGate Balloon Guide PATH BGC\nCatheter\nK131492 K242392\nBalloon Material Silicone Polyurethane\nBraid Stainless Steel Stainless Steel\nBraid Distal End Cyanoacrylate Cyanoacrylate\nSecurement\nMarker Band Platinum/Iridium Platinum/Iridium\nCatheter Hub Polyurethane Polycarbonate\nStrain Relief Polyolefin/Pebax Polyurethane\nLabeled Shaft Inner Diameter: Inner Diameter:\nInner/Outer 0.084in 0.070in\nDiameter\n(Nominal) Outer Diameter: Outer Diameter:\n0.106in 0.0965in\nMaximum Outer 0.1080in 0.0965in\nDiameter Along\nEffective Length\nEffective Lengths 85cm and 95cm 90cm, 95cm, 100cm, and 105cm\nDistal Tip Length 0.75mm 2cm\nRadiopaque 0.020in 0.035in\nMarker Length\n(Nominal)\nAccessory Devices Dilator Peel Away Sheath\nProvided Peel Away Sheath Rotating Hemostatic Valve with Sideport\nRotating Hemostatic Valve Luer Activated Valve\nTuohy Borst Valve with Sideport\nLuer Activated Valve\nExtension Tubing\nPackaging Polyethylene Tube and HDPE Packaging Polyethylene Tube and HDPE Packaging\nMaterials & Card Card\nConfiguration\nTyvek/LLDPE Pouch Tyvek/LLDPE Pouch\n3\n\n| Feature | Predicate Device\nModified FlowGate Balloon Guide\nCatheter | Subject Device\nPATH BGC |\n| --- | --- | --- |\n|  | K131492 | K242392 |\n| Balloon Material | Silicone | Polyurethane |\n| Braid | Stainless Steel | Stainless Steel |\n| Braid Distal End\nSecurement | Cyanoacrylate | Cyanoacrylate |\n| Marker Band | Platinum/Iridium | Platinum/Iridium |\n| Catheter Hub | Polyurethane | Polycarbonate |\n| Strain Relief | Polyolefin/Pebax | Polyurethane |\n| Labeled Shaft\nInner/Outer\nDiameter\n(Nominal) | Inner Diameter:\n0.084in\nOuter Diameter:\n0.106in | Inner Diameter:\n0.070in\nOuter Diameter:\n0.0965in |\n| Maximum Outer\nDiameter Along\nEffective Length | 0.1080in | 0.0965in |\n| Effective Lengths | 85cm and 95cm | 90cm, 95cm, 100cm, and 105cm |\n| Distal Tip Length | 0.75mm | 2cm |\n| Radiopaque\nMarker Length\n(Nominal) | 0.020in | 0.035in |\n| Accessory Devices\nProvided | Dilator\nPeel Away Sheath\nRotating Hemostatic Valve\nTuohy Borst Valve with Sideport\nLuer Activated Valve\nExtension Tubing | Peel Away Sheath\nRotating Hemostatic Valve with Sideport\nLuer Activated Valve |\n| Packaging\nMaterials &\nConfiguration | Polyethylene Tube and HDPE Packaging\nCard\nTyvek/LLDPE Pouch | Polyethylene Tube and HDPE Packaging\nCard\nTyvek/LLDPE Pouch |\n\nFeature Predicate Device Subject Device\nModified FlowGate Balloon Guide PATH BGC\nCatheter\nK131492 K242392\nSterilization EtO EtO\nMethod\nHow Supplied Sterile, Single Use Sterile, Single Use\nTo establish substantial equivalence of the subject device and ensure the device meets the design specifications and\nrequirements, non-clinical bench performance and biocompatibility testing were conducted per the risk analysis. The\ntesting performed and results are summarized below.\nDesign Verification Testing – Bench\nPerformance testing was conducted to support the PATH BGC submission. The results of the design verification and\nvalidation testing (Table 2) confirm that the subject device conforms to the pre-defined specifications and test\nacceptance criteria are met.\nTable 2: PATH BGC Bench Testing Summary\nTest Description Results\nVisual Inspection To verify the visual surface requirements are met. Pass – all samples met the\npre-determined\nacceptance criteria.\nDimensional Inspection To verify the dimensional specifications are met. Pass – all samples met the\npre-determined\nacceptance criteria.\nSimulated Use To evaluate the performance of the device and Pass – all samples met the\naccessories in simulated anatomy model. pre-determined\nacceptance criteria.\nKink Resistance To evaluate the device around bends of clinically Pass – all samples met the\nrelevant radii and verify kink resistance requirements pre-determined\nare met. acceptance criteria.\nCoating Lubricity To evaluate frictional forces and verify coating Pass – all samples met the\nlubricity requirements are met. pre-determined\nacceptance criteria.\nRadiopacity To evaluate marker band visibility under fluoroscopy. Pass – all samples met the\npre-determined\nacceptance criteria.\nDelivery/Retrieval To evaluate the device in an anatomical model and Pass – all samples met the\ndetermine the maximum forces required to completely pre-determined\ndeliver and retrieve the PATH BGC. acceptance criteria.\nBalloon Deflation Time To verify balloon deflation time requirements are met. Pass – all samples met the\npre-determined\nacceptance criteria.\nDistal Tip Stiffness To evaluate distal tip deflection force and verify distal Pass – all samples met the\ntip stiffness requirements are met. pre-determined\nacceptance criteria.\nCoating Integrity To evaluate device pre- and post-insertion and retrieval Pass – all samples met the\nthrough a simulated vascular model and verify coating pre-determined\nintegrity requirements are met. acceptance criteria.\n4\n\n| Feature | Predicate Device\nModified FlowGate Balloon Guide\nCatheter | Subject Device\nPATH BGC |\n| --- | --- | --- |\n|  | K131492 | K242392 |\n| Sterilization\nMethod | EtO | EtO |\n| How Supplied | Sterile, Single Use | Sterile, Single Use |\n\n|  | Test |  |  | Description |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Visual Inspection |  |  | To verify the visual surface requirements are met. |  |  | Pass – all samples met the\npre-determined\nacceptance criteria. |  |  |\n| Dimensional Inspection |  |  | To verify the dimensional specifications are met. |  |  | Pass – all samples met the\npre-determined\nacceptance criteria. |  |  |\n| Simulated Use |  |  | To evaluate the performance of the device and\naccessories in simulated anatomy model. |  |  | Pass – all samples met the\npre-determined\nacceptance criteria. |  |  |\n| Kink Resistance |  |  | To evaluate the device around bends of clinically\nrelevant radii and verify kink resistance requirements\nare met. |  |  | Pass – all samples met the\npre-determined\nacceptance criteria. |  |  |\n| Coating Lubricity |  |  | To evaluate frictional forces and verify coating\nlubricity requirements are met. |  |  | Pass – all samples met the\npre-determined\nacceptance criteria. |  |  |\n| Radiopacity |  |  | To evaluate marker band visibility under fluoroscopy. |  |  | Pass – all samples met the\npre-determined\nacceptance criteria. |  |  |\n| Delivery/Retrieval |  |  | To evaluate the device in an anatomical model and\ndetermine the maximum forces required to completely\ndeliver and retrieve the PATH BGC. |  |  | Pass – all samples met the\npre-determined\nacceptance criteria. |  |  |\n| Balloon Deflation Time |  |  | To verify balloon deflation time requirements are met. |  |  | Pass – all samples met the\npre-determined\nacceptance criteria. |  |  |\n| Distal Tip Stiffness |  |  | To evaluate distal tip deflection force and verify distal\ntip stiffness requirements are met. |  |  | Pass – all samples met the\npre-determined\nacceptance criteria. |  |  |\n| Coating Integrity |  |  | To evaluate device pre- and post-insertion and retrieval\nthrough a simulated vascular model and verify coating\nintegrity requirements are met. |  |  | Pass – all samples met the\npre-determined\nacceptance criteria. |  |  |\n\nTorque Strength To evaluate device integrity after applied hub rotations Pass – all samples met the\nwith distal end held stationary and verify torque pre-determined\nstrength requirements are met. acceptance criteria.\nShaft & Hub Tensile To verify tensile strength requirements are met. Pass – all samples met the\npre-determined\nacceptance criteria.\nLiquid Leak To verify liquid leak requirements per ISO 10555-1 are Pass – all samples met the\nmet. pre-determined\nacceptance criteria.\nAir Leak To verify air leak requirements per ISO 10555-1 are Pass – all samples met the\nmet. pre-determined\nacceptance criteria.\nHub Compatibility To verify BGC bifurcated luer hub requirements per Pass – all samples met the\nISO 80369-7 are met. pre-determined\nacceptance criteria.\nRHV Luer To verify RHV luer requirements per ISO 80369-7 are Pass – all samples met the\nmet. pre-determined\nacceptance criteria.\nStatic Burst To verify static burst requirements per ISO 10555-1 are Pass – all samples met the\nmet. pre-determined\nacceptance criteria.\nDynamic Burst To verify dynamic burst requirements per ISO 10555-1 Pass – all samples met the\nare met. pre-determined\nacceptance criteria.\nResistance to Lumen To demonstrate that the main lumen does not collapse Pass – all samples met the\nCollapse under aspiration. pre-determined\nacceptance criteria.\nCorrosion Resistance To verify corrosion resistance requirements per ISO Pass – all samples met the\n10555-1 are met. pre-determined\nacceptance criteria.\nParticulate To evaluate the device within a simulated anatomy Pass – all samples met the\nmodel and verify particulate count is similar to the pre-determined\ncomparator device. acceptance criteria.\nBalloon Fatigue To evaluate repetitive balloon inflation and deflation Pass – all samples met the\ncycles and verify fatigue requirements are met. pre-determined\nacceptance criteria.\nBalloon Burst Volume To verify balloon burst volume requirements are met. Pass – all samples met the\npre-determined\nacceptance criteria.\nBalloon Diameter to To characterize balloon diameter for pre-defined All samples were\nInflation Volume balloon inflation volumes. characterized.\n(Compliance)\nShelf Life To verify device performance after accelerated aging. Pass – all samples met the\npre-determined\nacceptance criteria.\nTransit Testing To subject the device, accessories, and packaging to Pass – all samples met the\nenvironmental conditioning and shipping simulation pre-determined\nand verify performance requirements are met. acceptance criteria.\nPackaging – Bubble Leak To evaluate packaging per ASTM F2096-11 and verify Pass – all samples met the\nrequirements are met. pre-determined\nacceptance criteria.\nPackaging – Pouch Seal To evaluate packaging per ASTM F88 Technique A Pass – all samples met the\nStrength (unsupported peel) and verify requirements are met. pre-determined\nacceptance criteria.\n5\n\n| Torque Strength | To evaluate device integrity after applied hub rotations\nwith distal end held stationary and verify torque\nstrength requirements are met. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| --- | --- | --- |\n| Shaft & Hub Tensile | To verify tensile strength requirements are met. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Liquid Leak | To verify liquid leak requirements per ISO 10555-1 are\nmet. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Air Leak | To verify air leak requirements per ISO 10555-1 are\nmet. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Hub Compatibility | To verify BGC bifurcated luer hub requirements per\nISO 80369-7 are met. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| RHV Luer | To verify RHV luer requirements per ISO 80369-7 are\nmet. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Static Burst | To verify static burst requirements per ISO 10555-1 are\nmet. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Dynamic Burst | To verify dynamic burst requirements per ISO 10555-1\nare met. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Resistance to Lumen\nCollapse | To demonstrate that the main lumen does not collapse\nunder aspiration. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Corrosion Resistance | To verify corrosion resistance requirements per ISO\n10555-1 are met. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Particulate | To evaluate the device within a simulated anatomy\nmodel and verify particulate count is similar to the\ncomparator device. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Balloon Fatigue | To evaluate repetitive balloon inflation and deflation\ncycles and verify fatigue requirements are met. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Balloon Burst Volume | To verify balloon burst volume requirements are met. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Balloon Diameter to\nInflation Volume\n(Compliance) | To characterize balloon diameter for pre-defined\nballoon inflation volumes. | All samples were\ncharacterized. |\n| Shelf Life | To verify device performance after accelerated aging. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Transit Testing | To subject the device, accessories, and packaging to\nenvironmental conditioning and shipping simulation\nand verify performance requirements are met. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Packaging – Bubble Leak | To evaluate packaging per ASTM F2096-11 and verify\nrequirements are met. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Packaging – Pouch Seal\nStrength | To evaluate packaging per ASTM F88 Technique A\n(unsupported peel) and verify requirements are met. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n\nSterility To subject the device, accessories, and packaging to Pass – all samples met the\nsterilization and verify the requirements are met. pre-determined\nacceptance criteria.\nAnimal Study\nAnimal study was not deemed necessary to demonstrate substantial equivalence.\nSterilization and Shelf Life\nThe subject device is sterilized using an Ethylene Oxide (EtO) sterilization cycle. The sterilization cycle was\nverified to ensure a sterility assurance level (SAL) of 10-6 in accordance with ISO 11135:2014, “Sterilization of\nhealth-care products – Ethylene oxide – Requirements for the development, validation, and routine control of a\nsterilization process for medical devices.”\nShelf-life studies for the subject device have demonstrated that the subject device and packaging remain functional\nfor the labeled use by date. Shelf-life studies for packaging integrity, seal strength, and device functionality were\nperformed and met all acceptance criteria.\nBiocompatibility\nBiocompatibility evaluation for the subject device was performed in accordance with ISO 10993-1:2018,\n“Biological evaluation of medical devices – Part 1: Evaluation and testing within a risk management process,” and\nGood Laboratory Practice (GLP). Biocompatibility testing completed on the PATH Balloon Guide Catheter and\ntissue-contacting accessories (Luer Activated Valve, Peel-Away Sheath, and RHV) is summarized in Table 3.\nTable 3: Biocompatibility Testing\nTest Standard Results Conclusion\nTest article scored 0 at 48\nhours. 1X MEM test\nMinimum Essential extract showed no\nMedium (1X MEM) ISO 10993-5 cytotoxic potential to L- Non-cytotoxic\nCytotoxicity (GLP) 929 mouse fibroblast cells\nundiluted or at any\ndilution.\nThe delta between the\naverage scores of the\nIntracutaneous Irritation\nISO 10993-23 extract of the test article Non-irritant\n(GLP – 2 Extracts)\nand the vehicle control are\n0.0; 0.2.\nGuinea Pig Maximization Test and control animal’s\nSensitization (GLP – 2 ISO 10993-10 response not greater than Non- sensitizing\nExtracts) “0”.\nNone of the animals were\nobserved with abnormal\nclinical signs indicative of\nAcute Systemic Toxicity toxicity for 72 hours. All\nISO 10993-11 Non-toxic\n(GLP – 2 Extracts) were alive at the end of 72\nhours and body weight\nchanges were within\nacceptable parameters.\nMaterial-Mediated Rabbit ISO 10993-11, No rabbit temperature rise\nNon-pyrogenic\nPyrogen (GLP) USP <151> ≥0.5°C.\nComplement Activation ISO 10993-4, ASTM Results were within\nNot an activator of the\nAssay with Comparison F756, ASTM 2382, acceptable range and not\ncomplement system\nArticle (GLP) ASTM F2888 statistically different than\n6\n\n|  | Test |  |  | Standard |  |  | Results |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Minimum Essential\nMedium (1X MEM)\nCytotoxicity (GLP) |  |  | ISO 10993-5 |  |  | Test article scored 0 at 48\nhours. 1X MEM test\nextract showed no\ncytotoxic potential to L-\n929 mouse fibroblast cells\nundiluted or at any\ndilution. |  |  | Non-cytotoxic |  |  |\n| Intracutaneous Irritation\n(GLP – 2 Extracts) |  |  | ISO 10993-23 |  |  | The delta between the\naverage scores of the\nextract of the test article\nand the vehicle control are\n0.0; 0.2. |  |  | Non-irritant |  |  |\n| Guinea Pig Maximization\nSensitization (GLP – 2\nExtracts) |  |  | ISO 10993-10 |  |  | Test and control animal’s\nresponse not greater than\n“0”. |  |  | Non- sensitizing |  |  |\n| Acute Systemic Toxicity\n(GLP – 2 Extracts) |  |  | ISO 10993-11 |  |  | None of the animals were\nobserved with abnormal\nclinical signs indicative of\ntoxicity for 72 hours. All\nwere alive at the end of 72\nhours and body weight\nchanges were within\nacceptable parameters. |  |  | Non-toxic |  |  |\n| Material-Mediated Rabbit\nPyrogen (GLP) |  |  | ISO 10993-11,\nUSP <151> |  |  | No rabbit temperature rise\n≥0.5°C. |  |  | Non-pyrogenic |  |  |\n| Complement Activation\nAssay with Comparison\nArticle (GLP) |  |  | ISO 10993-4, ASTM\nF756, ASTM 2382,\nASTM F2888 |  |  | Results were within\nacceptable range and not\nstatistically different than |  |  | Not an activator of the\ncomplement system |  |  |\n\nactivated normal human\nserum (NHS) control or\nnegative control.\nDirect Contact Blank\nHemolysis – Direct corrected hemolytic\nContact and Extract index: -0.3. Non-hemolytic\nMethod (GLP) Extract Blank corrected\nhemolytic index: -0.4.\nA GLP 4-Hour Test articles were\nThrombogenicity Study in compared to the\nOvine comparator.\nTest article was found to\nbe 90.3% of the negative\nPartial Thromboplastin\ncontrol and not Thromboresistance of the\nTime (PTT) (GLP)\nstatistically different from test device is similar to\nthe comparator. the comparator.\nTest article was found to\nbe 108.0% and 90.4% of\nHeparinized Blood the negative control (for\nPlatelet and Leukocyte platelet and leukocyte\nCount Assay cell, respectively) and not\nstatistically different from\nthe comparator.\nClinical Study\nClinical study was not deemed necessary to demonstrate substantial equivalence.\nConclusion\nThe PATH BGC and the predicate device, Modified FlowGate Balloon Guide Catheter (K131492), have similar\nintended use, device operating principle, technological characteristics, and indications for use. The differences in\ntechnological characteristics do not raise new questions of safety or effectiveness. Successful completion of non-\nclinical bench performance testing, biocompatibility, sterility, and shelf-life testing demonstrates that the subject\ndevice meets the design specifications and functions as intended. Based on the information provided in this\nsubmission, the PATH BGC is substantially equivalent to the predicate, Modified FlowGate Balloon Guide Catheter\n(K131492).\n7\n\n|  |  | activated normal human\nserum (NHS) control or\nnegative control. |  |\n| --- | --- | --- | --- |\n| Hemolysis – Direct\nContact and Extract\nMethod (GLP) |  | Direct Contact Blank\ncorrected hemolytic\nindex: -0.3.\nExtract Blank corrected\nhemolytic index: -0.4. | Non-hemolytic |\n| A GLP 4-Hour\nThrombogenicity Study in\nOvine |  | Test articles were\ncompared to the\ncomparator. | Thromboresistance of the\ntest device is similar to\nthe comparator. |\n| Partial Thromboplastin\nTime (PTT) (GLP) |  | Test article was found to\nbe 90.3% of the negative\ncontrol and not\nstatistically different from\nthe comparator. |  |\n| Heparinized Blood\nPlatelet and Leukocyte\nCount Assay |  | Test article was found to\nbe 108.0% and 90.4% of\nthe negative control (for\nplatelet and leukocyte\ncell, respectively) and not\nstatistically different from\nthe comparator. |  |",
    "also_known_as": [
      "K131492"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK242392\nDevice Name\nPATH BGC\nIndications for Use (Describe)\nPATH BGC is indicated for use in facilitating the insertion and guidance of an intravascular catheter into a selected blood\nvessel in the neurovascular system. The balloon provides temporary vascular occlusion during these and other\nangiographic procedures.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary – K242392\nAs required by 21 CFR 807.92\nCrossroads Neurovascular, Inc.\nApplicant: 105 North Pointe Drive, Suite D\nLake Forest, CA 92630\nRyan Breckenridge\nContact: Telephone: 760-917-1294\nEmail: ryan.breckenridge@m4dllc.com\nDate Prepared: May 07, 2025\nDevice Trade Name: PATH BGC\nDevice Common Name: Balloon Guide Catheter\nClassification Name: Catheter, Percutaneous\nRegulation Number: 21 CFR 870.1250\nProduct Code: QJP",
    "Substantial Equivalence": "Predicate Device: Modified FlowGate Balloon Guide Catheter, K131492",
    "Device Description": "Device Description\nThe PATH Balloon Guide Catheter (PATH BGC) is a dual coaxial lumen catheter consisting of an inner coil\nreinforced variable stiffness lumen and an outer braid reinforced variable stiffness lumen. A radiopaque marker is\nincluded at the tip of the catheter and at the distal and proximal ends of the balloon. A compliant balloon is mounted\nnear the distal end of the catheter to provide vascular occlusion during angiographic procedures. The catheter has\nhydrophilic coating at the distal and proximal end. A bifurcated luer hub on the proximal end allows attachments for\nflushing and balloon inflation.\nIndications For Use\nPATH BGC is indicated for use in facilitating the insertion and guidance of an intravascular catheter into a selected\nblood vessel in the neurovascular system. The balloon provides temporary vascular occlusion during these and other\nangiographic procedures.\nComparison of Predicate and Subject Devices\nThe table below provides the comparison of technological characteristics and indications for use of the subject\ndevice with the predicate device.\n1\n\n| Applicant: |  |  | Crossroads Neurovascular, Inc.\n105 North Pointe Drive, Suite D\nLake Forest, CA 92630 |\n| --- | --- | --- | --- |\n| Contact: |  |  | Ryan Breckenridge\nTelephone: 760-917-1294\nEmail: ryan.breckenridge@m4dllc.com |\n|  | Date Prepared: |  | May 07, 2025 |\n|  | Device Trade Name: |  | PATH BGC |\n|  | Device Common Name: |  | Balloon Guide Catheter |\n|  | Classification Name: |  | Catheter, Percutaneous |\n|  | Regulation Number: |  | 21 CFR 870.1250 |\n|  | Product Code: |  | QJP |\n|  | Predicate Device: |  | Modified FlowGate Balloon Guide Catheter, K131492 |\n\nTable 1: Comparison of Predicate and Subject Devices\nFeature Predicate Device Subject Device\nModified FlowGate Balloon Guide PATH BGC\nCatheter\nK131492 K242392\nIndications for Use The Concentric Balloon Guide Catheter is PATH BGC is indicated for use in\nindicated for use in facilitating the facilitating the insertion and guidance of\ninsertion and guidance of an intravascular an intravascular catheter into a selected\ncatheter into a selected blood vessel in the blood vessel in the neurovascular system.\nperipheral and neuro vascular systems. The The balloon provides temporary vascular\nballoon provides temporary vascular occlusion during these and other\nocclusion during these and other angiographic procedures.\nangiographic procedures. The Balloon\nGuide Catheter is also indicated for use as\na conduit for Retrieval devices.\nDevice Description The FlowGate Balloon Guide Catheter is a The PATH BGC is a dual coaxial lumen\ncoaxial-lumen, braided shaft, variable catheter consisting of an inner coil\nstiffness catheter with a radiopaque marker reinforced variable stiffness lumen and an\non the distal end and a bifurcated luer hub outer braid reinforced variable stiffness\non the proximal end. A compliant balloon lumen. A radiopaque marker is included\nis mounted on the distal end. Balloon at the tip of the catheter and at the distal\nGuide Catheter dimensions and maximum and proximal ends of the balloon. A\nrecommended balloon inflation volume are compliant balloon is mounted near the\nindicated on the product label. distal end of the catheter to provide\nvascular occlusion during angiographic\nprocedures. A bifurcated luer hub on the\nproximal end allows attachments for\nflushing and balloon inflation.\nOuter Jacket Pebax Neusoft UR862A\nPebax\nInner Jacket Pebax Neusoft UR862A\nPebax\nDistal Tip Pebax Polyurethane\n2\n\n| Feature | Predicate Device\nModified FlowGate Balloon Guide\nCatheter | Subject Device\nPATH BGC |\n| --- | --- | --- |\n|  | K131492 | K242392 |\n| Indications for Use | The Concentric Balloon Guide Catheter is\nindicated for use in facilitating the\ninsertion and guidance of an intravascular\ncatheter into a selected blood vessel in the\nperipheral and neuro vascular systems. The\nballoon provides temporary vascular\nocclusion during these and other\nangiographic procedures. The Balloon\nGuide Catheter is also indicated for use as\na conduit for Retrieval devices. | PATH BGC is indicated for use in\nfacilitating the insertion and guidance of\nan intravascular catheter into a selected\nblood vessel in the neurovascular system.\nThe balloon provides temporary vascular\nocclusion during these and other\nangiographic procedures. |\n| Device Description | The FlowGate Balloon Guide Catheter is a\ncoaxial-lumen, braided shaft, variable\nstiffness catheter with a radiopaque marker\non the distal end and a bifurcated luer hub\non the proximal end. A compliant balloon\nis mounted on the distal end. Balloon\nGuide Catheter dimensions and maximum\nrecommended balloon inflation volume are\nindicated on the product label. | The PATH BGC is a dual coaxial lumen\ncatheter consisting of an inner coil\nreinforced variable stiffness lumen and an\nouter braid reinforced variable stiffness\nlumen. A radiopaque marker is included\nat the tip of the catheter and at the distal\nand proximal ends of the balloon. A\ncompliant balloon is mounted near the\ndistal end of the catheter to provide\nvascular occlusion during angiographic\nprocedures. A bifurcated luer hub on the\nproximal end allows attachments for\nflushing and balloon inflation. |\n| Outer Jacket | Pebax | Neusoft UR862A\nPebax |\n| Inner Jacket | Pebax | Neusoft UR862A\nPebax |\n| Distal Tip | Pebax | Polyurethane |\n\nFeature Predicate Device Subject Device\nModified FlowGate Balloon Guide PATH BGC\nCatheter\nK131492 K242392\nBalloon Material Silicone Polyurethane\nBraid Stainless Steel Stainless Steel\nBraid Distal End Cyanoacrylate Cyanoacrylate\nSecurement\nMarker Band Platinum/Iridium Platinum/Iridium\nCatheter Hub Polyurethane Polycarbonate\nStrain Relief Polyolefin/Pebax Polyurethane\nLabeled Shaft Inner Diameter: Inner Diameter:\nInner/Outer 0.084in 0.070in\nDiameter\n(Nominal) Outer Diameter: Outer Diameter:\n0.106in 0.0965in\nMaximum Outer 0.1080in 0.0965in\nDiameter Along\nEffective Length\nEffective Lengths 85cm and 95cm 90cm, 95cm, 100cm, and 105cm\nDistal Tip Length 0.75mm 2cm\nRadiopaque 0.020in 0.035in\nMarker Length\n(Nominal)\nAccessory Devices Dilator Peel Away Sheath\nProvided Peel Away Sheath Rotating Hemostatic Valve with Sideport\nRotating Hemostatic Valve Luer Activated Valve\nTuohy Borst Valve with Sideport\nLuer Activated Valve\nExtension Tubing\nPackaging Polyethylene Tube and HDPE Packaging Polyethylene Tube and HDPE Packaging\nMaterials & Card Card\nConfiguration\nTyvek/LLDPE Pouch Tyvek/LLDPE Pouch\n3\n\n| Feature | Predicate Device\nModified FlowGate Balloon Guide\nCatheter | Subject Device\nPATH BGC |\n| --- | --- | --- |\n|  | K131492 | K242392 |\n| Balloon Material | Silicone | Polyurethane |\n| Braid | Stainless Steel | Stainless Steel |\n| Braid Distal End\nSecurement | Cyanoacrylate | Cyanoacrylate |\n| Marker Band | Platinum/Iridium | Platinum/Iridium |\n| Catheter Hub | Polyurethane | Polycarbonate |\n| Strain Relief | Polyolefin/Pebax | Polyurethane |\n| Labeled Shaft\nInner/Outer\nDiameter\n(Nominal) | Inner Diameter:\n0.084in\nOuter Diameter:\n0.106in | Inner Diameter:\n0.070in\nOuter Diameter:\n0.0965in |\n| Maximum Outer\nDiameter Along\nEffective Length | 0.1080in | 0.0965in |\n| Effective Lengths | 85cm and 95cm | 90cm, 95cm, 100cm, and 105cm |\n| Distal Tip Length | 0.75mm | 2cm |\n| Radiopaque\nMarker Length\n(Nominal) | 0.020in | 0.035in |\n| Accessory Devices\nProvided | Dilator\nPeel Away Sheath\nRotating Hemostatic Valve\nTuohy Borst Valve with Sideport\nLuer Activated Valve\nExtension Tubing | Peel Away Sheath\nRotating Hemostatic Valve with Sideport\nLuer Activated Valve |\n| Packaging\nMaterials &\nConfiguration | Polyethylene Tube and HDPE Packaging\nCard\nTyvek/LLDPE Pouch | Polyethylene Tube and HDPE Packaging\nCard\nTyvek/LLDPE Pouch |\n\nFeature Predicate Device Subject Device\nModified FlowGate Balloon Guide PATH BGC\nCatheter\nK131492 K242392\nSterilization EtO EtO\nMethod\nHow Supplied Sterile, Single Use Sterile, Single Use\nTo establish substantial equivalence of the subject device and ensure the device meets the design specifications and\nrequirements, non-clinical bench performance and biocompatibility testing were conducted per the risk analysis. The\ntesting performed and results are summarized below.\nDesign Verification Testing – Bench\nPerformance testing was conducted to support the PATH BGC submission. The results of the design verification and\nvalidation testing (Table 2) confirm that the subject device conforms to the pre-defined specifications and test\nacceptance criteria are met.\nTable 2: PATH BGC Bench Testing Summary\nTest Description Results\nVisual Inspection To verify the visual surface requirements are met. Pass – all samples met the\npre-determined\nacceptance criteria.\nDimensional Inspection To verify the dimensional specifications are met. Pass – all samples met the\npre-determined\nacceptance criteria.\nSimulated Use To evaluate the performance of the device and Pass – all samples met the\naccessories in simulated anatomy model. pre-determined\nacceptance criteria.\nKink Resistance To evaluate the device around bends of clinically Pass – all samples met the\nrelevant radii and verify kink resistance requirements pre-determined\nare met. acceptance criteria.\nCoating Lubricity To evaluate frictional forces and verify coating Pass – all samples met the\nlubricity requirements are met. pre-determined\nacceptance criteria.\nRadiopacity To evaluate marker band visibility under fluoroscopy. Pass – all samples met the\npre-determined\nacceptance criteria.\nDelivery/Retrieval To evaluate the device in an anatomical model and Pass – all samples met the\ndetermine the maximum forces required to completely pre-determined\ndeliver and retrieve the PATH BGC. acceptance criteria.\nBalloon Deflation Time To verify balloon deflation time requirements are met. Pass – all samples met the\npre-determined\nacceptance criteria.\nDistal Tip Stiffness To evaluate distal tip deflection force and verify distal Pass – all samples met the\ntip stiffness requirements are met. pre-determined\nacceptance criteria.\nCoating Integrity To evaluate device pre- and post-insertion and retrieval Pass – all samples met the\nthrough a simulated vascular model and verify coating pre-determined\nintegrity requirements are met. acceptance criteria.\n4\n\n| Feature | Predicate Device\nModified FlowGate Balloon Guide\nCatheter | Subject Device\nPATH BGC |\n| --- | --- | --- |\n|  | K131492 | K242392 |\n| Sterilization\nMethod | EtO | EtO |\n| How Supplied | Sterile, Single Use | Sterile, Single Use |\n\n|  | Test |  |  | Description |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Visual Inspection |  |  | To verify the visual surface requirements are met. |  |  | Pass – all samples met the\npre-determined\nacceptance criteria. |  |  |\n| Dimensional Inspection |  |  | To verify the dimensional specifications are met. |  |  | Pass – all samples met the\npre-determined\nacceptance criteria. |  |  |\n| Simulated Use |  |  | To evaluate the performance of the device and\naccessories in simulated anatomy model. |  |  | Pass – all samples met the\npre-determined\nacceptance criteria. |  |  |\n| Kink Resistance |  |  | To evaluate the device around bends of clinically\nrelevant radii and verify kink resistance requirements\nare met. |  |  | Pass – all samples met the\npre-determined\nacceptance criteria. |  |  |\n| Coating Lubricity |  |  | To evaluate frictional forces and verify coating\nlubricity requirements are met. |  |  | Pass – all samples met the\npre-determined\nacceptance criteria. |  |  |\n| Radiopacity |  |  | To evaluate marker band visibility under fluoroscopy. |  |  | Pass – all samples met the\npre-determined\nacceptance criteria. |  |  |\n| Delivery/Retrieval |  |  | To evaluate the device in an anatomical model and\ndetermine the maximum forces required to completely\ndeliver and retrieve the PATH BGC. |  |  | Pass – all samples met the\npre-determined\nacceptance criteria. |  |  |\n| Balloon Deflation Time |  |  | To verify balloon deflation time requirements are met. |  |  | Pass – all samples met the\npre-determined\nacceptance criteria. |  |  |\n| Distal Tip Stiffness |  |  | To evaluate distal tip deflection force and verify distal\ntip stiffness requirements are met. |  |  | Pass – all samples met the\npre-determined\nacceptance criteria. |  |  |\n| Coating Integrity |  |  | To evaluate device pre- and post-insertion and retrieval\nthrough a simulated vascular model and verify coating\nintegrity requirements are met. |  |  | Pass – all samples met the\npre-determined\nacceptance criteria. |  |  |\n\nTorque Strength To evaluate device integrity after applied hub rotations Pass – all samples met the\nwith distal end held stationary and verify torque pre-determined\nstrength requirements are met. acceptance criteria.\nShaft & Hub Tensile To verify tensile strength requirements are met. Pass – all samples met the\npre-determined\nacceptance criteria.\nLiquid Leak To verify liquid leak requirements per ISO 10555-1 are Pass – all samples met the\nmet. pre-determined\nacceptance criteria.\nAir Leak To verify air leak requirements per ISO 10555-1 are Pass – all samples met the\nmet. pre-determined\nacceptance criteria.\nHub Compatibility To verify BGC bifurcated luer hub requirements per Pass – all samples met the\nISO 80369-7 are met. pre-determined\nacceptance criteria.\nRHV Luer To verify RHV luer requirements per ISO 80369-7 are Pass – all samples met the\nmet. pre-determined\nacceptance criteria.\nStatic Burst To verify static burst requirements per ISO 10555-1 are Pass – all samples met the\nmet. pre-determined\nacceptance criteria.\nDynamic Burst To verify dynamic burst requirements per ISO 10555-1 Pass – all samples met the\nare met. pre-determined\nacceptance criteria.\nResistance to Lumen To demonstrate that the main lumen does not collapse Pass – all samples met the\nCollapse under aspiration. pre-determined\nacceptance criteria.\nCorrosion Resistance To verify corrosion resistance requirements per ISO Pass – all samples met the\n10555-1 are met. pre-determined\nacceptance criteria.\nParticulate To evaluate the device within a simulated anatomy Pass – all samples met the\nmodel and verify particulate count is similar to the pre-determined\ncomparator device. acceptance criteria.\nBalloon Fatigue To evaluate repetitive balloon inflation and deflation Pass – all samples met the\ncycles and verify fatigue requirements are met. pre-determined\nacceptance criteria.\nBalloon Burst Volume To verify balloon burst volume requirements are met. Pass – all samples met the\npre-determined\nacceptance criteria.\nBalloon Diameter to To characterize balloon diameter for pre-defined All samples were\nInflation Volume balloon inflation volumes. characterized.\n(Compliance)\nShelf Life To verify device performance after accelerated aging. Pass – all samples met the\npre-determined\nacceptance criteria.\nTransit Testing To subject the device, accessories, and packaging to Pass – all samples met the\nenvironmental conditioning and shipping simulation pre-determined\nand verify performance requirements are met. acceptance criteria.\nPackaging – Bubble Leak To evaluate packaging per ASTM F2096-11 and verify Pass – all samples met the\nrequirements are met. pre-determined\nacceptance criteria.\nPackaging – Pouch Seal To evaluate packaging per ASTM F88 Technique A Pass – all samples met the\nStrength (unsupported peel) and verify requirements are met. pre-determined\nacceptance criteria.\n5\n\n| Torque Strength | To evaluate device integrity after applied hub rotations\nwith distal end held stationary and verify torque\nstrength requirements are met. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| --- | --- | --- |\n| Shaft & Hub Tensile | To verify tensile strength requirements are met. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Liquid Leak | To verify liquid leak requirements per ISO 10555-1 are\nmet. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Air Leak | To verify air leak requirements per ISO 10555-1 are\nmet. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Hub Compatibility | To verify BGC bifurcated luer hub requirements per\nISO 80369-7 are met. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| RHV Luer | To verify RHV luer requirements per ISO 80369-7 are\nmet. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Static Burst | To verify static burst requirements per ISO 10555-1 are\nmet. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Dynamic Burst | To verify dynamic burst requirements per ISO 10555-1\nare met. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Resistance to Lumen\nCollapse | To demonstrate that the main lumen does not collapse\nunder aspiration. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Corrosion Resistance | To verify corrosion resistance requirements per ISO\n10555-1 are met. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Particulate | To evaluate the device within a simulated anatomy\nmodel and verify particulate count is similar to the\ncomparator device. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Balloon Fatigue | To evaluate repetitive balloon inflation and deflation\ncycles and verify fatigue requirements are met. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Balloon Burst Volume | To verify balloon burst volume requirements are met. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Balloon Diameter to\nInflation Volume\n(Compliance) | To characterize balloon diameter for pre-defined\nballoon inflation volumes. | All samples were\ncharacterized. |\n| Shelf Life | To verify device performance after accelerated aging. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Transit Testing | To subject the device, accessories, and packaging to\nenvironmental conditioning and shipping simulation\nand verify performance requirements are met. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Packaging – Bubble Leak | To evaluate packaging per ASTM F2096-11 and verify\nrequirements are met. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n| Packaging – Pouch Seal\nStrength | To evaluate packaging per ASTM F88 Technique A\n(unsupported peel) and verify requirements are met. | Pass – all samples met the\npre-determined\nacceptance criteria. |\n\nSterility To subject the device, accessories, and packaging to Pass – all samples met the\nsterilization and verify the requirements are met. pre-determined\nacceptance criteria.\nAnimal Study\nAnimal study was not deemed necessary to demonstrate substantial equivalence.\nSterilization and Shelf Life\nThe subject device is sterilized using an Ethylene Oxide (EtO) sterilization cycle. The sterilization cycle was\nverified to ensure a sterility assurance level (SAL) of 10-6 in accordance with ISO 11135:2014, “Sterilization of\nhealth-care products – Ethylene oxide – Requirements for the development, validation, and routine control of a\nsterilization process for medical devices.”\nShelf-life studies for the subject device have demonstrated that the subject device and packaging remain functional\nfor the labeled use by date. Shelf-life studies for packaging integrity, seal strength, and device functionality were\nperformed and met all acceptance criteria.\nBiocompatibility\nBiocompatibility evaluation for the subject device was performed in accordance with ISO 10993-1:2018,\n“Biological evaluation of medical devices – Part 1: Evaluation and testing within a risk management process,” and\nGood Laboratory Practice (GLP). Biocompatibility testing completed on the PATH Balloon Guide Catheter and\ntissue-contacting accessories (Luer Activated Valve, Peel-Away Sheath, and RHV) is summarized in Table 3.\nTable 3: Biocompatibility Testing\nTest Standard Results Conclusion\nTest article scored 0 at 48\nhours. 1X MEM test\nMinimum Essential extract showed no\nMedium (1X MEM) ISO 10993-5 cytotoxic potential to L- Non-cytotoxic\nCytotoxicity (GLP) 929 mouse fibroblast cells\nundiluted or at any\ndilution.\nThe delta between the\naverage scores of the\nIntracutaneous Irritation\nISO 10993-23 extract of the test article Non-irritant\n(GLP – 2 Extracts)\nand the vehicle control are\n0.0; 0.2.\nGuinea Pig Maximization Test and control animal’s\nSensitization (GLP – 2 ISO 10993-10 response not greater than Non- sensitizing\nExtracts) “0”.\nNone of the animals were\nobserved with abnormal\nclinical signs indicative of\nAcute Systemic Toxicity toxicity for 72 hours. All\nISO 10993-11 Non-toxic\n(GLP – 2 Extracts) were alive at the end of 72\nhours and body weight\nchanges were within\nacceptable parameters.\nMaterial-Mediated Rabbit ISO 10993-11, No rabbit temperature rise\nNon-pyrogenic\nPyrogen (GLP) USP <151> ≥0.5°C.\nComplement Activation ISO 10993-4, ASTM Results were within\nNot an activator of the\nAssay with Comparison F756, ASTM 2382, acceptable range and not\ncomplement system\nArticle (GLP) ASTM F2888 statistically different than\n6\n\n|  | Test |  |  | Standard |  |  | Results |  |  | Conclusion |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Minimum Essential\nMedium (1X MEM)\nCytotoxicity (GLP) |  |  | ISO 10993-5 |  |  | Test article scored 0 at 48\nhours. 1X MEM test\nextract showed no\ncytotoxic potential to L-\n929 mouse fibroblast cells\nundiluted or at any\ndilution. |  |  | Non-cytotoxic |  |  |\n| Intracutaneous Irritation\n(GLP – 2 Extracts) |  |  | ISO 10993-23 |  |  | The delta between the\naverage scores of the\nextract of the test article\nand the vehicle control are\n0.0; 0.2. |  |  | Non-irritant |  |  |\n| Guinea Pig Maximization\nSensitization (GLP – 2\nExtracts) |  |  | ISO 10993-10 |  |  | Test and control animal’s\nresponse not greater than\n“0”. |  |  | Non- sensitizing |  |  |\n| Acute Systemic Toxicity\n(GLP – 2 Extracts) |  |  | ISO 10993-11 |  |  | None of the animals were\nobserved with abnormal\nclinical signs indicative of\ntoxicity for 72 hours. All\nwere alive at the end of 72\nhours and body weight\nchanges were within\nacceptable parameters. |  |  | Non-toxic |  |  |\n| Material-Mediated Rabbit\nPyrogen (GLP) |  |  | ISO 10993-11,\nUSP <151> |  |  | No rabbit temperature rise\n≥0.5°C. |  |  | Non-pyrogenic |  |  |\n| Complement Activation\nAssay with Comparison\nArticle (GLP) |  |  | ISO 10993-4, ASTM\nF756, ASTM 2382,\nASTM F2888 |  |  | Results were within\nacceptable range and not\nstatistically different than |  |  | Not an activator of the\ncomplement system |  |  |\n\nactivated normal human\nserum (NHS) control or\nnegative control.\nDirect Contact Blank\nHemolysis – Direct corrected hemolytic\nContact and Extract index: -0.3. Non-hemolytic\nMethod (GLP) Extract Blank corrected\nhemolytic index: -0.4.\nA GLP 4-Hour Test articles were\nThrombogenicity Study in compared to the\nOvine comparator.\nTest article was found to\nbe 90.3% of the negative\nPartial Thromboplastin\ncontrol and not Thromboresistance of the\nTime (PTT) (GLP)\nstatistically different from test device is similar to\nthe comparator. the comparator.\nTest article was found to\nbe 108.0% and 90.4% of\nHeparinized Blood the negative control (for\nPlatelet and Leukocyte platelet and leukocyte\nCount Assay cell, respectively) and not\nstatistically different from\nthe comparator.\nClinical Study\nClinical study was not deemed necessary to demonstrate substantial equivalence.\nConclusion\nThe PATH BGC and the predicate device, Modified FlowGate Balloon Guide Catheter (K131492), have similar\nintended use, device operating principle, technological characteristics, and indications for use. The differences in\ntechnological characteristics do not raise new questions of safety or effectiveness. Successful completion of non-\nclinical bench performance testing, biocompatibility, sterility, and shelf-life testing demonstrates that the subject\ndevice meets the design specifications and functions as intended. Based on the information provided in this\nsubmission, the PATH BGC is substantially equivalent to the predicate, Modified FlowGate Balloon Guide Catheter\n(K131492).\n7\n\n|  |  | activated normal human\nserum (NHS) control or\nnegative control. |  |\n| --- | --- | --- | --- |\n| Hemolysis – Direct\nContact and Extract\nMethod (GLP) |  | Direct Contact Blank\ncorrected hemolytic\nindex: -0.3.\nExtract Blank corrected\nhemolytic index: -0.4. | Non-hemolytic |\n| A GLP 4-Hour\nThrombogenicity Study in\nOvine |  | Test articles were\ncompared to the\ncomparator. | Thromboresistance of the\ntest device is similar to\nthe comparator. |\n| Partial Thromboplastin\nTime (PTT) (GLP) |  | Test article was found to\nbe 90.3% of the negative\ncontrol and not\nstatistically different from\nthe comparator. |  |\n| Heparinized Blood\nPlatelet and Leukocyte\nCount Assay |  | Test article was found to\nbe 108.0% and 90.4% of\nthe negative control (for\nplatelet and leukocyte\ncell, respectively) and not\nstatistically different from\nthe comparator. |  |"
  }
}