{
  "source_pdf": "microcatheter--medtronic--rist-079-radial-access-guide--510k.pdf",
  "clearance_number": "K241388",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe Rist™ Radial Access Selective Catheter is a flexible, single lumen catheter, with a radiopaque\nstainless-steel braid reinforced shaft to provide support. The distal tip of the catheter is shaped to have a\nsmooth, rounded tip and is offered in two different distal segment shapes: Simmons 2 (SIM2) and\nBerenstein (BER). The braided, tapered shaft of the catheter is visible under fluoroscopy and has a luer\nconnector in its proximal end for the attachment of accessories and the infusion of fluids. The Rist™\nRadial Access Selective Catheter has no hydrophilic coating. The Rist™ Radial Access Selective Catheter\nis supplied sterile, non-pyrogenic, and intended for single use only.\nThe Rist™ 079 Radial Access Guide Catheter is a single lumen, variable stiffness catheter with a stainless\nsteel and nitinol reinforced shaft to provide support. The catheter has a radiopaque marker band on the\ndistal end to aid in visualization. The distal 25 cm of the Rist™ 079 Radial Access Guide Catheter has a\nhydrophilic coating which reduces the insertion force and allows the catheter to traverse the vasculature\nmore easily. The Rist™ 079 Radial Access Guide Catheter has a PTFE-lined lumen to reduce friction with\nother devices introduced through the lumen. It is intended to provide access to the target site via\ntransradial access and, once in place, provides a reinforcing conduit for other intravascular devices. A\nradial access dilator is included as an accessory. The Rist™ 079 Radial Access Guide Catheter is supplied\nsterile, non-pyrogenic, and intended for single use only.\nThe Rist™ 071 Radial Access Guide Catheter is a single lumen, variable stiffness catheter with a stainless\nsteel and nitinol reinforced shaft to provide support. The embedded stainless-steel flat wire cross coil is in\nthe proximal section of the catheter, which transitions to a nitinol round wire single coil in the distal end.\nThe catheter has a radiopaque platinum/iridium marker band on the distal end to aid in visualization. The\ndistal 25 cm of the Rist™ 071 Radial Access Guide Catheter has a hydrophilic coating which reduces the\ninsertion force and allows the catheter to traverse the vasculature more easily. The Rist™ 071 Radial\nAccess Guide Catheter has a PTFE- lined lumen to reduce friction with other devices introduced through\nthe lumen. It is intended to provide access to the target site via transradial access and, once in place,\nprovides a reinforcing conduit for other intravascular devices. A radial access dilator is included as an\naccessory. The Rist™ 071 Radial Access Guide Catheter is supplied sterile, non-pyrogenic, and intended\nfor single use only.\nPage 2 of 6\n\nIndications for Use\nThe Rist™ Radial Access Catheters Device Family Indications for Use\nCustomer\nFacing\nTrade Name Indications for Use\nNumbers\n(CFNs)\nThe Rist™ Radial Access Selective Catheter is indicated for the\n105F-BER-120\nintroduction of interventional devices into the peripheral,\nRist™ Radial\n105F-BER-130\ncoronary, and neuro vasculature. It can be used to facilitate\nAccess Selective\nintroduction of diagnostic agents in the neuro vasculature. It is\n105F-SIM-120\nCatheter\nnot intended to facilitate introduction of diagnostic agents in\n105F-SIM-130\ncoronary or peripheral arteries.\n106F-071-095\nRist™ 071 Radial The Rist™ 071 Radial Access Guide Catheter is indicated for the\n106F-071-100 Access Guide introduction of interventional devices into the peripheral,\nCatheter coronary, and neuro vasculature.\n106F-071-105\n107F-079-095\nRist™ 079 Radial The Rist™ 079 Radial Access Guide Catheter is indicated for the\n107F-079-100 Access Guide introduction of interventional devices into the peripheral,\nCatheter coronary, and neuro vasculature.\n107F-079-105\nProposed Change:\nMicro Therapeutics, Inc. d/b/a ev3 Neurovascular requests clearance for commercialization of the Rist™\nRadial Access Selective Catheter, Rist™ 071 Radial Access Guide Catheter and Rist™ 079 Radial\nAccess Guide Catheter with revised labeling that introduces additional Warnings, Precautions, and\nComplications to the Instructions for Use, as well as clarifications throughout the Directions for Use.\nPage 3 of 6\n\n| The Rist™ Radial Access Catheters Device Family Indications for Use |  |  |\n| --- | --- | --- |\n| Customer |  |  |\n| Facing |  |  |\n|  | Trade Name | Indications for Use |\n| Numbers |  |  |\n|  |  |  |\n| (CFNs) |  |  |\n| 105F-BER-120 | Rist™ Radial\nAccess Selective\nCatheter | The Rist™ Radial Access Selective Catheter is indicated for the\nintroduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature. It can be used to facilitate\nintroduction of diagnostic agents in the neuro vasculature. It is\nnot intended to facilitate introduction of diagnostic agents in\ncoronary or peripheral arteries. |\n| 105F-BER-130 |  |  |\n| 105F-SIM-120 |  |  |\n| 105F-SIM-130 |  |  |\n| 106F-071-095 | Rist™ 071 Radial\nAccess Guide\nCatheter | The Rist™ 071 Radial Access Guide Catheter is indicated for the\nintroduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature. |\n| 106F-071-100 |  |  |\n| 106F-071-105 |  |  |\n| 107F-079-095 | Rist™ 079 Radial\nAccess Guide\nCatheter | The Rist™ 079 Radial Access Guide Catheter is indicated for the\nintroduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature. |\n| 107F-079-100 |  |  |\n| 107F-079-105 |  |  |\n\nDevice Comparison:\nDesign Feature Legally Marketed Predicate Devices Subject Devices\n(K191551, K211990, K201682) (K241388)\nIndications Rist™ 079 Radial Access Guide Catheter (K191551): The\nfor Use Rist™ 079 Radial Access Guide Catheter is indicated for the\nintroduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature.\nRist™ 071 Radial Access Guide Catheter (K211990): The\nRist™ 071 Radial Access Guide Catheter is indicated for the\nintroduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature.\nRist™ Radial Access Selective Catheter (K201682): The Rist™\nRadial Access Selective Catheter is indicated for the Same\nintroduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature. It can be used to facilitate\nintroduction of diagnostic agents in the neuro vasculature. It is\nnot intended to facilitate introduction of diagnostic agents in\ncoronary or peripheral arteries.\nDesign Feature Rist™ 079 Radial Rist™ 071 Radial Rist™ Radial Subject Devices\nAccess Guide Access Guide Access Selective (K241388)\nCatheter (K191551) Catheter (K211990)\nCatheter (K201682)\nOuter Diameter 7F 6F 5.5F\n(OD) 0.093” Max 0.087” 0.070” Same\n2.37 mm 2.21 mm 1.78 mm\nInner Diameter 0.079” 0.071” 0.040”\nSame\n(ID) 2.00 mm 1.80 mm 1.02 mm\nEffective Length\n95 cm 95 cm\n120 cm\n100 cm 100 cm Same\n130 cm\n105 cm 105 cm\nTip Shape Berenstein (BER)\nN/A Same\nSimmons2 (SIM2)\nCompatible 6F 5.5F\nCatheter OD 0.078” 0.070” N/A Same\n1.99 mm 1.78 mm\nCompatible\nRadial 7F 6F\nIntroducer 0.093” 0.087” N/A Same\nSheath ID 2.37 mm 2.21 mm\nPage 4 of 6\n\n| Design Feature | Legally Marketed Predicate Devices |  |  | Subject Devices |\n| --- | --- | --- | --- | --- |\n|  | (K191551, K211990, K201682) |  |  | (K241388) |\n|  |  |  |  |  |\n| Indications\nfor Use | Rist™ 079 Radial Access Guide Catheter (K191551): The\nRist™ 079 Radial Access Guide Catheter is indicated for the\nintroduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature. |  |  | Same |\n|  | Rist™ 071 Radial Access Guide Catheter (K211990): The\nRist™ 071 Radial Access Guide Catheter is indicated for the\nintroduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature. |  |  |  |\n|  | Rist™ Radial Access Selective Catheter (K201682): The Rist™\nRadial Access Selective Catheter is indicated for the\nintroduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature. It can be used to facilitate\nintroduction of diagnostic agents in the neuro vasculature. It is\nnot intended to facilitate introduction of diagnostic agents in\ncoronary or peripheral arteries. |  |  |  |\n| Design Feature | Rist™ 079 Radial | Rist™ 071 Radial | Rist™ Radial | Subject Devices |\n|  | Access Guide | Access Guide | Access Selective | (K241388) |\n|  | Catheter (K191551) | Catheter (K211990) |  |  |\n|  |  |  | Catheter (K201682) |  |\n|  |  |  |  |  |\n|  |  |  |  |  |\n| Outer Diameter\n(OD) | 7F\n0.093”\n2.37 mm | 6F\nMax 0.087”\n2.21 mm | 5.5F\n0.070”\n1.78 mm | Same |\n| Inner Diameter\n(ID) | 0.079”\n2.00 mm | 0.071”\n1.80 mm | 0.040”\n1.02 mm | Same |\n| Effective Length | 95 cm\n100 cm\n105 cm | 95 cm\n100 cm\n105 cm | 120 cm\n130 cm | Same |\n| Tip Shape | N/A |  | Berenstein (BER)\nSimmons2 (SIM2) | Same |\n| Compatible\nCatheter OD | 6F\n0.078”\n1.99 mm | 5.5F\n0.070”\n1.78 mm | N/A | Same |\n| Compatible\nRadial\nIntroducer\nSheath ID | 7F\n0.093”\n2.37 mm | 6F\n0.087”\n2.21 mm | N/A | Same |\n\nDilator Max. 0.037” 0.038”\nN/A Same\nGuidewire 0.94 mm 0.97 mm\nCompatible\n0.070”\nGuide Catheter N/A Same\n1.78 mm\nID\nMax. Guidewire Same\n0.038”\nN/A\n0.97 mm\nCatheter Body Polyether Block Amide (PEBAX) and BaSO Same\n4\nCatheter Same\nStainless Steel Coil (Proximal) Stainless Steel\nReinforcement\nNitinol Wire Coil (Distal) Braid\nLayer\nStrain Relief Polyolefin Hub;\nSame\nPolycarbonate\nMarker Band Platinum/Iridium Radiopaque Marker Band Same\nCoating Hydrophilic Coating; distal 25 cm Same\nN/A\nPackaging Nylon/Tyvek® pouch, polyethylene support tube, packaging Same\nConfiguration card, SBS carton\nRadial Dilator Yes No Same\nSterilization Ethylene Oxide (EO) Same\nMethod\nPyrogenicity Non-pyrogenic Same\nShelf Life 36 Months Same\nBiocompatibility:\nThere is no change to the biocompatibility of the products associated with the proposed labeling changes.\nPerformance Data – Bench:\nNon-clinical bench testing was conducted to evaluate the performance of the Rist™ Radial Access Selective\nCatheter and the Rist™ 079 Radial Access Guide Catheter in a clinically representative radial access model.\nThe successful results of the testing demonstrated that the changes do not raise new questions of safety and\neffectiveness, supporting the substantial equivalence to the respective predicate devices.\nThe following non-clinical bench tests were conducted:\nDesign Validation\nTest Test Method Summary Results\nIn-vitro Simulated Use Study - The devices were evaluated per The devices met the acceptance\nBench ANSI/AAMI HE75:2009/(R) criteria.\n2018.\nPerformance Data – Animal:\nThe determination of substantial equivalence is based upon non-clinical bench testing as there is no\nchange to the indications for use, fundamental scientific technology, or materials of construction.\nPage 5 of 6\n\n| Dilator Max.\nGuidewire | 0.037”\n0.94 mm | 0.038”\n0.97 mm | N/A | Same |\n| --- | --- | --- | --- | --- |\n| Compatible\nGuide Catheter\nID | N/A |  | 0.070”\n1.78 mm | Same |\n| Max. Guidewire | N/A |  | 0.038”\n0.97 mm | Same |\n| Catheter Body | Polyether Block Amide (PEBAX) and BaSO\n4 |  |  | Same |\n| Catheter\nReinforcement\nLayer | Stainless Steel Coil (Proximal)\nNitinol Wire Coil (Distal) |  | Stainless Steel\nBraid | Same |\n| Strain Relief | Polyolefin Hub;\nPolycarbonate |  |  | Same |\n| Marker Band | Platinum/Iridium Radiopaque Marker Band |  |  | Same |\n| Coating | Hydrophilic Coating; distal 25 cm |  | N/A | Same |\n| Packaging\nConfiguration | Nylon/Tyvek® pouch, polyethylene support tube, packaging\ncard, SBS carton |  |  | Same |\n| Radial Dilator | Yes |  | No | Same |\n| Sterilization\nMethod | Ethylene Oxide (EO) |  |  | Same |\n| Pyrogenicity | Non-pyrogenic |  |  | Same |\n| Shelf Life | 36 Months |  |  | Same |\n\n| Design Validation |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n|  |  |  |\n| In-vitro Simulated Use Study -\nBench | The devices were evaluated per\nANSI/AAMI HE75:2009/(R)\n2018. | The devices met the acceptance\ncriteria. |\n\nPerformance Data – Clinical:\nThe determination of substantial equivalence is based upon non-clinical bench testing as there is no\nchange to the indications for use, fundamental scientific technology, or materials of construction.\nConclusion:\nThere is no change to the indications for use, design, materials, fundamental scientific technology, or\nprinciples of operations of the Rist™ Radial Access Selective Catheter, Rist™ 071 Radial Access Guide\nCatheter, and Rist™ 079 Radial Access Guide Catheter in comparison to the respective predicate devices.\nThe revised labeling which introduces additional Warnings, Precautions, and Complications to the\nInstructions for Use, as well as clarifications throughout the Directions for Use do not raise new questions\nof safety and effectiveness as demonstrated through non-clinical bench testing. The information provided\nin this submission supports a determination of substantial equivalence of the Rist™ Radial Access\nSelective Catheter, Rist™ 071 Radial Access Guide Catheter, and Rist™ 079 Radial Access Guide\nCatheter to the respective predicate devices.\nPage 6 of 6",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK241388\nDevice Name\nRist™ 079 Radial Access Guide Catheter\nRist™ 071 Radial Access Guide Catheter\nRist ™ Radial Access Selective Catheter\nIndications for Use (Describe)\nThe Rist™ 079 Radial Access Guide Catheter is indicated for the introduction of interventional devices into the\nperipheral, coronary, and neuro vasculature.\nThe Rist™ 071 Radial Access Guide Catheter is indicated for the introduction of interventional devices into the\nperipheral, coronary, and neuro vasculature.\nThe Rist™ Radial Access Selective Catheter is indicated for the introduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature. It can be used to facilitate introduction of diagnostic agents in the neuro vasculature. It is\nnot intended to facilitate introduction of diagnostic agents in coronary or peripheral arteries.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary K241388\n510(k) Owner: Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618, USA\nEstablishment Registration: 2029214\nContact Person: Vesselina Clayton\nSenior Regulatory Affairs Specialist\nTelephone: (651) 707-5314\nEmail: vessa.clayton@medtronic.com\nDate Summary 30 December 2024\nPrepared:\nTrade Name of Devices: Rist™ Radial Access Selective Catheter\nRist™ 071 Radial Access Guide Catheter\nRist™ 079 Radial Access Guide Catheter\nCommon Name of\nPercutaneous Catheter, Neurovasculature\nDevice:\nReview Panel: Neurovascular\nMedical Specialty: Cardiovascular\nProduct Code: QJP, DQY – Applicable to Rist™ 079 Radial Access Guide Catheter, Rist™\nRadial Access Selective Catheter, Rist™ 071 Radial Access Guide Catheter\nDQO - Applicable to Rist™ Radial Access Selective Catheter\nRegulation Number: 21 CFR 870.1250, 21 CFR 870.1200\nRegulation Name: Percutaneous Catheter; Diagnostic Intravascular Catheter\nDevice Classification Class II",
    "contraindications": null,
    "sizing_specs": "Device Description:\nThe Rist™ Radial Access Selective Catheter is a flexible, single lumen catheter, with a radiopaque\nstainless-steel braid reinforced shaft to provide support. The distal tip of the catheter is shaped to have a\nsmooth, rounded tip and is offered in two different distal segment shapes: Simmons 2 (SIM2) and\nBerenstein (BER). The braided, tapered shaft of the catheter is visible under fluoroscopy and has a luer\nconnector in its proximal end for the attachment of accessories and the infusion of fluids. The Rist™\nRadial Access Selective Catheter has no hydrophilic coating. The Rist™ Radial Access Selective Catheter\nis supplied sterile, non-pyrogenic, and intended for single use only.\nThe Rist™ 079 Radial Access Guide Catheter is a single lumen, variable stiffness catheter with a stainless\nsteel and nitinol reinforced shaft to provide support. The catheter has a radiopaque marker band on the\ndistal end to aid in visualization. The distal 25 cm of the Rist™ 079 Radial Access Guide Catheter has a\nhydrophilic coating which reduces the insertion force and allows the catheter to traverse the vasculature\nmore easily. The Rist™ 079 Radial Access Guide Catheter has a PTFE-lined lumen to reduce friction with\nother devices introduced through the lumen. It is intended to provide access to the target site via\ntransradial access and, once in place, provides a reinforcing conduit for other intravascular devices. A\nradial access dilator is included as an accessory. The Rist™ 079 Radial Access Guide Catheter is supplied\nsterile, non-pyrogenic, and intended for single use only.\nThe Rist™ 071 Radial Access Guide Catheter is a single lumen, variable stiffness catheter with a stainless\nsteel and nitinol reinforced shaft to provide support. The embedded stainless-steel flat wire cross coil is in\nthe proximal section of the catheter, which transitions to a nitinol round wire single coil in the distal end.\nThe catheter has a radiopaque platinum/iridium marker band on the distal end to aid in visualization. The\ndistal 25 cm of the Rist™ 071 Radial Access Guide Catheter has a hydrophilic coating which reduces the\ninsertion force and allows the catheter to traverse the vasculature more easily. The Rist™ 071 Radial\nAccess Guide Catheter has a PTFE- lined lumen to reduce friction with other devices introduced through\nthe lumen. It is intended to provide access to the target site via transradial access and, once in place,\nprovides a reinforcing conduit for other intravascular devices. A radial access dilator is included as an\naccessory. The Rist™ 071 Radial Access Guide Catheter is supplied sterile, non-pyrogenic, and intended\nfor single use only.\nPage 2 of 6\n\nIndications for Use\nThe Rist™ Radial Access Catheters Device Family Indications for Use\nCustomer\nFacing\nTrade Name Indications for Use\nNumbers\n(CFNs)\nThe Rist™ Radial Access Selective Catheter is indicated for the\n105F-BER-120\nintroduction of interventional devices into the peripheral,\nRist™ Radial\n105F-BER-130\ncoronary, and neuro vasculature. It can be used to facilitate\nAccess Selective\nintroduction of diagnostic agents in the neuro vasculature. It is\n105F-SIM-120\nCatheter\nnot intended to facilitate introduction of diagnostic agents in\n105F-SIM-130\ncoronary or peripheral arteries.\n106F-071-095\nRist™ 071 Radial The Rist™ 071 Radial Access Guide Catheter is indicated for the\n106F-071-100 Access Guide introduction of interventional devices into the peripheral,\nCatheter coronary, and neuro vasculature.\n106F-071-105\n107F-079-095\nRist™ 079 Radial The Rist™ 079 Radial Access Guide Catheter is indicated for the\n107F-079-100 Access Guide introduction of interventional devices into the peripheral,\nCatheter coronary, and neuro vasculature.\n107F-079-105\nProposed Change:\nMicro Therapeutics, Inc. d/b/a ev3 Neurovascular requests clearance for commercialization of the Rist™\nRadial Access Selective Catheter, Rist™ 071 Radial Access Guide Catheter and Rist™ 079 Radial\nAccess Guide Catheter with revised labeling that introduces additional Warnings, Precautions, and\nComplications to the Instructions for Use, as well as clarifications throughout the Directions for Use.\nPage 3 of 6\n\n| The Rist™ Radial Access Catheters Device Family Indications for Use |  |  |\n| --- | --- | --- |\n| Customer |  |  |\n| Facing |  |  |\n|  | Trade Name | Indications for Use |\n| Numbers |  |  |\n|  |  |  |\n| (CFNs) |  |  |\n| 105F-BER-120 | Rist™ Radial\nAccess Selective\nCatheter | The Rist™ Radial Access Selective Catheter is indicated for the\nintroduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature. It can be used to facilitate\nintroduction of diagnostic agents in the neuro vasculature. It is\nnot intended to facilitate introduction of diagnostic agents in\ncoronary or peripheral arteries. |\n| 105F-BER-130 |  |  |\n| 105F-SIM-120 |  |  |\n| 105F-SIM-130 |  |  |\n| 106F-071-095 | Rist™ 071 Radial\nAccess Guide\nCatheter | The Rist™ 071 Radial Access Guide Catheter is indicated for the\nintroduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature. |\n| 106F-071-100 |  |  |\n| 106F-071-105 |  |  |\n| 107F-079-095 | Rist™ 079 Radial\nAccess Guide\nCatheter | The Rist™ 079 Radial Access Guide Catheter is indicated for the\nintroduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature. |\n| 107F-079-100 |  |  |\n| 107F-079-105 |  |  |\n\nDevice Comparison:\nDesign Feature Legally Marketed Predicate Devices Subject Devices\n(K191551, K211990, K201682) (K241388)\nIndications Rist™ 079 Radial Access Guide Catheter (K191551): The\nfor Use Rist™ 079 Radial Access Guide Catheter is indicated for the\nintroduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature.\nRist™ 071 Radial Access Guide Catheter (K211990): The\nRist™ 071 Radial Access Guide Catheter is indicated for the\nintroduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature.\nRist™ Radial Access Selective Catheter (K201682): The Rist™\nRadial Access Selective Catheter is indicated for the Same\nintroduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature. It can be used to facilitate\nintroduction of diagnostic agents in the neuro vasculature. It is\nnot intended to facilitate introduction of diagnostic agents in\ncoronary or peripheral arteries.\nDesign Feature Rist™ 079 Radial Rist™ 071 Radial Rist™ Radial Subject Devices\nAccess Guide Access Guide Access Selective (K241388)\nCatheter (K191551) Catheter (K211990)\nCatheter (K201682)\nOuter Diameter 7F 6F 5.5F\n(OD) 0.093” Max 0.087” 0.070” Same\n2.37 mm 2.21 mm 1.78 mm\nInner Diameter 0.079” 0.071” 0.040”\nSame\n(ID) 2.00 mm 1.80 mm 1.02 mm\nEffective Length\n95 cm 95 cm\n120 cm\n100 cm 100 cm Same\n130 cm\n105 cm 105 cm\nTip Shape Berenstein (BER)\nN/A Same\nSimmons2 (SIM2)\nCompatible 6F 5.5F\nCatheter OD 0.078” 0.070” N/A Same\n1.99 mm 1.78 mm\nCompatible\nRadial 7F 6F\nIntroducer 0.093” 0.087” N/A Same\nSheath ID 2.37 mm 2.21 mm\nPage 4 of 6\n\n| Design Feature | Legally Marketed Predicate Devices |  |  | Subject Devices |\n| --- | --- | --- | --- | --- |\n|  | (K191551, K211990, K201682) |  |  | (K241388) |\n|  |  |  |  |  |\n| Indications\nfor Use | Rist™ 079 Radial Access Guide Catheter (K191551): The\nRist™ 079 Radial Access Guide Catheter is indicated for the\nintroduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature. |  |  | Same |\n|  | Rist™ 071 Radial Access Guide Catheter (K211990): The\nRist™ 071 Radial Access Guide Catheter is indicated for the\nintroduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature. |  |  |  |\n|  | Rist™ Radial Access Selective Catheter (K201682): The Rist™\nRadial Access Selective Catheter is indicated for the\nintroduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature. It can be used to facilitate\nintroduction of diagnostic agents in the neuro vasculature. It is\nnot intended to facilitate introduction of diagnostic agents in\ncoronary or peripheral arteries. |  |  |  |\n| Design Feature | Rist™ 079 Radial | Rist™ 071 Radial | Rist™ Radial | Subject Devices |\n|  | Access Guide | Access Guide | Access Selective | (K241388) |\n|  | Catheter (K191551) | Catheter (K211990) |  |  |\n|  |  |  | Catheter (K201682) |  |\n|  |  |  |  |  |\n|  |  |  |  |  |\n| Outer Diameter\n(OD) | 7F\n0.093”\n2.37 mm | 6F\nMax 0.087”\n2.21 mm | 5.5F\n0.070”\n1.78 mm | Same |\n| Inner Diameter\n(ID) | 0.079”\n2.00 mm | 0.071”\n1.80 mm | 0.040”\n1.02 mm | Same |\n| Effective Length | 95 cm\n100 cm\n105 cm | 95 cm\n100 cm\n105 cm | 120 cm\n130 cm | Same |\n| Tip Shape | N/A |  | Berenstein (BER)\nSimmons2 (SIM2) | Same |\n| Compatible\nCatheter OD | 6F\n0.078”\n1.99 mm | 5.5F\n0.070”\n1.78 mm | N/A | Same |\n| Compatible\nRadial\nIntroducer\nSheath ID | 7F\n0.093”\n2.37 mm | 6F\n0.087”\n2.21 mm | N/A | Same |\n\nDilator Max. 0.037” 0.038”\nN/A Same\nGuidewire 0.94 mm 0.97 mm\nCompatible\n0.070”\nGuide Catheter N/A Same\n1.78 mm\nID\nMax. Guidewire Same\n0.038”\nN/A\n0.97 mm\nCatheter Body Polyether Block Amide (PEBAX) and BaSO Same\n4\nCatheter Same\nStainless Steel Coil (Proximal) Stainless Steel\nReinforcement\nNitinol Wire Coil (Distal) Braid\nLayer\nStrain Relief Polyolefin Hub;\nSame\nPolycarbonate\nMarker Band Platinum/Iridium Radiopaque Marker Band Same\nCoating Hydrophilic Coating; distal 25 cm Same\nN/A\nPackaging Nylon/Tyvek® pouch, polyethylene support tube, packaging Same\nConfiguration card, SBS carton\nRadial Dilator Yes No Same\nSterilization Ethylene Oxide (EO) Same\nMethod\nPyrogenicity Non-pyrogenic Same\nShelf Life 36 Months Same\nBiocompatibility:\nThere is no change to the biocompatibility of the products associated with the proposed labeling changes.\nPerformance Data – Bench:\nNon-clinical bench testing was conducted to evaluate the performance of the Rist™ Radial Access Selective\nCatheter and the Rist™ 079 Radial Access Guide Catheter in a clinically representative radial access model.\nThe successful results of the testing demonstrated that the changes do not raise new questions of safety and\neffectiveness, supporting the substantial equivalence to the respective predicate devices.\nThe following non-clinical bench tests were conducted:\nDesign Validation\nTest Test Method Summary Results\nIn-vitro Simulated Use Study - The devices were evaluated per The devices met the acceptance\nBench ANSI/AAMI HE75:2009/(R) criteria.\n2018.\nPerformance Data – Animal:\nThe determination of substantial equivalence is based upon non-clinical bench testing as there is no\nchange to the indications for use, fundamental scientific technology, or materials of construction.\nPage 5 of 6\n\n| Dilator Max.\nGuidewire | 0.037”\n0.94 mm | 0.038”\n0.97 mm | N/A | Same |\n| --- | --- | --- | --- | --- |\n| Compatible\nGuide Catheter\nID | N/A |  | 0.070”\n1.78 mm | Same |\n| Max. Guidewire | N/A |  | 0.038”\n0.97 mm | Same |\n| Catheter Body | Polyether Block Amide (PEBAX) and BaSO\n4 |  |  | Same |\n| Catheter\nReinforcement\nLayer | Stainless Steel Coil (Proximal)\nNitinol Wire Coil (Distal) |  | Stainless Steel\nBraid | Same |\n| Strain Relief | Polyolefin Hub;\nPolycarbonate |  |  | Same |\n| Marker Band | Platinum/Iridium Radiopaque Marker Band |  |  | Same |\n| Coating | Hydrophilic Coating; distal 25 cm |  | N/A | Same |\n| Packaging\nConfiguration | Nylon/Tyvek® pouch, polyethylene support tube, packaging\ncard, SBS carton |  |  | Same |\n| Radial Dilator | Yes |  | No | Same |\n| Sterilization\nMethod | Ethylene Oxide (EO) |  |  | Same |\n| Pyrogenicity | Non-pyrogenic |  |  | Same |\n| Shelf Life | 36 Months |  |  | Same |\n\n| Design Validation |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n|  |  |  |\n| In-vitro Simulated Use Study -\nBench | The devices were evaluated per\nANSI/AAMI HE75:2009/(R)\n2018. | The devices met the acceptance\ncriteria. |\n\nPerformance Data – Clinical:\nThe determination of substantial equivalence is based upon non-clinical bench testing as there is no\nchange to the indications for use, fundamental scientific technology, or materials of construction.\nConclusion:\nThere is no change to the indications for use, design, materials, fundamental scientific technology, or\nprinciples of operations of the Rist™ Radial Access Selective Catheter, Rist™ 071 Radial Access Guide\nCatheter, and Rist™ 079 Radial Access Guide Catheter in comparison to the respective predicate devices.\nThe revised labeling which introduces additional Warnings, Precautions, and Complications to the\nInstructions for Use, as well as clarifications throughout the Directions for Use do not raise new questions\nof safety and effectiveness as demonstrated through non-clinical bench testing. The information provided\nin this submission supports a determination of substantial equivalence of the Rist™ Radial Access\nSelective Catheter, Rist™ 071 Radial Access Guide Catheter, and Rist™ 079 Radial Access Guide\nCatheter to the respective predicate devices.\nPage 6 of 6",
    "also_known_as": [
      "K191551",
      "K211990",
      "K201682",
      "K191551",
      "K211990",
      "K201682"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK241388\nDevice Name\nRist™ 079 Radial Access Guide Catheter\nRist™ 071 Radial Access Guide Catheter\nRist ™ Radial Access Selective Catheter\nIndications for Use (Describe)\nThe Rist™ 079 Radial Access Guide Catheter is indicated for the introduction of interventional devices into the\nperipheral, coronary, and neuro vasculature.\nThe Rist™ 071 Radial Access Guide Catheter is indicated for the introduction of interventional devices into the\nperipheral, coronary, and neuro vasculature.\nThe Rist™ Radial Access Selective Catheter is indicated for the introduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature. It can be used to facilitate introduction of diagnostic agents in the neuro vasculature. It is\nnot intended to facilitate introduction of diagnostic agents in coronary or peripheral arteries.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(k) Summary K241388\n510(k) Owner: Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618, USA\nEstablishment Registration: 2029214\nContact Person: Vesselina Clayton\nSenior Regulatory Affairs Specialist\nTelephone: (651) 707-5314\nEmail: vessa.clayton@medtronic.com\nDate Summary 30 December 2024\nPrepared:\nTrade Name of Devices: Rist™ Radial Access Selective Catheter\nRist™ 071 Radial Access Guide Catheter\nRist™ 079 Radial Access Guide Catheter\nCommon Name of\nPercutaneous Catheter, Neurovasculature\nDevice:\nReview Panel: Neurovascular\nMedical Specialty: Cardiovascular\nProduct Code: QJP, DQY – Applicable to Rist™ 079 Radial Access Guide Catheter, Rist™\nRadial Access Selective Catheter, Rist™ 071 Radial Access Guide Catheter\nDQO - Applicable to Rist™ Radial Access Selective Catheter\nRegulation Number: 21 CFR 870.1250, 21 CFR 870.1200\nRegulation Name: Percutaneous Catheter; Diagnostic Intravascular Catheter\nDevice Classification Class II",
    "Substantial Equivalence": "Predicate Devices: K191551 (RIST Cath Radial Access Long Sheath)\nK211990 (Rist™ 071 Radial Access Guide Catheter)\nK201682 (RIST Radial Access Catheter)\nPage 1 of 6\n\n| 510(k) Owner: | Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618, USA\nEstablishment Registration: 2029214 |\n| --- | --- |\n|  |  |\n| Contact Person: | Vesselina Clayton\nSenior Regulatory Affairs Specialist\nTelephone: (651) 707-5314\nEmail: vessa.clayton@medtronic.com |\n|  |  |\n\n| Date Summary | 30 December 2024 |\n| --- | --- |\n| Prepared: |  |\n| Trade Name of Devices: | Rist™ Radial Access Selective Catheter\nRist™ 071 Radial Access Guide Catheter\nRist™ 079 Radial Access Guide Catheter |\n|  |  |\n| Common Name of | Percutaneous Catheter, Neurovasculature |\n| Device: |  |\n| Review Panel: | Neurovascular |\n| Medical Specialty: | Cardiovascular |\n| Product Code: | QJP, DQY – Applicable to Rist™ 079 Radial Access Guide Catheter, Rist™\nRadial Access Selective Catheter, Rist™ 071 Radial Access Guide Catheter\nDQO - Applicable to Rist™ Radial Access Selective Catheter |\n|  |  |\n| Regulation Number: | 21 CFR 870.1250, 21 CFR 870.1200 |\n| Regulation Name: | Percutaneous Catheter; Diagnostic Intravascular Catheter |\n| Device Classification | Class II |\n| Predicate Devices: | K191551 (RIST Cath Radial Access Long Sheath)\nK211990 (Rist™ 071 Radial Access Guide Catheter)\nK201682 (RIST Radial Access Catheter) |\n|  |  |",
    "Device Description": "Device Description:\nThe Rist™ Radial Access Selective Catheter is a flexible, single lumen catheter, with a radiopaque\nstainless-steel braid reinforced shaft to provide support. The distal tip of the catheter is shaped to have a\nsmooth, rounded tip and is offered in two different distal segment shapes: Simmons 2 (SIM2) and\nBerenstein (BER). The braided, tapered shaft of the catheter is visible under fluoroscopy and has a luer\nconnector in its proximal end for the attachment of accessories and the infusion of fluids. The Rist™\nRadial Access Selective Catheter has no hydrophilic coating. The Rist™ Radial Access Selective Catheter\nis supplied sterile, non-pyrogenic, and intended for single use only.\nThe Rist™ 079 Radial Access Guide Catheter is a single lumen, variable stiffness catheter with a stainless\nsteel and nitinol reinforced shaft to provide support. The catheter has a radiopaque marker band on the\ndistal end to aid in visualization. The distal 25 cm of the Rist™ 079 Radial Access Guide Catheter has a\nhydrophilic coating which reduces the insertion force and allows the catheter to traverse the vasculature\nmore easily. The Rist™ 079 Radial Access Guide Catheter has a PTFE-lined lumen to reduce friction with\nother devices introduced through the lumen. It is intended to provide access to the target site via\ntransradial access and, once in place, provides a reinforcing conduit for other intravascular devices. A\nradial access dilator is included as an accessory. The Rist™ 079 Radial Access Guide Catheter is supplied\nsterile, non-pyrogenic, and intended for single use only.\nThe Rist™ 071 Radial Access Guide Catheter is a single lumen, variable stiffness catheter with a stainless\nsteel and nitinol reinforced shaft to provide support. The embedded stainless-steel flat wire cross coil is in\nthe proximal section of the catheter, which transitions to a nitinol round wire single coil in the distal end.\nThe catheter has a radiopaque platinum/iridium marker band on the distal end to aid in visualization. The\ndistal 25 cm of the Rist™ 071 Radial Access Guide Catheter has a hydrophilic coating which reduces the\ninsertion force and allows the catheter to traverse the vasculature more easily. The Rist™ 071 Radial\nAccess Guide Catheter has a PTFE- lined lumen to reduce friction with other devices introduced through\nthe lumen. It is intended to provide access to the target site via transradial access and, once in place,\nprovides a reinforcing conduit for other intravascular devices. A radial access dilator is included as an\naccessory. The Rist™ 071 Radial Access Guide Catheter is supplied sterile, non-pyrogenic, and intended\nfor single use only.\nPage 2 of 6\n\nIndications for Use\nThe Rist™ Radial Access Catheters Device Family Indications for Use\nCustomer\nFacing\nTrade Name Indications for Use\nNumbers\n(CFNs)\nThe Rist™ Radial Access Selective Catheter is indicated for the\n105F-BER-120\nintroduction of interventional devices into the peripheral,\nRist™ Radial\n105F-BER-130\ncoronary, and neuro vasculature. It can be used to facilitate\nAccess Selective\nintroduction of diagnostic agents in the neuro vasculature. It is\n105F-SIM-120\nCatheter\nnot intended to facilitate introduction of diagnostic agents in\n105F-SIM-130\ncoronary or peripheral arteries.\n106F-071-095\nRist™ 071 Radial The Rist™ 071 Radial Access Guide Catheter is indicated for the\n106F-071-100 Access Guide introduction of interventional devices into the peripheral,\nCatheter coronary, and neuro vasculature.\n106F-071-105\n107F-079-095\nRist™ 079 Radial The Rist™ 079 Radial Access Guide Catheter is indicated for the\n107F-079-100 Access Guide introduction of interventional devices into the peripheral,\nCatheter coronary, and neuro vasculature.\n107F-079-105\nProposed Change:\nMicro Therapeutics, Inc. d/b/a ev3 Neurovascular requests clearance for commercialization of the Rist™\nRadial Access Selective Catheter, Rist™ 071 Radial Access Guide Catheter and Rist™ 079 Radial\nAccess Guide Catheter with revised labeling that introduces additional Warnings, Precautions, and\nComplications to the Instructions for Use, as well as clarifications throughout the Directions for Use.\nPage 3 of 6\n\n| The Rist™ Radial Access Catheters Device Family Indications for Use |  |  |\n| --- | --- | --- |\n| Customer |  |  |\n| Facing |  |  |\n|  | Trade Name | Indications for Use |\n| Numbers |  |  |\n|  |  |  |\n| (CFNs) |  |  |\n| 105F-BER-120 | Rist™ Radial\nAccess Selective\nCatheter | The Rist™ Radial Access Selective Catheter is indicated for the\nintroduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature. It can be used to facilitate\nintroduction of diagnostic agents in the neuro vasculature. It is\nnot intended to facilitate introduction of diagnostic agents in\ncoronary or peripheral arteries. |\n| 105F-BER-130 |  |  |\n| 105F-SIM-120 |  |  |\n| 105F-SIM-130 |  |  |\n| 106F-071-095 | Rist™ 071 Radial\nAccess Guide\nCatheter | The Rist™ 071 Radial Access Guide Catheter is indicated for the\nintroduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature. |\n| 106F-071-100 |  |  |\n| 106F-071-105 |  |  |\n| 107F-079-095 | Rist™ 079 Radial\nAccess Guide\nCatheter | The Rist™ 079 Radial Access Guide Catheter is indicated for the\nintroduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature. |\n| 107F-079-100 |  |  |\n| 107F-079-105 |  |  |\n\nDevice Comparison:\nDesign Feature Legally Marketed Predicate Devices Subject Devices\n(K191551, K211990, K201682) (K241388)\nIndications Rist™ 079 Radial Access Guide Catheter (K191551): The\nfor Use Rist™ 079 Radial Access Guide Catheter is indicated for the\nintroduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature.\nRist™ 071 Radial Access Guide Catheter (K211990): The\nRist™ 071 Radial Access Guide Catheter is indicated for the\nintroduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature.\nRist™ Radial Access Selective Catheter (K201682): The Rist™\nRadial Access Selective Catheter is indicated for the Same\nintroduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature. It can be used to facilitate\nintroduction of diagnostic agents in the neuro vasculature. It is\nnot intended to facilitate introduction of diagnostic agents in\ncoronary or peripheral arteries.\nDesign Feature Rist™ 079 Radial Rist™ 071 Radial Rist™ Radial Subject Devices\nAccess Guide Access Guide Access Selective (K241388)\nCatheter (K191551) Catheter (K211990)\nCatheter (K201682)\nOuter Diameter 7F 6F 5.5F\n(OD) 0.093” Max 0.087” 0.070” Same\n2.37 mm 2.21 mm 1.78 mm\nInner Diameter 0.079” 0.071” 0.040”\nSame\n(ID) 2.00 mm 1.80 mm 1.02 mm\nEffective Length\n95 cm 95 cm\n120 cm\n100 cm 100 cm Same\n130 cm\n105 cm 105 cm\nTip Shape Berenstein (BER)\nN/A Same\nSimmons2 (SIM2)\nCompatible 6F 5.5F\nCatheter OD 0.078” 0.070” N/A Same\n1.99 mm 1.78 mm\nCompatible\nRadial 7F 6F\nIntroducer 0.093” 0.087” N/A Same\nSheath ID 2.37 mm 2.21 mm\nPage 4 of 6\n\n| Design Feature | Legally Marketed Predicate Devices |  |  | Subject Devices |\n| --- | --- | --- | --- | --- |\n|  | (K191551, K211990, K201682) |  |  | (K241388) |\n|  |  |  |  |  |\n| Indications\nfor Use | Rist™ 079 Radial Access Guide Catheter (K191551): The\nRist™ 079 Radial Access Guide Catheter is indicated for the\nintroduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature. |  |  | Same |\n|  | Rist™ 071 Radial Access Guide Catheter (K211990): The\nRist™ 071 Radial Access Guide Catheter is indicated for the\nintroduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature. |  |  |  |\n|  | Rist™ Radial Access Selective Catheter (K201682): The Rist™\nRadial Access Selective Catheter is indicated for the\nintroduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature. It can be used to facilitate\nintroduction of diagnostic agents in the neuro vasculature. It is\nnot intended to facilitate introduction of diagnostic agents in\ncoronary or peripheral arteries. |  |  |  |\n| Design Feature | Rist™ 079 Radial | Rist™ 071 Radial | Rist™ Radial | Subject Devices |\n|  | Access Guide | Access Guide | Access Selective | (K241388) |\n|  | Catheter (K191551) | Catheter (K211990) |  |  |\n|  |  |  | Catheter (K201682) |  |\n|  |  |  |  |  |\n|  |  |  |  |  |\n| Outer Diameter\n(OD) | 7F\n0.093”\n2.37 mm | 6F\nMax 0.087”\n2.21 mm | 5.5F\n0.070”\n1.78 mm | Same |\n| Inner Diameter\n(ID) | 0.079”\n2.00 mm | 0.071”\n1.80 mm | 0.040”\n1.02 mm | Same |\n| Effective Length | 95 cm\n100 cm\n105 cm | 95 cm\n100 cm\n105 cm | 120 cm\n130 cm | Same |\n| Tip Shape | N/A |  | Berenstein (BER)\nSimmons2 (SIM2) | Same |\n| Compatible\nCatheter OD | 6F\n0.078”\n1.99 mm | 5.5F\n0.070”\n1.78 mm | N/A | Same |\n| Compatible\nRadial\nIntroducer\nSheath ID | 7F\n0.093”\n2.37 mm | 6F\n0.087”\n2.21 mm | N/A | Same |\n\nDilator Max. 0.037” 0.038”\nN/A Same\nGuidewire 0.94 mm 0.97 mm\nCompatible\n0.070”\nGuide Catheter N/A Same\n1.78 mm\nID\nMax. Guidewire Same\n0.038”\nN/A\n0.97 mm\nCatheter Body Polyether Block Amide (PEBAX) and BaSO Same\n4\nCatheter Same\nStainless Steel Coil (Proximal) Stainless Steel\nReinforcement\nNitinol Wire Coil (Distal) Braid\nLayer\nStrain Relief Polyolefin Hub;\nSame\nPolycarbonate\nMarker Band Platinum/Iridium Radiopaque Marker Band Same\nCoating Hydrophilic Coating; distal 25 cm Same\nN/A\nPackaging Nylon/Tyvek® pouch, polyethylene support tube, packaging Same\nConfiguration card, SBS carton\nRadial Dilator Yes No Same\nSterilization Ethylene Oxide (EO) Same\nMethod\nPyrogenicity Non-pyrogenic Same\nShelf Life 36 Months Same\nBiocompatibility:\nThere is no change to the biocompatibility of the products associated with the proposed labeling changes.\nPerformance Data – Bench:\nNon-clinical bench testing was conducted to evaluate the performance of the Rist™ Radial Access Selective\nCatheter and the Rist™ 079 Radial Access Guide Catheter in a clinically representative radial access model.\nThe successful results of the testing demonstrated that the changes do not raise new questions of safety and\neffectiveness, supporting the substantial equivalence to the respective predicate devices.\nThe following non-clinical bench tests were conducted:\nDesign Validation\nTest Test Method Summary Results\nIn-vitro Simulated Use Study - The devices were evaluated per The devices met the acceptance\nBench ANSI/AAMI HE75:2009/(R) criteria.\n2018.\nPerformance Data – Animal:\nThe determination of substantial equivalence is based upon non-clinical bench testing as there is no\nchange to the indications for use, fundamental scientific technology, or materials of construction.\nPage 5 of 6\n\n| Dilator Max.\nGuidewire | 0.037”\n0.94 mm | 0.038”\n0.97 mm | N/A | Same |\n| --- | --- | --- | --- | --- |\n| Compatible\nGuide Catheter\nID | N/A |  | 0.070”\n1.78 mm | Same |\n| Max. Guidewire | N/A |  | 0.038”\n0.97 mm | Same |\n| Catheter Body | Polyether Block Amide (PEBAX) and BaSO\n4 |  |  | Same |\n| Catheter\nReinforcement\nLayer | Stainless Steel Coil (Proximal)\nNitinol Wire Coil (Distal) |  | Stainless Steel\nBraid | Same |\n| Strain Relief | Polyolefin Hub;\nPolycarbonate |  |  | Same |\n| Marker Band | Platinum/Iridium Radiopaque Marker Band |  |  | Same |\n| Coating | Hydrophilic Coating; distal 25 cm |  | N/A | Same |\n| Packaging\nConfiguration | Nylon/Tyvek® pouch, polyethylene support tube, packaging\ncard, SBS carton |  |  | Same |\n| Radial Dilator | Yes |  | No | Same |\n| Sterilization\nMethod | Ethylene Oxide (EO) |  |  | Same |\n| Pyrogenicity | Non-pyrogenic |  |  | Same |\n| Shelf Life | 36 Months |  |  | Same |\n\n| Design Validation |  |  |\n| --- | --- | --- |\n| Test | Test Method Summary | Results |\n|  |  |  |\n| In-vitro Simulated Use Study -\nBench | The devices were evaluated per\nANSI/AAMI HE75:2009/(R)\n2018. | The devices met the acceptance\ncriteria. |\n\nPerformance Data – Clinical:\nThe determination of substantial equivalence is based upon non-clinical bench testing as there is no\nchange to the indications for use, fundamental scientific technology, or materials of construction.\nConclusion:\nThere is no change to the indications for use, design, materials, fundamental scientific technology, or\nprinciples of operations of the Rist™ Radial Access Selective Catheter, Rist™ 071 Radial Access Guide\nCatheter, and Rist™ 079 Radial Access Guide Catheter in comparison to the respective predicate devices.\nThe revised labeling which introduces additional Warnings, Precautions, and Complications to the\nInstructions for Use, as well as clarifications throughout the Directions for Use do not raise new questions\nof safety and effectiveness as demonstrated through non-clinical bench testing. The information provided\nin this submission supports a determination of substantial equivalence of the Rist™ Radial Access\nSelective Catheter, Rist™ 071 Radial Access Guide Catheter, and Rist™ 079 Radial Access Guide\nCatheter to the respective predicate devices.\nPage 6 of 6"
  }
}