{
  "source_pdf": "microcatheter--penumbra--benchmark-bmx96-access--510k.pdf",
  "clearance_number": "K213390",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe Benchmark BMX96 Access System is a three-component system comprised of the\nBenchmark BMX96 Delivery Catheter, Neuron 6F Select Catheter, and a Dilator. The\nBenchmark BMX96 Delivery Catheter can be used individually with a 0.038 in. [0.97\nmm] guidewire or together with the Neuron 6F Select Catheter to access the desired\nanatomy.\nPage 1 of 3\n\nK213390\nBenchmark BMX96 Delivery Catheter\nThe Benchmark BMX96 Delivery Catheter is a single lumen, laser-cut hypotube-\nreinforced, variable stiffness catheter with a radiopaque marker band on the distal end\nand a Luer hub on the proximal end. The Benchmark BMX96 Delivery Catheter is\ncompatible with introducer sheaths appropriately sized for the outer diameter of\nBenchmark BMX96.\nNeuron 6F Select Catheter\nThe Neuron 6F Select Catheter is a single lumen, braid-reinforced, variable stiffness\ncatheter with a radiopaque distal end and a Luer hub on the proximal end. The Neuron 6F\nSelect Catheter is available in four tip shapes (SIM, H1, BER, or SIM-V). The Neuron 6F\nSelect Catheter is compatible with the Benchmark BMX96 Delivery Catheter.\nDilator\nThe Dilator is a single lumen, radiopaque catheter with a tapered distal end and a Luer\nhub on the proximal end. The Dilator is compatible with the Benchmark BMX96\nDelivery Catheter. The Dilator facilitates the percutaneous entry of the Benchmark\nBMX96 Delivery Catheter by forming an atraumatic transition from the skin through the\nsubcutaneous tissue to the vessel.\nIndications For Use\nThe Benchmark BMX96 Access System is indicated for the introduction of interventional\ndevices into the peripheral, coronary, and neuro vasculature.\nComparison of Technological Characteristics with the Predicate Device\nThe subject and predicate devices have identical technological characteristics.\nThe only difference between the subject and predicate devices are additional instructions\nadded to the instructions for use (IFU) for the subject device related to radial access use.\nPerformance Data\nThe following performance data were provided in support of the substantial equivalence\ndetermination:\nPage 2 of 3\n\nK213390\n• Bench-top Performance.\nThe subject device met all established requirements.\n1.7.1 Bench-top Performance\nThe following bench-top performance tests were performed on the subject device and all\nhave met acceptance criteria:\n• Particulate Testing and Coating Integrity Testing.\n• Simulated Use Testing.\n1.7.2 Biocompatibility\nThe subject Benchmark BMX96 Access System is categorized as a limited exposure (≤ 24\nhours), externally communicating device with circulating blood contact in accordance with\nISO 10993-1. The design and manufacturing of the subject Benchmark BMX96 Access\nSystem use identical materials, similar processing, and identical sterilization methods as\nproducts that Penumbra has already successfully conducted biocompatibility testing for per\nISO 10993-1. Therefore, no additional biocompatibility testing is required.\n1.7.3 Performance Data – Animal, Clinical\nNo animal or clinical studies were conducted because bench testing was determined\nsufficient for verification and validation purposes.\nConclusions\nThe subject Benchmark BMX96 Access System is substantially equivalent to the predicate\ndevice Benchmark BMX96 System. The subject device has the same indications for use\nas the predicate device. The device testing described in this 510(k) Summary\ndemonstrates that the subject device is substantially equivalent to the predicate device in\nregard to operating principle, design concept, fundamental technology, and device\nperformance. The changes to the instructions for use do not raise new questions of safety\nand effectiveness.\nPage 3 of 3",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK213390\nDevice Name\nBenchmark BMX96 Access System\nIndications for Use (Describe)\nThe Benchmark BMX96 Access System is indicated for the introduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature.\nType of Use (Select one or both, as applicable)\nX Prescription Use (Part 21 CFR 801 Subpart D) E Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number\"\nFORM FDA 3881 (6120) Page 1 of 1 PSC PublisAing Servics (301) 443-6740 EF\n\nK213390\n510(k) Summary\n(as required by 21 CFR 807.92)\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990,\nPenumbra, Inc. is providing the summary of Substantial Equivalence for the subject\nBenchmark BMX96 Access System\nSubmitter\nPenumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA\nContact person:\nBuu Buu Ly\nRegulatory Affairs Specialist III\nTel: (510) 995-2332\nFax: (510) 217-6414\nE-mail: bly@penumbrainc.com\nDate of preparation:\nJune 01, 2022\nSubject Device\nBenchmark BMX96 Access System\nRegulatory Class: II\nClassification Panel: Neurology\nClassification Name: Catheter, Percutaneous, Neurovasculature\nRegulation Number: 21 CFR 870.1250\nProduct Code: QJP, DQY",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe Benchmark BMX96 Access System is a three-component system comprised of the\nBenchmark BMX96 Delivery Catheter, Neuron 6F Select Catheter, and a Dilator. The\nBenchmark BMX96 Delivery Catheter can be used individually with a 0.038 in. [0.97\nmm] guidewire or together with the Neuron 6F Select Catheter to access the desired\nanatomy.\nPage 1 of 3\n\nK213390\nBenchmark BMX96 Delivery Catheter\nThe Benchmark BMX96 Delivery Catheter is a single lumen, laser-cut hypotube-\nreinforced, variable stiffness catheter with a radiopaque marker band on the distal end\nand a Luer hub on the proximal end. The Benchmark BMX96 Delivery Catheter is\ncompatible with introducer sheaths appropriately sized for the outer diameter of\nBenchmark BMX96.\nNeuron 6F Select Catheter\nThe Neuron 6F Select Catheter is a single lumen, braid-reinforced, variable stiffness\ncatheter with a radiopaque distal end and a Luer hub on the proximal end. The Neuron 6F\nSelect Catheter is available in four tip shapes (SIM, H1, BER, or SIM-V). The Neuron 6F\nSelect Catheter is compatible with the Benchmark BMX96 Delivery Catheter.\nDilator\nThe Dilator is a single lumen, radiopaque catheter with a tapered distal end and a Luer\nhub on the proximal end. The Dilator is compatible with the Benchmark BMX96\nDelivery Catheter. The Dilator facilitates the percutaneous entry of the Benchmark\nBMX96 Delivery Catheter by forming an atraumatic transition from the skin through the\nsubcutaneous tissue to the vessel.\nIndications For Use\nThe Benchmark BMX96 Access System is indicated for the introduction of interventional\ndevices into the peripheral, coronary, and neuro vasculature.\nComparison of Technological Characteristics with the Predicate Device\nThe subject and predicate devices have identical technological characteristics.\nThe only difference between the subject and predicate devices are additional instructions\nadded to the instructions for use (IFU) for the subject device related to radial access use.\nPerformance Data\nThe following performance data were provided in support of the substantial equivalence\ndetermination:\nPage 2 of 3\n\nK213390\n• Bench-top Performance.\nThe subject device met all established requirements.\n1.7.1 Bench-top Performance\nThe following bench-top performance tests were performed on the subject device and all\nhave met acceptance criteria:\n• Particulate Testing and Coating Integrity Testing.\n• Simulated Use Testing.\n1.7.2 Biocompatibility\nThe subject Benchmark BMX96 Access System is categorized as a limited exposure (≤ 24\nhours), externally communicating device with circulating blood contact in accordance with\nISO 10993-1. The design and manufacturing of the subject Benchmark BMX96 Access\nSystem use identical materials, similar processing, and identical sterilization methods as\nproducts that Penumbra has already successfully conducted biocompatibility testing for per\nISO 10993-1. Therefore, no additional biocompatibility testing is required.\n1.7.3 Performance Data – Animal, Clinical\nNo animal or clinical studies were conducted because bench testing was determined\nsufficient for verification and validation purposes.\nConclusions\nThe subject Benchmark BMX96 Access System is substantially equivalent to the predicate\ndevice Benchmark BMX96 System. The subject device has the same indications for use\nas the predicate device. The device testing described in this 510(k) Summary\ndemonstrates that the subject device is substantially equivalent to the predicate device in\nregard to operating principle, design concept, fundamental technology, and device\nperformance. The changes to the instructions for use do not raise new questions of safety\nand effectiveness.\nPage 3 of 3",
    "also_known_as": [
      "K201271"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK213390\nDevice Name\nBenchmark BMX96 Access System\nIndications for Use (Describe)\nThe Benchmark BMX96 Access System is indicated for the introduction of interventional devices into the peripheral,\ncoronary, and neuro vasculature.\nType of Use (Select one or both, as applicable)\nX Prescription Use (Part 21 CFR 801 Subpart D) E Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number\"\nFORM FDA 3881 (6120) Page 1 of 1 PSC PublisAing Servics (301) 443-6740 EF\n\nK213390\n510(k) Summary\n(as required by 21 CFR 807.92)\nPursuant to Section 12, Part (a)(i)(3A) of the Safe Medical Devices Act of 1990,\nPenumbra, Inc. is providing the summary of Substantial Equivalence for the subject\nBenchmark BMX96 Access System\nSubmitter\nPenumbra, Inc.\nOne Penumbra Place\nAlameda, CA 94502 USA\nContact person:\nBuu Buu Ly\nRegulatory Affairs Specialist III\nTel: (510) 995-2332\nFax: (510) 217-6414\nE-mail: bly@penumbrainc.com\nDate of preparation:\nJune 01, 2022\nSubject Device\nBenchmark BMX96 Access System\nRegulatory Class: II\nClassification Panel: Neurology\nClassification Name: Catheter, Percutaneous, Neurovasculature\nRegulation Number: 21 CFR 870.1250\nProduct Code: QJP, DQY",
    "Substantial Equivalence": "Predicate Device\nBenchmark BMX96 System (K201271)",
    "Device Description": "Device Description\nThe Benchmark BMX96 Access System is a three-component system comprised of the\nBenchmark BMX96 Delivery Catheter, Neuron 6F Select Catheter, and a Dilator. The\nBenchmark BMX96 Delivery Catheter can be used individually with a 0.038 in. [0.97\nmm] guidewire or together with the Neuron 6F Select Catheter to access the desired\nanatomy.\nPage 1 of 3\n\nK213390\nBenchmark BMX96 Delivery Catheter\nThe Benchmark BMX96 Delivery Catheter is a single lumen, laser-cut hypotube-\nreinforced, variable stiffness catheter with a radiopaque marker band on the distal end\nand a Luer hub on the proximal end. The Benchmark BMX96 Delivery Catheter is\ncompatible with introducer sheaths appropriately sized for the outer diameter of\nBenchmark BMX96.\nNeuron 6F Select Catheter\nThe Neuron 6F Select Catheter is a single lumen, braid-reinforced, variable stiffness\ncatheter with a radiopaque distal end and a Luer hub on the proximal end. The Neuron 6F\nSelect Catheter is available in four tip shapes (SIM, H1, BER, or SIM-V). The Neuron 6F\nSelect Catheter is compatible with the Benchmark BMX96 Delivery Catheter.\nDilator\nThe Dilator is a single lumen, radiopaque catheter with a tapered distal end and a Luer\nhub on the proximal end. The Dilator is compatible with the Benchmark BMX96\nDelivery Catheter. The Dilator facilitates the percutaneous entry of the Benchmark\nBMX96 Delivery Catheter by forming an atraumatic transition from the skin through the\nsubcutaneous tissue to the vessel.\nIndications For Use\nThe Benchmark BMX96 Access System is indicated for the introduction of interventional\ndevices into the peripheral, coronary, and neuro vasculature.\nComparison of Technological Characteristics with the Predicate Device\nThe subject and predicate devices have identical technological characteristics.\nThe only difference between the subject and predicate devices are additional instructions\nadded to the instructions for use (IFU) for the subject device related to radial access use.\nPerformance Data\nThe following performance data were provided in support of the substantial equivalence\ndetermination:\nPage 2 of 3\n\nK213390\n• Bench-top Performance.\nThe subject device met all established requirements.\n1.7.1 Bench-top Performance\nThe following bench-top performance tests were performed on the subject device and all\nhave met acceptance criteria:\n• Particulate Testing and Coating Integrity Testing.\n• Simulated Use Testing.\n1.7.2 Biocompatibility\nThe subject Benchmark BMX96 Access System is categorized as a limited exposure (≤ 24\nhours), externally communicating device with circulating blood contact in accordance with\nISO 10993-1. The design and manufacturing of the subject Benchmark BMX96 Access\nSystem use identical materials, similar processing, and identical sterilization methods as\nproducts that Penumbra has already successfully conducted biocompatibility testing for per\nISO 10993-1. Therefore, no additional biocompatibility testing is required.\n1.7.3 Performance Data – Animal, Clinical\nNo animal or clinical studies were conducted because bench testing was determined\nsufficient for verification and validation purposes.\nConclusions\nThe subject Benchmark BMX96 Access System is substantially equivalent to the predicate\ndevice Benchmark BMX96 System. The subject device has the same indications for use\nas the predicate device. The device testing described in this 510(k) Summary\ndemonstrates that the subject device is substantially equivalent to the predicate device in\nregard to operating principle, design concept, fundamental technology, and device\nperformance. The changes to the instructions for use do not raise new questions of safety\nand effectiveness.\nPage 3 of 3"
  }
}