{
  "source_pdf": "microcatheter--perfuze-ltd--zipline-access-catheter--510k.pdf",
  "clearance_number": "K240711",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe Zipline Access Catheter is a single-use device designed to deliver large-bore catheters to the\nneurovasculature using standard endovascular techniques. It is supplied sterile and nonpyrogenic.\nIt is available in two sizes: Zipline 088 and Zipline 070. Zipline 088 is designed for use with outer\ncatheters with 0.088” or larger internal diameter, and Zipline 070 is designed for use with outer\ncatheters with 0.070” or larger internal diameter.\nDuring use, the Zipline Access Catheter is advanced over a guidewire to the desired location in the\nneurovasculature. An outer catheter is then advanced over the Zipline Access Catheter to the desired\nlocation.\nThe Zipline Access Catheter is a single lumen, variable stiffness catheter. It has a tapered flexible\ntip and a radiopaque marker at its distal end. Proximal to the tapered section is a “bulb” and a\nradiopaque coil to facilitate bulb visualization under fluoroscopy. The outer diameter of the bulb is\ndesigned to closely match the inner diameter of outer catheters, thereby minimizing the gap between\nthe two catheters during navigation.\nThe Zipline Access Catheter has a hydrophilic coating on the outer surface of the distal end to\nenhance tracking through the vasculature. A luer fitting located on the catheter hub is used for\nattachment of ancillary devices. A continuous internal lumen spanning from the distal tip to the\nproximal hub accommodates guidewires up to 0.018” in diameter.\nPage 1 of 5\n\nIndications for Use\nThe Zipline Access Catheter is indicated to facilitate the insertion and guidance of catheters into a\nselected blood vessel in the neurovascular system.\nComparison to the Predicate Device\nAttribute Predicate Device Subject Device\nRoute 92 Medical Delivery Catheter Zipline Access Catheter\n(K182512) (K240711)\nRegulation 21 CFR 870.1250 Same\nNumber\nRegulation Name Percutaneous catheter Same\nClassification Class II Same\nProduct Code DQY QJP\nIndications for The Route 92 Medical Delivery The Zipline Access Catheter is\nUse Catheter is indicated for use with indicated to facilitate the insertion\ncompatible catheters in facilitating the and guidance of catheters into a\ninsertion and guidance of catheters selected blood vessel in the\ninto a selected blood vessel in the neurovascular system.\nneurovascular system.\nDevice The Delivery Catheter is a sterile, Same\nDescription single-use, single-lumen,\nhydrophilically coated, variable\nstiffness catheter with a flexible,\ntapered tip.\nPrinciple of During use, a neurovascular Same\nOperation guidewire may be inserted through\nthe Delivery Catheter. The Delivery\nCatheter is advanced over the\nguidewire to the target location under\nfluoroscopy using standard\nendovascular techniques.\nMaterials Biocompatible polymers and metals Biocompatible polymers and metals\ncommonly used in the manufacture of commonly used in the manufacture\nmedical devices. of medical devices.\nCatheter shaft: PTFE, Stainless steel Catheter shaft: Varying durometers\n(proximal), and varying durometers of of Pebax, Polyurethane, and Nylon.\nPebax (distal).\nLuer: Nylon\nLuer: Polycarbonate\nRadiopaque features: Tungsten/\nMarker bands: Tungsten/Pebax Polyurethane and Platinum/Iridium\nHydrophilic Present on polymer section of the Present on distal section of the\nCoating Delivery Catheter. Zipline Access Catheter.\nInner Diameter 0.019 in. 0.021 in.\nOuter Diameter 0.062 in. Zipline 070: 0.061 in\nat Bulb Section Zipline 088: 0.080 in\nProximal Outer 0.028 in. Zipline 070: 0.063 in.\nDiameter Zipline 088: 0.063 in\nMaximum Outer 0.062 in. Zipline 070: 0.064 in\nDiameter Zipline 088: 0.080 in\nWorking Length / 143 cm Zipline 070: 158 cm\nEffective length Zipline 088: 147 cm\nPackaged No accessories included Same\nAccessories\nPage 2 of 5\n\n| Attribute |  | Predicate Device |  |  | Subject Device |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | Route 92 Medical Delivery Catheter |  |  | Zipline Access Catheter |  |\n|  |  | (K182512) |  |  | (K240711) |  |\n| Regulation\nNumber | 21 CFR 870.1250 |  |  | Same |  |  |\n| Regulation Name | Percutaneous catheter |  |  | Same |  |  |\n| Classification | Class II |  |  | Same |  |  |\n| Product Code | DQY |  |  | QJP |  |  |\n| Indications for\nUse | The Route 92 Medical Delivery\nCatheter is indicated for use with\ncompatible catheters in facilitating the\ninsertion and guidance of catheters\ninto a selected blood vessel in the\nneurovascular system. |  |  | The Zipline Access Catheter is\nindicated to facilitate the insertion\nand guidance of catheters into a\nselected blood vessel in the\nneurovascular system. |  |  |\n| Device\nDescription | The Delivery Catheter is a sterile,\nsingle-use, single-lumen,\nhydrophilically coated, variable\nstiffness catheter with a flexible,\ntapered tip. |  |  | Same |  |  |\n| Principle of\nOperation | During use, a neurovascular\nguidewire may be inserted through\nthe Delivery Catheter. The Delivery\nCatheter is advanced over the\nguidewire to the target location under\nfluoroscopy using standard\nendovascular techniques. |  |  | Same |  |  |\n| Materials | Biocompatible polymers and metals\ncommonly used in the manufacture of\nmedical devices.\nCatheter shaft: PTFE, Stainless steel\n(proximal), and varying durometers of\nPebax (distal).\nLuer: Polycarbonate\nMarker bands: Tungsten/Pebax |  |  | Biocompatible polymers and metals\ncommonly used in the manufacture\nof medical devices.\nCatheter shaft: Varying durometers\nof Pebax, Polyurethane, and Nylon.\nLuer: Nylon\nRadiopaque features: Tungsten/\nPolyurethane and Platinum/Iridium |  |  |\n| Hydrophilic\nCoating | Present on polymer section of the\nDelivery Catheter. |  |  | Present on distal section of the\nZipline Access Catheter. |  |  |\n| Inner Diameter | 0.019 in. |  |  | 0.021 in. |  |  |\n| Outer Diameter\nat Bulb Section | 0.062 in. |  |  | Zipline 070: 0.061 in\nZipline 088: 0.080 in |  |  |\n| Proximal Outer\nDiameter | 0.028 in. |  |  | Zipline 070: 0.063 in.\nZipline 088: 0.063 in |  |  |\n| Maximum Outer\nDiameter | 0.062 in. |  |  | Zipline 070: 0.064 in\nZipline 088: 0.080 in |  |  |\n| Working Length /\nEffective length | 143 cm |  |  | Zipline 070: 158 cm\nZipline 088: 147 cm |  |  |\n| Packaged\nAccessories | No accessories included |  |  | Same |  |  |\n\nAttribute Predicate Device Subject Device\nRoute 92 Medical Delivery Catheter Zipline Access Catheter\n(K182512) (K240711)\nSterilization Ethylene Oxide (EO) Same\nMethod\nPackaging Nylon/Tyvek pouch inside of an SBS Polyester/Polyethylene/Tyvek\nshelf carton. pouch inside of an SBS shelf\ncarton.\nShelf Life 8 months 12 months\nNon-Clinical Testing\nBiocompatibility Testing\nThe Zipline Access Catheter is constructed using materials that are commonly used in the medical\ndevice industry. All patient-contacting components have been evaluated for biocompatibility in\naccordance with ISO 10993-1, “Biological Evaluation of Medical Devices Part 1: Evaluation and\nTesting within a Risk Management Process”. The Zipline Access Catheter has been classified per\nISO 10993-1 as an externally communicating device that contacts circulating blood for a limited (<\n24 hours) duration. A summary of the biocompatibility testing is outlined below.\nTest Results\nCytotoxicity – ISO Elution Method The test article is non-cytotoxic.\nSensitization – ISO Guinea Pig The test article did not elicit a sensitization response.\nMaximization Sensitization Test\nIrritation – ISO Intracutaneous Reactivity Requirements of the ISO intracutaneous reactivity\ntest were met for the test article.\nAcute Systemic Toxicity – ISO Acute Requirements of the ISO acute systemic injection\nSystemic Injection test were met for the test article.\nMaterial-Mediated Pyrogenicity The test article is non-pyrogenic.\nHemocompatibility – Complement The test article is not considered to be a potential\nActivation (SC5b-9) activator of the complement system.\nHemocompatibility – Partial The test article is not considered to be an activator\nThromboplastin Time of the intrinsic coagulation pathway.\nHemocompatibility – ASTM Hemolysis The test article is considered non-hemolytic.\nHemocompatibility – Thromboresistance The test articles have similar thromboresistance\ncharacteristics as the control devices.\nPerformance Testing - Bench\nThe successful completion of the performance testing listed in the following table demonstrates that\nthe Zipline Access Catheter is suitable for its intended use.\nTest Test Method Conclusions\nDevice surface characteristics were The device surface\nVisual Inspection assessed to confirm freedom from defects characteristics are suitable\nthat could cause injury. for its intended use.\nDimensional Device dimensions were measured to The device met established\nInspection confirm conformance to the specifications. specifications.\nBuckling Force Test specimens were tested for buckling The device met established\nTest force at the distal tip. specifications.\nDeliverability and compatibility with ancillary The device performs as\nSimulated Use\ndevices were evaluated in a neurovascular intended under simulated\nTesting\nmodel. use conditions.\nThe test specimens were rotated with the\nThe device met established\nTorque Strength distal end constrained from movement to\nspecifications.\nevaluate integrity after rotation.\nPage 3 of 5\n\n| Attribute |  | Predicate Device |  |  | Subject Device |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | Route 92 Medical Delivery Catheter |  |  | Zipline Access Catheter |  |\n|  |  | (K182512) |  |  | (K240711) |  |\n| Sterilization\nMethod | Ethylene Oxide (EO) |  |  | Same |  |  |\n| Packaging | Nylon/Tyvek pouch inside of an SBS\nshelf carton. |  |  | Polyester/Polyethylene/Tyvek\npouch inside of an SBS shelf\ncarton. |  |  |\n| Shelf Life | 8 months |  |  | 12 months |  |  |\n\n|  | Test |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- |\n| Cytotoxicity – ISO Elution Method |  |  | The test article is non-cytotoxic. |  |  |\n| Sensitization – ISO Guinea Pig\nMaximization Sensitization Test |  |  | The test article did not elicit a sensitization response. |  |  |\n| Irritation – ISO Intracutaneous Reactivity |  |  | Requirements of the ISO intracutaneous reactivity\ntest were met for the test article. |  |  |\n| Acute Systemic Toxicity – ISO Acute\nSystemic Injection |  |  | Requirements of the ISO acute systemic injection\ntest were met for the test article. |  |  |\n| Material-Mediated Pyrogenicity |  |  | The test article is non-pyrogenic. |  |  |\n| Hemocompatibility – Complement\nActivation (SC5b-9) |  |  | The test article is not considered to be a potential\nactivator of the complement system. |  |  |\n| Hemocompatibility – Partial\nThromboplastin Time |  |  | The test article is not considered to be an activator\nof the intrinsic coagulation pathway. |  |  |\n| Hemocompatibility – ASTM Hemolysis |  |  | The test article is considered non-hemolytic. |  |  |\n| Hemocompatibility – Thromboresistance |  |  | The test articles have similar thromboresistance\ncharacteristics as the control devices. |  |  |\n\n|  | Test |  |  | Test Method |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Visual Inspection |  |  | Device surface characteristics were\nassessed to confirm freedom from defects\nthat could cause injury. |  |  | The device surface\ncharacteristics are suitable\nfor its intended use. |  |  |\n| Dimensional\nInspection |  |  | Device dimensions were measured to\nconfirm conformance to the specifications. |  |  | The device met established\nspecifications. |  |  |\n| Buckling Force\nTest |  |  | Test specimens were tested for buckling\nforce at the distal tip. |  |  | The device met established\nspecifications. |  |  |\n| Simulated Use\nTesting |  |  | Deliverability and compatibility with ancillary\ndevices were evaluated in a neurovascular\nmodel. |  |  | The device performs as\nintended under simulated\nuse conditions. |  |  |\n| Torque Strength |  |  | The test specimens were rotated with the\ndistal end constrained from movement to\nevaluate integrity after rotation. |  |  | The device met established\nspecifications. |  |  |\n\nTest Test Method Conclusions\nCatheters were rotated at the proximal hub Resistance to torque failure\nTorque to Failure with the distal end constrained until device was similar to control\nfailure. devices.\nThe integrity of the hydrophilic coating was The hydrophilic coating\nHydrophilic\nevaluated after multiple insertion and integrity is suitable for its\nCoating Integrity\nwithdrawal cycles. intended use.\nThe tensile strength was evaluated for the\nThe device met established\nTensile Strength bonds between sections of the catheter and\nspecifications.\nat the distal tip.\nThe device integrity is\nAir Leakage Tested per ISO 10555-1:2013 Annex D.\nsuitable for its intended use.\nThe device integrity is\nLiquid Leakage Tested per ISO 10555-1:2013 Annex C.\nsuitable for its intended use.\nLuer Dimensions The luer was evaluated per ISO 80369- The device met established\nand Performance 7:2021 and ISO 80369-20:2015. specifications.\nTest specimen segments were formed into\nThe device met established\nKink Resistance a defined bend diameter to evaluate kink\nspecifications.\nresistance.\nRadiopacity of the device was evaluated in The radiopacity was similar\nRadiopacity\nan animal model under fluoroscopy. to a control device.\nThe purpose of this test was to quantify the The particulate generation\nParticulate\nparticulate sizes and counts generated was similar to control\nRecovery\nduring simulated use of the test article. devices.\nAnimal Testing\nThe in vivo performance and safety of the subject device was assessed in suitably sized branches\nof the carotid arteries in a porcine model in comparison to a control device (Scout Introducer,\nprovided with the AXS Vecta Intermediate Catheter). The study was conducted under Good\nLaboratory Practices. Assessments included the maximum number of delivery and retrieval attempts\nexpected during a clinical procedure with the Zipline Access Catheter. Angiographic assessments\nduring the procedure and prior to necropsy demonstrated acceptable results. Animals were survived\nto a subacute (3-day) time point to evaluate the vascular response to device use. Histological\nevaluations concluded that artery segments in which the subject and control devices were used\nexhibited a comparable tissue response.\nSterilization\nThe Zipline Access Catheter is sterilized using a validated EO process with a sterility assurance level\nof 1x10-6. The validation was conducted using the overkill method according to ISO-11135,\n“Sterilization of Health-Care Products - Ethylene Oxide - Requirements for the Development,\nValidation And Routine Control Of A Sterilization Process For Medical Devices”.\nShelf Life and Packaging\nThe Zipline Access Catheter has a 12-month shelf life. Accelerated aging testing based on ASTM\nF1980 was conducted to verify packaged device performance. Device performance was also verified\nby functional and performance testing on devices conditioned by accelerated aging.\nClinical Data\nThe non-clinical performance testing was determined to be sufficient to support the substantial\nequivalence of the subject device to the predicate. Therefore, no clinical study was conducted.\nPage 4 of 5\n\n|  | Test |  |  | Test Method |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Torque to Failure |  |  | Catheters were rotated at the proximal hub\nwith the distal end constrained until device\nfailure. |  |  | Resistance to torque failure\nwas similar to control\ndevices. |  |  |\n| Hydrophilic\nCoating Integrity |  |  | The integrity of the hydrophilic coating was\nevaluated after multiple insertion and\nwithdrawal cycles. |  |  | The hydrophilic coating\nintegrity is suitable for its\nintended use. |  |  |\n| Tensile Strength |  |  | The tensile strength was evaluated for the\nbonds between sections of the catheter and\nat the distal tip. |  |  | The device met established\nspecifications. |  |  |\n| Air Leakage |  |  | Tested per ISO 10555-1:2013 Annex D. |  |  | The device integrity is\nsuitable for its intended use. |  |  |\n| Liquid Leakage |  |  | Tested per ISO 10555-1:2013 Annex C. |  |  | The device integrity is\nsuitable for its intended use. |  |  |\n| Luer Dimensions\nand Performance |  |  | The luer was evaluated per ISO 80369-\n7:2021 and ISO 80369-20:2015. |  |  | The device met established\nspecifications. |  |  |\n| Kink Resistance |  |  | Test specimen segments were formed into\na defined bend diameter to evaluate kink\nresistance. |  |  | The device met established\nspecifications. |  |  |\n| Radiopacity |  |  | Radiopacity of the device was evaluated in\nan animal model under fluoroscopy. |  |  | The radiopacity was similar\nto a control device. |  |  |\n| Particulate\nRecovery |  |  | The purpose of this test was to quantify the\nparticulate sizes and counts generated\nduring simulated use of the test article. |  |  | The particulate generation\nwas similar to control\ndevices. |  |  |\n\nConclusion\nThe intended use of the Zipline Access Catheter is the same as that of the predicate device. The\nZipline Access Catheter and the predicate device use the same operating principles and have a\nsimilar design. The technological differences identified do not raise different questions of safety or\neffectiveness. The successful completion of biocompatibility, bench performance, and animal testing\ndemonstrates that the Zipline Access Catheter is substantially equivalent to the predicate device.\nPage 5 of 5",
    "indications": "Indications for Use See PRA Statement below.\nSubmission Number (if known)\nK24071 1\nI\nDevice Name\nZipline Access Catheter\nIndications for Use (Describe)\nThe Zipline Access Catheter is indicated to facilitate the insertion and guidance of catheters into a\nselected blood vessel in the neurovascular system.\nType of Use (Select one or both, as applicable)\nZPrescription ]\nUse (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.\"\n\n510(k) Summary K240711\nSubmitter Information\nSubmitter’s Name: Perfuze Ltd.\nAddress: Unit 6, Galway Business Park,\nDangan,\nGalway, H91 W7CP,\nIreland\nContact Person: Anne-Marie Gannon\nTelephone: +353 91 428083\nDate Prepared: 11 October 2024\nSubject Device\nProprietary Name: Zipline Access Catheter\nCommon/Usual Name: Percutaneous Catheter\nClassification Name: Catheter, Percutaneous, Neurovasculature\nRegulatory Class: II\nRegulation: 21 CFR 870.1250\nProduct Code: QJP",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe Zipline Access Catheter is a single-use device designed to deliver large-bore catheters to the\nneurovasculature using standard endovascular techniques. It is supplied sterile and nonpyrogenic.\nIt is available in two sizes: Zipline 088 and Zipline 070. Zipline 088 is designed for use with outer\ncatheters with 0.088” or larger internal diameter, and Zipline 070 is designed for use with outer\ncatheters with 0.070” or larger internal diameter.\nDuring use, the Zipline Access Catheter is advanced over a guidewire to the desired location in the\nneurovasculature. An outer catheter is then advanced over the Zipline Access Catheter to the desired\nlocation.\nThe Zipline Access Catheter is a single lumen, variable stiffness catheter. It has a tapered flexible\ntip and a radiopaque marker at its distal end. Proximal to the tapered section is a “bulb” and a\nradiopaque coil to facilitate bulb visualization under fluoroscopy. The outer diameter of the bulb is\ndesigned to closely match the inner diameter of outer catheters, thereby minimizing the gap between\nthe two catheters during navigation.\nThe Zipline Access Catheter has a hydrophilic coating on the outer surface of the distal end to\nenhance tracking through the vasculature. A luer fitting located on the catheter hub is used for\nattachment of ancillary devices. A continuous internal lumen spanning from the distal tip to the\nproximal hub accommodates guidewires up to 0.018” in diameter.\nPage 1 of 5\n\nIndications for Use\nThe Zipline Access Catheter is indicated to facilitate the insertion and guidance of catheters into a\nselected blood vessel in the neurovascular system.\nComparison to the Predicate Device\nAttribute Predicate Device Subject Device\nRoute 92 Medical Delivery Catheter Zipline Access Catheter\n(K182512) (K240711)\nRegulation 21 CFR 870.1250 Same\nNumber\nRegulation Name Percutaneous catheter Same\nClassification Class II Same\nProduct Code DQY QJP\nIndications for The Route 92 Medical Delivery The Zipline Access Catheter is\nUse Catheter is indicated for use with indicated to facilitate the insertion\ncompatible catheters in facilitating the and guidance of catheters into a\ninsertion and guidance of catheters selected blood vessel in the\ninto a selected blood vessel in the neurovascular system.\nneurovascular system.\nDevice The Delivery Catheter is a sterile, Same\nDescription single-use, single-lumen,\nhydrophilically coated, variable\nstiffness catheter with a flexible,\ntapered tip.\nPrinciple of During use, a neurovascular Same\nOperation guidewire may be inserted through\nthe Delivery Catheter. The Delivery\nCatheter is advanced over the\nguidewire to the target location under\nfluoroscopy using standard\nendovascular techniques.\nMaterials Biocompatible polymers and metals Biocompatible polymers and metals\ncommonly used in the manufacture of commonly used in the manufacture\nmedical devices. of medical devices.\nCatheter shaft: PTFE, Stainless steel Catheter shaft: Varying durometers\n(proximal), and varying durometers of of Pebax, Polyurethane, and Nylon.\nPebax (distal).\nLuer: Nylon\nLuer: Polycarbonate\nRadiopaque features: Tungsten/\nMarker bands: Tungsten/Pebax Polyurethane and Platinum/Iridium\nHydrophilic Present on polymer section of the Present on distal section of the\nCoating Delivery Catheter. Zipline Access Catheter.\nInner Diameter 0.019 in. 0.021 in.\nOuter Diameter 0.062 in. Zipline 070: 0.061 in\nat Bulb Section Zipline 088: 0.080 in\nProximal Outer 0.028 in. Zipline 070: 0.063 in.\nDiameter Zipline 088: 0.063 in\nMaximum Outer 0.062 in. Zipline 070: 0.064 in\nDiameter Zipline 088: 0.080 in\nWorking Length / 143 cm Zipline 070: 158 cm\nEffective length Zipline 088: 147 cm\nPackaged No accessories included Same\nAccessories\nPage 2 of 5\n\n| Attribute |  | Predicate Device |  |  | Subject Device |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | Route 92 Medical Delivery Catheter |  |  | Zipline Access Catheter |  |\n|  |  | (K182512) |  |  | (K240711) |  |\n| Regulation\nNumber | 21 CFR 870.1250 |  |  | Same |  |  |\n| Regulation Name | Percutaneous catheter |  |  | Same |  |  |\n| Classification | Class II |  |  | Same |  |  |\n| Product Code | DQY |  |  | QJP |  |  |\n| Indications for\nUse | The Route 92 Medical Delivery\nCatheter is indicated for use with\ncompatible catheters in facilitating the\ninsertion and guidance of catheters\ninto a selected blood vessel in the\nneurovascular system. |  |  | The Zipline Access Catheter is\nindicated to facilitate the insertion\nand guidance of catheters into a\nselected blood vessel in the\nneurovascular system. |  |  |\n| Device\nDescription | The Delivery Catheter is a sterile,\nsingle-use, single-lumen,\nhydrophilically coated, variable\nstiffness catheter with a flexible,\ntapered tip. |  |  | Same |  |  |\n| Principle of\nOperation | During use, a neurovascular\nguidewire may be inserted through\nthe Delivery Catheter. The Delivery\nCatheter is advanced over the\nguidewire to the target location under\nfluoroscopy using standard\nendovascular techniques. |  |  | Same |  |  |\n| Materials | Biocompatible polymers and metals\ncommonly used in the manufacture of\nmedical devices.\nCatheter shaft: PTFE, Stainless steel\n(proximal), and varying durometers of\nPebax (distal).\nLuer: Polycarbonate\nMarker bands: Tungsten/Pebax |  |  | Biocompatible polymers and metals\ncommonly used in the manufacture\nof medical devices.\nCatheter shaft: Varying durometers\nof Pebax, Polyurethane, and Nylon.\nLuer: Nylon\nRadiopaque features: Tungsten/\nPolyurethane and Platinum/Iridium |  |  |\n| Hydrophilic\nCoating | Present on polymer section of the\nDelivery Catheter. |  |  | Present on distal section of the\nZipline Access Catheter. |  |  |\n| Inner Diameter | 0.019 in. |  |  | 0.021 in. |  |  |\n| Outer Diameter\nat Bulb Section | 0.062 in. |  |  | Zipline 070: 0.061 in\nZipline 088: 0.080 in |  |  |\n| Proximal Outer\nDiameter | 0.028 in. |  |  | Zipline 070: 0.063 in.\nZipline 088: 0.063 in |  |  |\n| Maximum Outer\nDiameter | 0.062 in. |  |  | Zipline 070: 0.064 in\nZipline 088: 0.080 in |  |  |\n| Working Length /\nEffective length | 143 cm |  |  | Zipline 070: 158 cm\nZipline 088: 147 cm |  |  |\n| Packaged\nAccessories | No accessories included |  |  | Same |  |  |\n\nAttribute Predicate Device Subject Device\nRoute 92 Medical Delivery Catheter Zipline Access Catheter\n(K182512) (K240711)\nSterilization Ethylene Oxide (EO) Same\nMethod\nPackaging Nylon/Tyvek pouch inside of an SBS Polyester/Polyethylene/Tyvek\nshelf carton. pouch inside of an SBS shelf\ncarton.\nShelf Life 8 months 12 months\nNon-Clinical Testing\nBiocompatibility Testing\nThe Zipline Access Catheter is constructed using materials that are commonly used in the medical\ndevice industry. All patient-contacting components have been evaluated for biocompatibility in\naccordance with ISO 10993-1, “Biological Evaluation of Medical Devices Part 1: Evaluation and\nTesting within a Risk Management Process”. The Zipline Access Catheter has been classified per\nISO 10993-1 as an externally communicating device that contacts circulating blood for a limited (<\n24 hours) duration. A summary of the biocompatibility testing is outlined below.\nTest Results\nCytotoxicity – ISO Elution Method The test article is non-cytotoxic.\nSensitization – ISO Guinea Pig The test article did not elicit a sensitization response.\nMaximization Sensitization Test\nIrritation – ISO Intracutaneous Reactivity Requirements of the ISO intracutaneous reactivity\ntest were met for the test article.\nAcute Systemic Toxicity – ISO Acute Requirements of the ISO acute systemic injection\nSystemic Injection test were met for the test article.\nMaterial-Mediated Pyrogenicity The test article is non-pyrogenic.\nHemocompatibility – Complement The test article is not considered to be a potential\nActivation (SC5b-9) activator of the complement system.\nHemocompatibility – Partial The test article is not considered to be an activator\nThromboplastin Time of the intrinsic coagulation pathway.\nHemocompatibility – ASTM Hemolysis The test article is considered non-hemolytic.\nHemocompatibility – Thromboresistance The test articles have similar thromboresistance\ncharacteristics as the control devices.\nPerformance Testing - Bench\nThe successful completion of the performance testing listed in the following table demonstrates that\nthe Zipline Access Catheter is suitable for its intended use.\nTest Test Method Conclusions\nDevice surface characteristics were The device surface\nVisual Inspection assessed to confirm freedom from defects characteristics are suitable\nthat could cause injury. for its intended use.\nDimensional Device dimensions were measured to The device met established\nInspection confirm conformance to the specifications. specifications.\nBuckling Force Test specimens were tested for buckling The device met established\nTest force at the distal tip. specifications.\nDeliverability and compatibility with ancillary The device performs as\nSimulated Use\ndevices were evaluated in a neurovascular intended under simulated\nTesting\nmodel. use conditions.\nThe test specimens were rotated with the\nThe device met established\nTorque Strength distal end constrained from movement to\nspecifications.\nevaluate integrity after rotation.\nPage 3 of 5\n\n| Attribute |  | Predicate Device |  |  | Subject Device |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | Route 92 Medical Delivery Catheter |  |  | Zipline Access Catheter |  |\n|  |  | (K182512) |  |  | (K240711) |  |\n| Sterilization\nMethod | Ethylene Oxide (EO) |  |  | Same |  |  |\n| Packaging | Nylon/Tyvek pouch inside of an SBS\nshelf carton. |  |  | Polyester/Polyethylene/Tyvek\npouch inside of an SBS shelf\ncarton. |  |  |\n| Shelf Life | 8 months |  |  | 12 months |  |  |\n\n|  | Test |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- |\n| Cytotoxicity – ISO Elution Method |  |  | The test article is non-cytotoxic. |  |  |\n| Sensitization – ISO Guinea Pig\nMaximization Sensitization Test |  |  | The test article did not elicit a sensitization response. |  |  |\n| Irritation – ISO Intracutaneous Reactivity |  |  | Requirements of the ISO intracutaneous reactivity\ntest were met for the test article. |  |  |\n| Acute Systemic Toxicity – ISO Acute\nSystemic Injection |  |  | Requirements of the ISO acute systemic injection\ntest were met for the test article. |  |  |\n| Material-Mediated Pyrogenicity |  |  | The test article is non-pyrogenic. |  |  |\n| Hemocompatibility – Complement\nActivation (SC5b-9) |  |  | The test article is not considered to be a potential\nactivator of the complement system. |  |  |\n| Hemocompatibility – Partial\nThromboplastin Time |  |  | The test article is not considered to be an activator\nof the intrinsic coagulation pathway. |  |  |\n| Hemocompatibility – ASTM Hemolysis |  |  | The test article is considered non-hemolytic. |  |  |\n| Hemocompatibility – Thromboresistance |  |  | The test articles have similar thromboresistance\ncharacteristics as the control devices. |  |  |\n\n|  | Test |  |  | Test Method |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Visual Inspection |  |  | Device surface characteristics were\nassessed to confirm freedom from defects\nthat could cause injury. |  |  | The device surface\ncharacteristics are suitable\nfor its intended use. |  |  |\n| Dimensional\nInspection |  |  | Device dimensions were measured to\nconfirm conformance to the specifications. |  |  | The device met established\nspecifications. |  |  |\n| Buckling Force\nTest |  |  | Test specimens were tested for buckling\nforce at the distal tip. |  |  | The device met established\nspecifications. |  |  |\n| Simulated Use\nTesting |  |  | Deliverability and compatibility with ancillary\ndevices were evaluated in a neurovascular\nmodel. |  |  | The device performs as\nintended under simulated\nuse conditions. |  |  |\n| Torque Strength |  |  | The test specimens were rotated with the\ndistal end constrained from movement to\nevaluate integrity after rotation. |  |  | The device met established\nspecifications. |  |  |\n\nTest Test Method Conclusions\nCatheters were rotated at the proximal hub Resistance to torque failure\nTorque to Failure with the distal end constrained until device was similar to control\nfailure. devices.\nThe integrity of the hydrophilic coating was The hydrophilic coating\nHydrophilic\nevaluated after multiple insertion and integrity is suitable for its\nCoating Integrity\nwithdrawal cycles. intended use.\nThe tensile strength was evaluated for the\nThe device met established\nTensile Strength bonds between sections of the catheter and\nspecifications.\nat the distal tip.\nThe device integrity is\nAir Leakage Tested per ISO 10555-1:2013 Annex D.\nsuitable for its intended use.\nThe device integrity is\nLiquid Leakage Tested per ISO 10555-1:2013 Annex C.\nsuitable for its intended use.\nLuer Dimensions The luer was evaluated per ISO 80369- The device met established\nand Performance 7:2021 and ISO 80369-20:2015. specifications.\nTest specimen segments were formed into\nThe device met established\nKink Resistance a defined bend diameter to evaluate kink\nspecifications.\nresistance.\nRadiopacity of the device was evaluated in The radiopacity was similar\nRadiopacity\nan animal model under fluoroscopy. to a control device.\nThe purpose of this test was to quantify the The particulate generation\nParticulate\nparticulate sizes and counts generated was similar to control\nRecovery\nduring simulated use of the test article. devices.\nAnimal Testing\nThe in vivo performance and safety of the subject device was assessed in suitably sized branches\nof the carotid arteries in a porcine model in comparison to a control device (Scout Introducer,\nprovided with the AXS Vecta Intermediate Catheter). The study was conducted under Good\nLaboratory Practices. Assessments included the maximum number of delivery and retrieval attempts\nexpected during a clinical procedure with the Zipline Access Catheter. Angiographic assessments\nduring the procedure and prior to necropsy demonstrated acceptable results. Animals were survived\nto a subacute (3-day) time point to evaluate the vascular response to device use. Histological\nevaluations concluded that artery segments in which the subject and control devices were used\nexhibited a comparable tissue response.\nSterilization\nThe Zipline Access Catheter is sterilized using a validated EO process with a sterility assurance level\nof 1x10-6. The validation was conducted using the overkill method according to ISO-11135,\n“Sterilization of Health-Care Products - Ethylene Oxide - Requirements for the Development,\nValidation And Routine Control Of A Sterilization Process For Medical Devices”.\nShelf Life and Packaging\nThe Zipline Access Catheter has a 12-month shelf life. Accelerated aging testing based on ASTM\nF1980 was conducted to verify packaged device performance. Device performance was also verified\nby functional and performance testing on devices conditioned by accelerated aging.\nClinical Data\nThe non-clinical performance testing was determined to be sufficient to support the substantial\nequivalence of the subject device to the predicate. Therefore, no clinical study was conducted.\nPage 4 of 5\n\n|  | Test |  |  | Test Method |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Torque to Failure |  |  | Catheters were rotated at the proximal hub\nwith the distal end constrained until device\nfailure. |  |  | Resistance to torque failure\nwas similar to control\ndevices. |  |  |\n| Hydrophilic\nCoating Integrity |  |  | The integrity of the hydrophilic coating was\nevaluated after multiple insertion and\nwithdrawal cycles. |  |  | The hydrophilic coating\nintegrity is suitable for its\nintended use. |  |  |\n| Tensile Strength |  |  | The tensile strength was evaluated for the\nbonds between sections of the catheter and\nat the distal tip. |  |  | The device met established\nspecifications. |  |  |\n| Air Leakage |  |  | Tested per ISO 10555-1:2013 Annex D. |  |  | The device integrity is\nsuitable for its intended use. |  |  |\n| Liquid Leakage |  |  | Tested per ISO 10555-1:2013 Annex C. |  |  | The device integrity is\nsuitable for its intended use. |  |  |\n| Luer Dimensions\nand Performance |  |  | The luer was evaluated per ISO 80369-\n7:2021 and ISO 80369-20:2015. |  |  | The device met established\nspecifications. |  |  |\n| Kink Resistance |  |  | Test specimen segments were formed into\na defined bend diameter to evaluate kink\nresistance. |  |  | The device met established\nspecifications. |  |  |\n| Radiopacity |  |  | Radiopacity of the device was evaluated in\nan animal model under fluoroscopy. |  |  | The radiopacity was similar\nto a control device. |  |  |\n| Particulate\nRecovery |  |  | The purpose of this test was to quantify the\nparticulate sizes and counts generated\nduring simulated use of the test article. |  |  | The particulate generation\nwas similar to control\ndevices. |  |  |\n\nConclusion\nThe intended use of the Zipline Access Catheter is the same as that of the predicate device. The\nZipline Access Catheter and the predicate device use the same operating principles and have a\nsimilar design. The technological differences identified do not raise different questions of safety or\neffectiveness. The successful completion of biocompatibility, bench performance, and animal testing\ndemonstrates that the Zipline Access Catheter is substantially equivalent to the predicate device.\nPage 5 of 5",
    "also_known_as": [
      "K182512"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\nSubmission Number (if known)\nK24071 1\nI\nDevice Name\nZipline Access Catheter\nIndications for Use (Describe)\nThe Zipline Access Catheter is indicated to facilitate the insertion and guidance of catheters into a\nselected blood vessel in the neurovascular system.\nType of Use (Select one or both, as applicable)\nZPrescription ]\nUse (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n\"An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.\"\n\n510(k) Summary K240711\nSubmitter Information\nSubmitter’s Name: Perfuze Ltd.\nAddress: Unit 6, Galway Business Park,\nDangan,\nGalway, H91 W7CP,\nIreland\nContact Person: Anne-Marie Gannon\nTelephone: +353 91 428083\nDate Prepared: 11 October 2024\nSubject Device\nProprietary Name: Zipline Access Catheter\nCommon/Usual Name: Percutaneous Catheter\nClassification Name: Catheter, Percutaneous, Neurovasculature\nRegulatory Class: II\nRegulation: 21 CFR 870.1250\nProduct Code: QJP",
    "Substantial Equivalence": "Predicate Device\nProprietary Name: Route 92 Medical Delivery Catheter\nCommon/Usual Name: Percutaneous Catheter\nClassification Name: Catheter, Percutaneous\nRegulatory Class: II\nRegulation: 21 CFR 870.1250\nProduct Code: DQY\nManufacturer: Route 92 Medical Inc.\n510(k) Number: K182512",
    "Device Description": "Device Description\nThe Zipline Access Catheter is a single-use device designed to deliver large-bore catheters to the\nneurovasculature using standard endovascular techniques. It is supplied sterile and nonpyrogenic.\nIt is available in two sizes: Zipline 088 and Zipline 070. Zipline 088 is designed for use with outer\ncatheters with 0.088” or larger internal diameter, and Zipline 070 is designed for use with outer\ncatheters with 0.070” or larger internal diameter.\nDuring use, the Zipline Access Catheter is advanced over a guidewire to the desired location in the\nneurovasculature. An outer catheter is then advanced over the Zipline Access Catheter to the desired\nlocation.\nThe Zipline Access Catheter is a single lumen, variable stiffness catheter. It has a tapered flexible\ntip and a radiopaque marker at its distal end. Proximal to the tapered section is a “bulb” and a\nradiopaque coil to facilitate bulb visualization under fluoroscopy. The outer diameter of the bulb is\ndesigned to closely match the inner diameter of outer catheters, thereby minimizing the gap between\nthe two catheters during navigation.\nThe Zipline Access Catheter has a hydrophilic coating on the outer surface of the distal end to\nenhance tracking through the vasculature. A luer fitting located on the catheter hub is used for\nattachment of ancillary devices. A continuous internal lumen spanning from the distal tip to the\nproximal hub accommodates guidewires up to 0.018” in diameter.\nPage 1 of 5\n\nIndications for Use\nThe Zipline Access Catheter is indicated to facilitate the insertion and guidance of catheters into a\nselected blood vessel in the neurovascular system.\nComparison to the Predicate Device\nAttribute Predicate Device Subject Device\nRoute 92 Medical Delivery Catheter Zipline Access Catheter\n(K182512) (K240711)\nRegulation 21 CFR 870.1250 Same\nNumber\nRegulation Name Percutaneous catheter Same\nClassification Class II Same\nProduct Code DQY QJP\nIndications for The Route 92 Medical Delivery The Zipline Access Catheter is\nUse Catheter is indicated for use with indicated to facilitate the insertion\ncompatible catheters in facilitating the and guidance of catheters into a\ninsertion and guidance of catheters selected blood vessel in the\ninto a selected blood vessel in the neurovascular system.\nneurovascular system.\nDevice The Delivery Catheter is a sterile, Same\nDescription single-use, single-lumen,\nhydrophilically coated, variable\nstiffness catheter with a flexible,\ntapered tip.\nPrinciple of During use, a neurovascular Same\nOperation guidewire may be inserted through\nthe Delivery Catheter. The Delivery\nCatheter is advanced over the\nguidewire to the target location under\nfluoroscopy using standard\nendovascular techniques.\nMaterials Biocompatible polymers and metals Biocompatible polymers and metals\ncommonly used in the manufacture of commonly used in the manufacture\nmedical devices. of medical devices.\nCatheter shaft: PTFE, Stainless steel Catheter shaft: Varying durometers\n(proximal), and varying durometers of of Pebax, Polyurethane, and Nylon.\nPebax (distal).\nLuer: Nylon\nLuer: Polycarbonate\nRadiopaque features: Tungsten/\nMarker bands: Tungsten/Pebax Polyurethane and Platinum/Iridium\nHydrophilic Present on polymer section of the Present on distal section of the\nCoating Delivery Catheter. Zipline Access Catheter.\nInner Diameter 0.019 in. 0.021 in.\nOuter Diameter 0.062 in. Zipline 070: 0.061 in\nat Bulb Section Zipline 088: 0.080 in\nProximal Outer 0.028 in. Zipline 070: 0.063 in.\nDiameter Zipline 088: 0.063 in\nMaximum Outer 0.062 in. Zipline 070: 0.064 in\nDiameter Zipline 088: 0.080 in\nWorking Length / 143 cm Zipline 070: 158 cm\nEffective length Zipline 088: 147 cm\nPackaged No accessories included Same\nAccessories\nPage 2 of 5\n\n| Attribute |  | Predicate Device |  |  | Subject Device |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | Route 92 Medical Delivery Catheter |  |  | Zipline Access Catheter |  |\n|  |  | (K182512) |  |  | (K240711) |  |\n| Regulation\nNumber | 21 CFR 870.1250 |  |  | Same |  |  |\n| Regulation Name | Percutaneous catheter |  |  | Same |  |  |\n| Classification | Class II |  |  | Same |  |  |\n| Product Code | DQY |  |  | QJP |  |  |\n| Indications for\nUse | The Route 92 Medical Delivery\nCatheter is indicated for use with\ncompatible catheters in facilitating the\ninsertion and guidance of catheters\ninto a selected blood vessel in the\nneurovascular system. |  |  | The Zipline Access Catheter is\nindicated to facilitate the insertion\nand guidance of catheters into a\nselected blood vessel in the\nneurovascular system. |  |  |\n| Device\nDescription | The Delivery Catheter is a sterile,\nsingle-use, single-lumen,\nhydrophilically coated, variable\nstiffness catheter with a flexible,\ntapered tip. |  |  | Same |  |  |\n| Principle of\nOperation | During use, a neurovascular\nguidewire may be inserted through\nthe Delivery Catheter. The Delivery\nCatheter is advanced over the\nguidewire to the target location under\nfluoroscopy using standard\nendovascular techniques. |  |  | Same |  |  |\n| Materials | Biocompatible polymers and metals\ncommonly used in the manufacture of\nmedical devices.\nCatheter shaft: PTFE, Stainless steel\n(proximal), and varying durometers of\nPebax (distal).\nLuer: Polycarbonate\nMarker bands: Tungsten/Pebax |  |  | Biocompatible polymers and metals\ncommonly used in the manufacture\nof medical devices.\nCatheter shaft: Varying durometers\nof Pebax, Polyurethane, and Nylon.\nLuer: Nylon\nRadiopaque features: Tungsten/\nPolyurethane and Platinum/Iridium |  |  |\n| Hydrophilic\nCoating | Present on polymer section of the\nDelivery Catheter. |  |  | Present on distal section of the\nZipline Access Catheter. |  |  |\n| Inner Diameter | 0.019 in. |  |  | 0.021 in. |  |  |\n| Outer Diameter\nat Bulb Section | 0.062 in. |  |  | Zipline 070: 0.061 in\nZipline 088: 0.080 in |  |  |\n| Proximal Outer\nDiameter | 0.028 in. |  |  | Zipline 070: 0.063 in.\nZipline 088: 0.063 in |  |  |\n| Maximum Outer\nDiameter | 0.062 in. |  |  | Zipline 070: 0.064 in\nZipline 088: 0.080 in |  |  |\n| Working Length /\nEffective length | 143 cm |  |  | Zipline 070: 158 cm\nZipline 088: 147 cm |  |  |\n| Packaged\nAccessories | No accessories included |  |  | Same |  |  |\n\nAttribute Predicate Device Subject Device\nRoute 92 Medical Delivery Catheter Zipline Access Catheter\n(K182512) (K240711)\nSterilization Ethylene Oxide (EO) Same\nMethod\nPackaging Nylon/Tyvek pouch inside of an SBS Polyester/Polyethylene/Tyvek\nshelf carton. pouch inside of an SBS shelf\ncarton.\nShelf Life 8 months 12 months\nNon-Clinical Testing\nBiocompatibility Testing\nThe Zipline Access Catheter is constructed using materials that are commonly used in the medical\ndevice industry. All patient-contacting components have been evaluated for biocompatibility in\naccordance with ISO 10993-1, “Biological Evaluation of Medical Devices Part 1: Evaluation and\nTesting within a Risk Management Process”. The Zipline Access Catheter has been classified per\nISO 10993-1 as an externally communicating device that contacts circulating blood for a limited (<\n24 hours) duration. A summary of the biocompatibility testing is outlined below.\nTest Results\nCytotoxicity – ISO Elution Method The test article is non-cytotoxic.\nSensitization – ISO Guinea Pig The test article did not elicit a sensitization response.\nMaximization Sensitization Test\nIrritation – ISO Intracutaneous Reactivity Requirements of the ISO intracutaneous reactivity\ntest were met for the test article.\nAcute Systemic Toxicity – ISO Acute Requirements of the ISO acute systemic injection\nSystemic Injection test were met for the test article.\nMaterial-Mediated Pyrogenicity The test article is non-pyrogenic.\nHemocompatibility – Complement The test article is not considered to be a potential\nActivation (SC5b-9) activator of the complement system.\nHemocompatibility – Partial The test article is not considered to be an activator\nThromboplastin Time of the intrinsic coagulation pathway.\nHemocompatibility – ASTM Hemolysis The test article is considered non-hemolytic.\nHemocompatibility – Thromboresistance The test articles have similar thromboresistance\ncharacteristics as the control devices.\nPerformance Testing - Bench\nThe successful completion of the performance testing listed in the following table demonstrates that\nthe Zipline Access Catheter is suitable for its intended use.\nTest Test Method Conclusions\nDevice surface characteristics were The device surface\nVisual Inspection assessed to confirm freedom from defects characteristics are suitable\nthat could cause injury. for its intended use.\nDimensional Device dimensions were measured to The device met established\nInspection confirm conformance to the specifications. specifications.\nBuckling Force Test specimens were tested for buckling The device met established\nTest force at the distal tip. specifications.\nDeliverability and compatibility with ancillary The device performs as\nSimulated Use\ndevices were evaluated in a neurovascular intended under simulated\nTesting\nmodel. use conditions.\nThe test specimens were rotated with the\nThe device met established\nTorque Strength distal end constrained from movement to\nspecifications.\nevaluate integrity after rotation.\nPage 3 of 5\n\n| Attribute |  | Predicate Device |  |  | Subject Device |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | Route 92 Medical Delivery Catheter |  |  | Zipline Access Catheter |  |\n|  |  | (K182512) |  |  | (K240711) |  |\n| Sterilization\nMethod | Ethylene Oxide (EO) |  |  | Same |  |  |\n| Packaging | Nylon/Tyvek pouch inside of an SBS\nshelf carton. |  |  | Polyester/Polyethylene/Tyvek\npouch inside of an SBS shelf\ncarton. |  |  |\n| Shelf Life | 8 months |  |  | 12 months |  |  |\n\n|  | Test |  |  | Results |  |\n| --- | --- | --- | --- | --- | --- |\n| Cytotoxicity – ISO Elution Method |  |  | The test article is non-cytotoxic. |  |  |\n| Sensitization – ISO Guinea Pig\nMaximization Sensitization Test |  |  | The test article did not elicit a sensitization response. |  |  |\n| Irritation – ISO Intracutaneous Reactivity |  |  | Requirements of the ISO intracutaneous reactivity\ntest were met for the test article. |  |  |\n| Acute Systemic Toxicity – ISO Acute\nSystemic Injection |  |  | Requirements of the ISO acute systemic injection\ntest were met for the test article. |  |  |\n| Material-Mediated Pyrogenicity |  |  | The test article is non-pyrogenic. |  |  |\n| Hemocompatibility – Complement\nActivation (SC5b-9) |  |  | The test article is not considered to be a potential\nactivator of the complement system. |  |  |\n| Hemocompatibility – Partial\nThromboplastin Time |  |  | The test article is not considered to be an activator\nof the intrinsic coagulation pathway. |  |  |\n| Hemocompatibility – ASTM Hemolysis |  |  | The test article is considered non-hemolytic. |  |  |\n| Hemocompatibility – Thromboresistance |  |  | The test articles have similar thromboresistance\ncharacteristics as the control devices. |  |  |\n\n|  | Test |  |  | Test Method |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Visual Inspection |  |  | Device surface characteristics were\nassessed to confirm freedom from defects\nthat could cause injury. |  |  | The device surface\ncharacteristics are suitable\nfor its intended use. |  |  |\n| Dimensional\nInspection |  |  | Device dimensions were measured to\nconfirm conformance to the specifications. |  |  | The device met established\nspecifications. |  |  |\n| Buckling Force\nTest |  |  | Test specimens were tested for buckling\nforce at the distal tip. |  |  | The device met established\nspecifications. |  |  |\n| Simulated Use\nTesting |  |  | Deliverability and compatibility with ancillary\ndevices were evaluated in a neurovascular\nmodel. |  |  | The device performs as\nintended under simulated\nuse conditions. |  |  |\n| Torque Strength |  |  | The test specimens were rotated with the\ndistal end constrained from movement to\nevaluate integrity after rotation. |  |  | The device met established\nspecifications. |  |  |\n\nTest Test Method Conclusions\nCatheters were rotated at the proximal hub Resistance to torque failure\nTorque to Failure with the distal end constrained until device was similar to control\nfailure. devices.\nThe integrity of the hydrophilic coating was The hydrophilic coating\nHydrophilic\nevaluated after multiple insertion and integrity is suitable for its\nCoating Integrity\nwithdrawal cycles. intended use.\nThe tensile strength was evaluated for the\nThe device met established\nTensile Strength bonds between sections of the catheter and\nspecifications.\nat the distal tip.\nThe device integrity is\nAir Leakage Tested per ISO 10555-1:2013 Annex D.\nsuitable for its intended use.\nThe device integrity is\nLiquid Leakage Tested per ISO 10555-1:2013 Annex C.\nsuitable for its intended use.\nLuer Dimensions The luer was evaluated per ISO 80369- The device met established\nand Performance 7:2021 and ISO 80369-20:2015. specifications.\nTest specimen segments were formed into\nThe device met established\nKink Resistance a defined bend diameter to evaluate kink\nspecifications.\nresistance.\nRadiopacity of the device was evaluated in The radiopacity was similar\nRadiopacity\nan animal model under fluoroscopy. to a control device.\nThe purpose of this test was to quantify the The particulate generation\nParticulate\nparticulate sizes and counts generated was similar to control\nRecovery\nduring simulated use of the test article. devices.\nAnimal Testing\nThe in vivo performance and safety of the subject device was assessed in suitably sized branches\nof the carotid arteries in a porcine model in comparison to a control device (Scout Introducer,\nprovided with the AXS Vecta Intermediate Catheter). The study was conducted under Good\nLaboratory Practices. Assessments included the maximum number of delivery and retrieval attempts\nexpected during a clinical procedure with the Zipline Access Catheter. Angiographic assessments\nduring the procedure and prior to necropsy demonstrated acceptable results. Animals were survived\nto a subacute (3-day) time point to evaluate the vascular response to device use. Histological\nevaluations concluded that artery segments in which the subject and control devices were used\nexhibited a comparable tissue response.\nSterilization\nThe Zipline Access Catheter is sterilized using a validated EO process with a sterility assurance level\nof 1x10-6. The validation was conducted using the overkill method according to ISO-11135,\n“Sterilization of Health-Care Products - Ethylene Oxide - Requirements for the Development,\nValidation And Routine Control Of A Sterilization Process For Medical Devices”.\nShelf Life and Packaging\nThe Zipline Access Catheter has a 12-month shelf life. Accelerated aging testing based on ASTM\nF1980 was conducted to verify packaged device performance. Device performance was also verified\nby functional and performance testing on devices conditioned by accelerated aging.\nClinical Data\nThe non-clinical performance testing was determined to be sufficient to support the substantial\nequivalence of the subject device to the predicate. Therefore, no clinical study was conducted.\nPage 4 of 5\n\n|  | Test |  |  | Test Method |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Torque to Failure |  |  | Catheters were rotated at the proximal hub\nwith the distal end constrained until device\nfailure. |  |  | Resistance to torque failure\nwas similar to control\ndevices. |  |  |\n| Hydrophilic\nCoating Integrity |  |  | The integrity of the hydrophilic coating was\nevaluated after multiple insertion and\nwithdrawal cycles. |  |  | The hydrophilic coating\nintegrity is suitable for its\nintended use. |  |  |\n| Tensile Strength |  |  | The tensile strength was evaluated for the\nbonds between sections of the catheter and\nat the distal tip. |  |  | The device met established\nspecifications. |  |  |\n| Air Leakage |  |  | Tested per ISO 10555-1:2013 Annex D. |  |  | The device integrity is\nsuitable for its intended use. |  |  |\n| Liquid Leakage |  |  | Tested per ISO 10555-1:2013 Annex C. |  |  | The device integrity is\nsuitable for its intended use. |  |  |\n| Luer Dimensions\nand Performance |  |  | The luer was evaluated per ISO 80369-\n7:2021 and ISO 80369-20:2015. |  |  | The device met established\nspecifications. |  |  |\n| Kink Resistance |  |  | Test specimen segments were formed into\na defined bend diameter to evaluate kink\nresistance. |  |  | The device met established\nspecifications. |  |  |\n| Radiopacity |  |  | Radiopacity of the device was evaluated in\nan animal model under fluoroscopy. |  |  | The radiopacity was similar\nto a control device. |  |  |\n| Particulate\nRecovery |  |  | The purpose of this test was to quantify the\nparticulate sizes and counts generated\nduring simulated use of the test article. |  |  | The particulate generation\nwas similar to control\ndevices. |  |  |\n\nConclusion\nThe intended use of the Zipline Access Catheter is the same as that of the predicate device. The\nZipline Access Catheter and the predicate device use the same operating principles and have a\nsimilar design. The technological differences identified do not raise different questions of safety or\neffectiveness. The successful completion of biocompatibility, bench performance, and animal testing\ndemonstrates that the Zipline Access Catheter is substantially equivalent to the predicate device.\nPage 5 of 5"
  }
}