{
  "source_pdf": "microcatheter--q-apel-medical-inc--access-family--510k.pdf",
  "clearance_number": "K240746",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK240746\nDevice Name\nNeurovascular Access System Family\nIndications for Use (Describe)\nThe Neurovascular Access System Family is indicated for the introduction of interventional devices into the peripheral\nand neuro vasculature. It is not intended for use in coronary arteries.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK240746\n510(k) Summary\nTraditional Premarket Notification 510(k) Summary\nNeurovascular Access System Family\n510(k) Number K240746\nDate Prepared: November 18, 2024\nI. SUBMITTER\nQ'Apel Medical, Inc.\n4245 Technology Drive\nFremont, CA 94538\nUnited States\nContact Person\nJim Talbot\nVice President Regulatory, Quality and Clinical\n4245 Technology Drive\nFremont, CA 94538\nUnited States\nTel: 650-793-8250\njtalbot@qapelmedical.com\nII. DEVICE\nName of Device: Neurovascular Access System Family\nCommon or Usual Name: Neurovascular Access Catheter\nClassification Regulation: 21 CFR § 870.1250\nRegulation Name: Percutaneous Catheter\nProduct Codes: QJP, DQY\nRegulatory Class: II\nIII. PREDICATES\nPrimary predicate\n• Benchmark Intracranial Access System, K212838\nSecondary predicate\n• SelectFlex Neurovascular Access System Family, K211893\nIV. DEVICE DESCRIPTION\nThe subject Neurovascular Access System Family consists of sterile, single-use catheters and\naccessories that are used together to facilitate the insertion and guidance of an appropriately sized\ninterventional device into a selected vessel in the peripheral and neurovasculature. The\nNeurovascular Access System is comprised of the Neurovascular Access Catheter, Access Tool, Peel\nAway Introducer and Dilator. The Neurovascular Access System Family is offered in various lengths to\naccommodate physician preferences and anatomical variations. The distal end of the catheter is\ncoated with hydrophilic coating to reduce friction during use and a radiopaque marker on the distal\ntip that is visible under fluoroscopy.\nV. INDICATIONS FOR USE\nThe Neurovascular Access System Family is indicated for the introduction of interventional devices\ninto the peripheral and neuro vasculature. It is not intended for use in coronary arteries.\nPage 1 of 6\n\nK240746\nVI. COMPARISION OF TECHNOLOGICAL CHARACTERISICS WITH PREDICATES\nThe following table compares key features of the subject and predicate devices.\nPrimary Predicate Secondary Predicate Comparison\nDevice Benchmark Device\nIntracranial Access SelectFlex\nSubject Device System Neurovascular\nK212838 Access System\nFamily\nK211893\nIndication for The Neurovascular The Benchmark The SelectFlex Similar, the subject\nUse Access System Family is Intracranial Access Neurovascular Access device limits the\nindicated for the System is indicated for System Family is indications to\nintroduction of the introduction of indicated for the introduction of\ninterventional devices interventional devices introduction of\ninterventional devices\ninto the peripheral and into the periphral, interventional\ninto the peripheral\nneurovasculature. It is coronary, and devices into the\nand neurovascular and\nnot intended for use in neurovasculature. peripheral and\nperipheral, which are\ncoronary arteries. neurovasculature.\nwithin the currently\ncleared indication\nstatement of the\npredicate. Difference\ndoes not raise new\nquestions of safety\nand effectiveness.\nProduct Code DQY, QJP DQY, QJP DQY, QJP Same\nClassification Class II Class II Class II Same\nMaterial Catheter Body: Variable Catheter Body: Catheter Body: Similar, differences\ndurometer outer Variable durometer Variable durometer do not raise new\npolymer jacket that outer polymer jacket outer polymer jacket questions of safety\ndelivers a flexible distal that delivers a flexible that delivers a and effectiveness\nshaft and transition to distal shaft and flexible distal shaft\nstiffer proximal section. transition to stiffer and transition to\nInner Liner: PTFE proximal section. stiffer proximal\nsection.\nInner Liner: PTFE\nUser selected\ntracking and support\nmodes\nCatheter Shaft Laser cut stainless steel Stainless steel coil Stainless steel coil & Similar, differences\nReinforcement hypotube nitinol scaffold do not raise new\nquestions of safety\nand effectiveness\nHydrophilic Yes – Distal portion Yes – Distal portion Yes – Distal portion Same\nCoating\nVisibility under Yes Yes Yes Same\nfluoroscopy Access Catheter marker Access Catheter Access Catheter\nband marker band marker band\nAccess Tool Distal Tip 5F Select Catheter\nDistal Tip\nWorking 074 Access Catheter: 95, 105, 115 cm 95, 105, and 115 cm Similar, differences\nLength 80, 95, 105, 115 cm do not raise new\n087 Access Catheter: questions of safety\n80, 95, and 105 cm or effectiveness\nPage 2 of 6\n\n|  |  | Primary Predicate | Secondary Predicate | Comparison |\n| --- | --- | --- | --- | --- |\n|  |  | Device Benchmark | Device |  |\n|  |  | Intracranial Access | SelectFlex |  |\n|  | Subject Device | System | Neurovascular |  |\n|  |  | K212838 | Access System |  |\n|  |  |  | Family |  |\n|  |  |  | K211893 |  |\n| Indication for\nUse | The Neurovascular\nAccess System Family is\nindicated for the\nintroduction of\ninterventional devices\ninto the peripheral and\nneurovasculature. It is\nnot intended for use in\ncoronary arteries. | The Benchmark\nIntracranial Access\nSystem is indicated for\nthe introduction of\ninterventional devices\ninto the periphral,\ncoronary, and\nneurovasculature. | The SelectFlex\nNeurovascular Access\nSystem Family is\nindicated for the\nintroduction of\ninterventional\ndevices into the\nperipheral and\nneurovasculature. | Similar, the subject\ndevice limits the\nindications to\nintroduction of\ninterventional devices\ninto the peripheral\nand neurovascular and\nperipheral, which are\nwithin the currently\ncleared indication\nstatement of the\npredicate. Difference\ndoes not raise new\nquestions of safety\nand effectiveness. |\n| Product Code | DQY, QJP | DQY, QJP | DQY, QJP | Same |\n| Classification | Class II | Class II | Class II | Same |\n| Material | Catheter Body: Variable\ndurometer outer\npolymer jacket that\ndelivers a flexible distal\nshaft and transition to\nstiffer proximal section.\nInner Liner: PTFE | Catheter Body:\nVariable durometer\nouter polymer jacket\nthat delivers a flexible\ndistal shaft and\ntransition to stiffer\nproximal section. | Catheter Body:\nVariable durometer\nouter polymer jacket\nthat delivers a\nflexible distal shaft\nand transition to\nstiffer proximal\nsection.\nInner Liner: PTFE\nUser selected\ntracking and support\nmodes | Similar, differences\ndo not raise new\nquestions of safety\nand effectiveness |\n| Catheter Shaft\nReinforcement | Laser cut stainless steel\nhypotube | Stainless steel coil | Stainless steel coil &\nnitinol scaffold | Similar, differences\ndo not raise new\nquestions of safety\nand effectiveness |\n| Hydrophilic\nCoating | Yes – Distal portion | Yes – Distal portion | Yes – Distal portion | Same |\n| Visibility under\nfluoroscopy | Yes\nAccess Catheter marker\nband\nAccess Tool Distal Tip | Yes\nAccess Catheter\nmarker band\n5F Select Catheter\nDistal Tip | Yes\nAccess Catheter\nmarker band | Same |\n| Working\nLength | 074 Access Catheter:\n80, 95, 105, 115 cm\n087 Access Catheter:\n80, 95, and 105 cm | 95, 105, 115 cm | 95, 105, and 115 cm | Similar, differences\ndo not raise new\nquestions of safety\nor effectiveness |\n\nK240746\nPrimary Predicate Secondary Predicate Comparison\nDevice Benchmark Device\nIntracranial Access SelectFlex\nSubject Device System Neurovascular\nK212838 Access System\nFamily\nK211893\nOuter 6French (F) and 7F 6F 7F Same\nDiameter\nInner 0.074 and 0.087 inch 0.071 inch 0.072 inch Similar, differences\nDiameter do not raise new\nquestions of safety or\neffectiveness\nTip Shapes Straight Straight & Multi- Straight Same\nOffered purpose\nAccessories ­ Peel away ­ 5F Select Catheter in ­ 7 F Introducer Similar, the 074\nSupplied introducer, Berenstein, H1, and Sheath, and 087\n­ 5F and 6F Dilator, Simmons distal ­ 3cc syringe, Neurovascular\n­ 5F Access Tool in shape ­ Luer Access System\nSimmons 2 and ­ Activated Valve, includes a Dilator,\nBerenstein distal ­ Dilator like the secondary\nshape predicate.\nVII. PERFORMANCE DATA\nThe results of verification and validation testing conducted on the Neurovascular Access System\nFamily demonstrate that it performs as designed and is substantially equivalent to the predicate. A\nsummary of the tests performed is provided in the table below:\nTest Name Objective Test Method / Standard or Result\nGuidance\nVisual Surface To demonstrate that the ISO 10555-1 2013, Pass\nRequirements device meets the visual Section 4.4\nsurface requirements.\nDimensional Verification To demonstrate that the ISO 10555-1 2013, Pass\ndevice meets the dimensional Section 4.5\nrequirements.\nLiquid Leakage Under To demonstrate that the ISO 10555-1 2013, Pass\nPressure device passes the liquid Section 4.7.1, Annex C\nleakage under pressure test.\nHub Aspiration Air Leakage To demonstrate that the ISO 10555-1 2013, Pass\ndevice passes the hub Section 4.7.2, Annex D\naspiration air leakage test.\nSimulated Use and Usability To demonstrate that the FDA guidance: “Peripheral Pass\ndevice passes testing Percutaneous Transluminal\nspecified in the simulated use Angioplasty (PTA) and\ntest protocol. Simulated use Specialty Catheters -\ntesting includes usability Premarket Notification\nassessment with multiple (510(k)) Submissions”, April\nphysicians. 2023\nPage 3 of 6\n\n|  |  | Primary Predicate | Secondary Predicate | Comparison |\n| --- | --- | --- | --- | --- |\n|  |  | Device Benchmark | Device |  |\n|  |  | Intracranial Access | SelectFlex |  |\n|  | Subject Device | System | Neurovascular |  |\n|  |  | K212838 | Access System |  |\n|  |  |  | Family |  |\n|  |  |  | K211893 |  |\n| Outer\nDiameter | 6French (F) and 7F | 6F | 7F | Same |\n| Inner\nDiameter | 0.074 and 0.087 inch | 0.071 inch | 0.072 inch | Similar, differences\ndo not raise new\nquestions of safety or\neffectiveness |\n| Tip Shapes\nOffered | Straight | Straight & Multi-\npurpose | Straight | Same |\n| Accessories\nSupplied | ­ Peel away\nintroducer,\n­ 5F and 6F Dilator,\n­ 5F Access Tool in\nSimmons 2 and\nBerenstein distal\nshape | ­ 5F Select Catheter in\nBerenstein, H1, and\nSimmons distal\nshape | ­ 7 F Introducer\nSheath,\n­ 3cc syringe,\n­ Luer\n­ Activated Valve,\n­ Dilator | Similar, the 074\nand 087\nNeurovascular\nAccess System\nincludes a Dilator,\nlike the secondary\npredicate. |\n\n| Test Name | Objective | Test Method / Standard or | Result |\n| --- | --- | --- | --- |\n|  |  | Guidance |  |\n| Visual Surface\nRequirements | To demonstrate that the\ndevice meets the visual\nsurface requirements. | ISO 10555-1 2013,\nSection 4.4 | Pass |\n| Dimensional Verification | To demonstrate that the\ndevice meets the dimensional\nrequirements. | ISO 10555-1 2013,\nSection 4.5 | Pass |\n| Liquid Leakage Under\nPressure | To demonstrate that the\ndevice passes the liquid\nleakage under pressure test. | ISO 10555-1 2013,\nSection 4.7.1, Annex C | Pass |\n| Hub Aspiration Air Leakage | To demonstrate that the\ndevice passes the hub\naspiration air leakage test. | ISO 10555-1 2013,\nSection 4.7.2, Annex D | Pass |\n| Simulated Use and Usability | To demonstrate that the\ndevice passes testing\nspecified in the simulated use\ntest protocol. Simulated use\ntesting includes usability\nassessment with multiple\nphysicians. | FDA guidance: “Peripheral\nPercutaneous Transluminal\nAngioplasty (PTA) and\nSpecialty Catheters -\nPremarket Notification\n(510(k)) Submissions”, April\n2023 | Pass |\n\nK240746\nTest Name Objective Test Method / Standard or Result\nGuidance\nFlex Fatigue To demonstrate that the FDA guidance: “Peripheral Pass\ndevice passes the flex fatigue Percutaneous Transluminal\ntest. Angioplasty (PTA) and\nSpecialty Catheters -\nPremarket Notification\n(510(k)) Submissions”, April\n2023\nTorque Test To demonstrate the torque FDA guidance: “Peripheral Pass\nstrength of the device. Percutaneous Transluminal\nAngioplasty (PTA) and\nSpecialty Catheters -\nPremarket Notification\n(510(k)) Submissions” April\n2023\nTip Deflection To demonstrate that the tip FDA Guidance: “Peripheral Pass\ndeflection is comparable to Percutaneous Transluminal\nthe predicate device. Angioplasty (PTA) and\nSpecialty Catheters -\nPremarket Notification\n(510(k)) Submissions” April\n2023\nDevice Removal Forces To demonstrate that the FDA Guidance: “Peripheral Pass\nremoval forces are Percutaneous Transluminal\ncomparable to the predicate Angioplasty (PTA) and\nSpecialty Catheters -\ndevice.\nPremarket Notification\n(510(k)) Submissions” April\n2023\nPeak Tensile Strength Testing To demonstrate that the ISO 10555-1 2013, Pass\ndevice passes the peak Section 4.6, Annex B\ntensile strength testing\nincluding all bonds and\njoints.\nFlow Rate To demonstrate that the flow ISO 10555-1 2013: Pass\nrate is comparable to the Section 4.9",
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K240746",
      "K240746"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK240746\nDevice Name\nNeurovascular Access System Family\nIndications for Use (Describe)\nThe Neurovascular Access System Family is indicated for the introduction of interventional devices into the peripheral\nand neuro vasculature. It is not intended for use in coronary arteries.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK240746\n510(k) Summary\nTraditional Premarket Notification 510(k) Summary\nNeurovascular Access System Family\n510(k) Number K240746\nDate Prepared: November 18, 2024\nI. SUBMITTER\nQ'Apel Medical, Inc.\n4245 Technology Drive\nFremont, CA 94538\nUnited States\nContact Person\nJim Talbot\nVice President Regulatory, Quality and Clinical\n4245 Technology Drive\nFremont, CA 94538\nUnited States\nTel: 650-793-8250\njtalbot@qapelmedical.com\nII. DEVICE\nName of Device: Neurovascular Access System Family\nCommon or Usual Name: Neurovascular Access Catheter\nClassification Regulation: 21 CFR § 870.1250\nRegulation Name: Percutaneous Catheter\nProduct Codes: QJP, DQY\nRegulatory Class: II\nIII. PREDICATES\nPrimary predicate\n• Benchmark Intracranial Access System, K212838\nSecondary predicate\n• SelectFlex Neurovascular Access System Family, K211893\nIV. DEVICE DESCRIPTION\nThe subject Neurovascular Access System Family consists of sterile, single-use catheters and\naccessories that are used together to facilitate the insertion and guidance of an appropriately sized\ninterventional device into a selected vessel in the peripheral and neurovasculature. The\nNeurovascular Access System is comprised of the Neurovascular Access Catheter, Access Tool, Peel\nAway Introducer and Dilator. The Neurovascular Access System Family is offered in various lengths to\naccommodate physician preferences and anatomical variations. The distal end of the catheter is\ncoated with hydrophilic coating to reduce friction during use and a radiopaque marker on the distal\ntip that is visible under fluoroscopy.\nV. INDICATIONS FOR USE\nThe Neurovascular Access System Family is indicated for the introduction of interventional devices\ninto the peripheral and neuro vasculature. It is not intended for use in coronary arteries.\nPage 1 of 6\n\nK240746\nVI. COMPARISION OF TECHNOLOGICAL CHARACTERISICS WITH PREDICATES\nThe following table compares key features of the subject and predicate devices.\nPrimary Predicate Secondary Predicate Comparison\nDevice Benchmark Device\nIntracranial Access SelectFlex\nSubject Device System Neurovascular\nK212838 Access System\nFamily\nK211893\nIndication for The Neurovascular The Benchmark The SelectFlex Similar, the subject\nUse Access System Family is Intracranial Access Neurovascular Access device limits the\nindicated for the System is indicated for System Family is indications to\nintroduction of the introduction of indicated for the introduction of\ninterventional devices interventional devices introduction of\ninterventional devices\ninto the peripheral and into the periphral, interventional\ninto the peripheral\nneurovasculature. It is coronary, and devices into the\nand neurovascular and\nnot intended for use in neurovasculature. peripheral and\nperipheral, which are\ncoronary arteries. neurovasculature.\nwithin the currently\ncleared indication\nstatement of the\npredicate. Difference\ndoes not raise new\nquestions of safety\nand effectiveness.\nProduct Code DQY, QJP DQY, QJP DQY, QJP Same\nClassification Class II Class II Class II Same\nMaterial Catheter Body: Variable Catheter Body: Catheter Body: Similar, differences\ndurometer outer Variable durometer Variable durometer do not raise new\npolymer jacket that outer polymer jacket outer polymer jacket questions of safety\ndelivers a flexible distal that delivers a flexible that delivers a and effectiveness\nshaft and transition to distal shaft and flexible distal shaft\nstiffer proximal section. transition to stiffer and transition to\nInner Liner: PTFE proximal section. stiffer proximal\nsection.\nInner Liner: PTFE\nUser selected\ntracking and support\nmodes\nCatheter Shaft Laser cut stainless steel Stainless steel coil Stainless steel coil & Similar, differences\nReinforcement hypotube nitinol scaffold do not raise new\nquestions of safety\nand effectiveness\nHydrophilic Yes – Distal portion Yes – Distal portion Yes – Distal portion Same\nCoating\nVisibility under Yes Yes Yes Same\nfluoroscopy Access Catheter marker Access Catheter Access Catheter\nband marker band marker band\nAccess Tool Distal Tip 5F Select Catheter\nDistal Tip\nWorking 074 Access Catheter: 95, 105, 115 cm 95, 105, and 115 cm Similar, differences\nLength 80, 95, 105, 115 cm do not raise new\n087 Access Catheter: questions of safety\n80, 95, and 105 cm or effectiveness\nPage 2 of 6\n\n|  |  | Primary Predicate | Secondary Predicate | Comparison |\n| --- | --- | --- | --- | --- |\n|  |  | Device Benchmark | Device |  |\n|  |  | Intracranial Access | SelectFlex |  |\n|  | Subject Device | System | Neurovascular |  |\n|  |  | K212838 | Access System |  |\n|  |  |  | Family |  |\n|  |  |  | K211893 |  |\n| Indication for\nUse | The Neurovascular\nAccess System Family is\nindicated for the\nintroduction of\ninterventional devices\ninto the peripheral and\nneurovasculature. It is\nnot intended for use in\ncoronary arteries. | The Benchmark\nIntracranial Access\nSystem is indicated for\nthe introduction of\ninterventional devices\ninto the periphral,\ncoronary, and\nneurovasculature. | The SelectFlex\nNeurovascular Access\nSystem Family is\nindicated for the\nintroduction of\ninterventional\ndevices into the\nperipheral and\nneurovasculature. | Similar, the subject\ndevice limits the\nindications to\nintroduction of\ninterventional devices\ninto the peripheral\nand neurovascular and\nperipheral, which are\nwithin the currently\ncleared indication\nstatement of the\npredicate. Difference\ndoes not raise new\nquestions of safety\nand effectiveness. |\n| Product Code | DQY, QJP | DQY, QJP | DQY, QJP | Same |\n| Classification | Class II | Class II | Class II | Same |\n| Material | Catheter Body: Variable\ndurometer outer\npolymer jacket that\ndelivers a flexible distal\nshaft and transition to\nstiffer proximal section.\nInner Liner: PTFE | Catheter Body:\nVariable durometer\nouter polymer jacket\nthat delivers a flexible\ndistal shaft and\ntransition to stiffer\nproximal section. | Catheter Body:\nVariable durometer\nouter polymer jacket\nthat delivers a\nflexible distal shaft\nand transition to\nstiffer proximal\nsection.\nInner Liner: PTFE\nUser selected\ntracking and support\nmodes | Similar, differences\ndo not raise new\nquestions of safety\nand effectiveness |\n| Catheter Shaft\nReinforcement | Laser cut stainless steel\nhypotube | Stainless steel coil | Stainless steel coil &\nnitinol scaffold | Similar, differences\ndo not raise new\nquestions of safety\nand effectiveness |\n| Hydrophilic\nCoating | Yes – Distal portion | Yes – Distal portion | Yes – Distal portion | Same |\n| Visibility under\nfluoroscopy | Yes\nAccess Catheter marker\nband\nAccess Tool Distal Tip | Yes\nAccess Catheter\nmarker band\n5F Select Catheter\nDistal Tip | Yes\nAccess Catheter\nmarker band | Same |\n| Working\nLength | 074 Access Catheter:\n80, 95, 105, 115 cm\n087 Access Catheter:\n80, 95, and 105 cm | 95, 105, 115 cm | 95, 105, and 115 cm | Similar, differences\ndo not raise new\nquestions of safety\nor effectiveness |\n\nK240746\nPrimary Predicate Secondary Predicate Comparison\nDevice Benchmark Device\nIntracranial Access SelectFlex\nSubject Device System Neurovascular\nK212838 Access System\nFamily\nK211893\nOuter 6French (F) and 7F 6F 7F Same\nDiameter\nInner 0.074 and 0.087 inch 0.071 inch 0.072 inch Similar, differences\nDiameter do not raise new\nquestions of safety or\neffectiveness\nTip Shapes Straight Straight & Multi- Straight Same\nOffered purpose\nAccessories ­ Peel away ­ 5F Select Catheter in ­ 7 F Introducer Similar, the 074\nSupplied introducer, Berenstein, H1, and Sheath, and 087\n­ 5F and 6F Dilator, Simmons distal ­ 3cc syringe, Neurovascular\n­ 5F Access Tool in shape ­ Luer Access System\nSimmons 2 and ­ Activated Valve, includes a Dilator,\nBerenstein distal ­ Dilator like the secondary\nshape predicate.\nVII. PERFORMANCE DATA\nThe results of verification and validation testing conducted on the Neurovascular Access System\nFamily demonstrate that it performs as designed and is substantially equivalent to the predicate. A\nsummary of the tests performed is provided in the table below:\nTest Name Objective Test Method / Standard or Result\nGuidance\nVisual Surface To demonstrate that the ISO 10555-1 2013, Pass\nRequirements device meets the visual Section 4.4\nsurface requirements.\nDimensional Verification To demonstrate that the ISO 10555-1 2013, Pass\ndevice meets the dimensional Section 4.5\nrequirements.\nLiquid Leakage Under To demonstrate that the ISO 10555-1 2013, Pass\nPressure device passes the liquid Section 4.7.1, Annex C\nleakage under pressure test.\nHub Aspiration Air Leakage To demonstrate that the ISO 10555-1 2013, Pass\ndevice passes the hub Section 4.7.2, Annex D\naspiration air leakage test.\nSimulated Use and Usability To demonstrate that the FDA guidance: “Peripheral Pass\ndevice passes testing Percutaneous Transluminal\nspecified in the simulated use Angioplasty (PTA) and\ntest protocol. Simulated use Specialty Catheters -\ntesting includes usability Premarket Notification\nassessment with multiple (510(k)) Submissions”, April\nphysicians. 2023\nPage 3 of 6\n\n|  |  | Primary Predicate | Secondary Predicate | Comparison |\n| --- | --- | --- | --- | --- |\n|  |  | Device Benchmark | Device |  |\n|  |  | Intracranial Access | SelectFlex |  |\n|  | Subject Device | System | Neurovascular |  |\n|  |  | K212838 | Access System |  |\n|  |  |  | Family |  |\n|  |  |  | K211893 |  |\n| Outer\nDiameter | 6French (F) and 7F | 6F | 7F | Same |\n| Inner\nDiameter | 0.074 and 0.087 inch | 0.071 inch | 0.072 inch | Similar, differences\ndo not raise new\nquestions of safety or\neffectiveness |\n| Tip Shapes\nOffered | Straight | Straight & Multi-\npurpose | Straight | Same |\n| Accessories\nSupplied | ­ Peel away\nintroducer,\n­ 5F and 6F Dilator,\n­ 5F Access Tool in\nSimmons 2 and\nBerenstein distal\nshape | ­ 5F Select Catheter in\nBerenstein, H1, and\nSimmons distal\nshape | ­ 7 F Introducer\nSheath,\n­ 3cc syringe,\n­ Luer\n­ Activated Valve,\n­ Dilator | Similar, the 074\nand 087\nNeurovascular\nAccess System\nincludes a Dilator,\nlike the secondary\npredicate. |\n\n| Test Name | Objective | Test Method / Standard or | Result |\n| --- | --- | --- | --- |\n|  |  | Guidance |  |\n| Visual Surface\nRequirements | To demonstrate that the\ndevice meets the visual\nsurface requirements. | ISO 10555-1 2013,\nSection 4.4 | Pass |\n| Dimensional Verification | To demonstrate that the\ndevice meets the dimensional\nrequirements. | ISO 10555-1 2013,\nSection 4.5 | Pass |\n| Liquid Leakage Under\nPressure | To demonstrate that the\ndevice passes the liquid\nleakage under pressure test. | ISO 10555-1 2013,\nSection 4.7.1, Annex C | Pass |\n| Hub Aspiration Air Leakage | To demonstrate that the\ndevice passes the hub\naspiration air leakage test. | ISO 10555-1 2013,\nSection 4.7.2, Annex D | Pass |\n| Simulated Use and Usability | To demonstrate that the\ndevice passes testing\nspecified in the simulated use\ntest protocol. Simulated use\ntesting includes usability\nassessment with multiple\nphysicians. | FDA guidance: “Peripheral\nPercutaneous Transluminal\nAngioplasty (PTA) and\nSpecialty Catheters -\nPremarket Notification\n(510(k)) Submissions”, April\n2023 | Pass |\n\nK240746\nTest Name Objective Test Method / Standard or Result\nGuidance\nFlex Fatigue To demonstrate that the FDA guidance: “Peripheral Pass\ndevice passes the flex fatigue Percutaneous Transluminal\ntest. Angioplasty (PTA) and\nSpecialty Catheters -\nPremarket Notification\n(510(k)) Submissions”, April\n2023\nTorque Test To demonstrate the torque FDA guidance: “Peripheral Pass\nstrength of the device. Percutaneous Transluminal\nAngioplasty (PTA) and\nSpecialty Catheters -\nPremarket Notification\n(510(k)) Submissions” April\n2023\nTip Deflection To demonstrate that the tip FDA Guidance: “Peripheral Pass\ndeflection is comparable to Percutaneous Transluminal\nthe predicate device. Angioplasty (PTA) and\nSpecialty Catheters -\nPremarket Notification\n(510(k)) Submissions” April\n2023\nDevice Removal Forces To demonstrate that the FDA Guidance: “Peripheral Pass\nremoval forces are Percutaneous Transluminal\ncomparable to the predicate Angioplasty (PTA) and\nSpecialty Catheters -\ndevice.\nPremarket Notification\n(510(k)) Submissions” April\n2023\nPeak Tensile Strength Testing To demonstrate that the ISO 10555-1 2013, Pass\ndevice passes the peak Section 4.6, Annex B\ntensile strength testing\nincluding all bonds and\njoints.\nFlow Rate To demonstrate that the flow ISO 10555-1 2013: Pass\nrate is comparable to the Section 4.9",
    "Substantial Equivalence": "predicate device.\nCorrosion Resistance To demonstrate that the ISO 10555-1 2013, Pass\ndevice has no visual evidence Section 4.5, Annex A\nof corrosion.\nRadiopacity To demonstrate that the ISO 10555-1 2013, Pass\ndistal marker band is clearly Section 4.2\nvisible under typical ASTM F640-12\nfluoroscopic imaging\nconditions.\nKink Resistance To demonstrate that shaft FDA Guidance: “Peripheral Pass\nkink resistance is comparable Percutaneous Transluminal\nAngioplasty (PTA) and\nto the predicate device and\nSpecialty Catheters -\nclinically relevant for the\nPremarket Notification\nintended anatomical\n(510(k)) Submissions”\nlocations for use.\nPage 4 of 6\n\n| Test Name | Objective | Test Method / Standard or | Result |\n| --- | --- | --- | --- |\n|  |  | Guidance |  |\n| Flex Fatigue | To demonstrate that the\ndevice passes the flex fatigue\ntest. | FDA guidance: “Peripheral\nPercutaneous Transluminal\nAngioplasty (PTA) and\nSpecialty Catheters -\nPremarket Notification\n(510(k)) Submissions”, April\n2023 | Pass |\n| Torque Test | To demonstrate the torque\nstrength of the device. | FDA guidance: “Peripheral\nPercutaneous Transluminal\nAngioplasty (PTA) and\nSpecialty Catheters -\nPremarket Notification\n(510(k)) Submissions” April\n2023 | Pass |\n| Tip Deflection | To demonstrate that the tip\ndeflection is comparable to\nthe predicate device. | FDA Guidance: “Peripheral\nPercutaneous Transluminal\nAngioplasty (PTA) and\nSpecialty Catheters -\nPremarket Notification\n(510(k)) Submissions” April\n2023 | Pass |\n| Device Removal Forces | To demonstrate that the\nremoval forces are\ncomparable to the predicate\ndevice. | FDA Guidance: “Peripheral\nPercutaneous Transluminal\nAngioplasty (PTA) and\nSpecialty Catheters -\nPremarket Notification\n(510(k)) Submissions” April\n2023 | Pass |\n| Peak Tensile Strength Testing | To demonstrate that the\ndevice passes the peak\ntensile strength testing\nincluding all bonds and\njoints. | ISO 10555-1 2013,\nSection 4.6, Annex B | Pass |\n| Flow Rate | To demonstrate that the flow\nrate is comparable to the\npredicate device. | ISO 10555-1 2013:\nSection 4.9 | Pass |\n| Corrosion Resistance | To demonstrate that the\ndevice has no visual evidence\nof corrosion. | ISO 10555-1 2013,\nSection 4.5, Annex A | Pass |\n| Radiopacity | To demonstrate that the\ndistal marker band is clearly\nvisible under typical\nfluoroscopic imaging\nconditions. | ISO 10555-1 2013,\nSection 4.2\nASTM F640-12 | Pass |\n| Kink Resistance | To demonstrate that shaft\nkink resistance is comparable\nto the predicate device and\nclinically relevant for the\nintended anatomical\nlocations for use. | FDA Guidance: “Peripheral\nPercutaneous Transluminal\nAngioplasty (PTA) and\nSpecialty Catheters -\nPremarket Notification\n(510(k)) Submissions” | Pass |\n\nK240746\nTest Name Objective Test Method / Standard or Result\nGuidance\nParticulates and Coating To demonstrate the FDA Guidance: “Peripheral Pass\nIntegrity quantity and size of Percutaneous Transluminal\nparticles generated during Angioplasty (PTA) and\nsimulated use are Specialty Catheters -\ncomparable to the Premarket Notification\npredicates and reference (510(k)) Submissions”\ndevices.\nDynamic Burst To demonstrate that the ISO 10555-1 2103, Pass\ndevice withstands dynamic Annex G\nburst strength.\nStatic Burst To demonstrate that the ISO 10555-1 2013, Pass\ndevice passes static burst Section F\npressure as specified in the\ntest protocol.\nShelf Life Repeated bench tests ASTM D4332-22 Pass\nafter accelerated aging ASTM D4169-22\nto demonstrate that the ASTM F1980-21\ndevice performance is ASTM F1886 / F1866M-16\nmaintained over the ASTM 2096-11 (2019)\nproposed shelf-life (6 ASTM F88/F88M:21\nmonths).\nVIII. BIOCOMPATIBILITY\nThe subject Neurovascular Access System Family is categorized as an externally communicating device\ncontacting circulating blood for a limited (≤ 24 hours) duration in accordance with ISO 10993-1. The\nfollowing testing supports biocompatibility and substantial equivalence of the subject device.\nTest Name Reference Standard Results Results\nCytotoxicity ISO 10993-5 No reactivity was observed Non-cytotoxic\nwith the test article at 24 and\n48 hours.\nSensitization ISO10993-10 The test article extracts Non-sensitizing\nshowed no evidence of\ndelayed dermal contact\nsensitization in the guinea pig\nmaximization test.\nIntracutaneous Reactivity ISO 10993-23 The scores from test article Non-irritant\nextracts were 0 from the\nsaline extract and <1.0 from\nthe sesame seed oil extract.\nAcute Systemic Toxicity ISO 10993-11 There was no mortality or Non-toxic\nevidence of systemic toxicity\nfrom the extracts injected\ninto mice. Each test article\nextract met the requirements\nof the study.\nMaterial Mediated ISO 10993-11 No rabbit temperature rise ≥ Non-pyrogenic\nPyrogenicity 0.5 °C.\nPage 5 of 6\n\n| Test Name | Objective | Test Method / Standard or | Result |\n| --- | --- | --- | --- |\n|  |  | Guidance |  |\n| Particulates and Coating\nIntegrity | To demonstrate the\nquantity and size of\nparticles generated during\nsimulated use are\ncomparable to the\npredicates and reference\ndevices. | FDA Guidance: “Peripheral\nPercutaneous Transluminal\nAngioplasty (PTA) and\nSpecialty Catheters -\nPremarket Notification\n(510(k)) Submissions” | Pass |\n| Dynamic Burst | To demonstrate that the\ndevice withstands dynamic\nburst strength. | ISO 10555-1 2103,\nAnnex G | Pass |\n| Static Burst | To demonstrate that the\ndevice passes static burst\npressure as specified in the\ntest protocol. | ISO 10555-1 2013,\nSection F | Pass |\n| Shelf Life | Repeated bench tests\nafter accelerated aging\nto demonstrate that the\ndevice performance is\nmaintained over the\nproposed shelf-life (6\nmonths). | ASTM D4332-22\nASTM D4169-22\nASTM F1980-21\nASTM F1886 / F1866M-16\nASTM 2096-11 (2019)\nASTM F88/F88M:21 | Pass |\n\n| Test Name | Reference Standard | Results | Results |\n| --- | --- | --- | --- |\n|  |  |  |  |\n| Cytotoxicity | ISO 10993-5 | No reactivity was observed\nwith the test article at 24 and\n48 hours. | Non-cytotoxic |\n| Sensitization | ISO10993-10 | The test article extracts\nshowed no evidence of\ndelayed dermal contact\nsensitization in the guinea pig\nmaximization test. | Non-sensitizing |\n| Intracutaneous Reactivity | ISO 10993-23 | The scores from test article\nextracts were 0 from the\nsaline extract and <1.0 from\nthe sesame seed oil extract. | Non-irritant |\n| Acute Systemic Toxicity | ISO 10993-11 | There was no mortality or\nevidence of systemic toxicity\nfrom the extracts injected\ninto mice. Each test article\nextract met the requirements\nof the study. | Non-toxic |\n| Material Mediated\nPyrogenicity | ISO 10993-11 | No rabbit temperature rise ≥\n0.5 °C. | Non-pyrogenic |\n\nK240746\nTest Name Reference Standard Results Results\nHemolysis - Direct Contact ISO 10993-4 The mean blank corrected % Non-hemolytic\nand Extract Method hemolysis above the negative\ncontrol of the test article was\n< 2% for the extract method.\nComplement Activation ISO 10993-4 Results within acceptable Not a Sc5b-9 complement\nrange as compared to the activator\ncontrols.\nThrombogenicity ISO 10993-4 No adverse effects or clinical Non-thrombogenic\nsigns during test period and\nno thrombus score ≥ 2 for\neither test or control device\nin in vivo thrombogenicity\nstudy.\nPerformed similar to\ncomparator and negative\ncontrols in Partial\nThromboplastin Time and\nPlatelet and Leukocyte Counts\ntesting.\nIX. STERILITY\nThe subject Neurovascular Access System Family is sterilized with ethylene oxide (EO). The\nsterilization process has been validated in accordance with ISO 11135:2014 to achieve a sterility\nassurance level (SAL) of 1x 10-6. EO and Ethylene Chlorohydrin (ECH) residuals were below the limits\nspecified in ISO 10993 7:2008. Bacterial Endotoxin Levels were below the level of 2.15 endotoxin\nunits (EU)/device in accordance with FDA's sterility guidance. Both baseline and accelerated shelf-\nlife testing were conducted demonstrating the device will perform as intended to support the\nproposed 6-month shelf-life.\nX. ANIMAL STUDY\nAnimal testing was not deemed necessary to support the substantial equivalence of the Neurovascular\nAccess System Family.\nXI. Clinical\nClinical testing was not deemed necessary to support the substantial equivalence of the\nNeurovascular Access System Family.\nXII. CONCLUSION\nThe Neurovascular Access System Family has the same intended use and similar indications for use as\nthe primary predicate and secondary predicate. The technological characteristics of the subject device\nare similar to the predicate device. The differences in technological characteristics do not raise new\nquestions of safety and effectiveness. The performance testing supports that the subject Neurovascular\nAccess System Family is substantially equivalent to the predicate.\nPage 6 of 6\n\n| Test Name | Reference Standard | Results | Results |\n| --- | --- | --- | --- |\n|  |  |  |  |\n| Hemolysis - Direct Contact\nand Extract Method | ISO 10993-4 | The mean blank corrected %\nhemolysis above the negative\ncontrol of the test article was\n< 2% for the extract method. | Non-hemolytic |\n| Complement Activation | ISO 10993-4 | Results within acceptable\nrange as compared to the\ncontrols. | Not a Sc5b-9 complement\nactivator |\n| Thrombogenicity | ISO 10993-4 | No adverse effects or clinical\nsigns during test period and\nno thrombus score ≥ 2 for\neither test or control device\nin in vivo thrombogenicity\nstudy.\nPerformed similar to\ncomparator and negative\ncontrols in Partial\nThromboplastin Time and\nPlatelet and Leukocyte Counts\ntesting. | Non-thrombogenic |"
  }
}