{
  "source_pdf": "microcatheter--q-apel-medical-inc--selectflex-access-family--510k.pdf",
  "clearance_number": "K211893",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe SelectFlex Neurovascular Access System Family consists of sterile, single-use intravascular\ncatheters used to facilitate access to target vasculature during interventional procedures. The\nsystem is composed of a SelectFlex Neurovascular Access Catheter, a 3cc Mode Control\nSyringe, a 7Fr Peel Away Introducer, Luer Activated Valve and a Dilator (only for versions\nwith a Long Hydrophilic coating to ease dermal entry). The SelectFlex Neurovascular Access\nCatheter comes in usable lengths of 95, 105 or 115cm. The SelectFlex Neurovascular Access\nCatheter has variable stiffness along its length and has a dual mode stiffness mechanism on the\ndistal portion of the catheter that is activated by the user allowing the device to transition\nbetween tracking and support modes. The distal end of the SelectFlex Neurovascular Access\nCatheter comes in two options of a short hydrophilic coating length of 11.5cm or a long\nhydrophilic coating length of 30cm.\nComparison of Technological Characteristics\nThe SelectFlex Neurovascular Access System Family incorporates substantially equivalent\ndesign, packaging, fundamental technology, manufacturing processes, sterilization process and\nintended use as those contained in the SelectFlex 072 Neurovascular Access System (K191664).\nThe following table provides a comparison of the subject device to the predicate device:\n\n2\nComparison Table to Demonstrate Substantial Equivalence\nSubject Device Predicate Device\nSelectFlex\nFeature SelectFlex 072 Comparison\nNeurovascular\nNeurovascular\nAccess System\nAccess System\nFamily\nRegulatory\nClearance/Approval Pending K191664 NA\nReference\nFDA Classification Class II Class II Same\nProduct Code(s) QJP, DQY DQY Same\nRegulation Number 870.1250 870.1250 Same\nCommonly used Commonly used Similar, difference does\nmedical grade medical grade not raise new questions\nMaterial\nplastics, stainless plastics, stainless regarding safety and\nsteel, nitinol steel, nitinol efficacy\nOuter Diameter .095-in .095-in Same\nInner dimension .072-in .072-in Same\nFr Designation 7 Fr 7 Fr Same\nSimilar, additional\nlengths are consistent\nwith catheters of this\nEffective length 95, 105, and 115cm 105cm type, this difference\ndoes not raise new\nquestions regarding\nsafety of effectiveness\nTip Shape Straight Straight Same\nInjection Port Yes Yes Same\nDistal Tip has a\nDistal Tip has a\nradiopaque marker\nradiopaque marker\nband, stainless steel\nband, stainless steel\nreinforcement and\nreinforcement and\nRadiopaque nitinol scaffold in Same\nnitinol scaffold in the\nthe catheter shaft\ncatheter shaft renders\nrenders the shaft\nthe shaft visible on\nvisible on\nfluoroscopy\nfluoroscopy\n\n| Comparison Table to Demonstrate Substantial Equivalence |  |  |  |\n| --- | --- | --- | --- |\n|  | Subject Device | Predicate Device |  |\n|  |  |  |  |\n|  | SelectFlex |  |  |\n| Feature |  | SelectFlex 072 | Comparison |\n|  | Neurovascular |  |  |\n|  |  | Neurovascular |  |\n|  | Access System |  |  |\n|  |  | Access System |  |\n|  | Family |  |  |\n|  |  |  |  |\n|  |  |  |  |\n| Regulatory\nClearance/Approval\nReference | Pending | K191664 | NA |\n| FDA Classification | Class II | Class II | Same |\n| Product Code(s) | QJP, DQY | DQY | Same |\n| Regulation Number | 870.1250 | 870.1250 | Same |\n| Material | Commonly used\nmedical grade\nplastics, stainless\nsteel, nitinol | Commonly used\nmedical grade\nplastics, stainless\nsteel, nitinol | Similar, difference does\nnot raise new questions\nregarding safety and\nefficacy |\n| Outer Diameter | .095-in | .095-in | Same |\n| Inner dimension | .072-in | .072-in | Same |\n| Fr Designation | 7 Fr | 7 Fr | Same |\n| Effective length | 95, 105, and 115cm | 105cm | Similar, additional\nlengths are consistent\nwith catheters of this\ntype, this difference\ndoes not raise new\nquestions regarding\nsafety of effectiveness |\n| Tip Shape | Straight | Straight | Same |\n| Injection Port | Yes | Yes | Same |\n| Radiopaque | Distal Tip has a\nradiopaque marker\nband, stainless steel\nreinforcement and\nnitinol scaffold in the\ncatheter shaft renders\nthe shaft visible on\nfluoroscopy | Distal Tip has a\nradiopaque marker\nband, stainless steel\nreinforcement and\nnitinol scaffold in\nthe catheter shaft\nrenders the shaft\nvisible on\nfluoroscopy | Same |\n\n3\nComparison Table to Demonstrate Substantial Equivalence\nSubject Device Predicate Device\nSelectFlex\nFeature SelectFlex 072 Comparison\nNeurovascular\nNeurovascular\nAccess System\nAccess System\nFamily\nSimilar, difference does\nHydrophilic Coating Hydrophilic Coating\nnot raise new questions\nCoating – Distal Portion – Distal Portion\nregarding safety and\n11.5cm and 30cm 11.5cm\neffectiveness\nStainless steel Stainless steel\nReinforced Shaft Same\nreinforced shaft reinforced shaft\nVariable durometer\nVariable durometer\ncatheter shaft\ncatheter shaft\nconstruction to\nconstruction to\ndeliver a flexible\ndeliver a flexible\ndistal tip and\ndistal tip and\ntransition to a stiffer\ntransition to a stiffer\nproximal section;\nproximal section; ten\nten transition\ntransition segments\nsegments between\nbetween the distal tip\nthe distal tip and\nand proximal shaft.\nproximal shaft.\n&\n&\nTwo user-selectable\nVariable Stiffness Two user-selectable Same\nvariable stiffness\nMechanism variable stiffness\nmodes of the distal\nmodes of the distal\n10cm by application\n10cm by application\nof fluid into the\nof fluid into the\ndistal scaffold\ndistal scaffold\nchamber of the\nchamber of the\ncatheter wall. Fluid\ncatheter wall. Fluid\npressure enables the\npressure enables the\nmore flexible\nmore flexible\ntracking mode; fluid\ntracking mode; fluid\nwithdrawal switches\nwithdrawal switches\nto a less flexible and\nto a less flexible and\nmore supportive\nmore supportive\nmode.\nmode.\n\n| Comparison Table to Demonstrate Substantial Equivalence |  |  |  |\n| --- | --- | --- | --- |\n|  | Subject Device | Predicate Device |  |\n|  |  |  |  |\n|  | SelectFlex |  |  |\n| Feature |  | SelectFlex 072 | Comparison |\n|  | Neurovascular |  |  |\n|  |  | Neurovascular |  |\n|  | Access System |  |  |\n|  |  | Access System |  |\n|  | Family |  |  |\n|  |  |  |  |\n|  |  |  |  |\n| Coating | Hydrophilic Coating\n– Distal Portion\n11.5cm and 30cm | Hydrophilic Coating\n– Distal Portion\n11.5cm | Similar, difference does\nnot raise new questions\nregarding safety and\neffectiveness |\n| Reinforced Shaft | Stainless steel\nreinforced shaft | Stainless steel\nreinforced shaft | Same |\n| Variable Stiffness\nMechanism | Variable durometer\ncatheter shaft\nconstruction to\ndeliver a flexible\ndistal tip and\ntransition to a stiffer\nproximal section; ten\ntransition segments\nbetween the distal tip\nand proximal shaft.\n&\nTwo user-selectable\nvariable stiffness\nmodes of the distal\n10cm by application\nof fluid into the\ndistal scaffold\nchamber of the\ncatheter wall. Fluid\npressure enables the\nmore flexible\ntracking mode; fluid\nwithdrawal switches\nto a less flexible and\nmore supportive\nmode. | Variable durometer\ncatheter shaft\nconstruction to\ndeliver a flexible\ndistal tip and\ntransition to a stiffer\nproximal section;\nten transition\nsegments between\nthe distal tip and\nproximal shaft.\n&\nTwo user-selectable\nvariable stiffness\nmodes of the distal\n10cm by application\nof fluid into the\ndistal scaffold\nchamber of the\ncatheter wall. Fluid\npressure enables the\nmore flexible\ntracking mode; fluid\nwithdrawal switches\nto a less flexible and\nmore supportive\nmode. | Same |\n\n4\nComparison Table to Demonstrate Substantial Equivalence\nSubject Device Predicate Device\nFeature SelectFlex Comparison\nSelectFlex 072\nNeurovascular\nNeurovascular\nAccess System\nAccess System\nFamily\nSimilar, difference does\nDistal End Segment not raise new questions\n17, 22, and 27cm 17cm\nLength regarding safety and\neffectiveness\n0.12 N (tracking and 0.12 N (tracking and\nTip Stiffness Same\nsupport mode) support mode)\n7 Fr Introducer\nSheath\n3cc syringe\n7 Fr Introducer\nSimilar, difference does\nLuer Activated Sheath\nAccessories not raise new questions\nValve\nSupplied 3cc syringe regarding safety and\nDilator (only\neffectiveness\nincluded with Hub Extension Line\ncatheters that have a\nLong Hydrophilic\nCoating)\nGuidewire\n0.035-0.038-in 0.035-0.038-in Same\nCompatibility\nHow Supplied Sterile, single use Sterile, single use Same\nSterilization\nEtO EtO Same\nMethod\nSterility Assurance\n-6 -6 Same\n10 10\nLevel\nSubstantial Equivalence:\nThis summary demonstrates that the SelectFlex Neurovascular Access System Family and the\npredicate device have the same intended use, similar technological characteristics, materials, and\nprinciples of operation. It can therefore be concluded that the SelectFlex Neurovascular Access System\nFamily is substantially equivalent to the predicate device.\n\n| Comparison Table to Demonstrate Substantial Equivalence |  |  |  |\n| --- | --- | --- | --- |\n|  | Subject Device | Predicate Device |  |\n|  |  |  |  |\n|  | SelectFlex |  |  |\n| Feature |  |  | Comparison |\n|  |  | SelectFlex 072 |  |\n|  | Neurovascular |  |  |\n|  |  | Neurovascular |  |\n|  | Access System |  |  |\n|  |  | Access System |  |\n|  | Family |  |  |\n|  |  |  |  |\n|  |  |  |  |\n| Distal End Segment\nLength | 17, 22, and 27cm | 17cm | Similar, difference does\nnot raise new questions\nregarding safety and\neffectiveness |\n| Tip Stiffness | 0.12 N (tracking and\nsupport mode) | 0.12 N (tracking and\nsupport mode) | Same |\n| Accessories\nSupplied | 7 Fr Introducer\nSheath\n3cc syringe\nLuer Activated\nValve\nDilator (only\nincluded with\ncatheters that have a\nLong Hydrophilic\nCoating) | 7 Fr Introducer\nSheath\n3cc syringe\nHub Extension Line | Similar, difference does\nnot raise new questions\nregarding safety and\neffectiveness |\n| Guidewire\nCompatibility | 0.035-0.038-in | 0.035-0.038-in | Same |\n| How Supplied | Sterile, single use | Sterile, single use | Same |\n| Sterilization\nMethod | EtO | EtO | Same |\n| Sterility Assurance\nLevel | -6\n10 | -6\n10 | Same |\n\n5\nNonclinical Performance Data:\nDetermination of substantial equivalence is based on an assessment of non-clinical performance bench\ntest data.\nBench Testing:\nBench testing was performed to evaluate physical integrity, functionality, and performance of the\nSelectFlex Neurovascular Access System Family. Performance data includes dimensional verification,\ndelivery and removal under simulated use conditions, bond tensile strength, and compatibility with\ninterface devices. A summary of all tests performed is provided in the following table:\nTest Description Test Method Results\nPASS\nVisual Surface Visual inspection of catheter\nRequirements surfaces All samples met the pre-\n(catheter and dilator) determined acceptance\ncriteria\nDimensional Verification Device dimensions were measured to PASS\n(catheter and dilator) confirm conformance to the product All samples met the pre-\nspecification\ndetermined acceptance\ncriteria\nDevice preparation, delivery, access, was PASS\nevaluated in a challenging neurovascular\nSimulated All samples met the pre-\nmodel.\nUse/Usability determined acceptance\nSimulated use testing includes a usability\ncriteria\nassessment with multiple physicians\nPASS\nTested per ISO 10555-1: 2013 for\nFlexion Fatigue\nAll samples met the pre-\nFlexural Fatigue\ndetermined acceptance\ncriteria\nPASS\nTested per ISO 10555-1: 2013 for\nInflation Fatigue Inflation Fatigue – 20 inflation cycles All samples met the pre-\ndetermined acceptance\ncriteria\nPASS\nTested per ISO 10555-1: 2013 for Inflation\nBurst Volume All samples met the pre-\nFatigue – tested to 2x the inflation volume\ndetermined acceptance\ncriteria\nTested per ISO 80369-7, dimensional,\nPASS\nleakage by pressure decay, freedom from air\nISO 80369-7: Small Bore\nleakage, positive pressure liquid leakage, All samples met the pre-\nConnectors for\nsub-atmospheric pressure air leakage, stress determined acceptance\nHypodermic Applications\ncracking, resistance to separation from axial criteria\nload, resistance to separation from\nunscrewing, resistance to overriding\n\n| Test Description | Test Method | Results |\n| --- | --- | --- |\n|  |  |  |\n| Visual Surface\nRequirements\n(catheter and dilator) | Visual inspection of catheter\nsurfaces | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Dimensional Verification\n(catheter and dilator) | Device dimensions were measured to\nconfirm conformance to the product\nspecification | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Simulated\nUse/Usability | Device preparation, delivery, access, was\nevaluated in a challenging neurovascular\nmodel.\nSimulated use testing includes a usability\nassessment with multiple physicians | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Flexion Fatigue | Tested per ISO 10555-1: 2013 for\nFlexural Fatigue | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Inflation Fatigue | Tested per ISO 10555-1: 2013 for\nInflation Fatigue – 20 inflation cycles | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Burst Volume | Tested per ISO 10555-1: 2013 for Inflation\nFatigue – tested to 2x the inflation volume | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| ISO 80369-7: Small Bore\nConnectors for\nHypodermic Applications | Tested per ISO 80369-7, dimensional,\nleakage by pressure decay, freedom from air\nleakage, positive pressure liquid leakage,\nsub-atmospheric pressure air leakage, stress\ncracking, resistance to separation from axial\nload, resistance to separation from\nunscrewing, resistance to overriding | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n\n6\nTest Description Test Method Results\nPASS\nEffluent tested per AAMI TIR42, USP\nParticulate Count\n788 using multiple insertion and All samples met the pre-\nwithdrawal cycles determined acceptance\ncriteria\nPASS\nTested per ISO 10555-1 for tensile\nPeak Tensile Testing\nstrength including all bonds/joints All samples met the pre-\n(catheter and dilator)\ndetermined acceptance\ncriteria\nThe results of these tests provide reasonable assurance that the device has been designed and tested to\nassure conformance to the requirements for its intended use. No new safety or performance issues were\nraised during the testing; therefore, this device is substantially equivalent to the predicate device.\nBiocompatibility:\nThe subject device is primarily comprised of the same materials used in the predicate device. Where there\nare minor differences, biocompatibility has been demonstrated through company testing of other devices\nwith the same tissue contact categorization. No additional biocompatibility testing was performed.\nConclusion:\nBased on the indications for use, technological characteristics, and performance testing, the SelectFlex\nNeurovascular Access System Family has been shown to be appropriate for its intended use and is\nconsidered to be substantially equivalent to the SelectFlex 072 Neurovascular Access System, K191664.\n\n| Test Description | Test Method | Results |\n| --- | --- | --- |\n|  |  |  |\n| Particulate Count | Effluent tested per AAMI TIR42, USP\n788 using multiple insertion and\nwithdrawal cycles | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Peak Tensile Testing\n(catheter and dilator) | Tested per ISO 10555-1 for tensile\nstrength including all bonds/joints | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |",
    "indications": "Indications for Use:\nThe SelectFlex Neurovascular Access System Family is indicated for the introduction of\ninterventional devices into the peripheral and neurovasculature.",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe SelectFlex Neurovascular Access System Family consists of sterile, single-use intravascular\ncatheters used to facilitate access to target vasculature during interventional procedures. The\nsystem is composed of a SelectFlex Neurovascular Access Catheter, a 3cc Mode Control\nSyringe, a 7Fr Peel Away Introducer, Luer Activated Valve and a Dilator (only for versions\nwith a Long Hydrophilic coating to ease dermal entry). The SelectFlex Neurovascular Access\nCatheter comes in usable lengths of 95, 105 or 115cm. The SelectFlex Neurovascular Access\nCatheter has variable stiffness along its length and has a dual mode stiffness mechanism on the\ndistal portion of the catheter that is activated by the user allowing the device to transition\nbetween tracking and support modes. The distal end of the SelectFlex Neurovascular Access\nCatheter comes in two options of a short hydrophilic coating length of 11.5cm or a long\nhydrophilic coating length of 30cm.\nComparison of Technological Characteristics\nThe SelectFlex Neurovascular Access System Family incorporates substantially equivalent\ndesign, packaging, fundamental technology, manufacturing processes, sterilization process and\nintended use as those contained in the SelectFlex 072 Neurovascular Access System (K191664).\nThe following table provides a comparison of the subject device to the predicate device:\n\n2\nComparison Table to Demonstrate Substantial Equivalence\nSubject Device Predicate Device\nSelectFlex\nFeature SelectFlex 072 Comparison\nNeurovascular\nNeurovascular\nAccess System\nAccess System\nFamily\nRegulatory\nClearance/Approval Pending K191664 NA\nReference\nFDA Classification Class II Class II Same\nProduct Code(s) QJP, DQY DQY Same\nRegulation Number 870.1250 870.1250 Same\nCommonly used Commonly used Similar, difference does\nmedical grade medical grade not raise new questions\nMaterial\nplastics, stainless plastics, stainless regarding safety and\nsteel, nitinol steel, nitinol efficacy\nOuter Diameter .095-in .095-in Same\nInner dimension .072-in .072-in Same\nFr Designation 7 Fr 7 Fr Same\nSimilar, additional\nlengths are consistent\nwith catheters of this\nEffective length 95, 105, and 115cm 105cm type, this difference\ndoes not raise new\nquestions regarding\nsafety of effectiveness\nTip Shape Straight Straight Same\nInjection Port Yes Yes Same\nDistal Tip has a\nDistal Tip has a\nradiopaque marker\nradiopaque marker\nband, stainless steel\nband, stainless steel\nreinforcement and\nreinforcement and\nRadiopaque nitinol scaffold in Same\nnitinol scaffold in the\nthe catheter shaft\ncatheter shaft renders\nrenders the shaft\nthe shaft visible on\nvisible on\nfluoroscopy\nfluoroscopy\n\n| Comparison Table to Demonstrate Substantial Equivalence |  |  |  |\n| --- | --- | --- | --- |\n|  | Subject Device | Predicate Device |  |\n|  |  |  |  |\n|  | SelectFlex |  |  |\n| Feature |  | SelectFlex 072 | Comparison |\n|  | Neurovascular |  |  |\n|  |  | Neurovascular |  |\n|  | Access System |  |  |\n|  |  | Access System |  |\n|  | Family |  |  |\n|  |  |  |  |\n|  |  |  |  |\n| Regulatory\nClearance/Approval\nReference | Pending | K191664 | NA |\n| FDA Classification | Class II | Class II | Same |\n| Product Code(s) | QJP, DQY | DQY | Same |\n| Regulation Number | 870.1250 | 870.1250 | Same |\n| Material | Commonly used\nmedical grade\nplastics, stainless\nsteel, nitinol | Commonly used\nmedical grade\nplastics, stainless\nsteel, nitinol | Similar, difference does\nnot raise new questions\nregarding safety and\nefficacy |\n| Outer Diameter | .095-in | .095-in | Same |\n| Inner dimension | .072-in | .072-in | Same |\n| Fr Designation | 7 Fr | 7 Fr | Same |\n| Effective length | 95, 105, and 115cm | 105cm | Similar, additional\nlengths are consistent\nwith catheters of this\ntype, this difference\ndoes not raise new\nquestions regarding\nsafety of effectiveness |\n| Tip Shape | Straight | Straight | Same |\n| Injection Port | Yes | Yes | Same |\n| Radiopaque | Distal Tip has a\nradiopaque marker\nband, stainless steel\nreinforcement and\nnitinol scaffold in the\ncatheter shaft renders\nthe shaft visible on\nfluoroscopy | Distal Tip has a\nradiopaque marker\nband, stainless steel\nreinforcement and\nnitinol scaffold in\nthe catheter shaft\nrenders the shaft\nvisible on\nfluoroscopy | Same |\n\n3\nComparison Table to Demonstrate Substantial Equivalence\nSubject Device Predicate Device\nSelectFlex\nFeature SelectFlex 072 Comparison\nNeurovascular\nNeurovascular\nAccess System\nAccess System\nFamily\nSimilar, difference does\nHydrophilic Coating Hydrophilic Coating\nnot raise new questions\nCoating – Distal Portion – Distal Portion\nregarding safety and\n11.5cm and 30cm 11.5cm\neffectiveness\nStainless steel Stainless steel\nReinforced Shaft Same\nreinforced shaft reinforced shaft\nVariable durometer\nVariable durometer\ncatheter shaft\ncatheter shaft\nconstruction to\nconstruction to\ndeliver a flexible\ndeliver a flexible\ndistal tip and\ndistal tip and\ntransition to a stiffer\ntransition to a stiffer\nproximal section;\nproximal section; ten\nten transition\ntransition segments\nsegments between\nbetween the distal tip\nthe distal tip and\nand proximal shaft.\nproximal shaft.\n&\n&\nTwo user-selectable\nVariable Stiffness Two user-selectable Same\nvariable stiffness\nMechanism variable stiffness\nmodes of the distal\nmodes of the distal\n10cm by application\n10cm by application\nof fluid into the\nof fluid into the\ndistal scaffold\ndistal scaffold\nchamber of the\nchamber of the\ncatheter wall. Fluid\ncatheter wall. Fluid\npressure enables the\npressure enables the\nmore flexible\nmore flexible\ntracking mode; fluid\ntracking mode; fluid\nwithdrawal switches\nwithdrawal switches\nto a less flexible and\nto a less flexible and\nmore supportive\nmore supportive\nmode.\nmode.\n\n| Comparison Table to Demonstrate Substantial Equivalence |  |  |  |\n| --- | --- | --- | --- |\n|  | Subject Device | Predicate Device |  |\n|  |  |  |  |\n|  | SelectFlex |  |  |\n| Feature |  | SelectFlex 072 | Comparison |\n|  | Neurovascular |  |  |\n|  |  | Neurovascular |  |\n|  | Access System |  |  |\n|  |  | Access System |  |\n|  | Family |  |  |\n|  |  |  |  |\n|  |  |  |  |\n| Coating | Hydrophilic Coating\n– Distal Portion\n11.5cm and 30cm | Hydrophilic Coating\n– Distal Portion\n11.5cm | Similar, difference does\nnot raise new questions\nregarding safety and\neffectiveness |\n| Reinforced Shaft | Stainless steel\nreinforced shaft | Stainless steel\nreinforced shaft | Same |\n| Variable Stiffness\nMechanism | Variable durometer\ncatheter shaft\nconstruction to\ndeliver a flexible\ndistal tip and\ntransition to a stiffer\nproximal section; ten\ntransition segments\nbetween the distal tip\nand proximal shaft.\n&\nTwo user-selectable\nvariable stiffness\nmodes of the distal\n10cm by application\nof fluid into the\ndistal scaffold\nchamber of the\ncatheter wall. Fluid\npressure enables the\nmore flexible\ntracking mode; fluid\nwithdrawal switches\nto a less flexible and\nmore supportive\nmode. | Variable durometer\ncatheter shaft\nconstruction to\ndeliver a flexible\ndistal tip and\ntransition to a stiffer\nproximal section;\nten transition\nsegments between\nthe distal tip and\nproximal shaft.\n&\nTwo user-selectable\nvariable stiffness\nmodes of the distal\n10cm by application\nof fluid into the\ndistal scaffold\nchamber of the\ncatheter wall. Fluid\npressure enables the\nmore flexible\ntracking mode; fluid\nwithdrawal switches\nto a less flexible and\nmore supportive\nmode. | Same |\n\n4\nComparison Table to Demonstrate Substantial Equivalence\nSubject Device Predicate Device\nFeature SelectFlex Comparison\nSelectFlex 072\nNeurovascular\nNeurovascular\nAccess System\nAccess System\nFamily\nSimilar, difference does\nDistal End Segment not raise new questions\n17, 22, and 27cm 17cm\nLength regarding safety and\neffectiveness\n0.12 N (tracking and 0.12 N (tracking and\nTip Stiffness Same\nsupport mode) support mode)\n7 Fr Introducer\nSheath\n3cc syringe\n7 Fr Introducer\nSimilar, difference does\nLuer Activated Sheath\nAccessories not raise new questions\nValve\nSupplied 3cc syringe regarding safety and\nDilator (only\neffectiveness\nincluded with Hub Extension Line\ncatheters that have a\nLong Hydrophilic\nCoating)\nGuidewire\n0.035-0.038-in 0.035-0.038-in Same\nCompatibility\nHow Supplied Sterile, single use Sterile, single use Same\nSterilization\nEtO EtO Same\nMethod\nSterility Assurance\n-6 -6 Same\n10 10\nLevel\nSubstantial Equivalence:\nThis summary demonstrates that the SelectFlex Neurovascular Access System Family and the\npredicate device have the same intended use, similar technological characteristics, materials, and\nprinciples of operation. It can therefore be concluded that the SelectFlex Neurovascular Access System\nFamily is substantially equivalent to the predicate device.\n\n| Comparison Table to Demonstrate Substantial Equivalence |  |  |  |\n| --- | --- | --- | --- |\n|  | Subject Device | Predicate Device |  |\n|  |  |  |  |\n|  | SelectFlex |  |  |\n| Feature |  |  | Comparison |\n|  |  | SelectFlex 072 |  |\n|  | Neurovascular |  |  |\n|  |  | Neurovascular |  |\n|  | Access System |  |  |\n|  |  | Access System |  |\n|  | Family |  |  |\n|  |  |  |  |\n|  |  |  |  |\n| Distal End Segment\nLength | 17, 22, and 27cm | 17cm | Similar, difference does\nnot raise new questions\nregarding safety and\neffectiveness |\n| Tip Stiffness | 0.12 N (tracking and\nsupport mode) | 0.12 N (tracking and\nsupport mode) | Same |\n| Accessories\nSupplied | 7 Fr Introducer\nSheath\n3cc syringe\nLuer Activated\nValve\nDilator (only\nincluded with\ncatheters that have a\nLong Hydrophilic\nCoating) | 7 Fr Introducer\nSheath\n3cc syringe\nHub Extension Line | Similar, difference does\nnot raise new questions\nregarding safety and\neffectiveness |\n| Guidewire\nCompatibility | 0.035-0.038-in | 0.035-0.038-in | Same |\n| How Supplied | Sterile, single use | Sterile, single use | Same |\n| Sterilization\nMethod | EtO | EtO | Same |\n| Sterility Assurance\nLevel | -6\n10 | -6\n10 | Same |\n\n5\nNonclinical Performance Data:\nDetermination of substantial equivalence is based on an assessment of non-clinical performance bench\ntest data.\nBench Testing:\nBench testing was performed to evaluate physical integrity, functionality, and performance of the\nSelectFlex Neurovascular Access System Family. Performance data includes dimensional verification,\ndelivery and removal under simulated use conditions, bond tensile strength, and compatibility with\ninterface devices. A summary of all tests performed is provided in the following table:\nTest Description Test Method Results\nPASS\nVisual Surface Visual inspection of catheter\nRequirements surfaces All samples met the pre-\n(catheter and dilator) determined acceptance\ncriteria\nDimensional Verification Device dimensions were measured to PASS\n(catheter and dilator) confirm conformance to the product All samples met the pre-\nspecification\ndetermined acceptance\ncriteria\nDevice preparation, delivery, access, was PASS\nevaluated in a challenging neurovascular\nSimulated All samples met the pre-\nmodel.\nUse/Usability determined acceptance\nSimulated use testing includes a usability\ncriteria\nassessment with multiple physicians\nPASS\nTested per ISO 10555-1: 2013 for\nFlexion Fatigue\nAll samples met the pre-\nFlexural Fatigue\ndetermined acceptance\ncriteria\nPASS\nTested per ISO 10555-1: 2013 for\nInflation Fatigue Inflation Fatigue – 20 inflation cycles All samples met the pre-\ndetermined acceptance\ncriteria\nPASS\nTested per ISO 10555-1: 2013 for Inflation\nBurst Volume All samples met the pre-\nFatigue – tested to 2x the inflation volume\ndetermined acceptance\ncriteria\nTested per ISO 80369-7, dimensional,\nPASS\nleakage by pressure decay, freedom from air\nISO 80369-7: Small Bore\nleakage, positive pressure liquid leakage, All samples met the pre-\nConnectors for\nsub-atmospheric pressure air leakage, stress determined acceptance\nHypodermic Applications\ncracking, resistance to separation from axial criteria\nload, resistance to separation from\nunscrewing, resistance to overriding\n\n| Test Description | Test Method | Results |\n| --- | --- | --- |\n|  |  |  |\n| Visual Surface\nRequirements\n(catheter and dilator) | Visual inspection of catheter\nsurfaces | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Dimensional Verification\n(catheter and dilator) | Device dimensions were measured to\nconfirm conformance to the product\nspecification | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Simulated\nUse/Usability | Device preparation, delivery, access, was\nevaluated in a challenging neurovascular\nmodel.\nSimulated use testing includes a usability\nassessment with multiple physicians | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Flexion Fatigue | Tested per ISO 10555-1: 2013 for\nFlexural Fatigue | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Inflation Fatigue | Tested per ISO 10555-1: 2013 for\nInflation Fatigue – 20 inflation cycles | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Burst Volume | Tested per ISO 10555-1: 2013 for Inflation\nFatigue – tested to 2x the inflation volume | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| ISO 80369-7: Small Bore\nConnectors for\nHypodermic Applications | Tested per ISO 80369-7, dimensional,\nleakage by pressure decay, freedom from air\nleakage, positive pressure liquid leakage,\nsub-atmospheric pressure air leakage, stress\ncracking, resistance to separation from axial\nload, resistance to separation from\nunscrewing, resistance to overriding | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n\n6\nTest Description Test Method Results\nPASS\nEffluent tested per AAMI TIR42, USP\nParticulate Count\n788 using multiple insertion and All samples met the pre-\nwithdrawal cycles determined acceptance\ncriteria\nPASS\nTested per ISO 10555-1 for tensile\nPeak Tensile Testing\nstrength including all bonds/joints All samples met the pre-\n(catheter and dilator)\ndetermined acceptance\ncriteria\nThe results of these tests provide reasonable assurance that the device has been designed and tested to\nassure conformance to the requirements for its intended use. No new safety or performance issues were\nraised during the testing; therefore, this device is substantially equivalent to the predicate device.\nBiocompatibility:\nThe subject device is primarily comprised of the same materials used in the predicate device. Where there\nare minor differences, biocompatibility has been demonstrated through company testing of other devices\nwith the same tissue contact categorization. No additional biocompatibility testing was performed.\nConclusion:\nBased on the indications for use, technological characteristics, and performance testing, the SelectFlex\nNeurovascular Access System Family has been shown to be appropriate for its intended use and is\nconsidered to be substantially equivalent to the SelectFlex 072 Neurovascular Access System, K191664.\n\n| Test Description | Test Method | Results |\n| --- | --- | --- |\n|  |  |  |\n| Particulate Count | Effluent tested per AAMI TIR42, USP\n788 using multiple insertion and\nwithdrawal cycles | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Peak Tensile Testing\n(catheter and dilator) | Tested per ISO 10555-1 for tensile\nstrength including all bonds/joints | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |",
    "also_known_as": [
      "K191664"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "Predicate Devices: SelectFlex 072 Neurovascular Access System K191664",
    "Indications for Use": "Indications for Use:\nThe SelectFlex Neurovascular Access System Family is indicated for the introduction of\ninterventional devices into the peripheral and neurovasculature.",
    "Device Description": "Device Description\nThe SelectFlex Neurovascular Access System Family consists of sterile, single-use intravascular\ncatheters used to facilitate access to target vasculature during interventional procedures. The\nsystem is composed of a SelectFlex Neurovascular Access Catheter, a 3cc Mode Control\nSyringe, a 7Fr Peel Away Introducer, Luer Activated Valve and a Dilator (only for versions\nwith a Long Hydrophilic coating to ease dermal entry). The SelectFlex Neurovascular Access\nCatheter comes in usable lengths of 95, 105 or 115cm. The SelectFlex Neurovascular Access\nCatheter has variable stiffness along its length and has a dual mode stiffness mechanism on the\ndistal portion of the catheter that is activated by the user allowing the device to transition\nbetween tracking and support modes. The distal end of the SelectFlex Neurovascular Access\nCatheter comes in two options of a short hydrophilic coating length of 11.5cm or a long\nhydrophilic coating length of 30cm.\nComparison of Technological Characteristics\nThe SelectFlex Neurovascular Access System Family incorporates substantially equivalent\ndesign, packaging, fundamental technology, manufacturing processes, sterilization process and\nintended use as those contained in the SelectFlex 072 Neurovascular Access System (K191664).\nThe following table provides a comparison of the subject device to the predicate device:\n\n2\nComparison Table to Demonstrate Substantial Equivalence\nSubject Device Predicate Device\nSelectFlex\nFeature SelectFlex 072 Comparison\nNeurovascular\nNeurovascular\nAccess System\nAccess System\nFamily\nRegulatory\nClearance/Approval Pending K191664 NA\nReference\nFDA Classification Class II Class II Same\nProduct Code(s) QJP, DQY DQY Same\nRegulation Number 870.1250 870.1250 Same\nCommonly used Commonly used Similar, difference does\nmedical grade medical grade not raise new questions\nMaterial\nplastics, stainless plastics, stainless regarding safety and\nsteel, nitinol steel, nitinol efficacy\nOuter Diameter .095-in .095-in Same\nInner dimension .072-in .072-in Same\nFr Designation 7 Fr 7 Fr Same\nSimilar, additional\nlengths are consistent\nwith catheters of this\nEffective length 95, 105, and 115cm 105cm type, this difference\ndoes not raise new\nquestions regarding\nsafety of effectiveness\nTip Shape Straight Straight Same\nInjection Port Yes Yes Same\nDistal Tip has a\nDistal Tip has a\nradiopaque marker\nradiopaque marker\nband, stainless steel\nband, stainless steel\nreinforcement and\nreinforcement and\nRadiopaque nitinol scaffold in Same\nnitinol scaffold in the\nthe catheter shaft\ncatheter shaft renders\nrenders the shaft\nthe shaft visible on\nvisible on\nfluoroscopy\nfluoroscopy\n\n| Comparison Table to Demonstrate Substantial Equivalence |  |  |  |\n| --- | --- | --- | --- |\n|  | Subject Device | Predicate Device |  |\n|  |  |  |  |\n|  | SelectFlex |  |  |\n| Feature |  | SelectFlex 072 | Comparison |\n|  | Neurovascular |  |  |\n|  |  | Neurovascular |  |\n|  | Access System |  |  |\n|  |  | Access System |  |\n|  | Family |  |  |\n|  |  |  |  |\n|  |  |  |  |\n| Regulatory\nClearance/Approval\nReference | Pending | K191664 | NA |\n| FDA Classification | Class II | Class II | Same |\n| Product Code(s) | QJP, DQY | DQY | Same |\n| Regulation Number | 870.1250 | 870.1250 | Same |\n| Material | Commonly used\nmedical grade\nplastics, stainless\nsteel, nitinol | Commonly used\nmedical grade\nplastics, stainless\nsteel, nitinol | Similar, difference does\nnot raise new questions\nregarding safety and\nefficacy |\n| Outer Diameter | .095-in | .095-in | Same |\n| Inner dimension | .072-in | .072-in | Same |\n| Fr Designation | 7 Fr | 7 Fr | Same |\n| Effective length | 95, 105, and 115cm | 105cm | Similar, additional\nlengths are consistent\nwith catheters of this\ntype, this difference\ndoes not raise new\nquestions regarding\nsafety of effectiveness |\n| Tip Shape | Straight | Straight | Same |\n| Injection Port | Yes | Yes | Same |\n| Radiopaque | Distal Tip has a\nradiopaque marker\nband, stainless steel\nreinforcement and\nnitinol scaffold in the\ncatheter shaft renders\nthe shaft visible on\nfluoroscopy | Distal Tip has a\nradiopaque marker\nband, stainless steel\nreinforcement and\nnitinol scaffold in\nthe catheter shaft\nrenders the shaft\nvisible on\nfluoroscopy | Same |\n\n3\nComparison Table to Demonstrate Substantial Equivalence\nSubject Device Predicate Device\nSelectFlex\nFeature SelectFlex 072 Comparison\nNeurovascular\nNeurovascular\nAccess System\nAccess System\nFamily\nSimilar, difference does\nHydrophilic Coating Hydrophilic Coating\nnot raise new questions\nCoating – Distal Portion – Distal Portion\nregarding safety and\n11.5cm and 30cm 11.5cm\neffectiveness\nStainless steel Stainless steel\nReinforced Shaft Same\nreinforced shaft reinforced shaft\nVariable durometer\nVariable durometer\ncatheter shaft\ncatheter shaft\nconstruction to\nconstruction to\ndeliver a flexible\ndeliver a flexible\ndistal tip and\ndistal tip and\ntransition to a stiffer\ntransition to a stiffer\nproximal section;\nproximal section; ten\nten transition\ntransition segments\nsegments between\nbetween the distal tip\nthe distal tip and\nand proximal shaft.\nproximal shaft.\n&\n&\nTwo user-selectable\nVariable Stiffness Two user-selectable Same\nvariable stiffness\nMechanism variable stiffness\nmodes of the distal\nmodes of the distal\n10cm by application\n10cm by application\nof fluid into the\nof fluid into the\ndistal scaffold\ndistal scaffold\nchamber of the\nchamber of the\ncatheter wall. Fluid\ncatheter wall. Fluid\npressure enables the\npressure enables the\nmore flexible\nmore flexible\ntracking mode; fluid\ntracking mode; fluid\nwithdrawal switches\nwithdrawal switches\nto a less flexible and\nto a less flexible and\nmore supportive\nmore supportive\nmode.\nmode.\n\n| Comparison Table to Demonstrate Substantial Equivalence |  |  |  |\n| --- | --- | --- | --- |\n|  | Subject Device | Predicate Device |  |\n|  |  |  |  |\n|  | SelectFlex |  |  |\n| Feature |  | SelectFlex 072 | Comparison |\n|  | Neurovascular |  |  |\n|  |  | Neurovascular |  |\n|  | Access System |  |  |\n|  |  | Access System |  |\n|  | Family |  |  |\n|  |  |  |  |\n|  |  |  |  |\n| Coating | Hydrophilic Coating\n– Distal Portion\n11.5cm and 30cm | Hydrophilic Coating\n– Distal Portion\n11.5cm | Similar, difference does\nnot raise new questions\nregarding safety and\neffectiveness |\n| Reinforced Shaft | Stainless steel\nreinforced shaft | Stainless steel\nreinforced shaft | Same |\n| Variable Stiffness\nMechanism | Variable durometer\ncatheter shaft\nconstruction to\ndeliver a flexible\ndistal tip and\ntransition to a stiffer\nproximal section; ten\ntransition segments\nbetween the distal tip\nand proximal shaft.\n&\nTwo user-selectable\nvariable stiffness\nmodes of the distal\n10cm by application\nof fluid into the\ndistal scaffold\nchamber of the\ncatheter wall. Fluid\npressure enables the\nmore flexible\ntracking mode; fluid\nwithdrawal switches\nto a less flexible and\nmore supportive\nmode. | Variable durometer\ncatheter shaft\nconstruction to\ndeliver a flexible\ndistal tip and\ntransition to a stiffer\nproximal section;\nten transition\nsegments between\nthe distal tip and\nproximal shaft.\n&\nTwo user-selectable\nvariable stiffness\nmodes of the distal\n10cm by application\nof fluid into the\ndistal scaffold\nchamber of the\ncatheter wall. Fluid\npressure enables the\nmore flexible\ntracking mode; fluid\nwithdrawal switches\nto a less flexible and\nmore supportive\nmode. | Same |\n\n4\nComparison Table to Demonstrate Substantial Equivalence\nSubject Device Predicate Device\nFeature SelectFlex Comparison\nSelectFlex 072\nNeurovascular\nNeurovascular\nAccess System\nAccess System\nFamily\nSimilar, difference does\nDistal End Segment not raise new questions\n17, 22, and 27cm 17cm\nLength regarding safety and\neffectiveness\n0.12 N (tracking and 0.12 N (tracking and\nTip Stiffness Same\nsupport mode) support mode)\n7 Fr Introducer\nSheath\n3cc syringe\n7 Fr Introducer\nSimilar, difference does\nLuer Activated Sheath\nAccessories not raise new questions\nValve\nSupplied 3cc syringe regarding safety and\nDilator (only\neffectiveness\nincluded with Hub Extension Line\ncatheters that have a\nLong Hydrophilic\nCoating)\nGuidewire\n0.035-0.038-in 0.035-0.038-in Same\nCompatibility\nHow Supplied Sterile, single use Sterile, single use Same\nSterilization\nEtO EtO Same\nMethod\nSterility Assurance\n-6 -6 Same\n10 10\nLevel\nSubstantial Equivalence:\nThis summary demonstrates that the SelectFlex Neurovascular Access System Family and the\npredicate device have the same intended use, similar technological characteristics, materials, and\nprinciples of operation. It can therefore be concluded that the SelectFlex Neurovascular Access System\nFamily is substantially equivalent to the predicate device.\n\n| Comparison Table to Demonstrate Substantial Equivalence |  |  |  |\n| --- | --- | --- | --- |\n|  | Subject Device | Predicate Device |  |\n|  |  |  |  |\n|  | SelectFlex |  |  |\n| Feature |  |  | Comparison |\n|  |  | SelectFlex 072 |  |\n|  | Neurovascular |  |  |\n|  |  | Neurovascular |  |\n|  | Access System |  |  |\n|  |  | Access System |  |\n|  | Family |  |  |\n|  |  |  |  |\n|  |  |  |  |\n| Distal End Segment\nLength | 17, 22, and 27cm | 17cm | Similar, difference does\nnot raise new questions\nregarding safety and\neffectiveness |\n| Tip Stiffness | 0.12 N (tracking and\nsupport mode) | 0.12 N (tracking and\nsupport mode) | Same |\n| Accessories\nSupplied | 7 Fr Introducer\nSheath\n3cc syringe\nLuer Activated\nValve\nDilator (only\nincluded with\ncatheters that have a\nLong Hydrophilic\nCoating) | 7 Fr Introducer\nSheath\n3cc syringe\nHub Extension Line | Similar, difference does\nnot raise new questions\nregarding safety and\neffectiveness |\n| Guidewire\nCompatibility | 0.035-0.038-in | 0.035-0.038-in | Same |\n| How Supplied | Sterile, single use | Sterile, single use | Same |\n| Sterilization\nMethod | EtO | EtO | Same |\n| Sterility Assurance\nLevel | -6\n10 | -6\n10 | Same |\n\n5\nNonclinical Performance Data:\nDetermination of substantial equivalence is based on an assessment of non-clinical performance bench\ntest data.\nBench Testing:\nBench testing was performed to evaluate physical integrity, functionality, and performance of the\nSelectFlex Neurovascular Access System Family. Performance data includes dimensional verification,\ndelivery and removal under simulated use conditions, bond tensile strength, and compatibility with\ninterface devices. A summary of all tests performed is provided in the following table:\nTest Description Test Method Results\nPASS\nVisual Surface Visual inspection of catheter\nRequirements surfaces All samples met the pre-\n(catheter and dilator) determined acceptance\ncriteria\nDimensional Verification Device dimensions were measured to PASS\n(catheter and dilator) confirm conformance to the product All samples met the pre-\nspecification\ndetermined acceptance\ncriteria\nDevice preparation, delivery, access, was PASS\nevaluated in a challenging neurovascular\nSimulated All samples met the pre-\nmodel.\nUse/Usability determined acceptance\nSimulated use testing includes a usability\ncriteria\nassessment with multiple physicians\nPASS\nTested per ISO 10555-1: 2013 for\nFlexion Fatigue\nAll samples met the pre-\nFlexural Fatigue\ndetermined acceptance\ncriteria\nPASS\nTested per ISO 10555-1: 2013 for\nInflation Fatigue Inflation Fatigue – 20 inflation cycles All samples met the pre-\ndetermined acceptance\ncriteria\nPASS\nTested per ISO 10555-1: 2013 for Inflation\nBurst Volume All samples met the pre-\nFatigue – tested to 2x the inflation volume\ndetermined acceptance\ncriteria\nTested per ISO 80369-7, dimensional,\nPASS\nleakage by pressure decay, freedom from air\nISO 80369-7: Small Bore\nleakage, positive pressure liquid leakage, All samples met the pre-\nConnectors for\nsub-atmospheric pressure air leakage, stress determined acceptance\nHypodermic Applications\ncracking, resistance to separation from axial criteria\nload, resistance to separation from\nunscrewing, resistance to overriding\n\n| Test Description | Test Method | Results |\n| --- | --- | --- |\n|  |  |  |\n| Visual Surface\nRequirements\n(catheter and dilator) | Visual inspection of catheter\nsurfaces | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Dimensional Verification\n(catheter and dilator) | Device dimensions were measured to\nconfirm conformance to the product\nspecification | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Simulated\nUse/Usability | Device preparation, delivery, access, was\nevaluated in a challenging neurovascular\nmodel.\nSimulated use testing includes a usability\nassessment with multiple physicians | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Flexion Fatigue | Tested per ISO 10555-1: 2013 for\nFlexural Fatigue | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Inflation Fatigue | Tested per ISO 10555-1: 2013 for\nInflation Fatigue – 20 inflation cycles | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Burst Volume | Tested per ISO 10555-1: 2013 for Inflation\nFatigue – tested to 2x the inflation volume | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| ISO 80369-7: Small Bore\nConnectors for\nHypodermic Applications | Tested per ISO 80369-7, dimensional,\nleakage by pressure decay, freedom from air\nleakage, positive pressure liquid leakage,\nsub-atmospheric pressure air leakage, stress\ncracking, resistance to separation from axial\nload, resistance to separation from\nunscrewing, resistance to overriding | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n\n6\nTest Description Test Method Results\nPASS\nEffluent tested per AAMI TIR42, USP\nParticulate Count\n788 using multiple insertion and All samples met the pre-\nwithdrawal cycles determined acceptance\ncriteria\nPASS\nTested per ISO 10555-1 for tensile\nPeak Tensile Testing\nstrength including all bonds/joints All samples met the pre-\n(catheter and dilator)\ndetermined acceptance\ncriteria\nThe results of these tests provide reasonable assurance that the device has been designed and tested to\nassure conformance to the requirements for its intended use. No new safety or performance issues were\nraised during the testing; therefore, this device is substantially equivalent to the predicate device.\nBiocompatibility:\nThe subject device is primarily comprised of the same materials used in the predicate device. Where there\nare minor differences, biocompatibility has been demonstrated through company testing of other devices\nwith the same tissue contact categorization. No additional biocompatibility testing was performed.\nConclusion:\nBased on the indications for use, technological characteristics, and performance testing, the SelectFlex\nNeurovascular Access System Family has been shown to be appropriate for its intended use and is\nconsidered to be substantially equivalent to the SelectFlex 072 Neurovascular Access System, K191664.\n\n| Test Description | Test Method | Results |\n| --- | --- | --- |\n|  |  |  |\n| Particulate Count | Effluent tested per AAMI TIR42, USP\n788 using multiple insertion and\nwithdrawal cycles | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |\n| Peak Tensile Testing\n(catheter and dilator) | Tested per ISO 10555-1 for tensile\nstrength including all bonds/joints | PASS\nAll samples met the pre-\ndetermined acceptance\ncriteria |"
  }
}