{
  "source_pdf": "microcatheter--route-92-medical--route-92-medical-088-access--510k.pdf",
  "clearance_number": "K201518",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe Route 92 Medical 088 Access System, 143 cm, is comprised of a Support Catheter and a Delivery\nCatheter. The distal portion of the Support Catheter is a single-lumen, variable stiffness catheter. Like the\npredicate device, the proximal portion is a stainless-steel control wire. The Delivery Catheter is a hubbed,\nsingle-lumen variable stiffness catheter. Both catheters are hydrophilically coated. The Route 92 Medical\nAccess System, 143 cm, is intended for use with compatible guide catheters in facilitating the insertion\nand guidance of microcatheters into a selected blood vessel in the neurovascular system. The devices are\nprovided sterile and non-pyrogenic and are intended for single use only.\nIndications for Use\nThe Route 92 Medical 088 Access System, 143 cm, is indicated for use with compatible guide catheters\nin facilitating the insertion and guidance of microcatheters into a selected blood vessel in the\nneurovascular system.\nComparison to the Predicate Device\nThe method of action, design, and materials of the Route 92 Medical 088 Access System, 143 cm, are\nequivalent to the Predicate Device as shown in the following table.\n1\n\nPredicate Device Subject Device\nAttribute\nRoute 92 Medical 088 Access Route 92 Medical 088 Access\nSystem, 110 cm (K200121) System, 143 cm\nIndications The Route 92 Medical Access The Route 92 Medical 088 Access\nfor Use System, 110 cm, is indicated for use System, 143 cm, is indicated for use\nwith compatible guide catheters in with compatible guide catheters in\nfacilitating the insertion and guidance facilitating the insertion and guidance\nof microcatheters into a selected of microcatheters into a selected\nblood vessel in the neurovascular blood vessel in the neurovascular\nsystem. system.\nDevice Sterile, single-use, variable stiffness, Same\nDescription coil-reinforced catheter with proximal\ncontrol wire\nTargeted Patients requiring use of a Same\npopulation microcatheter in the neurovascular\nsystem\nUser Physicians trained in neurovascular Same\ninterventional techniques\nAnatomical Neurovasculature only Same\nSites\nMaterials Polymers and metals commonly used Same\nin the manufacture of medical devices\nSupport Catheter\nInner 0.088” Same\nDiameter\nOuter Distal: 0.101 Same\nDiameter\nProximal: 0.105”\nLength 110 cm 143 cm\nDelivery Catheter\nInner 0.019” Same\nDiameter\nOuter Distal: 0.080” Same\nDiameter\nProximal: 0.062”\nLength 151 cm Same\nNon-Clinical Testing\nBiocompatibility Testing\nThe Route 92 Medical 088 Access System, 143 cm, is constructed using the same materials as the\npredicate device. All patient contacting components have been evaluated for biocompatibility in\naccordance with ISO 10993-1 Biological Evaluation of Medical Devices Part 1: Evaluation and Testing.\n2\n\n| Attribute | Predicate Device\nRoute 92 Medical 088 Access\nSystem, 110 cm (K200121) |  | Subject Device |  |\n| --- | --- | --- | --- | --- |\n|  |  |  | Route 92 Medical 088 Access |  |\n|  |  |  | System, 143 cm |  |\n|  |  |  |  |  |\n| Indications\nfor Use | The Route 92 Medical Access\nSystem, 110 cm, is indicated for use\nwith compatible guide catheters in\nfacilitating the insertion and guidance\nof microcatheters into a selected\nblood vessel in the neurovascular\nsystem. | The Route 92 Medical 088 Access\nSystem, 143 cm, is indicated for use\nwith compatible guide catheters in\nfacilitating the insertion and guidance\nof microcatheters into a selected\nblood vessel in the neurovascular\nsystem. |  |  |\n| Device\nDescription | Sterile, single-use, variable stiffness,\ncoil-reinforced catheter with proximal\ncontrol wire | Same |  |  |\n| Targeted\npopulation | Patients requiring use of a\nmicrocatheter in the neurovascular\nsystem | Same |  |  |\n| User | Physicians trained in neurovascular\ninterventional techniques | Same |  |  |\n| Anatomical\nSites | Neurovasculature only | Same |  |  |\n| Materials | Polymers and metals commonly used\nin the manufacture of medical devices | Same |  |  |\n| Support Catheter |  |  |  |  |\n| Inner\nDiameter | 0.088” | Same |  |  |\n| Outer\nDiameter | Distal: 0.101\nProximal: 0.105” | Same |  |  |\n| Length | 110 cm | 143 cm |  |  |\n| Delivery Catheter |  |  |  |  |\n| Inner\nDiameter | 0.019” | Same |  |  |\n| Outer\nDiameter | Distal: 0.080”\nProximal: 0.062” | Same |  |  |\n| Length | 151 cm | Same |  |  |\n\n| Predicate Device |\n| --- |\n| Route 92 Medical 088 Access |\n| System, 110 cm (K200121) |\n\nThe Route 92 Medical Access System is classified per ISO 10993-1 as externally communicating with\nlimited circulating blood contact (<24 hours). A summary of the biocompatibility testing is provided\nbelow.\nTest Conclusions\nCytotoxicity – ISO MEM Elution The test article is non-cytotoxic.\nSensitization – ISO Guinea Pig The test article did not elicit a sensitization\nMaximization Sensitization Test (Normal response.\nSaline and Sesame Oil)\nIrritation – ISO Intracutaneous Reactivity Requirements of the ISO intracutaneous\n(Normal Saline and Sesame Oil) reactivity test have been met for the test\narticle.\nAcute Systemic Toxicity – ISO Acute Requirements of the ISO acute systemic\nSystemic Injection (Normal Saline and injection test have been met for the test article.\nSesame Oil)\nPyrogen – Material Mediated Pyrogen The test article is non-pyrogenic.\n(Normal Saline)\nHemocompatibility – Complement The test article would not be expected to result\nActivation (SC5b-9) in adverse effects in vivo.\nHemocompatibility – Partial Thromboplastin The test article is considered to be a non-\nTime activator of the intrinsic coagulation pathway.\nHemocompatibility – ASTM Hemolysis The test article is considered non-hemolytic.\nHemocompatibility – Thromboresistance The test articles have similar\nthromboresistance characteristics as the\ncontrol devices.\nPerformance Testing\nThe successful completion of the performance testing listed in the following table demonstrates that the\nRoute 92 Medical 088 Access System, 143 cm, is suitable for its intended use.\nTest Test Method Results\nDimensional Device dimensions were measured PASS\nVerification to confirm conformance to the All samples met the pre-determined\nspecifications acceptance criteria\nLuer Integrity Tested per ISO 80369-7:2016 PASS\nAll samples met the pre-determined\nacceptance criteria\nRHV Sealing RHV sealing around the catheter PASS\nshafts was tested\nAll samples met the pre-determined\nacceptance criteria\n3\n\n|  | Test |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- |\n| Cytotoxicity – ISO MEM Elution |  |  | The test article is non-cytotoxic. |  |  |\n| Sensitization – ISO Guinea Pig\nMaximization Sensitization Test (Normal\nSaline and Sesame Oil) |  |  | The test article did not elicit a sensitization\nresponse. |  |  |\n| Irritation – ISO Intracutaneous Reactivity\n(Normal Saline and Sesame Oil) |  |  | Requirements of the ISO intracutaneous\nreactivity test have been met for the test\narticle. |  |  |\n| Acute Systemic Toxicity – ISO Acute\nSystemic Injection (Normal Saline and\nSesame Oil) |  |  | Requirements of the ISO acute systemic\ninjection test have been met for the test article. |  |  |\n| Pyrogen – Material Mediated Pyrogen\n(Normal Saline) |  |  | The test article is non-pyrogenic. |  |  |\n| Hemocompatibility – Complement\nActivation (SC5b-9) |  |  | The test article would not be expected to result\nin adverse effects in vivo. |  |  |\n| Hemocompatibility – Partial Thromboplastin\nTime |  |  | The test article is considered to be a non-\nactivator of the intrinsic coagulation pathway. |  |  |\n| Hemocompatibility – ASTM Hemolysis |  |  | The test article is considered non-hemolytic. |  |  |\n| Hemocompatibility – Thromboresistance |  |  | The test articles have similar\nthromboresistance characteristics as the\ncontrol devices. |  |  |\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n|  |  |  |\n| Dimensional\nVerification | Device dimensions were measured\nto confirm conformance to the\nspecifications | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Luer Integrity | Tested per ISO 80369-7:2016 | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| RHV Sealing | RHV sealing around the catheter\nshafts was tested | PASS\nAll samples met the pre-determined\nacceptance criteria |\n\nTest Test Method Results\nTensile Strength The tensile strength of the catheter PASS\nsections and bonds was tested All samples met the pre-determined\nacceptance criteria\nKink Resistance Test specimen segments were PASS\nformed into a defined bend\nAll samples met the pre-determined\ndiameter to evaluate kink\nacceptance criteria\nresistance\nTorsion The test specimens were rotated to PASS\nResistance evaluate integrity after rotation All samples met the pre-determined\nacceptance criteria\nTip Flexibility Test specimens were tested for tip PASS\nflexibility\nAll samples met the pre-determined\nacceptance criteria\nAir Leakage Tested per ISO 10555-1:2013 PASS\nAnnex D. All samples met the pre-determined\nacceptance criteria\nLiquid Leakage / Tested per ISO 10555-1:2013 PASS\nStatic Burst Annex C. All samples met the pre-determined\nacceptance criteria\nDynamic Burst Mechanical integrity was PASS\nmaintained up to the specified\nAll samples met the pre-determined\npressures\nacceptance criteria\nHydrophilic The integrity of the hydrophilic PASS\nCoating Integrity coating was evaluated after All samples met the pre-determined\nmultiple insertion and withdrawal\nacceptance criteria\ncycles.\nParticulate After multiple insertion and PASS\nRecovery withdrawal cycles, the effluent All samples met the pre-determined\nwater rinsed and flushed from the\nacceptance criteria\ndevices and model was tested per\nUSP <788>. Particulates were\ncharacterized for size ranges ≥10\nµm, ≥25 µm, ≥50 µm, ≥100 µm,\n≥200 µm, ≥500 µm and ≥1000 µm\nSimulated Use Deliverability and compatibility PASS\nTesting with accessory devices was\nAll samples met the pre-determined\nevaluated in a neurovascular model\nacceptance criteria\n4\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n|  |  |  |\n| Tensile Strength | The tensile strength of the catheter\nsections and bonds was tested | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Kink Resistance | Test specimen segments were\nformed into a defined bend\ndiameter to evaluate kink\nresistance | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Torsion\nResistance | The test specimens were rotated to\nevaluate integrity after rotation | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Tip Flexibility | Test specimens were tested for tip\nflexibility | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Air Leakage | Tested per ISO 10555-1:2013\nAnnex D. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Liquid Leakage /\nStatic Burst | Tested per ISO 10555-1:2013\nAnnex C. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Dynamic Burst | Mechanical integrity was\nmaintained up to the specified\npressures | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Hydrophilic\nCoating Integrity | The integrity of the hydrophilic\ncoating was evaluated after\nmultiple insertion and withdrawal\ncycles. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Particulate\nRecovery | After multiple insertion and\nwithdrawal cycles, the effluent\nwater rinsed and flushed from the\ndevices and model was tested per\nUSP <788>. Particulates were\ncharacterized for size ranges ≥10\nµm, ≥25 µm, ≥50 µm, ≥100 µm,\n≥200 µm, ≥500 µm and ≥1000 µm | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Simulated Use\nTesting | Deliverability and compatibility\nwith accessory devices was\nevaluated in a neurovascular model | PASS\nAll samples met the pre-determined\nacceptance criteria |\n\nTest Test Method Results\nRadiopacity Radiopacity of the device was PASS\nevaluated in an animal model\nAll samples met the pre-determined\nunder fluoroscopy\nacceptance criteria\nContrast Delivery Contrast delivery using the device PASS\nwas evaluated in an animal model\nAll samples met the pre-determined\nunder fluoroscopy\nacceptance criteria\nAnimal Study Safety and device performance PASS\nwere both evaluated under clinical\nAll samples met the pre-determined\nconditions using an acute swine\nacceptance criteria\nmodel with angiographic and\nhistological assessements. The\nsubject device was compared to a\npredicate control device to\ndemonstrate substantial\nequivalence.\nPackaging ISO 11607-1 Part 1 PASS\nIntegrity ISO 11607-2 Part 2 All samples met the pre-determined\nacceptance criteria\nSubstantial Equivalence\nThe Route 92 Medical 088 Access System, 143 cm, has the same intended use, the same technological\ncharacteristics and same method of action as the predicate device. The successful completion of\nbiocompatibility testing and performance testing demonstrates that the Route 92 Medical 088 Access\nSystem, 143 cm, is substantially equivalent to the predicate device.\n5\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n|  |  |  |\n| Radiopacity | Radiopacity of the device was\nevaluated in an animal model\nunder fluoroscopy | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Contrast Delivery | Contrast delivery using the device\nwas evaluated in an animal model\nunder fluoroscopy | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Animal Study | Safety and device performance\nwere both evaluated under clinical\nconditions using an acute swine\nmodel with angiographic and\nhistological assessements. The\nsubject device was compared to a\npredicate control device to\ndemonstrate substantial\nequivalence. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Packaging\nIntegrity | ISO 11607-1 Part 1\nISO 11607-2 Part 2 | PASS\nAll samples met the pre-determined\nacceptance criteria |",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK201518\nDevice Name\nRoute 92 Medical 088 Access System\nIndications for Use (Describe)\nThe Route 92 Medical 088 Access System, 143 cm, is indicated for use with compatible guide catheters in facilitating the\ninsertion and guidance of microcatheters into a selected blood vessel in the neurovascular system.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK201518\n510(K) SUMMARY\n510(k) Summary\nSponsor: Route 92 Medical\n155 Bovet Road, Suite 100\nSan Mateo, CA 94402\nPhone: 650-581-1179\nContact: Kathy Tansey\nDate Prepared: June 05, 2020\nDevice Name: Route 92 Medical 088 Access System\nCommon Name: Percutaneous Catheter\nClassification Name: Percutaneous Catheter (Product Code QJP, 21 CFR\n870.1250)",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe Route 92 Medical 088 Access System, 143 cm, is comprised of a Support Catheter and a Delivery\nCatheter. The distal portion of the Support Catheter is a single-lumen, variable stiffness catheter. Like the\npredicate device, the proximal portion is a stainless-steel control wire. The Delivery Catheter is a hubbed,\nsingle-lumen variable stiffness catheter. Both catheters are hydrophilically coated. The Route 92 Medical\nAccess System, 143 cm, is intended for use with compatible guide catheters in facilitating the insertion\nand guidance of microcatheters into a selected blood vessel in the neurovascular system. The devices are\nprovided sterile and non-pyrogenic and are intended for single use only.\nIndications for Use\nThe Route 92 Medical 088 Access System, 143 cm, is indicated for use with compatible guide catheters\nin facilitating the insertion and guidance of microcatheters into a selected blood vessel in the\nneurovascular system.\nComparison to the Predicate Device\nThe method of action, design, and materials of the Route 92 Medical 088 Access System, 143 cm, are\nequivalent to the Predicate Device as shown in the following table.\n1\n\nPredicate Device Subject Device\nAttribute\nRoute 92 Medical 088 Access Route 92 Medical 088 Access\nSystem, 110 cm (K200121) System, 143 cm\nIndications The Route 92 Medical Access The Route 92 Medical 088 Access\nfor Use System, 110 cm, is indicated for use System, 143 cm, is indicated for use\nwith compatible guide catheters in with compatible guide catheters in\nfacilitating the insertion and guidance facilitating the insertion and guidance\nof microcatheters into a selected of microcatheters into a selected\nblood vessel in the neurovascular blood vessel in the neurovascular\nsystem. system.\nDevice Sterile, single-use, variable stiffness, Same\nDescription coil-reinforced catheter with proximal\ncontrol wire\nTargeted Patients requiring use of a Same\npopulation microcatheter in the neurovascular\nsystem\nUser Physicians trained in neurovascular Same\ninterventional techniques\nAnatomical Neurovasculature only Same\nSites\nMaterials Polymers and metals commonly used Same\nin the manufacture of medical devices\nSupport Catheter\nInner 0.088” Same\nDiameter\nOuter Distal: 0.101 Same\nDiameter\nProximal: 0.105”\nLength 110 cm 143 cm\nDelivery Catheter\nInner 0.019” Same\nDiameter\nOuter Distal: 0.080” Same\nDiameter\nProximal: 0.062”\nLength 151 cm Same\nNon-Clinical Testing\nBiocompatibility Testing\nThe Route 92 Medical 088 Access System, 143 cm, is constructed using the same materials as the\npredicate device. All patient contacting components have been evaluated for biocompatibility in\naccordance with ISO 10993-1 Biological Evaluation of Medical Devices Part 1: Evaluation and Testing.\n2\n\n| Attribute | Predicate Device\nRoute 92 Medical 088 Access\nSystem, 110 cm (K200121) |  | Subject Device |  |\n| --- | --- | --- | --- | --- |\n|  |  |  | Route 92 Medical 088 Access |  |\n|  |  |  | System, 143 cm |  |\n|  |  |  |  |  |\n| Indications\nfor Use | The Route 92 Medical Access\nSystem, 110 cm, is indicated for use\nwith compatible guide catheters in\nfacilitating the insertion and guidance\nof microcatheters into a selected\nblood vessel in the neurovascular\nsystem. | The Route 92 Medical 088 Access\nSystem, 143 cm, is indicated for use\nwith compatible guide catheters in\nfacilitating the insertion and guidance\nof microcatheters into a selected\nblood vessel in the neurovascular\nsystem. |  |  |\n| Device\nDescription | Sterile, single-use, variable stiffness,\ncoil-reinforced catheter with proximal\ncontrol wire | Same |  |  |\n| Targeted\npopulation | Patients requiring use of a\nmicrocatheter in the neurovascular\nsystem | Same |  |  |\n| User | Physicians trained in neurovascular\ninterventional techniques | Same |  |  |\n| Anatomical\nSites | Neurovasculature only | Same |  |  |\n| Materials | Polymers and metals commonly used\nin the manufacture of medical devices | Same |  |  |\n| Support Catheter |  |  |  |  |\n| Inner\nDiameter | 0.088” | Same |  |  |\n| Outer\nDiameter | Distal: 0.101\nProximal: 0.105” | Same |  |  |\n| Length | 110 cm | 143 cm |  |  |\n| Delivery Catheter |  |  |  |  |\n| Inner\nDiameter | 0.019” | Same |  |  |\n| Outer\nDiameter | Distal: 0.080”\nProximal: 0.062” | Same |  |  |\n| Length | 151 cm | Same |  |  |\n\n| Predicate Device |\n| --- |\n| Route 92 Medical 088 Access |\n| System, 110 cm (K200121) |\n\nThe Route 92 Medical Access System is classified per ISO 10993-1 as externally communicating with\nlimited circulating blood contact (<24 hours). A summary of the biocompatibility testing is provided\nbelow.\nTest Conclusions\nCytotoxicity – ISO MEM Elution The test article is non-cytotoxic.\nSensitization – ISO Guinea Pig The test article did not elicit a sensitization\nMaximization Sensitization Test (Normal response.\nSaline and Sesame Oil)\nIrritation – ISO Intracutaneous Reactivity Requirements of the ISO intracutaneous\n(Normal Saline and Sesame Oil) reactivity test have been met for the test\narticle.\nAcute Systemic Toxicity – ISO Acute Requirements of the ISO acute systemic\nSystemic Injection (Normal Saline and injection test have been met for the test article.\nSesame Oil)\nPyrogen – Material Mediated Pyrogen The test article is non-pyrogenic.\n(Normal Saline)\nHemocompatibility – Complement The test article would not be expected to result\nActivation (SC5b-9) in adverse effects in vivo.\nHemocompatibility – Partial Thromboplastin The test article is considered to be a non-\nTime activator of the intrinsic coagulation pathway.\nHemocompatibility – ASTM Hemolysis The test article is considered non-hemolytic.\nHemocompatibility – Thromboresistance The test articles have similar\nthromboresistance characteristics as the\ncontrol devices.\nPerformance Testing\nThe successful completion of the performance testing listed in the following table demonstrates that the\nRoute 92 Medical 088 Access System, 143 cm, is suitable for its intended use.\nTest Test Method Results\nDimensional Device dimensions were measured PASS\nVerification to confirm conformance to the All samples met the pre-determined\nspecifications acceptance criteria\nLuer Integrity Tested per ISO 80369-7:2016 PASS\nAll samples met the pre-determined\nacceptance criteria\nRHV Sealing RHV sealing around the catheter PASS\nshafts was tested\nAll samples met the pre-determined\nacceptance criteria\n3\n\n|  | Test |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- |\n| Cytotoxicity – ISO MEM Elution |  |  | The test article is non-cytotoxic. |  |  |\n| Sensitization – ISO Guinea Pig\nMaximization Sensitization Test (Normal\nSaline and Sesame Oil) |  |  | The test article did not elicit a sensitization\nresponse. |  |  |\n| Irritation – ISO Intracutaneous Reactivity\n(Normal Saline and Sesame Oil) |  |  | Requirements of the ISO intracutaneous\nreactivity test have been met for the test\narticle. |  |  |\n| Acute Systemic Toxicity – ISO Acute\nSystemic Injection (Normal Saline and\nSesame Oil) |  |  | Requirements of the ISO acute systemic\ninjection test have been met for the test article. |  |  |\n| Pyrogen – Material Mediated Pyrogen\n(Normal Saline) |  |  | The test article is non-pyrogenic. |  |  |\n| Hemocompatibility – Complement\nActivation (SC5b-9) |  |  | The test article would not be expected to result\nin adverse effects in vivo. |  |  |\n| Hemocompatibility – Partial Thromboplastin\nTime |  |  | The test article is considered to be a non-\nactivator of the intrinsic coagulation pathway. |  |  |\n| Hemocompatibility – ASTM Hemolysis |  |  | The test article is considered non-hemolytic. |  |  |\n| Hemocompatibility – Thromboresistance |  |  | The test articles have similar\nthromboresistance characteristics as the\ncontrol devices. |  |  |\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n|  |  |  |\n| Dimensional\nVerification | Device dimensions were measured\nto confirm conformance to the\nspecifications | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Luer Integrity | Tested per ISO 80369-7:2016 | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| RHV Sealing | RHV sealing around the catheter\nshafts was tested | PASS\nAll samples met the pre-determined\nacceptance criteria |\n\nTest Test Method Results\nTensile Strength The tensile strength of the catheter PASS\nsections and bonds was tested All samples met the pre-determined\nacceptance criteria\nKink Resistance Test specimen segments were PASS\nformed into a defined bend\nAll samples met the pre-determined\ndiameter to evaluate kink\nacceptance criteria\nresistance\nTorsion The test specimens were rotated to PASS\nResistance evaluate integrity after rotation All samples met the pre-determined\nacceptance criteria\nTip Flexibility Test specimens were tested for tip PASS\nflexibility\nAll samples met the pre-determined\nacceptance criteria\nAir Leakage Tested per ISO 10555-1:2013 PASS\nAnnex D. All samples met the pre-determined\nacceptance criteria\nLiquid Leakage / Tested per ISO 10555-1:2013 PASS\nStatic Burst Annex C. All samples met the pre-determined\nacceptance criteria\nDynamic Burst Mechanical integrity was PASS\nmaintained up to the specified\nAll samples met the pre-determined\npressures\nacceptance criteria\nHydrophilic The integrity of the hydrophilic PASS\nCoating Integrity coating was evaluated after All samples met the pre-determined\nmultiple insertion and withdrawal\nacceptance criteria\ncycles.\nParticulate After multiple insertion and PASS\nRecovery withdrawal cycles, the effluent All samples met the pre-determined\nwater rinsed and flushed from the\nacceptance criteria\ndevices and model was tested per\nUSP <788>. Particulates were\ncharacterized for size ranges ≥10\nµm, ≥25 µm, ≥50 µm, ≥100 µm,\n≥200 µm, ≥500 µm and ≥1000 µm\nSimulated Use Deliverability and compatibility PASS\nTesting with accessory devices was\nAll samples met the pre-determined\nevaluated in a neurovascular model\nacceptance criteria\n4\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n|  |  |  |\n| Tensile Strength | The tensile strength of the catheter\nsections and bonds was tested | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Kink Resistance | Test specimen segments were\nformed into a defined bend\ndiameter to evaluate kink\nresistance | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Torsion\nResistance | The test specimens were rotated to\nevaluate integrity after rotation | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Tip Flexibility | Test specimens were tested for tip\nflexibility | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Air Leakage | Tested per ISO 10555-1:2013\nAnnex D. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Liquid Leakage /\nStatic Burst | Tested per ISO 10555-1:2013\nAnnex C. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Dynamic Burst | Mechanical integrity was\nmaintained up to the specified\npressures | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Hydrophilic\nCoating Integrity | The integrity of the hydrophilic\ncoating was evaluated after\nmultiple insertion and withdrawal\ncycles. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Particulate\nRecovery | After multiple insertion and\nwithdrawal cycles, the effluent\nwater rinsed and flushed from the\ndevices and model was tested per\nUSP <788>. Particulates were\ncharacterized for size ranges ≥10\nµm, ≥25 µm, ≥50 µm, ≥100 µm,\n≥200 µm, ≥500 µm and ≥1000 µm | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Simulated Use\nTesting | Deliverability and compatibility\nwith accessory devices was\nevaluated in a neurovascular model | PASS\nAll samples met the pre-determined\nacceptance criteria |\n\nTest Test Method Results\nRadiopacity Radiopacity of the device was PASS\nevaluated in an animal model\nAll samples met the pre-determined\nunder fluoroscopy\nacceptance criteria\nContrast Delivery Contrast delivery using the device PASS\nwas evaluated in an animal model\nAll samples met the pre-determined\nunder fluoroscopy\nacceptance criteria\nAnimal Study Safety and device performance PASS\nwere both evaluated under clinical\nAll samples met the pre-determined\nconditions using an acute swine\nacceptance criteria\nmodel with angiographic and\nhistological assessements. The\nsubject device was compared to a\npredicate control device to\ndemonstrate substantial\nequivalence.\nPackaging ISO 11607-1 Part 1 PASS\nIntegrity ISO 11607-2 Part 2 All samples met the pre-determined\nacceptance criteria\nSubstantial Equivalence\nThe Route 92 Medical 088 Access System, 143 cm, has the same intended use, the same technological\ncharacteristics and same method of action as the predicate device. The successful completion of\nbiocompatibility testing and performance testing demonstrates that the Route 92 Medical 088 Access\nSystem, 143 cm, is substantially equivalent to the predicate device.\n5\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n|  |  |  |\n| Radiopacity | Radiopacity of the device was\nevaluated in an animal model\nunder fluoroscopy | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Contrast Delivery | Contrast delivery using the device\nwas evaluated in an animal model\nunder fluoroscopy | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Animal Study | Safety and device performance\nwere both evaluated under clinical\nconditions using an acute swine\nmodel with angiographic and\nhistological assessements. The\nsubject device was compared to a\npredicate control device to\ndemonstrate substantial\nequivalence. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Packaging\nIntegrity | ISO 11607-1 Part 1\nISO 11607-2 Part 2 | PASS\nAll samples met the pre-determined\nacceptance criteria |",
    "also_known_as": [
      "K200121"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK201518\nDevice Name\nRoute 92 Medical 088 Access System\nIndications for Use (Describe)\nThe Route 92 Medical 088 Access System, 143 cm, is indicated for use with compatible guide catheters in facilitating the\ninsertion and guidance of microcatheters into a selected blood vessel in the neurovascular system.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK201518\n510(K) SUMMARY\n510(k) Summary\nSponsor: Route 92 Medical\n155 Bovet Road, Suite 100\nSan Mateo, CA 94402\nPhone: 650-581-1179\nContact: Kathy Tansey\nDate Prepared: June 05, 2020\nDevice Name: Route 92 Medical 088 Access System\nCommon Name: Percutaneous Catheter\nClassification Name: Percutaneous Catheter (Product Code QJP, 21 CFR\n870.1250)",
    "Substantial Equivalence": "Predicate Device: Route 92 Medical 088 Access System, 110 cm, K200121",
    "Device Description": "Device Description\nThe Route 92 Medical 088 Access System, 143 cm, is comprised of a Support Catheter and a Delivery\nCatheter. The distal portion of the Support Catheter is a single-lumen, variable stiffness catheter. Like the\npredicate device, the proximal portion is a stainless-steel control wire. The Delivery Catheter is a hubbed,\nsingle-lumen variable stiffness catheter. Both catheters are hydrophilically coated. The Route 92 Medical\nAccess System, 143 cm, is intended for use with compatible guide catheters in facilitating the insertion\nand guidance of microcatheters into a selected blood vessel in the neurovascular system. The devices are\nprovided sterile and non-pyrogenic and are intended for single use only.\nIndications for Use\nThe Route 92 Medical 088 Access System, 143 cm, is indicated for use with compatible guide catheters\nin facilitating the insertion and guidance of microcatheters into a selected blood vessel in the\nneurovascular system.\nComparison to the Predicate Device\nThe method of action, design, and materials of the Route 92 Medical 088 Access System, 143 cm, are\nequivalent to the Predicate Device as shown in the following table.\n1\n\nPredicate Device Subject Device\nAttribute\nRoute 92 Medical 088 Access Route 92 Medical 088 Access\nSystem, 110 cm (K200121) System, 143 cm\nIndications The Route 92 Medical Access The Route 92 Medical 088 Access\nfor Use System, 110 cm, is indicated for use System, 143 cm, is indicated for use\nwith compatible guide catheters in with compatible guide catheters in\nfacilitating the insertion and guidance facilitating the insertion and guidance\nof microcatheters into a selected of microcatheters into a selected\nblood vessel in the neurovascular blood vessel in the neurovascular\nsystem. system.\nDevice Sterile, single-use, variable stiffness, Same\nDescription coil-reinforced catheter with proximal\ncontrol wire\nTargeted Patients requiring use of a Same\npopulation microcatheter in the neurovascular\nsystem\nUser Physicians trained in neurovascular Same\ninterventional techniques\nAnatomical Neurovasculature only Same\nSites\nMaterials Polymers and metals commonly used Same\nin the manufacture of medical devices\nSupport Catheter\nInner 0.088” Same\nDiameter\nOuter Distal: 0.101 Same\nDiameter\nProximal: 0.105”\nLength 110 cm 143 cm\nDelivery Catheter\nInner 0.019” Same\nDiameter\nOuter Distal: 0.080” Same\nDiameter\nProximal: 0.062”\nLength 151 cm Same\nNon-Clinical Testing\nBiocompatibility Testing\nThe Route 92 Medical 088 Access System, 143 cm, is constructed using the same materials as the\npredicate device. All patient contacting components have been evaluated for biocompatibility in\naccordance with ISO 10993-1 Biological Evaluation of Medical Devices Part 1: Evaluation and Testing.\n2\n\n| Attribute | Predicate Device\nRoute 92 Medical 088 Access\nSystem, 110 cm (K200121) |  | Subject Device |  |\n| --- | --- | --- | --- | --- |\n|  |  |  | Route 92 Medical 088 Access |  |\n|  |  |  | System, 143 cm |  |\n|  |  |  |  |  |\n| Indications\nfor Use | The Route 92 Medical Access\nSystem, 110 cm, is indicated for use\nwith compatible guide catheters in\nfacilitating the insertion and guidance\nof microcatheters into a selected\nblood vessel in the neurovascular\nsystem. | The Route 92 Medical 088 Access\nSystem, 143 cm, is indicated for use\nwith compatible guide catheters in\nfacilitating the insertion and guidance\nof microcatheters into a selected\nblood vessel in the neurovascular\nsystem. |  |  |\n| Device\nDescription | Sterile, single-use, variable stiffness,\ncoil-reinforced catheter with proximal\ncontrol wire | Same |  |  |\n| Targeted\npopulation | Patients requiring use of a\nmicrocatheter in the neurovascular\nsystem | Same |  |  |\n| User | Physicians trained in neurovascular\ninterventional techniques | Same |  |  |\n| Anatomical\nSites | Neurovasculature only | Same |  |  |\n| Materials | Polymers and metals commonly used\nin the manufacture of medical devices | Same |  |  |\n| Support Catheter |  |  |  |  |\n| Inner\nDiameter | 0.088” | Same |  |  |\n| Outer\nDiameter | Distal: 0.101\nProximal: 0.105” | Same |  |  |\n| Length | 110 cm | 143 cm |  |  |\n| Delivery Catheter |  |  |  |  |\n| Inner\nDiameter | 0.019” | Same |  |  |\n| Outer\nDiameter | Distal: 0.080”\nProximal: 0.062” | Same |  |  |\n| Length | 151 cm | Same |  |  |\n\n| Predicate Device |\n| --- |\n| Route 92 Medical 088 Access |\n| System, 110 cm (K200121) |\n\nThe Route 92 Medical Access System is classified per ISO 10993-1 as externally communicating with\nlimited circulating blood contact (<24 hours). A summary of the biocompatibility testing is provided\nbelow.\nTest Conclusions\nCytotoxicity – ISO MEM Elution The test article is non-cytotoxic.\nSensitization – ISO Guinea Pig The test article did not elicit a sensitization\nMaximization Sensitization Test (Normal response.\nSaline and Sesame Oil)\nIrritation – ISO Intracutaneous Reactivity Requirements of the ISO intracutaneous\n(Normal Saline and Sesame Oil) reactivity test have been met for the test\narticle.\nAcute Systemic Toxicity – ISO Acute Requirements of the ISO acute systemic\nSystemic Injection (Normal Saline and injection test have been met for the test article.\nSesame Oil)\nPyrogen – Material Mediated Pyrogen The test article is non-pyrogenic.\n(Normal Saline)\nHemocompatibility – Complement The test article would not be expected to result\nActivation (SC5b-9) in adverse effects in vivo.\nHemocompatibility – Partial Thromboplastin The test article is considered to be a non-\nTime activator of the intrinsic coagulation pathway.\nHemocompatibility – ASTM Hemolysis The test article is considered non-hemolytic.\nHemocompatibility – Thromboresistance The test articles have similar\nthromboresistance characteristics as the\ncontrol devices.\nPerformance Testing\nThe successful completion of the performance testing listed in the following table demonstrates that the\nRoute 92 Medical 088 Access System, 143 cm, is suitable for its intended use.\nTest Test Method Results\nDimensional Device dimensions were measured PASS\nVerification to confirm conformance to the All samples met the pre-determined\nspecifications acceptance criteria\nLuer Integrity Tested per ISO 80369-7:2016 PASS\nAll samples met the pre-determined\nacceptance criteria\nRHV Sealing RHV sealing around the catheter PASS\nshafts was tested\nAll samples met the pre-determined\nacceptance criteria\n3\n\n|  | Test |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- |\n| Cytotoxicity – ISO MEM Elution |  |  | The test article is non-cytotoxic. |  |  |\n| Sensitization – ISO Guinea Pig\nMaximization Sensitization Test (Normal\nSaline and Sesame Oil) |  |  | The test article did not elicit a sensitization\nresponse. |  |  |\n| Irritation – ISO Intracutaneous Reactivity\n(Normal Saline and Sesame Oil) |  |  | Requirements of the ISO intracutaneous\nreactivity test have been met for the test\narticle. |  |  |\n| Acute Systemic Toxicity – ISO Acute\nSystemic Injection (Normal Saline and\nSesame Oil) |  |  | Requirements of the ISO acute systemic\ninjection test have been met for the test article. |  |  |\n| Pyrogen – Material Mediated Pyrogen\n(Normal Saline) |  |  | The test article is non-pyrogenic. |  |  |\n| Hemocompatibility – Complement\nActivation (SC5b-9) |  |  | The test article would not be expected to result\nin adverse effects in vivo. |  |  |\n| Hemocompatibility – Partial Thromboplastin\nTime |  |  | The test article is considered to be a non-\nactivator of the intrinsic coagulation pathway. |  |  |\n| Hemocompatibility – ASTM Hemolysis |  |  | The test article is considered non-hemolytic. |  |  |\n| Hemocompatibility – Thromboresistance |  |  | The test articles have similar\nthromboresistance characteristics as the\ncontrol devices. |  |  |\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n|  |  |  |\n| Dimensional\nVerification | Device dimensions were measured\nto confirm conformance to the\nspecifications | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Luer Integrity | Tested per ISO 80369-7:2016 | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| RHV Sealing | RHV sealing around the catheter\nshafts was tested | PASS\nAll samples met the pre-determined\nacceptance criteria |\n\nTest Test Method Results\nTensile Strength The tensile strength of the catheter PASS\nsections and bonds was tested All samples met the pre-determined\nacceptance criteria\nKink Resistance Test specimen segments were PASS\nformed into a defined bend\nAll samples met the pre-determined\ndiameter to evaluate kink\nacceptance criteria\nresistance\nTorsion The test specimens were rotated to PASS\nResistance evaluate integrity after rotation All samples met the pre-determined\nacceptance criteria\nTip Flexibility Test specimens were tested for tip PASS\nflexibility\nAll samples met the pre-determined\nacceptance criteria\nAir Leakage Tested per ISO 10555-1:2013 PASS\nAnnex D. All samples met the pre-determined\nacceptance criteria\nLiquid Leakage / Tested per ISO 10555-1:2013 PASS\nStatic Burst Annex C. All samples met the pre-determined\nacceptance criteria\nDynamic Burst Mechanical integrity was PASS\nmaintained up to the specified\nAll samples met the pre-determined\npressures\nacceptance criteria\nHydrophilic The integrity of the hydrophilic PASS\nCoating Integrity coating was evaluated after All samples met the pre-determined\nmultiple insertion and withdrawal\nacceptance criteria\ncycles.\nParticulate After multiple insertion and PASS\nRecovery withdrawal cycles, the effluent All samples met the pre-determined\nwater rinsed and flushed from the\nacceptance criteria\ndevices and model was tested per\nUSP <788>. Particulates were\ncharacterized for size ranges ≥10\nµm, ≥25 µm, ≥50 µm, ≥100 µm,\n≥200 µm, ≥500 µm and ≥1000 µm\nSimulated Use Deliverability and compatibility PASS\nTesting with accessory devices was\nAll samples met the pre-determined\nevaluated in a neurovascular model\nacceptance criteria\n4\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n|  |  |  |\n| Tensile Strength | The tensile strength of the catheter\nsections and bonds was tested | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Kink Resistance | Test specimen segments were\nformed into a defined bend\ndiameter to evaluate kink\nresistance | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Torsion\nResistance | The test specimens were rotated to\nevaluate integrity after rotation | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Tip Flexibility | Test specimens were tested for tip\nflexibility | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Air Leakage | Tested per ISO 10555-1:2013\nAnnex D. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Liquid Leakage /\nStatic Burst | Tested per ISO 10555-1:2013\nAnnex C. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Dynamic Burst | Mechanical integrity was\nmaintained up to the specified\npressures | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Hydrophilic\nCoating Integrity | The integrity of the hydrophilic\ncoating was evaluated after\nmultiple insertion and withdrawal\ncycles. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Particulate\nRecovery | After multiple insertion and\nwithdrawal cycles, the effluent\nwater rinsed and flushed from the\ndevices and model was tested per\nUSP <788>. Particulates were\ncharacterized for size ranges ≥10\nµm, ≥25 µm, ≥50 µm, ≥100 µm,\n≥200 µm, ≥500 µm and ≥1000 µm | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Simulated Use\nTesting | Deliverability and compatibility\nwith accessory devices was\nevaluated in a neurovascular model | PASS\nAll samples met the pre-determined\nacceptance criteria |\n\nTest Test Method Results\nRadiopacity Radiopacity of the device was PASS\nevaluated in an animal model\nAll samples met the pre-determined\nunder fluoroscopy\nacceptance criteria\nContrast Delivery Contrast delivery using the device PASS\nwas evaluated in an animal model\nAll samples met the pre-determined\nunder fluoroscopy\nacceptance criteria\nAnimal Study Safety and device performance PASS\nwere both evaluated under clinical\nAll samples met the pre-determined\nconditions using an acute swine\nacceptance criteria\nmodel with angiographic and\nhistological assessements. The\nsubject device was compared to a\npredicate control device to\ndemonstrate substantial\nequivalence.\nPackaging ISO 11607-1 Part 1 PASS\nIntegrity ISO 11607-2 Part 2 All samples met the pre-determined\nacceptance criteria\nSubstantial Equivalence\nThe Route 92 Medical 088 Access System, 143 cm, has the same intended use, the same technological\ncharacteristics and same method of action as the predicate device. The successful completion of\nbiocompatibility testing and performance testing demonstrates that the Route 92 Medical 088 Access\nSystem, 143 cm, is substantially equivalent to the predicate device.\n5\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n|  |  |  |\n| Radiopacity | Radiopacity of the device was\nevaluated in an animal model\nunder fluoroscopy | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Contrast Delivery | Contrast delivery using the device\nwas evaluated in an animal model\nunder fluoroscopy | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Animal Study | Safety and device performance\nwere both evaluated under clinical\nconditions using an acute swine\nmodel with angiographic and\nhistological assessements. The\nsubject device was compared to a\npredicate control device to\ndemonstrate substantial\nequivalence. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Packaging\nIntegrity | ISO 11607-1 Part 1\nISO 11607-2 Part 2 | PASS\nAll samples met the pre-determined\nacceptance criteria |"
  }
}