{
  "source_pdf": "microcatheter--route-92-medical-inc--8f-modified-sheath--510k.pdf",
  "clearance_number": "K240529",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe 8F Modified Sheath System is comprised of a Sheath, a Dilator, a Navigating Catheter, and an RHV\n(rotating hemostasis valve). The Sheath is a single-lumen, variable stiffness catheter with a radiopaque\nmarker on the distal end. The inner lumen of the catheter is compatible with 8F or smaller catheters. The\nDilator may be placed within the Sheath to facilitate percutaneous introduction of the Sheath into a\nfemoral artery. The Dilator has a radiopaque marker at the distal tip. The Navigating Catheter is a single-\nlumen, variable stiffness catheter with a radiopaque marker at the distal tip. The Navigating Catheter is\ncompatible with the Sheath and has a shaped distal end to facilitate placement. All of the catheters are\ncoated with hydrophilic coating.\nIndications for Use\nThe 8F Modified Sheath System is indicated for the introduction of interventional devices into the\nperipheral and neuro vasculature.\nComparison to Predicate Device\nThe intended use, method of action, design, and materials of the 8F Modified Sheath System are\nsubstantially equivalent to the K191717 predicate device as shown in the following table.\nAttribute Base Camp Sheath System, 8F Modified Sheath System,\nK191717 (Predicate Device) K240529 (Subject Device)\nRegulatory Catheter, Percutaneous, 21 CFR 870.1250 Catheter, Percutaneous,\nClassification Neurovasculature, 21 CFR\n870.1250\n1\n\n| Attribute |  | Base Camp Sheath System, |  |  | 8F Modified Sheath System, |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | K191717 (Predicate Device) |  |  | K240529 (Subject Device) |  |\n| Regulatory\nClassification | Catheter, Percutaneous, 21 CFR 870.1250 |  |  | Catheter, Percutaneous,\nNeurovasculature, 21 CFR\n870.1250 |  |  |\n\nAttribute Base Camp Sheath System, 8F Modified Sheath System,\nK191717 (Predicate Device) K240529 (Subject Device)\nCatheter, Percutaneous, 21\nCFR 870.1250\nProduct Code DQY, Catheter, Percutaneous QJP, Catheter, Percutaneous,\nNeurovasculature\nDQY, Catheter, Percutaneous\nIndications for The Route 92 Medical Sheath is indicated for The 8F Modified Sheath\nUse the introduction of interventional devices into System is indicated for the\nthe peripheral and neuro vasculature. introduction of interventional\ndevices into the peripheral and\nneuro vasculature.\nDevice A single-lumen flexible, variable stiffness Same as predicate device\nDescription catheter with a hydrophilically-coated, shaft and\na radiopaque marker band on the distal end.\nUser Physicians trained in endovascular techniques Same as predicate device\nAnatomical Sites Peripheral and neuro vasculature Same as predicate device\nMethod of Action Inserted at a vascular access point to provide Same as predicate device\naccess to the target site and once in place,\nprovides a reinforcing conduit for other\nintravascular devices. Includes component(s) to\nfacilitate percutaneous introduction and\nintravascular tracking of the device.\nLubricious Hydrophilic coating Same as predicate device\nCoating\nHow Supplied Sterile, single-use Same as predicate device\nPackaging Tyvek pouch, packaging card, and SBS carton Same as predicate device\nSterilization Ethylene oxide (EtO) Same as predicate device\nShelf-Life 8 months 6 months\nAccessories Dilator, Navigating Catheter, and Rotating Same as predicate device\nIncluded Hemostasis Valve\nDimensions\nSheath\nWorking 90 cm 90 cm and 80 cm\nLength(s)\nOverall Length 96 cm 96 cm and 86 cm\nCoating Length 8 cm Same as predicate device\nInner Diameter 0.106” Same as predicate device\nOuter Diameter 0.122” Same as predicate device\n2\n\n| Attribute |  | Base Camp Sheath System, |  |  | 8F Modified Sheath System, |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | K191717 (Predicate Device) |  |  | K240529 (Subject Device) |  |\n|  |  |  |  | Catheter, Percutaneous, 21\nCFR 870.1250 |  |  |\n| Product Code | DQY, Catheter, Percutaneous |  |  | QJP, Catheter, Percutaneous,\nNeurovasculature\nDQY, Catheter, Percutaneous |  |  |\n| Indications for\nUse | The Route 92 Medical Sheath is indicated for\nthe introduction of interventional devices into\nthe peripheral and neuro vasculature. |  |  | The 8F Modified Sheath\nSystem is indicated for the\nintroduction of interventional\ndevices into the peripheral and\nneuro vasculature. |  |  |\n| Device\nDescription | A single-lumen flexible, variable stiffness\ncatheter with a hydrophilically-coated, shaft and\na radiopaque marker band on the distal end. |  |  | Same as predicate device |  |  |\n| User | Physicians trained in endovascular techniques |  |  | Same as predicate device |  |  |\n| Anatomical Sites | Peripheral and neuro vasculature |  |  | Same as predicate device |  |  |\n| Method of Action | Inserted at a vascular access point to provide\naccess to the target site and once in place,\nprovides a reinforcing conduit for other\nintravascular devices. Includes component(s) to\nfacilitate percutaneous introduction and\nintravascular tracking of the device. |  |  | Same as predicate device |  |  |\n| Lubricious\nCoating | Hydrophilic coating |  |  | Same as predicate device |  |  |\n| How Supplied | Sterile, single-use |  |  | Same as predicate device |  |  |\n| Packaging | Tyvek pouch, packaging card, and SBS carton |  |  | Same as predicate device |  |  |\n| Sterilization | Ethylene oxide (EtO) |  |  | Same as predicate device |  |  |\n| Shelf-Life | 8 months |  |  | 6 months |  |  |\n| Accessories\nIncluded | Dilator, Navigating Catheter, and Rotating\nHemostasis Valve |  |  | Same as predicate device |  |  |\n| Dimensions |  |  |  |  |  |  |\n| Sheath |  |  |  |  |  |  |\n| Working\nLength(s) | 90 cm |  |  | 90 cm and 80 cm |  |  |\n| Overall Length | 96 cm |  |  | 96 cm and 86 cm |  |  |\n| Coating Length | 8 cm |  |  | Same as predicate device |  |  |\n| Inner Diameter | 0.106” |  |  | Same as predicate device |  |  |\n| Outer Diameter | 0.122” |  |  | Same as predicate device |  |  |\n\nAttribute Base Camp Sheath System, 8F Modified Sheath System,\nK191717 (Predicate Device) K240529 (Subject Device)\nTip Straight Straight\nConfiguration/\nShape\nMaterials Polymers and metals commonly used in the Same as predicate device\nmanufacture of medical devices\nMarker Band Yes Yes\nDilator\nWorking 103 cm Same as predicate device\nLength(s)\nOverall Length 106 cm Same as predicate device\nCoating Length 15 cm Same as predicate device\nInner Diameter 0.040” Same as predicate device\n(Distal)\nInner Diameter 0.044” Same as predicate device\n(Proximal)\nOuter Diameter 0.050” Same as predicate device\n(Distal)\nOuter Diameter 0.102” Same as predicate device\n(Proximal)\nTip Straight Same as predicate device\nConfiguration/\nShape\nMaterials Polymers and metals commonly used in the Same as predicate device\nmanufacture of medical devices\nMarker Band Yes Same as predicate device\nNavigating Catheter\nWorking 113 cm Same as predicate device\nLength(s)\nOverall Length 116 cm Same as predicate device\nCoating Length 40 cm Same as predicate device\nInner Diameter 0.040” Same as predicate device\nOuter Diameter 0.070” Same as predicate device\n(Distal)\nOuter Diameter 0.104” Same as predicate device\n(Proximal)\n3\n\n| Attribute |  | Base Camp Sheath System, |  |  | 8F Modified Sheath System, |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | K191717 (Predicate Device) |  |  | K240529 (Subject Device) |  |\n| Tip\nConfiguration/\nShape | Straight |  |  | Straight |  |  |\n| Materials | Polymers and metals commonly used in the\nmanufacture of medical devices |  |  | Same as predicate device |  |  |\n| Marker Band | Yes |  |  | Yes |  |  |\n| Dilator |  |  |  |  |  |  |\n| Working\nLength(s) | 103 cm |  |  | Same as predicate device |  |  |\n| Overall Length | 106 cm |  |  | Same as predicate device |  |  |\n| Coating Length | 15 cm |  |  | Same as predicate device |  |  |\n| Inner Diameter\n(Distal) | 0.040” |  |  | Same as predicate device |  |  |\n| Inner Diameter\n(Proximal) | 0.044” |  |  | Same as predicate device |  |  |\n| Outer Diameter\n(Distal) | 0.050” |  |  | Same as predicate device |  |  |\n| Outer Diameter\n(Proximal) | 0.102” |  |  | Same as predicate device |  |  |\n| Tip\nConfiguration/\nShape | Straight |  |  | Same as predicate device |  |  |\n| Materials | Polymers and metals commonly used in the\nmanufacture of medical devices |  |  | Same as predicate device |  |  |\n| Marker Band | Yes |  |  | Same as predicate device |  |  |\n| Navigating Catheter |  |  |  |  |  |  |\n| Working\nLength(s) | 113 cm |  |  | Same as predicate device |  |  |\n| Overall Length | 116 cm |  |  | Same as predicate device |  |  |\n| Coating Length | 40 cm |  |  | Same as predicate device |  |  |\n| Inner Diameter | 0.040” |  |  | Same as predicate device |  |  |\n| Outer Diameter\n(Distal) | 0.070” |  |  | Same as predicate device |  |  |\n| Outer Diameter\n(Proximal) | 0.104” |  |  | Same as predicate device |  |  |\n\nAttribute Base Camp Sheath System, 8F Modified Sheath System,\nK191717 (Predicate Device) K240529 (Subject Device)\nTip Angled Same as predicate device\nConfiguration/\nShape\nMaterials Polymers and metals commonly used in the Same as predicate device\nmanufacture of medical devices\nMarker Band Yes Same as predicate device\nNon-Clinical Testing\nBiocompatibility Testing\nThe 8F Modified Sheath System is constructed using materials that are commonly used in the medical\ndevice industry. All patient contacting components have been evaluated for biocompatibility in\naccordance with ISO 10993-1 Biological Evaluation of Medical Devices Part 1: Evaluation and Testing.\nThe Dilator, Navigating Catheter, and Rotating Hemostasis Valve are identical in materials and\nmanufacturing to those previously cleared in K191717.\nThe 8F Modified Sheath is classified per ISO 10993-1 as externally communicating with limited\ncirculating blood contact (<24 hours). A summary of the biocompatibility testing conducted on the 8F\nModified Sheath is provided below.\nTest Results Conclusions\nSensitization – ISO The test article extracts showed no evidence Test article did not elicit a\nGuinea Pig Maximization of causing delayed dermal contact sensitization response.\nSensitization Test sensitization in the guinea pig. The test\n(Sodium Chloride USP article was not considered a sensitizer in the\nSolution and Sesame Oil) test.\nThe test article met the requirements of the\nIrritation – ISO Requirements of the ISO\ntest since the difference between each test\nIntracutaneous Reactivity intracutaneous reactivity\n(Sodium Chloride USP article extract overall mean score and test have been met for the\ncorresponding control extract overall mean\nSolution and Sesame Oil) test article.\nscore were not greater than 1.0 for sodium\nchloride and sesame oil test article extracts.\nAcute Systemic Toxicity There was no mortality or evidence of Requirements of the ISO\n– ISO Acute Systemic systemic toxicity from the injected extracts. acute systemic injection\nInjection (Sodium All animals treated were clinically normal test have been met for the\nChloride USP Solution throughout the study as compared to control test article.\nand Sesame Oil) mice.\nMaterial Mediated No single animal showed a temperature rise The test article met the\nPyrogenicity of 0.5ºC or more above its baseline requirements for the\ntemperature. The total rise of rabbits’ absence of pyrogens.\ntemperatures during the 3-hour observation\nperiod was within acceptable USP\nrequirements.\n4\n\n| Attribute |  | Base Camp Sheath System, |  |  | 8F Modified Sheath System, |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | K191717 (Predicate Device) |  |  | K240529 (Subject Device) |  |\n| Tip\nConfiguration/\nShape | Angled |  |  | Same as predicate device |  |  |\n| Materials | Polymers and metals commonly used in the\nmanufacture of medical devices |  |  | Same as predicate device |  |  |\n| Marker Band | Yes |  |  | Same as predicate device |  |  |\n\n|  | Test |  |  | Results |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Sensitization – ISO\nGuinea Pig Maximization\nSensitization Test\n(Sodium Chloride USP\nSolution and Sesame Oil) |  |  | The test article extracts showed no evidence\nof causing delayed dermal contact\nsensitization in the guinea pig. The test\narticle was not considered a sensitizer in the\ntest. |  |  | Test article did not elicit a\nsensitization response. |  |  |\n| Irritation – ISO\nIntracutaneous Reactivity\n(Sodium Chloride USP\nSolution and Sesame Oil) |  |  | The test article met the requirements of the\ntest since the difference between each test\narticle extract overall mean score and\ncorresponding control extract overall mean\nscore were not greater than 1.0 for sodium\nchloride and sesame oil test article extracts. |  |  | Requirements of the ISO\nintracutaneous reactivity\ntest have been met for the\ntest article. |  |  |\n| Acute Systemic Toxicity\n– ISO Acute Systemic\nInjection (Sodium\nChloride USP Solution\nand Sesame Oil) |  |  | There was no mortality or evidence of\nsystemic toxicity from the injected extracts.\nAll animals treated were clinically normal\nthroughout the study as compared to control\nmice. |  |  | Requirements of the ISO\nacute systemic injection\ntest have been met for the\ntest article. |  |  |\n| Material Mediated\nPyrogenicity |  |  | No single animal showed a temperature rise\nof 0.5ºC or more above its baseline\ntemperature. The total rise of rabbits’\ntemperatures during the 3-hour observation\nperiod was within acceptable USP\nrequirements. |  |  | The test article met the\nrequirements for the\nabsence of pyrogens. |  |  |\n\nTest Results Conclusions\nCytotoxicity – ISO MEM No cytotoxicity or cell lysis was noted in any The test article is non-\nElution of the test wells. The test article extract met cytotoxic.\nthe requirements of the test as the grade was\nless than 2.\nHemocompatibility – The test articles (via the direct contact The test article is\nASTM Hemolysis method and indirect contact method) were considered non-hemolytic.\nboth rated non-hemolytic.\nHemocompatibility - The test article average clotting time was not The test article met the\nThrombogenicity: ASTM lower and was not statistically significant requirements of the test.\nPartial Thromboplastin when compared to the negative control.\nTime Assay\nThe test article average clotting time was not\nlower and was not statistically significant\nwhen compared to the vehicle control.\nHemocompatibility - The SC5b-9 concentration of the test article The test article is a non-\nComplement Activation was not statistically higher than the activated activator of the\nAssay normal human serum, the negative control, complement system.\nor the comparator test article.\nHemocompatibility - The test article average platelet count was The test article met the\nThrombogenicity: ASTM similar to the comparator test article, 80 to requirements of the test.\nPlatelet/Leukocyte Count 120% of the vehicle control, and at least 30%\nabove the positive control.\nHemocompatibility - 40x magnification images taken of the The test article does not\nThrombogenicity: subject device and predicate device show have any features that\nComparative Surface comparable surface morphologies. would increase\nAssessment thrombogenicity risk.\nPerformance Testing\nThe successful completion of the performance testing listed in the following table demonstrates that the\n8F Medical Modified Sheath System is suitable for its intended use.\nTest Test Method Results\nDimensional Device dimensions were measured to PASS\nVerification confirm conformance to the\nThe pre-determined acceptance criteria\nspecifications.\nwere met.\nLuer Integrity Tested per ISO 80369-7:2016. PASS\nThe pre-determined acceptance criteria\nwere met.\n5\n\n|  | Test |  |  | Results |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity – ISO MEM\nElution |  |  | No cytotoxicity or cell lysis was noted in any\nof the test wells. The test article extract met\nthe requirements of the test as the grade was\nless than 2. |  |  | The test article is non-\ncytotoxic. |  |  |\n| Hemocompatibility –\nASTM Hemolysis |  |  | The test articles (via the direct contact\nmethod and indirect contact method) were\nboth rated non-hemolytic. |  |  | The test article is\nconsidered non-hemolytic. |  |  |\n| Hemocompatibility -\nThrombogenicity: ASTM\nPartial Thromboplastin\nTime Assay |  |  | The test article average clotting time was not\nlower and was not statistically significant\nwhen compared to the negative control.\nThe test article average clotting time was not\nlower and was not statistically significant\nwhen compared to the vehicle control. |  |  | The test article met the\nrequirements of the test. |  |  |\n| Hemocompatibility -\nComplement Activation\nAssay |  |  | The SC5b-9 concentration of the test article\nwas not statistically higher than the activated\nnormal human serum, the negative control,\nor the comparator test article. |  |  | The test article is a non-\nactivator of the\ncomplement system. |  |  |\n| Hemocompatibility -\nThrombogenicity: ASTM\nPlatelet/Leukocyte Count |  |  | The test article average platelet count was\nsimilar to the comparator test article, 80 to\n120% of the vehicle control, and at least 30%\nabove the positive control. |  |  | The test article met the\nrequirements of the test. |  |  |\n| Hemocompatibility -\nThrombogenicity:\nComparative Surface\nAssessment |  |  | 40x magnification images taken of the\nsubject device and predicate device show\ncomparable surface morphologies. |  |  | The test article does not\nhave any features that\nwould increase\nthrombogenicity risk. |  |  |\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n|  |  |  |\n| Dimensional\nVerification | Device dimensions were measured to\nconfirm conformance to the\nspecifications. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Luer Integrity | Tested per ISO 80369-7:2016. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n\nTest Test Method Results\nTensile Strength The tensile strength of the catheter PASS\nsections and bonds was tested. The pre-determined acceptance criteria\nwere met.\nKink Resistance Test specimen segments were formed PASS\ninto a defined bend diameter to evaluate\nThe pre-determined acceptance criteria\nkink resistance.\nwere met.\nTorsion The test specimens were rotated to PASS\nResistance evaluate integrity after rotation.\nThe pre-determined acceptance criteria\nwere met.\nTip Flexibility Test specimens were tested for tip PASS\nflexibility. The pre-determined acceptance criteria\nwere met.\nAir Leakage Tested per ISO 10555-1:2013 Annex D. PASS\nThe pre-determined acceptance criteria\nwere met.\nLiquid Leakage Tested per ISO 10555-1:2013 Annex C. PASS\nThe pre-determined acceptance criteria\nwere met.\nHydrophilic The integrity of the hydrophilic coating PASS\nCoating Integrity was evaluated after multiple insertion The pre-determined acceptance criteria\nand withdrawal cycles in a vascular\nwere met.\nmodel.\nSimulated Use Deliverability and compatibility with PASS\nTesting accessory devices were evaluated in a The pre-determined acceptance criteria\nvascular model.\nwere met.\nStatic Burst Tested per ISO 10555-1:2013 Annex F. PASS\nPressure Testing\nThe pre-determined acceptance criteria\nwere met.\nParticulate The size and quantity of particulate PASS\nTesting matter generated during simulated use The pre-determined acceptance criteria\ntesting were determined. were met.\nDelivery/Retrieval The forces to deliver and retrieve the PASS\nForce Testing subject device in an anatomical model\nwere measured.\nClinical Data and Animal Testing\n6\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n|  |  |  |\n| Tensile Strength | The tensile strength of the catheter\nsections and bonds was tested. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Kink Resistance | Test specimen segments were formed\ninto a defined bend diameter to evaluate\nkink resistance. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Torsion\nResistance | The test specimens were rotated to\nevaluate integrity after rotation. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Tip Flexibility | Test specimens were tested for tip\nflexibility. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Air Leakage | Tested per ISO 10555-1:2013 Annex D. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Liquid Leakage | Tested per ISO 10555-1:2013 Annex C. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Hydrophilic\nCoating Integrity | The integrity of the hydrophilic coating\nwas evaluated after multiple insertion\nand withdrawal cycles in a vascular\nmodel. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Simulated Use\nTesting | Deliverability and compatibility with\naccessory devices were evaluated in a\nvascular model. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Static Burst\nPressure Testing | Tested per ISO 10555-1:2013 Annex F. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Particulate\nTesting | The size and quantity of particulate\nmatter generated during simulated use\ntesting were determined. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Delivery/Retrieval\nForce Testing | The forces to deliver and retrieve the\nsubject device in an anatomical model\nwere measured. | PASS |",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK240529\nDevice Name\n8F Modified Sheath System\nIndications for Use (Describe)\nThe 8F Modified Sheath System is indicated for the introduction of interventional devices into the peripheral and neuro\nvasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK240529 510(k) Summary\nSponsor: Route 92 Medical, Inc.\n155 Bovet Road, Suite 100\nSan Mateo, CA 94402\nContact: Kirsten Valley\n650-581-1179\nDate Prepared: September 30, 2024\nDevice Name: 8F Modified Sheath System\nCommon Name: Percutaneous Catheter\nClassification Name: Catheter, Percutaneous, Neurovasculature (Product Code\nQJP, 21 CFR 870.1250)\nCatheter, Percutaneous (Product Code DQY, 21 CFR\n870.1250)\nLegally Marketed Predicate Device: Base Campâ Sheath System (K191717, Route 92 Medical)",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe 8F Modified Sheath System is comprised of a Sheath, a Dilator, a Navigating Catheter, and an RHV\n(rotating hemostasis valve). The Sheath is a single-lumen, variable stiffness catheter with a radiopaque\nmarker on the distal end. The inner lumen of the catheter is compatible with 8F or smaller catheters. The\nDilator may be placed within the Sheath to facilitate percutaneous introduction of the Sheath into a\nfemoral artery. The Dilator has a radiopaque marker at the distal tip. The Navigating Catheter is a single-\nlumen, variable stiffness catheter with a radiopaque marker at the distal tip. The Navigating Catheter is\ncompatible with the Sheath and has a shaped distal end to facilitate placement. All of the catheters are\ncoated with hydrophilic coating.\nIndications for Use\nThe 8F Modified Sheath System is indicated for the introduction of interventional devices into the\nperipheral and neuro vasculature.\nComparison to Predicate Device\nThe intended use, method of action, design, and materials of the 8F Modified Sheath System are\nsubstantially equivalent to the K191717 predicate device as shown in the following table.\nAttribute Base Camp Sheath System, 8F Modified Sheath System,\nK191717 (Predicate Device) K240529 (Subject Device)\nRegulatory Catheter, Percutaneous, 21 CFR 870.1250 Catheter, Percutaneous,\nClassification Neurovasculature, 21 CFR\n870.1250\n1\n\n| Attribute |  | Base Camp Sheath System, |  |  | 8F Modified Sheath System, |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | K191717 (Predicate Device) |  |  | K240529 (Subject Device) |  |\n| Regulatory\nClassification | Catheter, Percutaneous, 21 CFR 870.1250 |  |  | Catheter, Percutaneous,\nNeurovasculature, 21 CFR\n870.1250 |  |  |\n\nAttribute Base Camp Sheath System, 8F Modified Sheath System,\nK191717 (Predicate Device) K240529 (Subject Device)\nCatheter, Percutaneous, 21\nCFR 870.1250\nProduct Code DQY, Catheter, Percutaneous QJP, Catheter, Percutaneous,\nNeurovasculature\nDQY, Catheter, Percutaneous\nIndications for The Route 92 Medical Sheath is indicated for The 8F Modified Sheath\nUse the introduction of interventional devices into System is indicated for the\nthe peripheral and neuro vasculature. introduction of interventional\ndevices into the peripheral and\nneuro vasculature.\nDevice A single-lumen flexible, variable stiffness Same as predicate device\nDescription catheter with a hydrophilically-coated, shaft and\na radiopaque marker band on the distal end.\nUser Physicians trained in endovascular techniques Same as predicate device\nAnatomical Sites Peripheral and neuro vasculature Same as predicate device\nMethod of Action Inserted at a vascular access point to provide Same as predicate device\naccess to the target site and once in place,\nprovides a reinforcing conduit for other\nintravascular devices. Includes component(s) to\nfacilitate percutaneous introduction and\nintravascular tracking of the device.\nLubricious Hydrophilic coating Same as predicate device\nCoating\nHow Supplied Sterile, single-use Same as predicate device\nPackaging Tyvek pouch, packaging card, and SBS carton Same as predicate device\nSterilization Ethylene oxide (EtO) Same as predicate device\nShelf-Life 8 months 6 months\nAccessories Dilator, Navigating Catheter, and Rotating Same as predicate device\nIncluded Hemostasis Valve\nDimensions\nSheath\nWorking 90 cm 90 cm and 80 cm\nLength(s)\nOverall Length 96 cm 96 cm and 86 cm\nCoating Length 8 cm Same as predicate device\nInner Diameter 0.106” Same as predicate device\nOuter Diameter 0.122” Same as predicate device\n2\n\n| Attribute |  | Base Camp Sheath System, |  |  | 8F Modified Sheath System, |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | K191717 (Predicate Device) |  |  | K240529 (Subject Device) |  |\n|  |  |  |  | Catheter, Percutaneous, 21\nCFR 870.1250 |  |  |\n| Product Code | DQY, Catheter, Percutaneous |  |  | QJP, Catheter, Percutaneous,\nNeurovasculature\nDQY, Catheter, Percutaneous |  |  |\n| Indications for\nUse | The Route 92 Medical Sheath is indicated for\nthe introduction of interventional devices into\nthe peripheral and neuro vasculature. |  |  | The 8F Modified Sheath\nSystem is indicated for the\nintroduction of interventional\ndevices into the peripheral and\nneuro vasculature. |  |  |\n| Device\nDescription | A single-lumen flexible, variable stiffness\ncatheter with a hydrophilically-coated, shaft and\na radiopaque marker band on the distal end. |  |  | Same as predicate device |  |  |\n| User | Physicians trained in endovascular techniques |  |  | Same as predicate device |  |  |\n| Anatomical Sites | Peripheral and neuro vasculature |  |  | Same as predicate device |  |  |\n| Method of Action | Inserted at a vascular access point to provide\naccess to the target site and once in place,\nprovides a reinforcing conduit for other\nintravascular devices. Includes component(s) to\nfacilitate percutaneous introduction and\nintravascular tracking of the device. |  |  | Same as predicate device |  |  |\n| Lubricious\nCoating | Hydrophilic coating |  |  | Same as predicate device |  |  |\n| How Supplied | Sterile, single-use |  |  | Same as predicate device |  |  |\n| Packaging | Tyvek pouch, packaging card, and SBS carton |  |  | Same as predicate device |  |  |\n| Sterilization | Ethylene oxide (EtO) |  |  | Same as predicate device |  |  |\n| Shelf-Life | 8 months |  |  | 6 months |  |  |\n| Accessories\nIncluded | Dilator, Navigating Catheter, and Rotating\nHemostasis Valve |  |  | Same as predicate device |  |  |\n| Dimensions |  |  |  |  |  |  |\n| Sheath |  |  |  |  |  |  |\n| Working\nLength(s) | 90 cm |  |  | 90 cm and 80 cm |  |  |\n| Overall Length | 96 cm |  |  | 96 cm and 86 cm |  |  |\n| Coating Length | 8 cm |  |  | Same as predicate device |  |  |\n| Inner Diameter | 0.106” |  |  | Same as predicate device |  |  |\n| Outer Diameter | 0.122” |  |  | Same as predicate device |  |  |\n\nAttribute Base Camp Sheath System, 8F Modified Sheath System,\nK191717 (Predicate Device) K240529 (Subject Device)\nTip Straight Straight\nConfiguration/\nShape\nMaterials Polymers and metals commonly used in the Same as predicate device\nmanufacture of medical devices\nMarker Band Yes Yes\nDilator\nWorking 103 cm Same as predicate device\nLength(s)\nOverall Length 106 cm Same as predicate device\nCoating Length 15 cm Same as predicate device\nInner Diameter 0.040” Same as predicate device\n(Distal)\nInner Diameter 0.044” Same as predicate device\n(Proximal)\nOuter Diameter 0.050” Same as predicate device\n(Distal)\nOuter Diameter 0.102” Same as predicate device\n(Proximal)\nTip Straight Same as predicate device\nConfiguration/\nShape\nMaterials Polymers and metals commonly used in the Same as predicate device\nmanufacture of medical devices\nMarker Band Yes Same as predicate device\nNavigating Catheter\nWorking 113 cm Same as predicate device\nLength(s)\nOverall Length 116 cm Same as predicate device\nCoating Length 40 cm Same as predicate device\nInner Diameter 0.040” Same as predicate device\nOuter Diameter 0.070” Same as predicate device\n(Distal)\nOuter Diameter 0.104” Same as predicate device\n(Proximal)\n3\n\n| Attribute |  | Base Camp Sheath System, |  |  | 8F Modified Sheath System, |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | K191717 (Predicate Device) |  |  | K240529 (Subject Device) |  |\n| Tip\nConfiguration/\nShape | Straight |  |  | Straight |  |  |\n| Materials | Polymers and metals commonly used in the\nmanufacture of medical devices |  |  | Same as predicate device |  |  |\n| Marker Band | Yes |  |  | Yes |  |  |\n| Dilator |  |  |  |  |  |  |\n| Working\nLength(s) | 103 cm |  |  | Same as predicate device |  |  |\n| Overall Length | 106 cm |  |  | Same as predicate device |  |  |\n| Coating Length | 15 cm |  |  | Same as predicate device |  |  |\n| Inner Diameter\n(Distal) | 0.040” |  |  | Same as predicate device |  |  |\n| Inner Diameter\n(Proximal) | 0.044” |  |  | Same as predicate device |  |  |\n| Outer Diameter\n(Distal) | 0.050” |  |  | Same as predicate device |  |  |\n| Outer Diameter\n(Proximal) | 0.102” |  |  | Same as predicate device |  |  |\n| Tip\nConfiguration/\nShape | Straight |  |  | Same as predicate device |  |  |\n| Materials | Polymers and metals commonly used in the\nmanufacture of medical devices |  |  | Same as predicate device |  |  |\n| Marker Band | Yes |  |  | Same as predicate device |  |  |\n| Navigating Catheter |  |  |  |  |  |  |\n| Working\nLength(s) | 113 cm |  |  | Same as predicate device |  |  |\n| Overall Length | 116 cm |  |  | Same as predicate device |  |  |\n| Coating Length | 40 cm |  |  | Same as predicate device |  |  |\n| Inner Diameter | 0.040” |  |  | Same as predicate device |  |  |\n| Outer Diameter\n(Distal) | 0.070” |  |  | Same as predicate device |  |  |\n| Outer Diameter\n(Proximal) | 0.104” |  |  | Same as predicate device |  |  |\n\nAttribute Base Camp Sheath System, 8F Modified Sheath System,\nK191717 (Predicate Device) K240529 (Subject Device)\nTip Angled Same as predicate device\nConfiguration/\nShape\nMaterials Polymers and metals commonly used in the Same as predicate device\nmanufacture of medical devices\nMarker Band Yes Same as predicate device\nNon-Clinical Testing\nBiocompatibility Testing\nThe 8F Modified Sheath System is constructed using materials that are commonly used in the medical\ndevice industry. All patient contacting components have been evaluated for biocompatibility in\naccordance with ISO 10993-1 Biological Evaluation of Medical Devices Part 1: Evaluation and Testing.\nThe Dilator, Navigating Catheter, and Rotating Hemostasis Valve are identical in materials and\nmanufacturing to those previously cleared in K191717.\nThe 8F Modified Sheath is classified per ISO 10993-1 as externally communicating with limited\ncirculating blood contact (<24 hours). A summary of the biocompatibility testing conducted on the 8F\nModified Sheath is provided below.\nTest Results Conclusions\nSensitization – ISO The test article extracts showed no evidence Test article did not elicit a\nGuinea Pig Maximization of causing delayed dermal contact sensitization response.\nSensitization Test sensitization in the guinea pig. The test\n(Sodium Chloride USP article was not considered a sensitizer in the\nSolution and Sesame Oil) test.\nThe test article met the requirements of the\nIrritation – ISO Requirements of the ISO\ntest since the difference between each test\nIntracutaneous Reactivity intracutaneous reactivity\n(Sodium Chloride USP article extract overall mean score and test have been met for the\ncorresponding control extract overall mean\nSolution and Sesame Oil) test article.\nscore were not greater than 1.0 for sodium\nchloride and sesame oil test article extracts.\nAcute Systemic Toxicity There was no mortality or evidence of Requirements of the ISO\n– ISO Acute Systemic systemic toxicity from the injected extracts. acute systemic injection\nInjection (Sodium All animals treated were clinically normal test have been met for the\nChloride USP Solution throughout the study as compared to control test article.\nand Sesame Oil) mice.\nMaterial Mediated No single animal showed a temperature rise The test article met the\nPyrogenicity of 0.5ºC or more above its baseline requirements for the\ntemperature. The total rise of rabbits’ absence of pyrogens.\ntemperatures during the 3-hour observation\nperiod was within acceptable USP\nrequirements.\n4\n\n| Attribute |  | Base Camp Sheath System, |  |  | 8F Modified Sheath System, |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | K191717 (Predicate Device) |  |  | K240529 (Subject Device) |  |\n| Tip\nConfiguration/\nShape | Angled |  |  | Same as predicate device |  |  |\n| Materials | Polymers and metals commonly used in the\nmanufacture of medical devices |  |  | Same as predicate device |  |  |\n| Marker Band | Yes |  |  | Same as predicate device |  |  |\n\n|  | Test |  |  | Results |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Sensitization – ISO\nGuinea Pig Maximization\nSensitization Test\n(Sodium Chloride USP\nSolution and Sesame Oil) |  |  | The test article extracts showed no evidence\nof causing delayed dermal contact\nsensitization in the guinea pig. The test\narticle was not considered a sensitizer in the\ntest. |  |  | Test article did not elicit a\nsensitization response. |  |  |\n| Irritation – ISO\nIntracutaneous Reactivity\n(Sodium Chloride USP\nSolution and Sesame Oil) |  |  | The test article met the requirements of the\ntest since the difference between each test\narticle extract overall mean score and\ncorresponding control extract overall mean\nscore were not greater than 1.0 for sodium\nchloride and sesame oil test article extracts. |  |  | Requirements of the ISO\nintracutaneous reactivity\ntest have been met for the\ntest article. |  |  |\n| Acute Systemic Toxicity\n– ISO Acute Systemic\nInjection (Sodium\nChloride USP Solution\nand Sesame Oil) |  |  | There was no mortality or evidence of\nsystemic toxicity from the injected extracts.\nAll animals treated were clinically normal\nthroughout the study as compared to control\nmice. |  |  | Requirements of the ISO\nacute systemic injection\ntest have been met for the\ntest article. |  |  |\n| Material Mediated\nPyrogenicity |  |  | No single animal showed a temperature rise\nof 0.5ºC or more above its baseline\ntemperature. The total rise of rabbits’\ntemperatures during the 3-hour observation\nperiod was within acceptable USP\nrequirements. |  |  | The test article met the\nrequirements for the\nabsence of pyrogens. |  |  |\n\nTest Results Conclusions\nCytotoxicity – ISO MEM No cytotoxicity or cell lysis was noted in any The test article is non-\nElution of the test wells. The test article extract met cytotoxic.\nthe requirements of the test as the grade was\nless than 2.\nHemocompatibility – The test articles (via the direct contact The test article is\nASTM Hemolysis method and indirect contact method) were considered non-hemolytic.\nboth rated non-hemolytic.\nHemocompatibility - The test article average clotting time was not The test article met the\nThrombogenicity: ASTM lower and was not statistically significant requirements of the test.\nPartial Thromboplastin when compared to the negative control.\nTime Assay\nThe test article average clotting time was not\nlower and was not statistically significant\nwhen compared to the vehicle control.\nHemocompatibility - The SC5b-9 concentration of the test article The test article is a non-\nComplement Activation was not statistically higher than the activated activator of the\nAssay normal human serum, the negative control, complement system.\nor the comparator test article.\nHemocompatibility - The test article average platelet count was The test article met the\nThrombogenicity: ASTM similar to the comparator test article, 80 to requirements of the test.\nPlatelet/Leukocyte Count 120% of the vehicle control, and at least 30%\nabove the positive control.\nHemocompatibility - 40x magnification images taken of the The test article does not\nThrombogenicity: subject device and predicate device show have any features that\nComparative Surface comparable surface morphologies. would increase\nAssessment thrombogenicity risk.\nPerformance Testing\nThe successful completion of the performance testing listed in the following table demonstrates that the\n8F Medical Modified Sheath System is suitable for its intended use.\nTest Test Method Results\nDimensional Device dimensions were measured to PASS\nVerification confirm conformance to the\nThe pre-determined acceptance criteria\nspecifications.\nwere met.\nLuer Integrity Tested per ISO 80369-7:2016. PASS\nThe pre-determined acceptance criteria\nwere met.\n5\n\n|  | Test |  |  | Results |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity – ISO MEM\nElution |  |  | No cytotoxicity or cell lysis was noted in any\nof the test wells. The test article extract met\nthe requirements of the test as the grade was\nless than 2. |  |  | The test article is non-\ncytotoxic. |  |  |\n| Hemocompatibility –\nASTM Hemolysis |  |  | The test articles (via the direct contact\nmethod and indirect contact method) were\nboth rated non-hemolytic. |  |  | The test article is\nconsidered non-hemolytic. |  |  |\n| Hemocompatibility -\nThrombogenicity: ASTM\nPartial Thromboplastin\nTime Assay |  |  | The test article average clotting time was not\nlower and was not statistically significant\nwhen compared to the negative control.\nThe test article average clotting time was not\nlower and was not statistically significant\nwhen compared to the vehicle control. |  |  | The test article met the\nrequirements of the test. |  |  |\n| Hemocompatibility -\nComplement Activation\nAssay |  |  | The SC5b-9 concentration of the test article\nwas not statistically higher than the activated\nnormal human serum, the negative control,\nor the comparator test article. |  |  | The test article is a non-\nactivator of the\ncomplement system. |  |  |\n| Hemocompatibility -\nThrombogenicity: ASTM\nPlatelet/Leukocyte Count |  |  | The test article average platelet count was\nsimilar to the comparator test article, 80 to\n120% of the vehicle control, and at least 30%\nabove the positive control. |  |  | The test article met the\nrequirements of the test. |  |  |\n| Hemocompatibility -\nThrombogenicity:\nComparative Surface\nAssessment |  |  | 40x magnification images taken of the\nsubject device and predicate device show\ncomparable surface morphologies. |  |  | The test article does not\nhave any features that\nwould increase\nthrombogenicity risk. |  |  |\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n|  |  |  |\n| Dimensional\nVerification | Device dimensions were measured to\nconfirm conformance to the\nspecifications. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Luer Integrity | Tested per ISO 80369-7:2016. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n\nTest Test Method Results\nTensile Strength The tensile strength of the catheter PASS\nsections and bonds was tested. The pre-determined acceptance criteria\nwere met.\nKink Resistance Test specimen segments were formed PASS\ninto a defined bend diameter to evaluate\nThe pre-determined acceptance criteria\nkink resistance.\nwere met.\nTorsion The test specimens were rotated to PASS\nResistance evaluate integrity after rotation.\nThe pre-determined acceptance criteria\nwere met.\nTip Flexibility Test specimens were tested for tip PASS\nflexibility. The pre-determined acceptance criteria\nwere met.\nAir Leakage Tested per ISO 10555-1:2013 Annex D. PASS\nThe pre-determined acceptance criteria\nwere met.\nLiquid Leakage Tested per ISO 10555-1:2013 Annex C. PASS\nThe pre-determined acceptance criteria\nwere met.\nHydrophilic The integrity of the hydrophilic coating PASS\nCoating Integrity was evaluated after multiple insertion The pre-determined acceptance criteria\nand withdrawal cycles in a vascular\nwere met.\nmodel.\nSimulated Use Deliverability and compatibility with PASS\nTesting accessory devices were evaluated in a The pre-determined acceptance criteria\nvascular model.\nwere met.\nStatic Burst Tested per ISO 10555-1:2013 Annex F. PASS\nPressure Testing\nThe pre-determined acceptance criteria\nwere met.\nParticulate The size and quantity of particulate PASS\nTesting matter generated during simulated use The pre-determined acceptance criteria\ntesting were determined. were met.\nDelivery/Retrieval The forces to deliver and retrieve the PASS\nForce Testing subject device in an anatomical model\nwere measured.\nClinical Data and Animal Testing\n6\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n|  |  |  |\n| Tensile Strength | The tensile strength of the catheter\nsections and bonds was tested. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Kink Resistance | Test specimen segments were formed\ninto a defined bend diameter to evaluate\nkink resistance. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Torsion\nResistance | The test specimens were rotated to\nevaluate integrity after rotation. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Tip Flexibility | Test specimens were tested for tip\nflexibility. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Air Leakage | Tested per ISO 10555-1:2013 Annex D. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Liquid Leakage | Tested per ISO 10555-1:2013 Annex C. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Hydrophilic\nCoating Integrity | The integrity of the hydrophilic coating\nwas evaluated after multiple insertion\nand withdrawal cycles in a vascular\nmodel. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Simulated Use\nTesting | Deliverability and compatibility with\naccessory devices were evaluated in a\nvascular model. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Static Burst\nPressure Testing | Tested per ISO 10555-1:2013 Annex F. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Particulate\nTesting | The size and quantity of particulate\nmatter generated during simulated use\ntesting were determined. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Delivery/Retrieval\nForce Testing | The forces to deliver and retrieve the\nsubject device in an anatomical model\nwere measured. | PASS |",
    "also_known_as": [
      "K191717"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK240529\nDevice Name\n8F Modified Sheath System\nIndications for Use (Describe)\nThe 8F Modified Sheath System is indicated for the introduction of interventional devices into the peripheral and neuro\nvasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK240529 510(k) Summary\nSponsor: Route 92 Medical, Inc.\n155 Bovet Road, Suite 100\nSan Mateo, CA 94402\nContact: Kirsten Valley\n650-581-1179\nDate Prepared: September 30, 2024\nDevice Name: 8F Modified Sheath System\nCommon Name: Percutaneous Catheter\nClassification Name: Catheter, Percutaneous, Neurovasculature (Product Code\nQJP, 21 CFR 870.1250)\nCatheter, Percutaneous (Product Code DQY, 21 CFR\n870.1250)\nLegally Marketed Predicate Device: Base Campâ Sheath System (K191717, Route 92 Medical)",
    "Device Description": "Device Description\nThe 8F Modified Sheath System is comprised of a Sheath, a Dilator, a Navigating Catheter, and an RHV\n(rotating hemostasis valve). The Sheath is a single-lumen, variable stiffness catheter with a radiopaque\nmarker on the distal end. The inner lumen of the catheter is compatible with 8F or smaller catheters. The\nDilator may be placed within the Sheath to facilitate percutaneous introduction of the Sheath into a\nfemoral artery. The Dilator has a radiopaque marker at the distal tip. The Navigating Catheter is a single-\nlumen, variable stiffness catheter with a radiopaque marker at the distal tip. The Navigating Catheter is\ncompatible with the Sheath and has a shaped distal end to facilitate placement. All of the catheters are\ncoated with hydrophilic coating.\nIndications for Use\nThe 8F Modified Sheath System is indicated for the introduction of interventional devices into the\nperipheral and neuro vasculature.\nComparison to Predicate Device\nThe intended use, method of action, design, and materials of the 8F Modified Sheath System are\nsubstantially equivalent to the K191717 predicate device as shown in the following table.\nAttribute Base Camp Sheath System, 8F Modified Sheath System,\nK191717 (Predicate Device) K240529 (Subject Device)\nRegulatory Catheter, Percutaneous, 21 CFR 870.1250 Catheter, Percutaneous,\nClassification Neurovasculature, 21 CFR\n870.1250\n1\n\n| Attribute |  | Base Camp Sheath System, |  |  | 8F Modified Sheath System, |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | K191717 (Predicate Device) |  |  | K240529 (Subject Device) |  |\n| Regulatory\nClassification | Catheter, Percutaneous, 21 CFR 870.1250 |  |  | Catheter, Percutaneous,\nNeurovasculature, 21 CFR\n870.1250 |  |  |\n\nAttribute Base Camp Sheath System, 8F Modified Sheath System,\nK191717 (Predicate Device) K240529 (Subject Device)\nCatheter, Percutaneous, 21\nCFR 870.1250\nProduct Code DQY, Catheter, Percutaneous QJP, Catheter, Percutaneous,\nNeurovasculature\nDQY, Catheter, Percutaneous\nIndications for The Route 92 Medical Sheath is indicated for The 8F Modified Sheath\nUse the introduction of interventional devices into System is indicated for the\nthe peripheral and neuro vasculature. introduction of interventional\ndevices into the peripheral and\nneuro vasculature.\nDevice A single-lumen flexible, variable stiffness Same as predicate device\nDescription catheter with a hydrophilically-coated, shaft and\na radiopaque marker band on the distal end.\nUser Physicians trained in endovascular techniques Same as predicate device\nAnatomical Sites Peripheral and neuro vasculature Same as predicate device\nMethod of Action Inserted at a vascular access point to provide Same as predicate device\naccess to the target site and once in place,\nprovides a reinforcing conduit for other\nintravascular devices. Includes component(s) to\nfacilitate percutaneous introduction and\nintravascular tracking of the device.\nLubricious Hydrophilic coating Same as predicate device\nCoating\nHow Supplied Sterile, single-use Same as predicate device\nPackaging Tyvek pouch, packaging card, and SBS carton Same as predicate device\nSterilization Ethylene oxide (EtO) Same as predicate device\nShelf-Life 8 months 6 months\nAccessories Dilator, Navigating Catheter, and Rotating Same as predicate device\nIncluded Hemostasis Valve\nDimensions\nSheath\nWorking 90 cm 90 cm and 80 cm\nLength(s)\nOverall Length 96 cm 96 cm and 86 cm\nCoating Length 8 cm Same as predicate device\nInner Diameter 0.106” Same as predicate device\nOuter Diameter 0.122” Same as predicate device\n2\n\n| Attribute |  | Base Camp Sheath System, |  |  | 8F Modified Sheath System, |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | K191717 (Predicate Device) |  |  | K240529 (Subject Device) |  |\n|  |  |  |  | Catheter, Percutaneous, 21\nCFR 870.1250 |  |  |\n| Product Code | DQY, Catheter, Percutaneous |  |  | QJP, Catheter, Percutaneous,\nNeurovasculature\nDQY, Catheter, Percutaneous |  |  |\n| Indications for\nUse | The Route 92 Medical Sheath is indicated for\nthe introduction of interventional devices into\nthe peripheral and neuro vasculature. |  |  | The 8F Modified Sheath\nSystem is indicated for the\nintroduction of interventional\ndevices into the peripheral and\nneuro vasculature. |  |  |\n| Device\nDescription | A single-lumen flexible, variable stiffness\ncatheter with a hydrophilically-coated, shaft and\na radiopaque marker band on the distal end. |  |  | Same as predicate device |  |  |\n| User | Physicians trained in endovascular techniques |  |  | Same as predicate device |  |  |\n| Anatomical Sites | Peripheral and neuro vasculature |  |  | Same as predicate device |  |  |\n| Method of Action | Inserted at a vascular access point to provide\naccess to the target site and once in place,\nprovides a reinforcing conduit for other\nintravascular devices. Includes component(s) to\nfacilitate percutaneous introduction and\nintravascular tracking of the device. |  |  | Same as predicate device |  |  |\n| Lubricious\nCoating | Hydrophilic coating |  |  | Same as predicate device |  |  |\n| How Supplied | Sterile, single-use |  |  | Same as predicate device |  |  |\n| Packaging | Tyvek pouch, packaging card, and SBS carton |  |  | Same as predicate device |  |  |\n| Sterilization | Ethylene oxide (EtO) |  |  | Same as predicate device |  |  |\n| Shelf-Life | 8 months |  |  | 6 months |  |  |\n| Accessories\nIncluded | Dilator, Navigating Catheter, and Rotating\nHemostasis Valve |  |  | Same as predicate device |  |  |\n| Dimensions |  |  |  |  |  |  |\n| Sheath |  |  |  |  |  |  |\n| Working\nLength(s) | 90 cm |  |  | 90 cm and 80 cm |  |  |\n| Overall Length | 96 cm |  |  | 96 cm and 86 cm |  |  |\n| Coating Length | 8 cm |  |  | Same as predicate device |  |  |\n| Inner Diameter | 0.106” |  |  | Same as predicate device |  |  |\n| Outer Diameter | 0.122” |  |  | Same as predicate device |  |  |\n\nAttribute Base Camp Sheath System, 8F Modified Sheath System,\nK191717 (Predicate Device) K240529 (Subject Device)\nTip Straight Straight\nConfiguration/\nShape\nMaterials Polymers and metals commonly used in the Same as predicate device\nmanufacture of medical devices\nMarker Band Yes Yes\nDilator\nWorking 103 cm Same as predicate device\nLength(s)\nOverall Length 106 cm Same as predicate device\nCoating Length 15 cm Same as predicate device\nInner Diameter 0.040” Same as predicate device\n(Distal)\nInner Diameter 0.044” Same as predicate device\n(Proximal)\nOuter Diameter 0.050” Same as predicate device\n(Distal)\nOuter Diameter 0.102” Same as predicate device\n(Proximal)\nTip Straight Same as predicate device\nConfiguration/\nShape\nMaterials Polymers and metals commonly used in the Same as predicate device\nmanufacture of medical devices\nMarker Band Yes Same as predicate device\nNavigating Catheter\nWorking 113 cm Same as predicate device\nLength(s)\nOverall Length 116 cm Same as predicate device\nCoating Length 40 cm Same as predicate device\nInner Diameter 0.040” Same as predicate device\nOuter Diameter 0.070” Same as predicate device\n(Distal)\nOuter Diameter 0.104” Same as predicate device\n(Proximal)\n3\n\n| Attribute |  | Base Camp Sheath System, |  |  | 8F Modified Sheath System, |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | K191717 (Predicate Device) |  |  | K240529 (Subject Device) |  |\n| Tip\nConfiguration/\nShape | Straight |  |  | Straight |  |  |\n| Materials | Polymers and metals commonly used in the\nmanufacture of medical devices |  |  | Same as predicate device |  |  |\n| Marker Band | Yes |  |  | Yes |  |  |\n| Dilator |  |  |  |  |  |  |\n| Working\nLength(s) | 103 cm |  |  | Same as predicate device |  |  |\n| Overall Length | 106 cm |  |  | Same as predicate device |  |  |\n| Coating Length | 15 cm |  |  | Same as predicate device |  |  |\n| Inner Diameter\n(Distal) | 0.040” |  |  | Same as predicate device |  |  |\n| Inner Diameter\n(Proximal) | 0.044” |  |  | Same as predicate device |  |  |\n| Outer Diameter\n(Distal) | 0.050” |  |  | Same as predicate device |  |  |\n| Outer Diameter\n(Proximal) | 0.102” |  |  | Same as predicate device |  |  |\n| Tip\nConfiguration/\nShape | Straight |  |  | Same as predicate device |  |  |\n| Materials | Polymers and metals commonly used in the\nmanufacture of medical devices |  |  | Same as predicate device |  |  |\n| Marker Band | Yes |  |  | Same as predicate device |  |  |\n| Navigating Catheter |  |  |  |  |  |  |\n| Working\nLength(s) | 113 cm |  |  | Same as predicate device |  |  |\n| Overall Length | 116 cm |  |  | Same as predicate device |  |  |\n| Coating Length | 40 cm |  |  | Same as predicate device |  |  |\n| Inner Diameter | 0.040” |  |  | Same as predicate device |  |  |\n| Outer Diameter\n(Distal) | 0.070” |  |  | Same as predicate device |  |  |\n| Outer Diameter\n(Proximal) | 0.104” |  |  | Same as predicate device |  |  |\n\nAttribute Base Camp Sheath System, 8F Modified Sheath System,\nK191717 (Predicate Device) K240529 (Subject Device)\nTip Angled Same as predicate device\nConfiguration/\nShape\nMaterials Polymers and metals commonly used in the Same as predicate device\nmanufacture of medical devices\nMarker Band Yes Same as predicate device\nNon-Clinical Testing\nBiocompatibility Testing\nThe 8F Modified Sheath System is constructed using materials that are commonly used in the medical\ndevice industry. All patient contacting components have been evaluated for biocompatibility in\naccordance with ISO 10993-1 Biological Evaluation of Medical Devices Part 1: Evaluation and Testing.\nThe Dilator, Navigating Catheter, and Rotating Hemostasis Valve are identical in materials and\nmanufacturing to those previously cleared in K191717.\nThe 8F Modified Sheath is classified per ISO 10993-1 as externally communicating with limited\ncirculating blood contact (<24 hours). A summary of the biocompatibility testing conducted on the 8F\nModified Sheath is provided below.\nTest Results Conclusions\nSensitization – ISO The test article extracts showed no evidence Test article did not elicit a\nGuinea Pig Maximization of causing delayed dermal contact sensitization response.\nSensitization Test sensitization in the guinea pig. The test\n(Sodium Chloride USP article was not considered a sensitizer in the\nSolution and Sesame Oil) test.\nThe test article met the requirements of the\nIrritation – ISO Requirements of the ISO\ntest since the difference between each test\nIntracutaneous Reactivity intracutaneous reactivity\n(Sodium Chloride USP article extract overall mean score and test have been met for the\ncorresponding control extract overall mean\nSolution and Sesame Oil) test article.\nscore were not greater than 1.0 for sodium\nchloride and sesame oil test article extracts.\nAcute Systemic Toxicity There was no mortality or evidence of Requirements of the ISO\n– ISO Acute Systemic systemic toxicity from the injected extracts. acute systemic injection\nInjection (Sodium All animals treated were clinically normal test have been met for the\nChloride USP Solution throughout the study as compared to control test article.\nand Sesame Oil) mice.\nMaterial Mediated No single animal showed a temperature rise The test article met the\nPyrogenicity of 0.5ºC or more above its baseline requirements for the\ntemperature. The total rise of rabbits’ absence of pyrogens.\ntemperatures during the 3-hour observation\nperiod was within acceptable USP\nrequirements.\n4\n\n| Attribute |  | Base Camp Sheath System, |  |  | 8F Modified Sheath System, |  |\n| --- | --- | --- | --- | --- | --- | --- |\n|  |  | K191717 (Predicate Device) |  |  | K240529 (Subject Device) |  |\n| Tip\nConfiguration/\nShape | Angled |  |  | Same as predicate device |  |  |\n| Materials | Polymers and metals commonly used in the\nmanufacture of medical devices |  |  | Same as predicate device |  |  |\n| Marker Band | Yes |  |  | Same as predicate device |  |  |\n\n|  | Test |  |  | Results |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Sensitization – ISO\nGuinea Pig Maximization\nSensitization Test\n(Sodium Chloride USP\nSolution and Sesame Oil) |  |  | The test article extracts showed no evidence\nof causing delayed dermal contact\nsensitization in the guinea pig. The test\narticle was not considered a sensitizer in the\ntest. |  |  | Test article did not elicit a\nsensitization response. |  |  |\n| Irritation – ISO\nIntracutaneous Reactivity\n(Sodium Chloride USP\nSolution and Sesame Oil) |  |  | The test article met the requirements of the\ntest since the difference between each test\narticle extract overall mean score and\ncorresponding control extract overall mean\nscore were not greater than 1.0 for sodium\nchloride and sesame oil test article extracts. |  |  | Requirements of the ISO\nintracutaneous reactivity\ntest have been met for the\ntest article. |  |  |\n| Acute Systemic Toxicity\n– ISO Acute Systemic\nInjection (Sodium\nChloride USP Solution\nand Sesame Oil) |  |  | There was no mortality or evidence of\nsystemic toxicity from the injected extracts.\nAll animals treated were clinically normal\nthroughout the study as compared to control\nmice. |  |  | Requirements of the ISO\nacute systemic injection\ntest have been met for the\ntest article. |  |  |\n| Material Mediated\nPyrogenicity |  |  | No single animal showed a temperature rise\nof 0.5ºC or more above its baseline\ntemperature. The total rise of rabbits’\ntemperatures during the 3-hour observation\nperiod was within acceptable USP\nrequirements. |  |  | The test article met the\nrequirements for the\nabsence of pyrogens. |  |  |\n\nTest Results Conclusions\nCytotoxicity – ISO MEM No cytotoxicity or cell lysis was noted in any The test article is non-\nElution of the test wells. The test article extract met cytotoxic.\nthe requirements of the test as the grade was\nless than 2.\nHemocompatibility – The test articles (via the direct contact The test article is\nASTM Hemolysis method and indirect contact method) were considered non-hemolytic.\nboth rated non-hemolytic.\nHemocompatibility - The test article average clotting time was not The test article met the\nThrombogenicity: ASTM lower and was not statistically significant requirements of the test.\nPartial Thromboplastin when compared to the negative control.\nTime Assay\nThe test article average clotting time was not\nlower and was not statistically significant\nwhen compared to the vehicle control.\nHemocompatibility - The SC5b-9 concentration of the test article The test article is a non-\nComplement Activation was not statistically higher than the activated activator of the\nAssay normal human serum, the negative control, complement system.\nor the comparator test article.\nHemocompatibility - The test article average platelet count was The test article met the\nThrombogenicity: ASTM similar to the comparator test article, 80 to requirements of the test.\nPlatelet/Leukocyte Count 120% of the vehicle control, and at least 30%\nabove the positive control.\nHemocompatibility - 40x magnification images taken of the The test article does not\nThrombogenicity: subject device and predicate device show have any features that\nComparative Surface comparable surface morphologies. would increase\nAssessment thrombogenicity risk.\nPerformance Testing\nThe successful completion of the performance testing listed in the following table demonstrates that the\n8F Medical Modified Sheath System is suitable for its intended use.\nTest Test Method Results\nDimensional Device dimensions were measured to PASS\nVerification confirm conformance to the\nThe pre-determined acceptance criteria\nspecifications.\nwere met.\nLuer Integrity Tested per ISO 80369-7:2016. PASS\nThe pre-determined acceptance criteria\nwere met.\n5\n\n|  | Test |  |  | Results |  |  | Conclusions |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Cytotoxicity – ISO MEM\nElution |  |  | No cytotoxicity or cell lysis was noted in any\nof the test wells. The test article extract met\nthe requirements of the test as the grade was\nless than 2. |  |  | The test article is non-\ncytotoxic. |  |  |\n| Hemocompatibility –\nASTM Hemolysis |  |  | The test articles (via the direct contact\nmethod and indirect contact method) were\nboth rated non-hemolytic. |  |  | The test article is\nconsidered non-hemolytic. |  |  |\n| Hemocompatibility -\nThrombogenicity: ASTM\nPartial Thromboplastin\nTime Assay |  |  | The test article average clotting time was not\nlower and was not statistically significant\nwhen compared to the negative control.\nThe test article average clotting time was not\nlower and was not statistically significant\nwhen compared to the vehicle control. |  |  | The test article met the\nrequirements of the test. |  |  |\n| Hemocompatibility -\nComplement Activation\nAssay |  |  | The SC5b-9 concentration of the test article\nwas not statistically higher than the activated\nnormal human serum, the negative control,\nor the comparator test article. |  |  | The test article is a non-\nactivator of the\ncomplement system. |  |  |\n| Hemocompatibility -\nThrombogenicity: ASTM\nPlatelet/Leukocyte Count |  |  | The test article average platelet count was\nsimilar to the comparator test article, 80 to\n120% of the vehicle control, and at least 30%\nabove the positive control. |  |  | The test article met the\nrequirements of the test. |  |  |\n| Hemocompatibility -\nThrombogenicity:\nComparative Surface\nAssessment |  |  | 40x magnification images taken of the\nsubject device and predicate device show\ncomparable surface morphologies. |  |  | The test article does not\nhave any features that\nwould increase\nthrombogenicity risk. |  |  |\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n|  |  |  |\n| Dimensional\nVerification | Device dimensions were measured to\nconfirm conformance to the\nspecifications. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Luer Integrity | Tested per ISO 80369-7:2016. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n\nTest Test Method Results\nTensile Strength The tensile strength of the catheter PASS\nsections and bonds was tested. The pre-determined acceptance criteria\nwere met.\nKink Resistance Test specimen segments were formed PASS\ninto a defined bend diameter to evaluate\nThe pre-determined acceptance criteria\nkink resistance.\nwere met.\nTorsion The test specimens were rotated to PASS\nResistance evaluate integrity after rotation.\nThe pre-determined acceptance criteria\nwere met.\nTip Flexibility Test specimens were tested for tip PASS\nflexibility. The pre-determined acceptance criteria\nwere met.\nAir Leakage Tested per ISO 10555-1:2013 Annex D. PASS\nThe pre-determined acceptance criteria\nwere met.\nLiquid Leakage Tested per ISO 10555-1:2013 Annex C. PASS\nThe pre-determined acceptance criteria\nwere met.\nHydrophilic The integrity of the hydrophilic coating PASS\nCoating Integrity was evaluated after multiple insertion The pre-determined acceptance criteria\nand withdrawal cycles in a vascular\nwere met.\nmodel.\nSimulated Use Deliverability and compatibility with PASS\nTesting accessory devices were evaluated in a The pre-determined acceptance criteria\nvascular model.\nwere met.\nStatic Burst Tested per ISO 10555-1:2013 Annex F. PASS\nPressure Testing\nThe pre-determined acceptance criteria\nwere met.\nParticulate The size and quantity of particulate PASS\nTesting matter generated during simulated use The pre-determined acceptance criteria\ntesting were determined. were met.\nDelivery/Retrieval The forces to deliver and retrieve the PASS\nForce Testing subject device in an anatomical model\nwere measured.\nClinical Data and Animal Testing\n6\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n|  |  |  |\n| Tensile Strength | The tensile strength of the catheter\nsections and bonds was tested. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Kink Resistance | Test specimen segments were formed\ninto a defined bend diameter to evaluate\nkink resistance. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Torsion\nResistance | The test specimens were rotated to\nevaluate integrity after rotation. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Tip Flexibility | Test specimens were tested for tip\nflexibility. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Air Leakage | Tested per ISO 10555-1:2013 Annex D. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Liquid Leakage | Tested per ISO 10555-1:2013 Annex C. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Hydrophilic\nCoating Integrity | The integrity of the hydrophilic coating\nwas evaluated after multiple insertion\nand withdrawal cycles in a vascular\nmodel. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Simulated Use\nTesting | Deliverability and compatibility with\naccessory devices were evaluated in a\nvascular model. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Static Burst\nPressure Testing | Tested per ISO 10555-1:2013 Annex F. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Particulate\nTesting | The size and quantity of particulate\nmatter generated during simulated use\ntesting were determined. | PASS\nThe pre-determined acceptance criteria\nwere met. |\n| Delivery/Retrieval\nForce Testing | The forces to deliver and retrieve the\nsubject device in an anatomical model\nwere measured. | PASS |",
    "Substantial Equivalence": "Substantial equivalence was established based on non-clinical bench performance data. Clinical and\nanimal testing data were not deemed necessary.\nSterilization\nThe 8F Modified Sheath System is sterilized using a validated EtO process with a sterility assurance level\nof 1x10-6 validated per the overkill method in accordance with ISO 11135, “Sterilization of Health-Care\nProducts – Ethylene Oxide - Requirements for the Development, Validation, and Routine Control of a\nSterilization Process for Medical Devices”.\nSubstantial Equivalence\nThe 8F Modified Sheath System is substantially equivalent to the predicate Route 92 Medical’s Base\nCamp Sheath System (K191717) in intended use, design, principles of operation, technology, and\nperformance. The successful completion of biocompatibility testing and performance testing demonstrates\nthat the 8F Modified Sheath System is safe and effective for its intended use and substantially equivalent\nto the predicate device.\n7"
  }
}