{
  "source_pdf": "microcatheter--route-92-medical-inc--route-92-medical-088-access--510k.pdf",
  "clearance_number": "K200121",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe Route 92 Medical 088 Access System, 110 cm, is comprised of a Support Catheter and a Delivery\nCatheter. The distal portion of the Support Catheter is a single-lumen, variable stiffness catheter. Like the",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK200121\nDevice Name\nRoute 92 Medical 088 Access System\nIndications for Use (Describe)\nThe Route 92 Medical 088 Access System, 110 cm, is indicated for use with compatible guide catheters in facilitating the\ninsertion and guidance of microcatheters into a selected blood vessel in the neurovascular system.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(K) SUMMARY\n510(k) Summary\nSponsor: Route 92 Medical\n1700 S. El Camino Real, Suite 206\nSan Mateo, CA 94022\nPhone: 650-581-1179\nContact: Kathy Tansey\nDate Prepared: January 17, 2019\nDevice Name: Route 92 Medical 088 Access System\nCommon Name: Percutaneous Catheter\nClassification Name: Percutaneous Catheter (Product Code QJP, 21 CFR\n870.1250)\nPrimary Predicate Device: Route 92 Medical Access System, K180201\nSecondary Predicate Device: Imperative Care Inc. EagleRay Long Sheath, K180169",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe Route 92 Medical 088 Access System, 110 cm, is comprised of a Support Catheter and a Delivery\nCatheter. The distal portion of the Support Catheter is a single-lumen, variable stiffness catheter. Like the",
    "also_known_as": [
      "K180201",
      "K180169",
      "K180201",
      "K180169"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK200121\nDevice Name\nRoute 92 Medical 088 Access System\nIndications for Use (Describe)\nThe Route 92 Medical 088 Access System, 110 cm, is indicated for use with compatible guide catheters in facilitating the\ninsertion and guidance of microcatheters into a selected blood vessel in the neurovascular system.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\n510(K) SUMMARY\n510(k) Summary\nSponsor: Route 92 Medical\n1700 S. El Camino Real, Suite 206\nSan Mateo, CA 94022\nPhone: 650-581-1179\nContact: Kathy Tansey\nDate Prepared: January 17, 2019\nDevice Name: Route 92 Medical 088 Access System\nCommon Name: Percutaneous Catheter\nClassification Name: Percutaneous Catheter (Product Code QJP, 21 CFR\n870.1250)\nPrimary Predicate Device: Route 92 Medical Access System, K180201\nSecondary Predicate Device: Imperative Care Inc. EagleRay Long Sheath, K180169",
    "Device Description": "Device Description\nThe Route 92 Medical 088 Access System, 110 cm, is comprised of a Support Catheter and a Delivery\nCatheter. The distal portion of the Support Catheter is a single-lumen, variable stiffness catheter. Like the",
    "Substantial Equivalence": "predicate device, the proximal portion is a stainless-steel control wire. The Delivery Catheter is a hubbed,\nsingle-lumen variable stiffness catheter. Both catheters are hydrophilically coated. The Route 92 Medical\nAccess System, 110 cm, is intended for use with compatible guide catheters in facilitating the insertion\nand guidance of microcatheters into a selected blood vessel in the neurovascular system. The devices are\nprovided sterile and non-pyrogenic and are intended for single use only.\nIndications for Use\nThe Route 92 Medical 088 Access System, 110 cm, is indicated for use with compatible guide catheters\nin facilitating the insertion and guidance of microcatheters into a selected blood vessel in the\nneurovascular system.\nComparison to the Predicate Device\nThe method of action, design, and materials of the Route 92 Medical 088 Access System, 110 cm, are\nequivalent to the Predicate Devices as shown in the following table.\n1\n\nAttribute Primary Predicate Secondary Predicate Subject\nRoute 92 Medical Access Imperative Care Inc.\nRoute 92 Medical 088\nSystem (K180201) EagleRay Long Sheath\nAccess System, 110 cm\n(K180169)\nIndications The Route 92 Medical The EagleRay Long The Route 92 Medical 088\nfor Use Access System is indicated Sheath and EagleRay Access System, 110 cm, is\nfor use with compatible Access Catheter are indicated for use with\nguide catheters in facilitating indicated for the compatible guide catheters\nthe insertion and guidance of introduction of in facilitating the insertion\nmicrocatheters into a interventional devices into and guidance of\nselected blood vessel in the the peripheral, coronary, microcatheters into a\nneurovascular system. and neuro vasculature. selected blood vessel in the\nneurovascular system.\nDevice Sterile, single-use, variable Sterile, single-use, Sterile, single-use, variable\nDescription stiffness, coil-reinforced variable stiffness, wire- stiffness, coil-reinforced\ncatheter with proximal reinforced catheter catheter with proximal\ncontrol wire control wire\nTargeted Patients requiring use of a Patients requiring use of a Patients requiring use of a\npopulation microcatheter in the microcatheter in the microcatheter in the\nneurovascular system peripheral, coronary or neurovascular system\nneurovascular systems\nUser Physicians trained in Physicians trained in Physicians trained in\nneurovascular interventional interventional techniques neurovascular interventional\ntechniques techniques\nAnatomical Neurovasculature only Peripheral, coronary or Neurovasculature only\nSites neurovascular systems\nMaterials Polymers and metals Polymers and metals Polymers and metals\ncommonly used in the commonly used in the commonly used in the\nmanufacture of medical manufacture of medical manufacture of medical\ndevices devices devices\nSupport Catheter\nInner 0.070” .088” 0.088”\nDiameter\nOuter Distal: 0.082” Distal: 0.106” Distal: 0.101”\nDiameter Proximal: 0.087” Proximal: 0.108” Proximal: 0.105”\nLength 136cm 80cm -110cm 110cm\nDelivery Catheter\nInner 0.019” N/A 0.019”\nDiameter\nOuter 0.062” N/A Distal: 0.080”\nDiameter Proximal: 0.062”\nLength 143cm N/A 151cm\n2\n\n| Attribute | Primary Predicate | Secondary Predicate | Subject |\n| --- | --- | --- | --- |\n|  | Route 92 Medical Access | Imperative Care Inc. | Route 92 Medical 088 |\n|  | System (K180201) | EagleRay Long Sheath |  |\n|  |  |  | Access System, 110 cm |\n|  |  | (K180169) |  |\n|  |  |  |  |\n|  |  |  |  |\n| Indications\nfor Use | The Route 92 Medical\nAccess System is indicated\nfor use with compatible\nguide catheters in facilitating\nthe insertion and guidance of\nmicrocatheters into a\nselected blood vessel in the\nneurovascular system. | The EagleRay Long\nSheath and EagleRay\nAccess Catheter are\nindicated for the\nintroduction of\ninterventional devices into\nthe peripheral, coronary,\nand neuro vasculature. | The Route 92 Medical 088\nAccess System, 110 cm, is\nindicated for use with\ncompatible guide catheters\nin facilitating the insertion\nand guidance of\nmicrocatheters into a\nselected blood vessel in the\nneurovascular system. |\n| Device\nDescription | Sterile, single-use, variable\nstiffness, coil-reinforced\ncatheter with proximal\ncontrol wire | Sterile, single-use,\nvariable stiffness, wire-\nreinforced catheter | Sterile, single-use, variable\nstiffness, coil-reinforced\ncatheter with proximal\ncontrol wire |\n| Targeted\npopulation | Patients requiring use of a\nmicrocatheter in the\nneurovascular system | Patients requiring use of a\nmicrocatheter in the\nperipheral, coronary or\nneurovascular systems | Patients requiring use of a\nmicrocatheter in the\nneurovascular system |\n| User | Physicians trained in\nneurovascular interventional\ntechniques | Physicians trained in\ninterventional techniques | Physicians trained in\nneurovascular interventional\ntechniques |\n| Anatomical\nSites | Neurovasculature only | Peripheral, coronary or\nneurovascular systems | Neurovasculature only |\n| Materials | Polymers and metals\ncommonly used in the\nmanufacture of medical\ndevices | Polymers and metals\ncommonly used in the\nmanufacture of medical\ndevices | Polymers and metals\ncommonly used in the\nmanufacture of medical\ndevices |\n| Support Catheter |  |  |  |\n| Inner\nDiameter | 0.070” | .088” | 0.088” |\n| Outer\nDiameter | Distal: 0.082”\nProximal: 0.087” | Distal: 0.106”\nProximal: 0.108” | Distal: 0.101”\nProximal: 0.105” |\n| Length | 136cm | 80cm -110cm | 110cm |\n| Delivery Catheter |  |  |  |\n| Inner\nDiameter | 0.019” | N/A | 0.019” |\n| Outer\nDiameter | 0.062” | N/A | Distal: 0.080”\nProximal: 0.062” |\n| Length | 143cm | N/A | 151cm |\n\nNon-Clinical Testing\nBiocompatibility Testing\nThe Route 92 Medical 088 Access System, 110 cm, is constructed using materials that are commonly\nused in the medical device industry. All patient contacting components have been evaluated for\nbiocompatibility in accordance with ISO 10993-1 Biological Evaluation of Medical Devices Part 1:\nEvaluation and Testing. The Route 92 Medical Access System is classified per ISO 10993-1 as externally\ncommunicating with limited circulating blood contact (< 24 hours). A summary of the biocompatibility\ntesting is provided below.\nTest Conclusions\nCytotoxicity – ISO MEM Elution The test article is non-cytotoxic.\nSensitization – ISO Guinea Pig The test article did not elicit a\nMaximization Sensitization Test sensitization response.\n(Normal Saline and Sesame Oil)\nIrritation – ISO Intracutaneous Requirements of the ISO\nReactivity (Normal Saline and intracutaneous reactivity test have been\nSesame Oil) met for the test article.\nAcute Systemic Toxicity – ISO Requirements of the ISO acute\nAcute Systemic Injection (Normal systemic injection test have been met\nSaline and Sesame Oil) for the test article.\nPyrogen – Material Mediated The test article is non-pyrogenic.\nPyrogen (Normal Saline)\nHemocompatibility – Complement The test article would not be expected\nActivation (SC5b-9) to result in adverse effects in vivo.\nHemocompatibility – Partial The test article is considered to be a\nThromboplastin Time non-activator of the intrinsic\ncoagulation pathway.\nHemocompatibility – ASTM The test article is considered non-\nHemolysis hemolytic.\nHemocompatibility – The test articles have similar\nThromboresistance thromboresistance characteristics as\nthe control devices.\n3\n\n| Test | Conclusions |\n| --- | --- |\n|  |  |\n| Cytotoxicity – ISO MEM Elution | The test article is non-cytotoxic. |\n| Sensitization – ISO Guinea Pig\nMaximization Sensitization Test\n(Normal Saline and Sesame Oil) | The test article did not elicit a\nsensitization response. |\n| Irritation – ISO Intracutaneous\nReactivity (Normal Saline and\nSesame Oil) | Requirements of the ISO\nintracutaneous reactivity test have been\nmet for the test article. |\n| Acute Systemic Toxicity – ISO\nAcute Systemic Injection (Normal\nSaline and Sesame Oil) | Requirements of the ISO acute\nsystemic injection test have been met\nfor the test article. |\n| Pyrogen – Material Mediated\nPyrogen (Normal Saline) | The test article is non-pyrogenic. |\n| Hemocompatibility – Complement\nActivation (SC5b-9) | The test article would not be expected\nto result in adverse effects in vivo. |\n| Hemocompatibility – Partial\nThromboplastin Time | The test article is considered to be a\nnon-activator of the intrinsic\ncoagulation pathway. |\n| Hemocompatibility – ASTM\nHemolysis | The test article is considered non-\nhemolytic. |\n| Hemocompatibility –\nThromboresistance | The test articles have similar\nthromboresistance characteristics as\nthe control devices. |\n\nPerformance Testing\nThe successful completion of the performance testing listed in the following table demonstrates that the\nRoute 92 Medical 088 Access System, 110 cm, is suitable for its intended use.\nTest Test Method Results\nDimensional Device dimensions were measured PASS\nVerification to confirm conformance to the All samples met the pre-determined\nspecifications\nacceptance criteria\nLuer Integrity Tested per ISO 80369-7:2016 PASS\nAll samples met the pre-determined\nacceptance criteria\nRHV Sealing RHV sealing around the catheter PASS\nshafts was tested All samples met the pre-determined\nacceptance criteria\nTensile Strength The tensile strength of the catheter PASS\nsections and bonds was tested All samples met the pre-determined\nacceptance criteria\nKink Resistance Test specimen segments were PASS\nformed into a defined bend All samples met the pre-determined\ndiameter to evaluate kink acceptance criteria\nresistance\nTorsion Resistance The test specimens were rotated to PASS\nevaluate integrity after rotation All samples met the pre-determined\nacceptance criteria\nTip Flexibility Test specimens were tested for tip PASS\nflexibility All samples met the pre-determined\nacceptance criteria\nAir Leakage Tested per ISO 10555-1:2013 PASS\nAnnex D.\nAll samples met the pre-determined\nacceptance criteria\nLiquid Leakage / Tested per ISO 10555-1:2013 PASS\nStatic Burst Annex C. All samples met the pre-determined\nacceptance criteria\nDynamic Burst Mechanical integrity was PASS\nmaintained up to the specified\nAll samples met the pre-determined\npressures acceptance criteria\n4\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n|  |  |  |\n| Dimensional\nVerification | Device dimensions were measured\nto confirm conformance to the\nspecifications | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Luer Integrity | Tested per ISO 80369-7:2016 | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| RHV Sealing | RHV sealing around the catheter\nshafts was tested | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Tensile Strength | The tensile strength of the catheter\nsections and bonds was tested | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Kink Resistance | Test specimen segments were\nformed into a defined bend\ndiameter to evaluate kink\nresistance | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Torsion Resistance | The test specimens were rotated to\nevaluate integrity after rotation | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Tip Flexibility | Test specimens were tested for tip\nflexibility | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Air Leakage | Tested per ISO 10555-1:2013\nAnnex D. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Liquid Leakage /\nStatic Burst | Tested per ISO 10555-1:2013\nAnnex C. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Dynamic Burst | Mechanical integrity was\nmaintained up to the specified\npressures | PASS\nAll samples met the pre-determined\nacceptance criteria |\n\nTest Test Method Results\nHydrophilic The integrity of the hydrophilic PASS\nCoating Integrity coating was evaluated after All samples met the pre-determined\nmultiple insertion and withdrawal acceptance criteria\ncycles.\nParticulate After multiple insertion and PASS\nRecovery withdrawal cycles, the effluent All samples met the pre-determined\nwater rinsed and flushed from the\nacceptance criteria\ndevices and model was tested per\nUSP <788>.\nSimulated Use Deliverability and compatibility PASS\nTesting with accessory devices was\nAll samples met the pre-determined\nevaluated in a neurovascular model\nacceptance criteria\nRadiopacity Radiopacity of the device was PASS\nevaluated in an animal model\nAll samples met the pre-determined\nunder fluoroscopy\nacceptance criteria\nContrast Delivery Contrast delivery using the PASS\ndevice was evaluated in an\nAll samples met the pre-determined\nanimal model under fluoroscopy\nacceptance criteria\nIn Vivo Thromboresistance was evaluated PASS\nThromboresistance under clinical conditions in the All samples met the pre-determined\nswine model acceptance criteria\nPackaging ISO 11607-1 Part 1 PASS\nIntegrity ISO 11607-2 Part 2 All samples met the pre-determined\nacceptance criteria\nSubstantial Equivalence\nThe Route 92 Medical 088 Access System, 110 cm, has the same intended use, the same technological\ncharacteristics and same method of action as the Predicate Devices. The successful completion of\nbiocompatibility testing and performance testing demonstrates that the Route 92 Medical 088 Access\nSystem, 110 cm, is substantially equivalent to the Predicate Devices.\n5\n\n|  |  |  |\n| --- | --- | --- |\n| Test | Test Method | Results |\n|  |  |  |\n| Hydrophilic\nCoating Integrity | The integrity of the hydrophilic\ncoating was evaluated after\nmultiple insertion and withdrawal\ncycles. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Particulate\nRecovery | After multiple insertion and\nwithdrawal cycles, the effluent\nwater rinsed and flushed from the\ndevices and model was tested per\nUSP <788>. | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Simulated Use\nTesting | Deliverability and compatibility\nwith accessory devices was\nevaluated in a neurovascular model | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Radiopacity | Radiopacity of the device was\nevaluated in an animal model\nunder fluoroscopy | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Contrast Delivery | Contrast delivery using the\ndevice was evaluated in an\nanimal model under fluoroscopy | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| In Vivo\nThromboresistance | Thromboresistance was evaluated\nunder clinical conditions in the\nswine model | PASS\nAll samples met the pre-determined\nacceptance criteria |\n| Packaging\nIntegrity | ISO 11607-1 Part 1\nISO 11607-2 Part 2 | PASS\nAll samples met the pre-determined\nacceptance criteria |"
  }
}