{
  "source_pdf": "microcatheter--scientia-vascular-inc--plato-17-microcatheter--510k.pdf",
  "clearance_number": "K223560",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "DEVICE DESCRIPTION\nScientia Vascular’s Plato® 17 Microcatheter is a single lumen, open-ended catheter designed to be\nflexible and axially stable, to aid the physician in the accessing of the distal neuro and peripheral\nvasculature. The Plato® 17 Microcatheter is supplied sterile and is for single use only. The Plato® 17\nMicrocatheter is supplied in various tip configurations, including straight and pre-shaped (45° and 90°).\nThe microcatheter shaft design includes nitinol, polymers of varying durometer, and an internal liner\nproviding lubricity for therapeutic device, diagnostic agent, and embolization material delivery. The distal\nexterior section of the catheter shaft is hydrophilic coated to reduce friction during manipulation in\nvessels. The microcatheter includes two radiopaque tip markers to facilitate fluoroscopic visualization\nand a clear hub with luer lock and a strain relief.\nThe microcatheter is provided with a steam shaping mandrel, peel-away introducer, and a ruler. The\nshaping mandrel, peel-away introducer, and ruler are accessories included to facilitate use of the\nmicrocatheter and are not intended to contact the patient’s body.\nThe Plato® 17 Microcatheter is substantially equivalent with respect to intended use, technological\ncharacteristics, design, and materials to Scientia Vascular’s currently marketed Plato® 17 Microcatheter\ncleared under K210601.\nINTENDED USE\nTo assist in delivery of therapeutic devices and embolization materials and infusion of diagnostic agents to\nthe neuro and peripheral vasculature during interventional or diagnostic procedures.\nINDICATIONS FOR USE\nThe Plato 17 Microcatheter is intended for the introduction of therapeutic devices, infusion of diagnostic\nagents, such as contrast media, and delivery of embolization materials to the peripheral and neuro\nvasculature systems. The Plato 17 Microcatheter is not intended for use in the coronary vasculature.\nTECHNOLOGICAL CHARACTERISTICS\nThe Plato® 17 Microcatheter is equivalent or similar to the predicate device in the following ways:\n• Functionality\n• Intended use\n• Materials\n• Design\n• Biological safety\nShown in the table below is the comparison of technological characteristics for the Plato® 17\nMicrocatheter to those of the predicate device, the Plato® 17 Microcatheter (K210601).\nPg. 2\n\nScientia Vascular, Inc.\nTraditional 510(k)\nPlato® 17 Microcatheter\nTable 1: Comparison between Subject & Predicate Device Technological Characteristics:\nNote: Differences are bolded.\nSubject Device Predicate Device Comparison\nCharacteristic\nPlato® 17 Microcatheter (K223560) Plato® 17 Microcatheter (K210601) Analysis\nAnatomical\nNeuro and peripheral vasculature Neuro and peripheral vasculature Same\nLocation\nThe Plato 17 Microcatheter is\nThe Plato 17 Microcatheter is\nintended for the introduction of\nintended for the introduction of\ntherapeutic devices, infusion of\nembolic coils and infusion of\ndiagnostic agents, such as contrast\ndiagnostic agents, such as contrast\nIndications for Use media, and delivery of Similar\nmedia, to the peripheral and neuro\nembolization materials to the\nvasculature systems. The Plato 17\nperipheral and neuro vasculature\nMicrocatheter is not intended for\nsystems. The Plato 17 Microcatheter\nuse in the coronary vasculature.\nis not intended for use in the\ncoronary vasculature.\nHub: Hub:\nSame\nClear polymer Clear polymer\nStrain Relief: Strain Relief:\nSame\nThermoplastic Elastomer Thermoplastic Elastomer\nMaterials\nCatheter Shaft: Catheter Shaft:\nPolyamide, Nitinol, Stainless Steel, Polyamide, Nitinol, Stainless Steel, Same\nand PTFE and PTFE\nRadiopaque Marker Bands: Radiopaque Marker Bands:\nSame\nPlatinum Iridium Platinum Iridium\nProximal ID 0.017” (0.43mm) 0.017” (0.43mm) Same\nProximal OD 2.1F (0.70mm) 2.1F (0.70mm) Same\nDistal ID 0.017” (0.43mm) 0.017” (0.43mm) Same\nDistal OD 1.7F (0.60mm) 1.7F (0.60mm) Same\nEffective Length 160cm 160cm Same\nTip Design Straight and pre-shaped tips Straight and pre-shaped tips Same\nSteam-Shapeable\nYes Yes Same\ntip\nPg. 3\n\n| Table 1: Comparison between Subject & Predicate Device Technological Characteristics: |  |  |  |\n| --- | --- | --- | --- |\n| Note: Differences are bolded. |  |  |  |\n|  | Subject Device | Predicate Device |  |\n|  |  |  | Comparison |\n| Characteristic |  |  |  |\n|  | Plato® 17 Microcatheter (K223560) | Plato® 17 Microcatheter (K210601) | Analysis |\n|  |  |  |  |\n|  |  |  |  |\n|  |  |  |  |\n| Anatomical\nLocation | Neuro and peripheral vasculature | Neuro and peripheral vasculature | Same |\n| Indications for Use | The Plato 17 Microcatheter is\nintended for the introduction of\ntherapeutic devices, infusion of\ndiagnostic agents, such as contrast\nmedia, and delivery of\nembolization materials to the\nperipheral and neuro vasculature\nsystems. The Plato 17 Microcatheter\nis not intended for use in the\ncoronary vasculature. | The Plato 17 Microcatheter is\nintended for the introduction of\nembolic coils and infusion of\ndiagnostic agents, such as contrast\nmedia, to the peripheral and neuro\nvasculature systems. The Plato 17\nMicrocatheter is not intended for\nuse in the coronary vasculature. | Similar |\n| Materials | Hub:\nClear polymer | Hub:\nClear polymer | Same |\n|  | Strain Relief:\nThermoplastic Elastomer | Strain Relief:\nThermoplastic Elastomer | Same |\n|  | Catheter Shaft:\nPolyamide, Nitinol, Stainless Steel,\nand PTFE | Catheter Shaft:\nPolyamide, Nitinol, Stainless Steel,\nand PTFE | Same |\n|  | Radiopaque Marker Bands:\nPlatinum Iridium | Radiopaque Marker Bands:\nPlatinum Iridium | Same |\n| Proximal ID | 0.017” (0.43mm) | 0.017” (0.43mm) | Same |\n| Proximal OD | 2.1F (0.70mm) | 2.1F (0.70mm) | Same |\n| Distal ID | 0.017” (0.43mm) | 0.017” (0.43mm) | Same |\n| Distal OD | 1.7F (0.60mm) | 1.7F (0.60mm) | Same |\n| Effective Length | 160cm | 160cm | Same |\n| Tip Design | Straight and pre-shaped tips | Straight and pre-shaped tips | Same |\n| Steam-Shapeable\ntip | Yes | Yes | Same |\n\nScientia Vascular, Inc.\nTraditional 510(k)\nPlato® 17 Microcatheter\nTable 1: Comparison between Subject & Predicate Device Technological Characteristics:\nNote: Differences are bolded.\nSubject Device Predicate Device Comparison\nCharacteristic\nPlato® 17 Microcatheter (K223560) Plato® 17 Microcatheter (K210601) Analysis\nDistal Coating Hydrophilic coating Hydrophilic coating Same\nCoated Length 90cm 90cm Same\nRadiopaque 2 radiopaque markers located at 2 radiopaque markers located at\nSame\nMarkers distal tip of the microcatheter distal tip of the microcatheter\nSterilization\n100% Ethylene Oxide (EO) 100% Ethylene Oxide (EO) Same\nMethod\nGuidewire\n0.014” 0.014” Same\nCompatibility\nAccessories:\nIncluded (ID: 0.060”) Included (ID: 0.045”) Different\nIntroducer\nAccessories:\n0.015” diameter stainless steel tip 0.015” diameter stainless steel tip\nTip Shaping Same\nshaping mandrel included shaping mandrel included\nMandrel\nAccessories:\nIncluded Included Same\nRuler\nThe subject device, Plato® 17 Microcatheter, has similar intended use and the same fundamental\ntechnological characteristics (design, materials, and device features) when compared to the predicate\ndevice. The subject device completed and passed required nonclinical testing to support the expanded\nindications for use. The difference in technological characteristics and intended use do not raise new or\ndifferent questions of safety and effectiveness for the subject device.\nNON-CLINICAL PERFORMANCE TESTS\nResults of tests performed on the subject Plato® 17 Microcatheter demonstrates it met the testing\nacceptance criteria, performs as well as the predicate device, and/or meets requirements of relevant\nstandards and FDA guidance documents.\nBiocompatibility\nThe biocompatibility evaluation for the subject device, Plato® 17 Microcatheter, was performed in\naccordance with ISO 10993-1: 2018. The previously conducted testing from the predicate device\nsubmission, K210601, was used to support the biocompatibility of the subject device and the following\nPg. 4\n\n| Table 1: Comparison between Subject & Predicate Device Technological Characteristics: |  |  |  |\n| --- | --- | --- | --- |\n| Note: Differences are bolded. |  |  |  |\n|  | Subject Device | Predicate Device |  |\n|  |  |  | Comparison |\n| Characteristic |  |  |  |\n|  | Plato® 17 Microcatheter (K223560) | Plato® 17 Microcatheter (K210601) | Analysis |\n|  |  |  |  |\n|  |  |  |  |\n|  |  |  |  |\n| Distal Coating | Hydrophilic coating | Hydrophilic coating | Same |\n| Coated Length | 90cm | 90cm | Same |\n| Radiopaque\nMarkers | 2 radiopaque markers located at\ndistal tip of the microcatheter | 2 radiopaque markers located at\ndistal tip of the microcatheter | Same |\n| Sterilization\nMethod | 100% Ethylene Oxide (EO) | 100% Ethylene Oxide (EO) | Same |\n| Guidewire\nCompatibility | 0.014” | 0.014” | Same |\n| Accessories:\nIntroducer | Included (ID: 0.060”) | Included (ID: 0.045”) | Different |\n| Accessories:\nTip Shaping\nMandrel | 0.015” diameter stainless steel tip\nshaping mandrel included | 0.015” diameter stainless steel tip\nshaping mandrel included | Same |\n| Accessories:\nRuler | Included | Included | Same |\n\nScientia Vascular, Inc.\nTraditional 510(k)\nPlato® 17 Microcatheter\nadditional testing was also conducted:\nTable 2: Summary of Subject Device Biocompatibility Testing Performed.\nName of Test Test Summary Conclusion of Testing\nCytotoxicity: MEM Cell culture was observed for\nElution cytotoxic reactivity. Non-cytotoxic.\nDirect Contact and The difference between the\nNon-hemolytic.\nExtract method hemolytic indexes of the subject\nHemolysis Test device and the negative control was\nevaluated.\nPartial The clotting time was observed for\nThromboplastin both the subject device and the Non-activator.\nTime (PTT) Test predicate.\nPlatelet Leukocyte Counts The concentration of platelets and Non-activator.\nleukocytes were determined on an\nautomated hematology analyzer.\nFunctional Testing\nFunctional testing was performed in accordance with the following standards:\n• ISO 80369-7:2021 - Small bore connectors for liquids and gases in healthcare applications –\nConnectors for intravascular or hypodermic applications,\n• ISO 80369-20:2015 - Small bore connectors for liquids and gases in healthcare applications -\nCommon test methods,\n• ISO 10555-1:2013 (corrected 2014) - Intravascular catheters - Sterile and single-use catheters -\nPart 1: General requirements,\nas well as the FDA Guidance Documents:\n• Premarket Notifications [510(k)] Submissions for Short-Term and Long-Term Intravascular\nCatheters (March 1995),\n• Non-Clinical Engineering Tests and Recommended Labeling for Intravascular Stents and\nAssociated Delivery Systems (April 2010),\n• Coronary, Peripheral, and Neurovascular Guidewires - Performance Tests and\nRecommended Labeling (October 2019),\n• Intravascular Catheters, Wires, and Delivery Systems with Lubricious Coatings - Labeling\nConsiderations (October 2019).\nThe design of the subject device is unchanged when compared to the predicate device, K210601.\nTherefore, the functional testing from K210601 for the predicate device is utilized and adopted for the\nsubject device. Table 3 Summarizes the additional functional verification testing performed as part of this\nsubmission.\nPg. 5\n\n| Table 2: Summary of Subject Device Biocompatibility Testing Performed. |  |  |\n| --- | --- | --- |\n| Name of Test | Test Summary | Conclusion of Testing |\n| Cytotoxicity: MEM\nElution | Cell culture was observed for\ncytotoxic reactivity. | Non-cytotoxic. |\n| Direct Contact and\nExtract method\nHemolysis Test | The difference between the\nhemolytic indexes of the subject\ndevice and the negative control was\nevaluated. | Non-hemolytic. |\n| Partial\nThromboplastin\nTime (PTT) Test | The clotting time was observed for\nboth the subject device and the\npredicate. | Non-activator. |\n| Platelet Leukocyte Counts | The concentration of platelets and\nleukocytes were determined on an\nautomated hematology analyzer. | Non-activator. |\n\nScientia Vascular, Inc.\nTraditional 510(k)\nPlato® 17 Microcatheter\nTable 3: Summary of Subject Device Functional Testing.\nTest Attribute and Acceptance Criteria Results\nAccessory The Peel-Away Introducer must facilitate introduction of PASS\nVerification catheter into a guide catheter.\nTherapeutic Device The Plato® 17 Microcatheter can successfully deliver PASS\nCompatibility and representative therapeutic devices, including stent, in a\nSimulated Use tortuous neurovascular model.\nThe Plato® 17 Microcatheter was evaluated for delivery to\ntarget location and functionality post therapeutic device\ndelivery.\nEmbolization Visual inspection, lumen check, liquid leakage, static burst, PASS\nMaterial tensile and force to withdraw testing was conducted for the\nCompatibility Plato® 17 Microcatheter using representative embolization\nmaterials in a tortuous neurovascular model.\nAdditionally, the sterilization process of the subject device is identical to the predicate device K210601. The\nshelf-life testing, packaging integrity, and sterilization including EO, ECH residuals and bacterial\nendotoxin levels for the subject device are supported by the testing conducted for the predicate device.\nCONCLUSION\nThe Plato® 17 Microcatheter has similar intended use and technological characteristics when compared to\nthe predicate device. The identified differences in the indications for use statement and accessory\nintroducer diameter do not raise new questions of safety or effectiveness. Risk evaluation along with\ntesting, functional and biological, was completed for the subject device. The testing and risk evaluation\ndemonstrate that the subject device is substantially equivalent to the predicate. The subject device and the\npredicate device have similar intended use, the same fundamental technological characteristics, and\nsimilar functional performance, as demonstrated through testing.\nPg. 6\n\n| Table 3: Summary of Subject Device Functional Testing. |  |  |\n| --- | --- | --- |\n|  |  |  |\n| Test | Attribute and Acceptance Criteria | Results |\n| Accessory\nVerification | The Peel-Away Introducer must facilitate introduction of\ncatheter into a guide catheter. | PASS |\n| Therapeutic Device\nCompatibility and\nSimulated Use | The Plato® 17 Microcatheter can successfully deliver\nrepresentative therapeutic devices, including stent, in a\ntortuous neurovascular model.\nThe Plato® 17 Microcatheter was evaluated for delivery to\ntarget location and functionality post therapeutic device\ndelivery. | PASS |\n| Embolization\nMaterial\nCompatibility | Visual inspection, lumen check, liquid leakage, static burst,\ntensile and force to withdraw testing was conducted for the\nPlato® 17 Microcatheter using representative embolization\nmaterials in a tortuous neurovascular model. | PASS |",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK223560\nDevice Name\nPlato® 17 Microcatheter\nIndications for Use (Describe)\nThe Plato 17 Microcatheter is intended for the introduction of therapeutic devices, infusion of diagnostic agents, such as\ncontrast media, and delivery of embolization materials to the peripheral and neuro vasculature systems. The Plato 17\nMicrocatheter is not intended for use in the coronary vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nScientia Vascular, Inc.\nTraditional 510(k)\nPlato® 17 Microcatheter\n510(K) SUMMARY K223560\n(Per 21 CFR 807.92)\nSCIENTIA VASCULAR, INC.\nPlato® 17 Microcatheter\nSubmitter Name and Address:\nScientia Vascular, Inc.\n3487 West 2100 South Suite 100\nWest Valley City, UT 84119\nContact Person: Max Alfonso\nRegulatory Affairs Specialist\nPhone: 1 (888) 385-9016\nEmail: regulatory@scientiavascular.com\nDate Prepared: 18 August 2023\nTrade Name: Plato® 17 Microcatheter\nCommon Name: Microcatheter\nClassification Name: Catheter, Percutaneous\nPrimary Product Code: QJP\nSecondary Product Code: DQY\nReview Panel: Neurology\nDevice Class: Class II device per 21 CFR 870.1250",
    "contraindications": null,
    "sizing_specs": "DEVICE DESCRIPTION\nScientia Vascular’s Plato® 17 Microcatheter is a single lumen, open-ended catheter designed to be\nflexible and axially stable, to aid the physician in the accessing of the distal neuro and peripheral\nvasculature. The Plato® 17 Microcatheter is supplied sterile and is for single use only. The Plato® 17\nMicrocatheter is supplied in various tip configurations, including straight and pre-shaped (45° and 90°).\nThe microcatheter shaft design includes nitinol, polymers of varying durometer, and an internal liner\nproviding lubricity for therapeutic device, diagnostic agent, and embolization material delivery. The distal\nexterior section of the catheter shaft is hydrophilic coated to reduce friction during manipulation in\nvessels. The microcatheter includes two radiopaque tip markers to facilitate fluoroscopic visualization\nand a clear hub with luer lock and a strain relief.\nThe microcatheter is provided with a steam shaping mandrel, peel-away introducer, and a ruler. The\nshaping mandrel, peel-away introducer, and ruler are accessories included to facilitate use of the\nmicrocatheter and are not intended to contact the patient’s body.\nThe Plato® 17 Microcatheter is substantially equivalent with respect to intended use, technological\ncharacteristics, design, and materials to Scientia Vascular’s currently marketed Plato® 17 Microcatheter\ncleared under K210601.\nINTENDED USE\nTo assist in delivery of therapeutic devices and embolization materials and infusion of diagnostic agents to\nthe neuro and peripheral vasculature during interventional or diagnostic procedures.\nINDICATIONS FOR USE\nThe Plato 17 Microcatheter is intended for the introduction of therapeutic devices, infusion of diagnostic\nagents, such as contrast media, and delivery of embolization materials to the peripheral and neuro\nvasculature systems. The Plato 17 Microcatheter is not intended for use in the coronary vasculature.\nTECHNOLOGICAL CHARACTERISTICS\nThe Plato® 17 Microcatheter is equivalent or similar to the predicate device in the following ways:\n• Functionality\n• Intended use\n• Materials\n• Design\n• Biological safety\nShown in the table below is the comparison of technological characteristics for the Plato® 17\nMicrocatheter to those of the predicate device, the Plato® 17 Microcatheter (K210601).\nPg. 2\n\nScientia Vascular, Inc.\nTraditional 510(k)\nPlato® 17 Microcatheter\nTable 1: Comparison between Subject & Predicate Device Technological Characteristics:\nNote: Differences are bolded.\nSubject Device Predicate Device Comparison\nCharacteristic\nPlato® 17 Microcatheter (K223560) Plato® 17 Microcatheter (K210601) Analysis\nAnatomical\nNeuro and peripheral vasculature Neuro and peripheral vasculature Same\nLocation\nThe Plato 17 Microcatheter is\nThe Plato 17 Microcatheter is\nintended for the introduction of\nintended for the introduction of\ntherapeutic devices, infusion of\nembolic coils and infusion of\ndiagnostic agents, such as contrast\ndiagnostic agents, such as contrast\nIndications for Use media, and delivery of Similar\nmedia, to the peripheral and neuro\nembolization materials to the\nvasculature systems. The Plato 17\nperipheral and neuro vasculature\nMicrocatheter is not intended for\nsystems. The Plato 17 Microcatheter\nuse in the coronary vasculature.\nis not intended for use in the\ncoronary vasculature.\nHub: Hub:\nSame\nClear polymer Clear polymer\nStrain Relief: Strain Relief:\nSame\nThermoplastic Elastomer Thermoplastic Elastomer\nMaterials\nCatheter Shaft: Catheter Shaft:\nPolyamide, Nitinol, Stainless Steel, Polyamide, Nitinol, Stainless Steel, Same\nand PTFE and PTFE\nRadiopaque Marker Bands: Radiopaque Marker Bands:\nSame\nPlatinum Iridium Platinum Iridium\nProximal ID 0.017” (0.43mm) 0.017” (0.43mm) Same\nProximal OD 2.1F (0.70mm) 2.1F (0.70mm) Same\nDistal ID 0.017” (0.43mm) 0.017” (0.43mm) Same\nDistal OD 1.7F (0.60mm) 1.7F (0.60mm) Same\nEffective Length 160cm 160cm Same\nTip Design Straight and pre-shaped tips Straight and pre-shaped tips Same\nSteam-Shapeable\nYes Yes Same\ntip\nPg. 3\n\n| Table 1: Comparison between Subject & Predicate Device Technological Characteristics: |  |  |  |\n| --- | --- | --- | --- |\n| Note: Differences are bolded. |  |  |  |\n|  | Subject Device | Predicate Device |  |\n|  |  |  | Comparison |\n| Characteristic |  |  |  |\n|  | Plato® 17 Microcatheter (K223560) | Plato® 17 Microcatheter (K210601) | Analysis |\n|  |  |  |  |\n|  |  |  |  |\n|  |  |  |  |\n| Anatomical\nLocation | Neuro and peripheral vasculature | Neuro and peripheral vasculature | Same |\n| Indications for Use | The Plato 17 Microcatheter is\nintended for the introduction of\ntherapeutic devices, infusion of\ndiagnostic agents, such as contrast\nmedia, and delivery of\nembolization materials to the\nperipheral and neuro vasculature\nsystems. The Plato 17 Microcatheter\nis not intended for use in the\ncoronary vasculature. | The Plato 17 Microcatheter is\nintended for the introduction of\nembolic coils and infusion of\ndiagnostic agents, such as contrast\nmedia, to the peripheral and neuro\nvasculature systems. The Plato 17\nMicrocatheter is not intended for\nuse in the coronary vasculature. | Similar |\n| Materials | Hub:\nClear polymer | Hub:\nClear polymer | Same |\n|  | Strain Relief:\nThermoplastic Elastomer | Strain Relief:\nThermoplastic Elastomer | Same |\n|  | Catheter Shaft:\nPolyamide, Nitinol, Stainless Steel,\nand PTFE | Catheter Shaft:\nPolyamide, Nitinol, Stainless Steel,\nand PTFE | Same |\n|  | Radiopaque Marker Bands:\nPlatinum Iridium | Radiopaque Marker Bands:\nPlatinum Iridium | Same |\n| Proximal ID | 0.017” (0.43mm) | 0.017” (0.43mm) | Same |\n| Proximal OD | 2.1F (0.70mm) | 2.1F (0.70mm) | Same |\n| Distal ID | 0.017” (0.43mm) | 0.017” (0.43mm) | Same |\n| Distal OD | 1.7F (0.60mm) | 1.7F (0.60mm) | Same |\n| Effective Length | 160cm | 160cm | Same |\n| Tip Design | Straight and pre-shaped tips | Straight and pre-shaped tips | Same |\n| Steam-Shapeable\ntip | Yes | Yes | Same |\n\nScientia Vascular, Inc.\nTraditional 510(k)\nPlato® 17 Microcatheter\nTable 1: Comparison between Subject & Predicate Device Technological Characteristics:\nNote: Differences are bolded.\nSubject Device Predicate Device Comparison\nCharacteristic\nPlato® 17 Microcatheter (K223560) Plato® 17 Microcatheter (K210601) Analysis\nDistal Coating Hydrophilic coating Hydrophilic coating Same\nCoated Length 90cm 90cm Same\nRadiopaque 2 radiopaque markers located at 2 radiopaque markers located at\nSame\nMarkers distal tip of the microcatheter distal tip of the microcatheter\nSterilization\n100% Ethylene Oxide (EO) 100% Ethylene Oxide (EO) Same\nMethod\nGuidewire\n0.014” 0.014” Same\nCompatibility\nAccessories:\nIncluded (ID: 0.060”) Included (ID: 0.045”) Different\nIntroducer\nAccessories:\n0.015” diameter stainless steel tip 0.015” diameter stainless steel tip\nTip Shaping Same\nshaping mandrel included shaping mandrel included\nMandrel\nAccessories:\nIncluded Included Same\nRuler\nThe subject device, Plato® 17 Microcatheter, has similar intended use and the same fundamental\ntechnological characteristics (design, materials, and device features) when compared to the predicate\ndevice. The subject device completed and passed required nonclinical testing to support the expanded\nindications for use. The difference in technological characteristics and intended use do not raise new or\ndifferent questions of safety and effectiveness for the subject device.\nNON-CLINICAL PERFORMANCE TESTS\nResults of tests performed on the subject Plato® 17 Microcatheter demonstrates it met the testing\nacceptance criteria, performs as well as the predicate device, and/or meets requirements of relevant\nstandards and FDA guidance documents.\nBiocompatibility\nThe biocompatibility evaluation for the subject device, Plato® 17 Microcatheter, was performed in\naccordance with ISO 10993-1: 2018. The previously conducted testing from the predicate device\nsubmission, K210601, was used to support the biocompatibility of the subject device and the following\nPg. 4\n\n| Table 1: Comparison between Subject & Predicate Device Technological Characteristics: |  |  |  |\n| --- | --- | --- | --- |\n| Note: Differences are bolded. |  |  |  |\n|  | Subject Device | Predicate Device |  |\n|  |  |  | Comparison |\n| Characteristic |  |  |  |\n|  | Plato® 17 Microcatheter (K223560) | Plato® 17 Microcatheter (K210601) | Analysis |\n|  |  |  |  |\n|  |  |  |  |\n|  |  |  |  |\n| Distal Coating | Hydrophilic coating | Hydrophilic coating | Same |\n| Coated Length | 90cm | 90cm | Same |\n| Radiopaque\nMarkers | 2 radiopaque markers located at\ndistal tip of the microcatheter | 2 radiopaque markers located at\ndistal tip of the microcatheter | Same |\n| Sterilization\nMethod | 100% Ethylene Oxide (EO) | 100% Ethylene Oxide (EO) | Same |\n| Guidewire\nCompatibility | 0.014” | 0.014” | Same |\n| Accessories:\nIntroducer | Included (ID: 0.060”) | Included (ID: 0.045”) | Different |\n| Accessories:\nTip Shaping\nMandrel | 0.015” diameter stainless steel tip\nshaping mandrel included | 0.015” diameter stainless steel tip\nshaping mandrel included | Same |\n| Accessories:\nRuler | Included | Included | Same |\n\nScientia Vascular, Inc.\nTraditional 510(k)\nPlato® 17 Microcatheter\nadditional testing was also conducted:\nTable 2: Summary of Subject Device Biocompatibility Testing Performed.\nName of Test Test Summary Conclusion of Testing\nCytotoxicity: MEM Cell culture was observed for\nElution cytotoxic reactivity. Non-cytotoxic.\nDirect Contact and The difference between the\nNon-hemolytic.\nExtract method hemolytic indexes of the subject\nHemolysis Test device and the negative control was\nevaluated.\nPartial The clotting time was observed for\nThromboplastin both the subject device and the Non-activator.\nTime (PTT) Test predicate.\nPlatelet Leukocyte Counts The concentration of platelets and Non-activator.\nleukocytes were determined on an\nautomated hematology analyzer.\nFunctional Testing\nFunctional testing was performed in accordance with the following standards:\n• ISO 80369-7:2021 - Small bore connectors for liquids and gases in healthcare applications –\nConnectors for intravascular or hypodermic applications,\n• ISO 80369-20:2015 - Small bore connectors for liquids and gases in healthcare applications -\nCommon test methods,\n• ISO 10555-1:2013 (corrected 2014) - Intravascular catheters - Sterile and single-use catheters -\nPart 1: General requirements,\nas well as the FDA Guidance Documents:\n• Premarket Notifications [510(k)] Submissions for Short-Term and Long-Term Intravascular\nCatheters (March 1995),\n• Non-Clinical Engineering Tests and Recommended Labeling for Intravascular Stents and\nAssociated Delivery Systems (April 2010),\n• Coronary, Peripheral, and Neurovascular Guidewires - Performance Tests and\nRecommended Labeling (October 2019),\n• Intravascular Catheters, Wires, and Delivery Systems with Lubricious Coatings - Labeling\nConsiderations (October 2019).\nThe design of the subject device is unchanged when compared to the predicate device, K210601.\nTherefore, the functional testing from K210601 for the predicate device is utilized and adopted for the\nsubject device. Table 3 Summarizes the additional functional verification testing performed as part of this\nsubmission.\nPg. 5\n\n| Table 2: Summary of Subject Device Biocompatibility Testing Performed. |  |  |\n| --- | --- | --- |\n| Name of Test | Test Summary | Conclusion of Testing |\n| Cytotoxicity: MEM\nElution | Cell culture was observed for\ncytotoxic reactivity. | Non-cytotoxic. |\n| Direct Contact and\nExtract method\nHemolysis Test | The difference between the\nhemolytic indexes of the subject\ndevice and the negative control was\nevaluated. | Non-hemolytic. |\n| Partial\nThromboplastin\nTime (PTT) Test | The clotting time was observed for\nboth the subject device and the\npredicate. | Non-activator. |\n| Platelet Leukocyte Counts | The concentration of platelets and\nleukocytes were determined on an\nautomated hematology analyzer. | Non-activator. |\n\nScientia Vascular, Inc.\nTraditional 510(k)\nPlato® 17 Microcatheter\nTable 3: Summary of Subject Device Functional Testing.\nTest Attribute and Acceptance Criteria Results\nAccessory The Peel-Away Introducer must facilitate introduction of PASS\nVerification catheter into a guide catheter.\nTherapeutic Device The Plato® 17 Microcatheter can successfully deliver PASS\nCompatibility and representative therapeutic devices, including stent, in a\nSimulated Use tortuous neurovascular model.\nThe Plato® 17 Microcatheter was evaluated for delivery to\ntarget location and functionality post therapeutic device\ndelivery.\nEmbolization Visual inspection, lumen check, liquid leakage, static burst, PASS\nMaterial tensile and force to withdraw testing was conducted for the\nCompatibility Plato® 17 Microcatheter using representative embolization\nmaterials in a tortuous neurovascular model.\nAdditionally, the sterilization process of the subject device is identical to the predicate device K210601. The\nshelf-life testing, packaging integrity, and sterilization including EO, ECH residuals and bacterial\nendotoxin levels for the subject device are supported by the testing conducted for the predicate device.\nCONCLUSION\nThe Plato® 17 Microcatheter has similar intended use and technological characteristics when compared to\nthe predicate device. The identified differences in the indications for use statement and accessory\nintroducer diameter do not raise new questions of safety or effectiveness. Risk evaluation along with\ntesting, functional and biological, was completed for the subject device. The testing and risk evaluation\ndemonstrate that the subject device is substantially equivalent to the predicate. The subject device and the\npredicate device have similar intended use, the same fundamental technological characteristics, and\nsimilar functional performance, as demonstrated through testing.\nPg. 6\n\n| Table 3: Summary of Subject Device Functional Testing. |  |  |\n| --- | --- | --- |\n|  |  |  |\n| Test | Attribute and Acceptance Criteria | Results |\n| Accessory\nVerification | The Peel-Away Introducer must facilitate introduction of\ncatheter into a guide catheter. | PASS |\n| Therapeutic Device\nCompatibility and\nSimulated Use | The Plato® 17 Microcatheter can successfully deliver\nrepresentative therapeutic devices, including stent, in a\ntortuous neurovascular model.\nThe Plato® 17 Microcatheter was evaluated for delivery to\ntarget location and functionality post therapeutic device\ndelivery. | PASS |\n| Embolization\nMaterial\nCompatibility | Visual inspection, lumen check, liquid leakage, static burst,\ntensile and force to withdraw testing was conducted for the\nPlato® 17 Microcatheter using representative embolization\nmaterials in a tortuous neurovascular model. | PASS |",
    "also_known_as": [
      "K210601"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK223560\nDevice Name\nPlato® 17 Microcatheter\nIndications for Use (Describe)\nThe Plato 17 Microcatheter is intended for the introduction of therapeutic devices, infusion of diagnostic agents, such as\ncontrast media, and delivery of embolization materials to the peripheral and neuro vasculature systems. The Plato 17\nMicrocatheter is not intended for use in the coronary vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (6/20) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nScientia Vascular, Inc.\nTraditional 510(k)\nPlato® 17 Microcatheter\n510(K) SUMMARY K223560\n(Per 21 CFR 807.92)\nSCIENTIA VASCULAR, INC.\nPlato® 17 Microcatheter\nSubmitter Name and Address:\nScientia Vascular, Inc.\n3487 West 2100 South Suite 100\nWest Valley City, UT 84119\nContact Person: Max Alfonso\nRegulatory Affairs Specialist\nPhone: 1 (888) 385-9016\nEmail: regulatory@scientiavascular.com\nDate Prepared: 18 August 2023\nTrade Name: Plato® 17 Microcatheter\nCommon Name: Microcatheter\nClassification Name: Catheter, Percutaneous\nPrimary Product Code: QJP\nSecondary Product Code: DQY\nReview Panel: Neurology\nDevice Class: Class II device per 21 CFR 870.1250",
    "Substantial Equivalence": "Predicate Device: Plato® 17 Microcatheter (K210601, cleared 04/28/2021)\nPg. 1\n\nScientia Vascular, Inc.\nTraditional 510(k)\nPlato® 17 Microcatheter",
    "Device Description": "DEVICE DESCRIPTION\nScientia Vascular’s Plato® 17 Microcatheter is a single lumen, open-ended catheter designed to be\nflexible and axially stable, to aid the physician in the accessing of the distal neuro and peripheral\nvasculature. The Plato® 17 Microcatheter is supplied sterile and is for single use only. The Plato® 17\nMicrocatheter is supplied in various tip configurations, including straight and pre-shaped (45° and 90°).\nThe microcatheter shaft design includes nitinol, polymers of varying durometer, and an internal liner\nproviding lubricity for therapeutic device, diagnostic agent, and embolization material delivery. The distal\nexterior section of the catheter shaft is hydrophilic coated to reduce friction during manipulation in\nvessels. The microcatheter includes two radiopaque tip markers to facilitate fluoroscopic visualization\nand a clear hub with luer lock and a strain relief.\nThe microcatheter is provided with a steam shaping mandrel, peel-away introducer, and a ruler. The\nshaping mandrel, peel-away introducer, and ruler are accessories included to facilitate use of the\nmicrocatheter and are not intended to contact the patient’s body.\nThe Plato® 17 Microcatheter is substantially equivalent with respect to intended use, technological\ncharacteristics, design, and materials to Scientia Vascular’s currently marketed Plato® 17 Microcatheter\ncleared under K210601.\nINTENDED USE\nTo assist in delivery of therapeutic devices and embolization materials and infusion of diagnostic agents to\nthe neuro and peripheral vasculature during interventional or diagnostic procedures.\nINDICATIONS FOR USE\nThe Plato 17 Microcatheter is intended for the introduction of therapeutic devices, infusion of diagnostic\nagents, such as contrast media, and delivery of embolization materials to the peripheral and neuro\nvasculature systems. The Plato 17 Microcatheter is not intended for use in the coronary vasculature.\nTECHNOLOGICAL CHARACTERISTICS\nThe Plato® 17 Microcatheter is equivalent or similar to the predicate device in the following ways:\n• Functionality\n• Intended use\n• Materials\n• Design\n• Biological safety\nShown in the table below is the comparison of technological characteristics for the Plato® 17\nMicrocatheter to those of the predicate device, the Plato® 17 Microcatheter (K210601).\nPg. 2\n\nScientia Vascular, Inc.\nTraditional 510(k)\nPlato® 17 Microcatheter\nTable 1: Comparison between Subject & Predicate Device Technological Characteristics:\nNote: Differences are bolded.\nSubject Device Predicate Device Comparison\nCharacteristic\nPlato® 17 Microcatheter (K223560) Plato® 17 Microcatheter (K210601) Analysis\nAnatomical\nNeuro and peripheral vasculature Neuro and peripheral vasculature Same\nLocation\nThe Plato 17 Microcatheter is\nThe Plato 17 Microcatheter is\nintended for the introduction of\nintended for the introduction of\ntherapeutic devices, infusion of\nembolic coils and infusion of\ndiagnostic agents, such as contrast\ndiagnostic agents, such as contrast\nIndications for Use media, and delivery of Similar\nmedia, to the peripheral and neuro\nembolization materials to the\nvasculature systems. The Plato 17\nperipheral and neuro vasculature\nMicrocatheter is not intended for\nsystems. The Plato 17 Microcatheter\nuse in the coronary vasculature.\nis not intended for use in the\ncoronary vasculature.\nHub: Hub:\nSame\nClear polymer Clear polymer\nStrain Relief: Strain Relief:\nSame\nThermoplastic Elastomer Thermoplastic Elastomer\nMaterials\nCatheter Shaft: Catheter Shaft:\nPolyamide, Nitinol, Stainless Steel, Polyamide, Nitinol, Stainless Steel, Same\nand PTFE and PTFE\nRadiopaque Marker Bands: Radiopaque Marker Bands:\nSame\nPlatinum Iridium Platinum Iridium\nProximal ID 0.017” (0.43mm) 0.017” (0.43mm) Same\nProximal OD 2.1F (0.70mm) 2.1F (0.70mm) Same\nDistal ID 0.017” (0.43mm) 0.017” (0.43mm) Same\nDistal OD 1.7F (0.60mm) 1.7F (0.60mm) Same\nEffective Length 160cm 160cm Same\nTip Design Straight and pre-shaped tips Straight and pre-shaped tips Same\nSteam-Shapeable\nYes Yes Same\ntip\nPg. 3\n\n| Table 1: Comparison between Subject & Predicate Device Technological Characteristics: |  |  |  |\n| --- | --- | --- | --- |\n| Note: Differences are bolded. |  |  |  |\n|  | Subject Device | Predicate Device |  |\n|  |  |  | Comparison |\n| Characteristic |  |  |  |\n|  | Plato® 17 Microcatheter (K223560) | Plato® 17 Microcatheter (K210601) | Analysis |\n|  |  |  |  |\n|  |  |  |  |\n|  |  |  |  |\n| Anatomical\nLocation | Neuro and peripheral vasculature | Neuro and peripheral vasculature | Same |\n| Indications for Use | The Plato 17 Microcatheter is\nintended for the introduction of\ntherapeutic devices, infusion of\ndiagnostic agents, such as contrast\nmedia, and delivery of\nembolization materials to the\nperipheral and neuro vasculature\nsystems. The Plato 17 Microcatheter\nis not intended for use in the\ncoronary vasculature. | The Plato 17 Microcatheter is\nintended for the introduction of\nembolic coils and infusion of\ndiagnostic agents, such as contrast\nmedia, to the peripheral and neuro\nvasculature systems. The Plato 17\nMicrocatheter is not intended for\nuse in the coronary vasculature. | Similar |\n| Materials | Hub:\nClear polymer | Hub:\nClear polymer | Same |\n|  | Strain Relief:\nThermoplastic Elastomer | Strain Relief:\nThermoplastic Elastomer | Same |\n|  | Catheter Shaft:\nPolyamide, Nitinol, Stainless Steel,\nand PTFE | Catheter Shaft:\nPolyamide, Nitinol, Stainless Steel,\nand PTFE | Same |\n|  | Radiopaque Marker Bands:\nPlatinum Iridium | Radiopaque Marker Bands:\nPlatinum Iridium | Same |\n| Proximal ID | 0.017” (0.43mm) | 0.017” (0.43mm) | Same |\n| Proximal OD | 2.1F (0.70mm) | 2.1F (0.70mm) | Same |\n| Distal ID | 0.017” (0.43mm) | 0.017” (0.43mm) | Same |\n| Distal OD | 1.7F (0.60mm) | 1.7F (0.60mm) | Same |\n| Effective Length | 160cm | 160cm | Same |\n| Tip Design | Straight and pre-shaped tips | Straight and pre-shaped tips | Same |\n| Steam-Shapeable\ntip | Yes | Yes | Same |\n\nScientia Vascular, Inc.\nTraditional 510(k)\nPlato® 17 Microcatheter\nTable 1: Comparison between Subject & Predicate Device Technological Characteristics:\nNote: Differences are bolded.\nSubject Device Predicate Device Comparison\nCharacteristic\nPlato® 17 Microcatheter (K223560) Plato® 17 Microcatheter (K210601) Analysis\nDistal Coating Hydrophilic coating Hydrophilic coating Same\nCoated Length 90cm 90cm Same\nRadiopaque 2 radiopaque markers located at 2 radiopaque markers located at\nSame\nMarkers distal tip of the microcatheter distal tip of the microcatheter\nSterilization\n100% Ethylene Oxide (EO) 100% Ethylene Oxide (EO) Same\nMethod\nGuidewire\n0.014” 0.014” Same\nCompatibility\nAccessories:\nIncluded (ID: 0.060”) Included (ID: 0.045”) Different\nIntroducer\nAccessories:\n0.015” diameter stainless steel tip 0.015” diameter stainless steel tip\nTip Shaping Same\nshaping mandrel included shaping mandrel included\nMandrel\nAccessories:\nIncluded Included Same\nRuler\nThe subject device, Plato® 17 Microcatheter, has similar intended use and the same fundamental\ntechnological characteristics (design, materials, and device features) when compared to the predicate\ndevice. The subject device completed and passed required nonclinical testing to support the expanded\nindications for use. The difference in technological characteristics and intended use do not raise new or\ndifferent questions of safety and effectiveness for the subject device.\nNON-CLINICAL PERFORMANCE TESTS\nResults of tests performed on the subject Plato® 17 Microcatheter demonstrates it met the testing\nacceptance criteria, performs as well as the predicate device, and/or meets requirements of relevant\nstandards and FDA guidance documents.\nBiocompatibility\nThe biocompatibility evaluation for the subject device, Plato® 17 Microcatheter, was performed in\naccordance with ISO 10993-1: 2018. The previously conducted testing from the predicate device\nsubmission, K210601, was used to support the biocompatibility of the subject device and the following\nPg. 4\n\n| Table 1: Comparison between Subject & Predicate Device Technological Characteristics: |  |  |  |\n| --- | --- | --- | --- |\n| Note: Differences are bolded. |  |  |  |\n|  | Subject Device | Predicate Device |  |\n|  |  |  | Comparison |\n| Characteristic |  |  |  |\n|  | Plato® 17 Microcatheter (K223560) | Plato® 17 Microcatheter (K210601) | Analysis |\n|  |  |  |  |\n|  |  |  |  |\n|  |  |  |  |\n| Distal Coating | Hydrophilic coating | Hydrophilic coating | Same |\n| Coated Length | 90cm | 90cm | Same |\n| Radiopaque\nMarkers | 2 radiopaque markers located at\ndistal tip of the microcatheter | 2 radiopaque markers located at\ndistal tip of the microcatheter | Same |\n| Sterilization\nMethod | 100% Ethylene Oxide (EO) | 100% Ethylene Oxide (EO) | Same |\n| Guidewire\nCompatibility | 0.014” | 0.014” | Same |\n| Accessories:\nIntroducer | Included (ID: 0.060”) | Included (ID: 0.045”) | Different |\n| Accessories:\nTip Shaping\nMandrel | 0.015” diameter stainless steel tip\nshaping mandrel included | 0.015” diameter stainless steel tip\nshaping mandrel included | Same |\n| Accessories:\nRuler | Included | Included | Same |\n\nScientia Vascular, Inc.\nTraditional 510(k)\nPlato® 17 Microcatheter\nadditional testing was also conducted:\nTable 2: Summary of Subject Device Biocompatibility Testing Performed.\nName of Test Test Summary Conclusion of Testing\nCytotoxicity: MEM Cell culture was observed for\nElution cytotoxic reactivity. Non-cytotoxic.\nDirect Contact and The difference between the\nNon-hemolytic.\nExtract method hemolytic indexes of the subject\nHemolysis Test device and the negative control was\nevaluated.\nPartial The clotting time was observed for\nThromboplastin both the subject device and the Non-activator.\nTime (PTT) Test predicate.\nPlatelet Leukocyte Counts The concentration of platelets and Non-activator.\nleukocytes were determined on an\nautomated hematology analyzer.\nFunctional Testing\nFunctional testing was performed in accordance with the following standards:\n• ISO 80369-7:2021 - Small bore connectors for liquids and gases in healthcare applications –\nConnectors for intravascular or hypodermic applications,\n• ISO 80369-20:2015 - Small bore connectors for liquids and gases in healthcare applications -\nCommon test methods,\n• ISO 10555-1:2013 (corrected 2014) - Intravascular catheters - Sterile and single-use catheters -\nPart 1: General requirements,\nas well as the FDA Guidance Documents:\n• Premarket Notifications [510(k)] Submissions for Short-Term and Long-Term Intravascular\nCatheters (March 1995),\n• Non-Clinical Engineering Tests and Recommended Labeling for Intravascular Stents and\nAssociated Delivery Systems (April 2010),\n• Coronary, Peripheral, and Neurovascular Guidewires - Performance Tests and\nRecommended Labeling (October 2019),\n• Intravascular Catheters, Wires, and Delivery Systems with Lubricious Coatings - Labeling\nConsiderations (October 2019).\nThe design of the subject device is unchanged when compared to the predicate device, K210601.\nTherefore, the functional testing from K210601 for the predicate device is utilized and adopted for the\nsubject device. Table 3 Summarizes the additional functional verification testing performed as part of this\nsubmission.\nPg. 5\n\n| Table 2: Summary of Subject Device Biocompatibility Testing Performed. |  |  |\n| --- | --- | --- |\n| Name of Test | Test Summary | Conclusion of Testing |\n| Cytotoxicity: MEM\nElution | Cell culture was observed for\ncytotoxic reactivity. | Non-cytotoxic. |\n| Direct Contact and\nExtract method\nHemolysis Test | The difference between the\nhemolytic indexes of the subject\ndevice and the negative control was\nevaluated. | Non-hemolytic. |\n| Partial\nThromboplastin\nTime (PTT) Test | The clotting time was observed for\nboth the subject device and the\npredicate. | Non-activator. |\n| Platelet Leukocyte Counts | The concentration of platelets and\nleukocytes were determined on an\nautomated hematology analyzer. | Non-activator. |\n\nScientia Vascular, Inc.\nTraditional 510(k)\nPlato® 17 Microcatheter\nTable 3: Summary of Subject Device Functional Testing.\nTest Attribute and Acceptance Criteria Results\nAccessory The Peel-Away Introducer must facilitate introduction of PASS\nVerification catheter into a guide catheter.\nTherapeutic Device The Plato® 17 Microcatheter can successfully deliver PASS\nCompatibility and representative therapeutic devices, including stent, in a\nSimulated Use tortuous neurovascular model.\nThe Plato® 17 Microcatheter was evaluated for delivery to\ntarget location and functionality post therapeutic device\ndelivery.\nEmbolization Visual inspection, lumen check, liquid leakage, static burst, PASS\nMaterial tensile and force to withdraw testing was conducted for the\nCompatibility Plato® 17 Microcatheter using representative embolization\nmaterials in a tortuous neurovascular model.\nAdditionally, the sterilization process of the subject device is identical to the predicate device K210601. The\nshelf-life testing, packaging integrity, and sterilization including EO, ECH residuals and bacterial\nendotoxin levels for the subject device are supported by the testing conducted for the predicate device.\nCONCLUSION\nThe Plato® 17 Microcatheter has similar intended use and technological characteristics when compared to\nthe predicate device. The identified differences in the indications for use statement and accessory\nintroducer diameter do not raise new questions of safety or effectiveness. Risk evaluation along with\ntesting, functional and biological, was completed for the subject device. The testing and risk evaluation\ndemonstrate that the subject device is substantially equivalent to the predicate. The subject device and the\npredicate device have similar intended use, the same fundamental technological characteristics, and\nsimilar functional performance, as demonstrated through testing.\nPg. 6\n\n| Table 3: Summary of Subject Device Functional Testing. |  |  |\n| --- | --- | --- |\n|  |  |  |\n| Test | Attribute and Acceptance Criteria | Results |\n| Accessory\nVerification | The Peel-Away Introducer must facilitate introduction of\ncatheter into a guide catheter. | PASS |\n| Therapeutic Device\nCompatibility and\nSimulated Use | The Plato® 17 Microcatheter can successfully deliver\nrepresentative therapeutic devices, including stent, in a\ntortuous neurovascular model.\nThe Plato® 17 Microcatheter was evaluated for delivery to\ntarget location and functionality post therapeutic device\ndelivery. | PASS |\n| Embolization\nMaterial\nCompatibility | Visual inspection, lumen check, liquid leakage, static burst,\ntensile and force to withdraw testing was conducted for the\nPlato® 17 Microcatheter using representative embolization\nmaterials in a tortuous neurovascular model. | PASS |"
  }
}