{
  "source_pdf": "microcatheter--scientia-vascular-inc--socrates-38-catheter--510k.pdf",
  "clearance_number": "K242301",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "DEVICE DESCRIPTION\nScientia Vascular’s Socrates™ 38 Catheter is a single lumen, variable stiffness, open-ended catheter\ndesigned to track through a guide catheter using a steerable guidewire and microcatheter. The catheter\nshaft design includes nitinol, polymers of varying durometer, and an internal lubricious liner. To reduce\nfriction during manipulation, a hydrophilic coating is applied to the distal exterior section of the catheter\nshaft. A single radiopaque tip marker provides visualization under fluoroscopy. The proximal end of the\ncatheter includes a clear hub with luer lock and a stainless-steel strain relief. The catheter is supplied\nsterile, for single use only and is packaged with a rotating hemostasis valve (RHV).\nINTENDED USE\nThe Socrates™ 38 Catheter is intended to provide access to the neuro and peripheral vasculatures.\nINDICATIONS FOR USE\nThe SocratesTM 38 Catheter is indicated for use in facilitating the insertion and guidance of an appropriate\nmicrocatheter or diagnostic agents into a selected blood vessel in the peripheral or neuro vasculature. The\nSocratesTM 38 Catheter is not intended for use in the coronary vasculature.\nCOMPARISON OF TECHNOLOGICAL CHARACTERISTICS\nThe technological characteristics of the Socrates™ 38 Catheter are compared to those of the predicate\ndevice, the Modified HD Guide Catheter below. Differences are indicated in bold.\nCharacteristic Subject Device Predicate Device Reference Device Comparison\nSocrates 38 Modified HD Guide (comparisons vs analysis (subject\nCatheter Catheter (K133177) subject) The Socrates device vs predicate\nAspiration System device)\n(K223913)\nIndications for Use The SocratesTM 38 The modified HD As part of the Different\nCatheter is guide catheter is Socrates Aspiration\nindicated for use in indicated for use in System, the Socrates\nfacilitating the facilitating the 38\ninsertion and insertion and Aspiration Catheter\nguidance of an guidance of an with a\nappropriate occlusion catheter, compatible suction\nmicrocatheter or infusion catheter or pump is indicated for\ndiagnostic agents other appropriate use in the\ninto a selected blood microcatheter into a revascularization of\nvessel in the selected blood patients with acute\nperipheral or neuro vessel in the ischemic stroke\nvasculature. The peripheral, secondary to\nSocratesTM 38 coronary, and intracranial large\nCatheter is not neuro vascular vessel occlusive\nintended for use in systems. It may disease (within the\nthe coronary also be used as a internal carotid,\nvasculature. diagnostic middle cerebral -\nangiographic M1 and M2\ncatheter and as a segments, basilar,\nconduit for retrieval and vertebral\ndevices arteries) within 8\n\n| Characteristic | Subject Device | Predicate Device | Reference Device | Comparison |\n| --- | --- | --- | --- | --- |\n|  | Socrates 38 | Modified HD Guide | (comparisons vs | analysis (subject |\n|  | Catheter | Catheter (K133177) | subject) The Socrates | device vs predicate |\n|  |  |  | Aspiration System | device) |\n|  |  |  | (K223913) |  |\n| Indications for Use | The SocratesTM 38\nCatheter is\nindicated for use in\nfacilitating the\ninsertion and\nguidance of an\nappropriate\nmicrocatheter or\ndiagnostic agents\ninto a selected blood\nvessel in the\nperipheral or neuro\nvasculature. The\nSocratesTM 38\nCatheter is not\nintended for use in\nthe coronary\nvasculature. | The modified HD\nguide catheter is\nindicated for use in\nfacilitating the\ninsertion and\nguidance of an\nocclusion catheter,\ninfusion catheter or\nother appropriate\nmicrocatheter into a\nselected blood\nvessel in the\nperipheral,\ncoronary, and\nneuro vascular\nsystems. It may\nalso be used as a\ndiagnostic\nangiographic\ncatheter and as a\nconduit for retrieval\ndevices | As part of the\nSocrates Aspiration\nSystem, the Socrates\n38\nAspiration Catheter\nwith a\ncompatible suction\npump is indicated for\nuse in the\nrevascularization of\npatients with acute\nischemic stroke\nsecondary to\nintracranial large\nvessel occlusive\ndisease (within the\ninternal carotid,\nmiddle cerebral -\nM1 and M2\nsegments, basilar,\nand vertebral\narteries) within 8 | Different |\n\nK242301 Page 3 of 6\nScientia Vascular Inc.\nTraditional 510(k)\nSocrates™ 38 Catheter\nhours of symptom\nonset. Patients who\nare ineligible for\nintravenous tissue\nplasminogen\nactivator (IV t-PA)\nor who fail IV t-PA\ntherapy are\ncandidates for\ntreatment.\nAs part of the\nSocrates Aspiration\nSystem, the Socrates\nAspiration Tubing\nis indicated to\nconnect the Socrates\n38 Aspiration\nCatheter to a\ncompatible suction\npump.\nIntended Use Vascular access Vascular access Revascularization of Same\npatients with acute\nischemic stroke.\nCatheter Materials Hub Hub Same Different\nPolycarbonate PEBAX\nStrain Relief Strain Relief\nStainless Steel Polyolefin\nCatheter Shaft Catheter Shaft\nPEBAX, PEBAX, Stainless\nPolyurethane, Steel, Acrylic and\nNitinol, and PTFE PTFE\nRadiopaque Marker Radiopaque Marker\nTantalum Platinum/ Iridium\nCatheter Outer Diameter Outer Diameter: Same Different\nDimensions Proximal: 0.053” Proximal: 0.051”\nDistal: 0.053” Distal: 0.051”\nInner Diameter Inner Diameter\nProximal: 0.038” Proximal: 0.038”\nDistal: 0.038” Distal: 0.038”\nEffective Lengths Effective Lengths\n115 cm, 127cm, and 105-136 cm\n156 cm\n\n|  |  |  | hours of symptom\nonset. Patients who\nare ineligible for\nintravenous tissue\nplasminogen\nactivator (IV t-PA)\nor who fail IV t-PA\ntherapy are\ncandidates for\ntreatment.\nAs part of the\nSocrates Aspiration\nSystem, the Socrates\nAspiration Tubing\nis indicated to\nconnect the Socrates\n38 Aspiration\nCatheter to a\ncompatible suction\npump. |  |\n| --- | --- | --- | --- | --- |\n| Intended Use | Vascular access | Vascular access | Revascularization of\npatients with acute\nischemic stroke. | Same |\n| Catheter Materials | Hub\nPolycarbonate\nStrain Relief\nStainless Steel\nCatheter Shaft\nPEBAX,\nPolyurethane,\nNitinol, and PTFE\nRadiopaque Marker\nTantalum | Hub\nPEBAX\nStrain Relief\nPolyolefin\nCatheter Shaft\nPEBAX, Stainless\nSteel, Acrylic and\nPTFE\nRadiopaque Marker\nPlatinum/ Iridium | Same | Different |\n| Catheter\nDimensions | Outer Diameter\nProximal: 0.053”\nDistal: 0.053”\nInner Diameter\nProximal: 0.038”\nDistal: 0.038”\nEffective Lengths\n115 cm, 127cm, and\n156 cm | Outer Diameter:\nProximal: 0.051”\nDistal: 0.051”\nInner Diameter\nProximal: 0.038”\nDistal: 0.038”\nEffective Lengths\n105-136 cm | Same | Different |\n\nK242301 Page 4 of 6\nScientia Vascular Inc.\nTraditional 510(k)\nSocrates™ 38 Catheter\nHydrophilic Coating\nHydrophilic Coating length\nlength Unknown\n90 cm\nCoating Hydrophilic Hydrophilic Same Same\nTip Shape Straight Straight Same Same\nRadiopaque 1 distally located 1 distally located Same Same\nMarkers radiopaque marker radiopaque marker\nCondition Supplied Sterile, Single Use Sterile, Single Use Same Same\nSterilization Ethylene Oxide Ethylene Oxide Same Same\nMethod (EO) (EO)\nPackaged Rotating Hemostasis Rotating Hemostasis Same Same\nAccessories Valve (RHV) Valve (RHV)\nWhen compared with the predicate device, the subject Socrates™ 38 Catheter has the technological\ncharacteristic differences shown in the table above. These differences do not raise new questions of safety\nand effectiveness for the subject device. To evaluate the effects of these characteristic differences on\nsafety and effectiveness, performance testing was conducted.\nNON-CLINICAL PERFORMANCE DATA\nThe following non-clinical performance data were provided in support of the substantial equivalence\ndetermination:\n• Biocompatibility\n• Functional Testing\n• Sterilization, Shelf Life, and Residuals\nPerformance Data – Biocompatibility\nPerformance data demonstrating the biocompatibility of the subject Socrates™ 38 Catheter per ISO\n10993-1:2018 are leveraged from evaluations supporting the reference Socrates™ 38 Aspiration Catheter\n(K223913), which has the same design, components, materials, and manufacturing process as the subject\ndevice. No further required biocompatibility assessments were identifed.\nPerformance Data – Functional Testing\nNon-clinical functional testing was leveraged and conducted in support of the substantial equivalence\ndetermination.\nThe following functional tests were leveraged for the Socrates™ 38 Catheter from K223913:\nTest Test Method Summary Results\nTensile and Elongation Reference ISO-10555-1:2014. Peak tensile force and Pass\nelongation measured by displacement at break.\nTip Stiffness The cantilever bending stiffness of the catheter tip was Pass\nmeasured.\nKink Radius Minimum kink radius was measured by wrapping the Pass\ncatheter around mandrels of varying size.\nLiquid Leak and Static Burst Per ISO-10555-1:2014. Pass\n\n|  | Hydrophilic Coating\nlength\n90 cm | Hydrophilic Coating\nlength\nUnknown |  |  |\n| --- | --- | --- | --- | --- |\n| Coating | Hydrophilic | Hydrophilic | Same | Same |\n| Tip Shape | Straight | Straight | Same | Same |\n| Radiopaque\nMarkers | 1 distally located\nradiopaque marker | 1 distally located\nradiopaque marker | Same | Same |\n| Condition Supplied | Sterile, Single Use | Sterile, Single Use | Same | Same |\n| Sterilization\nMethod | Ethylene Oxide\n(EO) | Ethylene Oxide\n(EO) | Same | Same |\n| Packaged\nAccessories | Rotating Hemostasis\nValve (RHV) | Rotating Hemostasis\nValve (RHV) | Same | Same |\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Tensile and Elongation | Reference ISO-10555-1:2014. Peak tensile force and\nelongation measured by displacement at break. | Pass |\n| Tip Stiffness | The cantilever bending stiffness of the catheter tip was\nmeasured. | Pass |\n| Kink Radius | Minimum kink radius was measured by wrapping the\ncatheter around mandrels of varying size. | Pass |\n| Liquid Leak and Static Burst | Per ISO-10555-1:2014. | Pass |\n\nK242301 Page 5 of 6\nScientia Vascular Inc.\nTraditional 510(k)\nSocrates™ 38 Catheter\nTest Test Method Summary Results\nDynamic Flow Reference ISO-10555-1:2014. Dynamic flow rate was Pass\ncharacterized.\nAgent Compatibility Compatibility was measured by functionally testing Pass\ncatheters following exposure to contrast media and saline.\nTorque Turns to Failure Torque turns to failure were evaluated in an anatomical Pass\nmodel and compared with the predicate.\nVisual and Dimensional Test per ISO-10555-1:2014. Dimensional inspection per Pass\nInspections engineering drawings.\nFlexural Fatigue The catheter was flexed for multiple cycles and inspected Pass\nfor damage.\nAir Ingress and Negative Collapse Air ingress through catheter hub per ISO-10555-1:2014. Pass\nNegative collapse measures catheter lumen integrity while\nthe catheter is subjected to a worst-\ncase vacuum pressure.\nModel and Compatibility Testing An anatomical model designed to simulate the tortuous Pass\nneurovasculature was used for performance with ancillary\ndevices.\nHub Luer Design Verification Test per ISO-80369-7 Pass\nUsability and Radiopacity Physicians evaluated various performance characteristics of Pass\nValidation the subject and predicate catheter, including radiopacity in a\nhuman cadaver.\nLubricity and Durability Frictional force of the coated catheter portion was Pass\ndetermined after simulated use in a tortuous path model.\nCoating integrity was visually inspected pre- and post-\nsimulated use.\nCorrosion Resistance Per ISO-10555-1:2014 Pass\nThe following functional tests were conducted for the Socrates™ 38 Catheter:\nTest Test Method Summary Results\nParticulate Characterization Particulates of various size ranges were counted after Pass\nsimulated use in a tortuous path model with comparison to\nthe predicate.\nModel and Product Compatibility Catheters were advanced through a representative Pass\nEvaluation neurovascular anatomical model with the use of\ninterfacing ancillary devices and compared with the\npredicate device.\nDelivery and Retrieval Testing Measured the forces required to deliver and retrieve the Pass\ncatheter in a tortuous pathway with ancillary devices.\nCoating Integrity Hydrophilic coating of catheter was inspected before and Pass\nafter simulated use in a tortuous path model with\ninterfacing ancillary devices.\nPerformance Data – Sterilization, Shelf-Life, and Residuals\nAdditionally, testing evaluating subject device and packaging for shelf-life, packaging integrity and\nsterilization including EO, ECH residuals, and bacterial endotoxin levels was leveraged from K223913.\nThe subject device met all acceptance criteria.\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Dynamic Flow | Reference ISO-10555-1:2014. Dynamic flow rate was\ncharacterized. | Pass |\n| Agent Compatibility | Compatibility was measured by functionally testing\ncatheters following exposure to contrast media and saline. | Pass |\n| Torque Turns to Failure | Torque turns to failure were evaluated in an anatomical\nmodel and compared with the predicate. | Pass |\n| Visual and Dimensional\nInspections | Test per ISO-10555-1:2014. Dimensional inspection per\nengineering drawings. | Pass |\n| Flexural Fatigue | The catheter was flexed for multiple cycles and inspected\nfor damage. | Pass |\n| Air Ingress and Negative Collapse | Air ingress through catheter hub per ISO-10555-1:2014.\nNegative collapse measures catheter lumen integrity while\nthe catheter is subjected to a worst-\ncase vacuum pressure. | Pass |\n| Model and Compatibility Testing | An anatomical model designed to simulate the tortuous\nneurovasculature was used for performance with ancillary\ndevices. | Pass |\n| Hub Luer Design Verification | Test per ISO-80369-7 | Pass |\n| Usability and Radiopacity\nValidation | Physicians evaluated various performance characteristics of\nthe subject and predicate catheter, including radiopacity in a\nhuman cadaver. | Pass |\n| Lubricity and Durability | Frictional force of the coated catheter portion was\ndetermined after simulated use in a tortuous path model.\nCoating integrity was visually inspected pre- and post-\nsimulated use. | Pass |\n| Corrosion Resistance | Per ISO-10555-1:2014 | Pass |\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Particulate Characterization | Particulates of various size ranges were counted after\nsimulated use in a tortuous path model with comparison to\nthe predicate. | Pass |\n| Model and Product Compatibility\nEvaluation | Catheters were advanced through a representative\nneurovascular anatomical model with the use of\ninterfacing ancillary devices and compared with the\npredicate device. | Pass |\n| Delivery and Retrieval Testing | Measured the forces required to deliver and retrieve the\ncatheter in a tortuous pathway with ancillary devices. | Pass |\n| Coating Integrity | Hydrophilic coating of catheter was inspected before and\nafter simulated use in a tortuous path model with\ninterfacing ancillary devices. | Pass |\n\nK242301 Page 6 of 6\nScientia Vascular Inc.\nTraditional 510(k)\nSocrates™ 38 Catheter\nCLINICAL PERFORMANCE DATA\nThe non-clinical performance data presented were determined to be sufficient to support the substantial\nequivalence of the Socrates™ 38 Catheter. Therefore, no clinical study was conducted.\nCONCLUSION\nThe subject device, Socrates™ 38 Catheter, has the same intended use and similar indications for use as\nthe predicate device. The differences in technological characteristics do not raise new questions of safety\nor effectiveness and have been evaluated through non-clinical performance testing. The resulting data\ndemonstrate that the subject device is substantially equivalent to the predicate.",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK242301\nDevice Name\nSocrates™ 38 Catheter\nIndications for Use (Describe)\nThe Socrates™ 38 Catheter is indicated for use in facilitating the insertion and guidance of an appropriate microcatheter\nor diagnostic agents into a selected blood vessel in the peripheral or neuro vasculature. The Socrates™ 38 Catheter is not\nintended for use in the coronary vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK242301 Page 1 of 6\nScientia Vascular Inc.\nTraditional 510(k)\nSocrates™ 38 Catheter\n510(K) SUMMARY\nK242301\n(Per 21 CFR 807.92)\nSCIENTIA VASCULAR INC\nSocrates 38 Catheter\nSubmitter Name and Address\nScientia Vascular, Inc.\n2460 South 3270 West\nWest Valley City, UT 84119\nContact Person\nThomas Lippert\nRegulatory Affairs Specialist\nPhone: 1 (888) 385-9016\nEmail: regulatory@scientiavascular.com\nDate Prepared\n4 December 2024\nSUBJECT DEVICE\nTrade Name: Socrates™ 38 Catheter\nCommon Name: Catheter, percutaneous, neurovasculature\nClassification Name: Percutaneous catheter\nRegulation: 21 CFR 870.1250\nPrimary Product Code: QJP\nSecondary Product Code: DQY\nReview Panel: Neurology\nDevice Class: Class II device per 21 CFR 870.1250",
    "contraindications": null,
    "sizing_specs": "DEVICE DESCRIPTION\nScientia Vascular’s Socrates™ 38 Catheter is a single lumen, variable stiffness, open-ended catheter\ndesigned to track through a guide catheter using a steerable guidewire and microcatheter. The catheter\nshaft design includes nitinol, polymers of varying durometer, and an internal lubricious liner. To reduce\nfriction during manipulation, a hydrophilic coating is applied to the distal exterior section of the catheter\nshaft. A single radiopaque tip marker provides visualization under fluoroscopy. The proximal end of the\ncatheter includes a clear hub with luer lock and a stainless-steel strain relief. The catheter is supplied\nsterile, for single use only and is packaged with a rotating hemostasis valve (RHV).\nINTENDED USE\nThe Socrates™ 38 Catheter is intended to provide access to the neuro and peripheral vasculatures.\nINDICATIONS FOR USE\nThe SocratesTM 38 Catheter is indicated for use in facilitating the insertion and guidance of an appropriate\nmicrocatheter or diagnostic agents into a selected blood vessel in the peripheral or neuro vasculature. The\nSocratesTM 38 Catheter is not intended for use in the coronary vasculature.\nCOMPARISON OF TECHNOLOGICAL CHARACTERISTICS\nThe technological characteristics of the Socrates™ 38 Catheter are compared to those of the predicate\ndevice, the Modified HD Guide Catheter below. Differences are indicated in bold.\nCharacteristic Subject Device Predicate Device Reference Device Comparison\nSocrates 38 Modified HD Guide (comparisons vs analysis (subject\nCatheter Catheter (K133177) subject) The Socrates device vs predicate\nAspiration System device)\n(K223913)\nIndications for Use The SocratesTM 38 The modified HD As part of the Different\nCatheter is guide catheter is Socrates Aspiration\nindicated for use in indicated for use in System, the Socrates\nfacilitating the facilitating the 38\ninsertion and insertion and Aspiration Catheter\nguidance of an guidance of an with a\nappropriate occlusion catheter, compatible suction\nmicrocatheter or infusion catheter or pump is indicated for\ndiagnostic agents other appropriate use in the\ninto a selected blood microcatheter into a revascularization of\nvessel in the selected blood patients with acute\nperipheral or neuro vessel in the ischemic stroke\nvasculature. The peripheral, secondary to\nSocratesTM 38 coronary, and intracranial large\nCatheter is not neuro vascular vessel occlusive\nintended for use in systems. It may disease (within the\nthe coronary also be used as a internal carotid,\nvasculature. diagnostic middle cerebral -\nangiographic M1 and M2\ncatheter and as a segments, basilar,\nconduit for retrieval and vertebral\ndevices arteries) within 8\n\n| Characteristic | Subject Device | Predicate Device | Reference Device | Comparison |\n| --- | --- | --- | --- | --- |\n|  | Socrates 38 | Modified HD Guide | (comparisons vs | analysis (subject |\n|  | Catheter | Catheter (K133177) | subject) The Socrates | device vs predicate |\n|  |  |  | Aspiration System | device) |\n|  |  |  | (K223913) |  |\n| Indications for Use | The SocratesTM 38\nCatheter is\nindicated for use in\nfacilitating the\ninsertion and\nguidance of an\nappropriate\nmicrocatheter or\ndiagnostic agents\ninto a selected blood\nvessel in the\nperipheral or neuro\nvasculature. The\nSocratesTM 38\nCatheter is not\nintended for use in\nthe coronary\nvasculature. | The modified HD\nguide catheter is\nindicated for use in\nfacilitating the\ninsertion and\nguidance of an\nocclusion catheter,\ninfusion catheter or\nother appropriate\nmicrocatheter into a\nselected blood\nvessel in the\nperipheral,\ncoronary, and\nneuro vascular\nsystems. It may\nalso be used as a\ndiagnostic\nangiographic\ncatheter and as a\nconduit for retrieval\ndevices | As part of the\nSocrates Aspiration\nSystem, the Socrates\n38\nAspiration Catheter\nwith a\ncompatible suction\npump is indicated for\nuse in the\nrevascularization of\npatients with acute\nischemic stroke\nsecondary to\nintracranial large\nvessel occlusive\ndisease (within the\ninternal carotid,\nmiddle cerebral -\nM1 and M2\nsegments, basilar,\nand vertebral\narteries) within 8 | Different |\n\nK242301 Page 3 of 6\nScientia Vascular Inc.\nTraditional 510(k)\nSocrates™ 38 Catheter\nhours of symptom\nonset. Patients who\nare ineligible for\nintravenous tissue\nplasminogen\nactivator (IV t-PA)\nor who fail IV t-PA\ntherapy are\ncandidates for\ntreatment.\nAs part of the\nSocrates Aspiration\nSystem, the Socrates\nAspiration Tubing\nis indicated to\nconnect the Socrates\n38 Aspiration\nCatheter to a\ncompatible suction\npump.\nIntended Use Vascular access Vascular access Revascularization of Same\npatients with acute\nischemic stroke.\nCatheter Materials Hub Hub Same Different\nPolycarbonate PEBAX\nStrain Relief Strain Relief\nStainless Steel Polyolefin\nCatheter Shaft Catheter Shaft\nPEBAX, PEBAX, Stainless\nPolyurethane, Steel, Acrylic and\nNitinol, and PTFE PTFE\nRadiopaque Marker Radiopaque Marker\nTantalum Platinum/ Iridium\nCatheter Outer Diameter Outer Diameter: Same Different\nDimensions Proximal: 0.053” Proximal: 0.051”\nDistal: 0.053” Distal: 0.051”\nInner Diameter Inner Diameter\nProximal: 0.038” Proximal: 0.038”\nDistal: 0.038” Distal: 0.038”\nEffective Lengths Effective Lengths\n115 cm, 127cm, and 105-136 cm\n156 cm\n\n|  |  |  | hours of symptom\nonset. Patients who\nare ineligible for\nintravenous tissue\nplasminogen\nactivator (IV t-PA)\nor who fail IV t-PA\ntherapy are\ncandidates for\ntreatment.\nAs part of the\nSocrates Aspiration\nSystem, the Socrates\nAspiration Tubing\nis indicated to\nconnect the Socrates\n38 Aspiration\nCatheter to a\ncompatible suction\npump. |  |\n| --- | --- | --- | --- | --- |\n| Intended Use | Vascular access | Vascular access | Revascularization of\npatients with acute\nischemic stroke. | Same |\n| Catheter Materials | Hub\nPolycarbonate\nStrain Relief\nStainless Steel\nCatheter Shaft\nPEBAX,\nPolyurethane,\nNitinol, and PTFE\nRadiopaque Marker\nTantalum | Hub\nPEBAX\nStrain Relief\nPolyolefin\nCatheter Shaft\nPEBAX, Stainless\nSteel, Acrylic and\nPTFE\nRadiopaque Marker\nPlatinum/ Iridium | Same | Different |\n| Catheter\nDimensions | Outer Diameter\nProximal: 0.053”\nDistal: 0.053”\nInner Diameter\nProximal: 0.038”\nDistal: 0.038”\nEffective Lengths\n115 cm, 127cm, and\n156 cm | Outer Diameter:\nProximal: 0.051”\nDistal: 0.051”\nInner Diameter\nProximal: 0.038”\nDistal: 0.038”\nEffective Lengths\n105-136 cm | Same | Different |\n\nK242301 Page 4 of 6\nScientia Vascular Inc.\nTraditional 510(k)\nSocrates™ 38 Catheter\nHydrophilic Coating\nHydrophilic Coating length\nlength Unknown\n90 cm\nCoating Hydrophilic Hydrophilic Same Same\nTip Shape Straight Straight Same Same\nRadiopaque 1 distally located 1 distally located Same Same\nMarkers radiopaque marker radiopaque marker\nCondition Supplied Sterile, Single Use Sterile, Single Use Same Same\nSterilization Ethylene Oxide Ethylene Oxide Same Same\nMethod (EO) (EO)\nPackaged Rotating Hemostasis Rotating Hemostasis Same Same\nAccessories Valve (RHV) Valve (RHV)\nWhen compared with the predicate device, the subject Socrates™ 38 Catheter has the technological\ncharacteristic differences shown in the table above. These differences do not raise new questions of safety\nand effectiveness for the subject device. To evaluate the effects of these characteristic differences on\nsafety and effectiveness, performance testing was conducted.\nNON-CLINICAL PERFORMANCE DATA\nThe following non-clinical performance data were provided in support of the substantial equivalence\ndetermination:\n• Biocompatibility\n• Functional Testing\n• Sterilization, Shelf Life, and Residuals\nPerformance Data – Biocompatibility\nPerformance data demonstrating the biocompatibility of the subject Socrates™ 38 Catheter per ISO\n10993-1:2018 are leveraged from evaluations supporting the reference Socrates™ 38 Aspiration Catheter\n(K223913), which has the same design, components, materials, and manufacturing process as the subject\ndevice. No further required biocompatibility assessments were identifed.\nPerformance Data – Functional Testing\nNon-clinical functional testing was leveraged and conducted in support of the substantial equivalence\ndetermination.\nThe following functional tests were leveraged for the Socrates™ 38 Catheter from K223913:\nTest Test Method Summary Results\nTensile and Elongation Reference ISO-10555-1:2014. Peak tensile force and Pass\nelongation measured by displacement at break.\nTip Stiffness The cantilever bending stiffness of the catheter tip was Pass\nmeasured.\nKink Radius Minimum kink radius was measured by wrapping the Pass\ncatheter around mandrels of varying size.\nLiquid Leak and Static Burst Per ISO-10555-1:2014. Pass\n\n|  | Hydrophilic Coating\nlength\n90 cm | Hydrophilic Coating\nlength\nUnknown |  |  |\n| --- | --- | --- | --- | --- |\n| Coating | Hydrophilic | Hydrophilic | Same | Same |\n| Tip Shape | Straight | Straight | Same | Same |\n| Radiopaque\nMarkers | 1 distally located\nradiopaque marker | 1 distally located\nradiopaque marker | Same | Same |\n| Condition Supplied | Sterile, Single Use | Sterile, Single Use | Same | Same |\n| Sterilization\nMethod | Ethylene Oxide\n(EO) | Ethylene Oxide\n(EO) | Same | Same |\n| Packaged\nAccessories | Rotating Hemostasis\nValve (RHV) | Rotating Hemostasis\nValve (RHV) | Same | Same |\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Tensile and Elongation | Reference ISO-10555-1:2014. Peak tensile force and\nelongation measured by displacement at break. | Pass |\n| Tip Stiffness | The cantilever bending stiffness of the catheter tip was\nmeasured. | Pass |\n| Kink Radius | Minimum kink radius was measured by wrapping the\ncatheter around mandrels of varying size. | Pass |\n| Liquid Leak and Static Burst | Per ISO-10555-1:2014. | Pass |\n\nK242301 Page 5 of 6\nScientia Vascular Inc.\nTraditional 510(k)\nSocrates™ 38 Catheter\nTest Test Method Summary Results\nDynamic Flow Reference ISO-10555-1:2014. Dynamic flow rate was Pass\ncharacterized.\nAgent Compatibility Compatibility was measured by functionally testing Pass\ncatheters following exposure to contrast media and saline.\nTorque Turns to Failure Torque turns to failure were evaluated in an anatomical Pass\nmodel and compared with the predicate.\nVisual and Dimensional Test per ISO-10555-1:2014. Dimensional inspection per Pass\nInspections engineering drawings.\nFlexural Fatigue The catheter was flexed for multiple cycles and inspected Pass\nfor damage.\nAir Ingress and Negative Collapse Air ingress through catheter hub per ISO-10555-1:2014. Pass\nNegative collapse measures catheter lumen integrity while\nthe catheter is subjected to a worst-\ncase vacuum pressure.\nModel and Compatibility Testing An anatomical model designed to simulate the tortuous Pass\nneurovasculature was used for performance with ancillary\ndevices.\nHub Luer Design Verification Test per ISO-80369-7 Pass\nUsability and Radiopacity Physicians evaluated various performance characteristics of Pass\nValidation the subject and predicate catheter, including radiopacity in a\nhuman cadaver.\nLubricity and Durability Frictional force of the coated catheter portion was Pass\ndetermined after simulated use in a tortuous path model.\nCoating integrity was visually inspected pre- and post-\nsimulated use.\nCorrosion Resistance Per ISO-10555-1:2014 Pass\nThe following functional tests were conducted for the Socrates™ 38 Catheter:\nTest Test Method Summary Results\nParticulate Characterization Particulates of various size ranges were counted after Pass\nsimulated use in a tortuous path model with comparison to\nthe predicate.\nModel and Product Compatibility Catheters were advanced through a representative Pass\nEvaluation neurovascular anatomical model with the use of\ninterfacing ancillary devices and compared with the\npredicate device.\nDelivery and Retrieval Testing Measured the forces required to deliver and retrieve the Pass\ncatheter in a tortuous pathway with ancillary devices.\nCoating Integrity Hydrophilic coating of catheter was inspected before and Pass\nafter simulated use in a tortuous path model with\ninterfacing ancillary devices.\nPerformance Data – Sterilization, Shelf-Life, and Residuals\nAdditionally, testing evaluating subject device and packaging for shelf-life, packaging integrity and\nsterilization including EO, ECH residuals, and bacterial endotoxin levels was leveraged from K223913.\nThe subject device met all acceptance criteria.\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Dynamic Flow | Reference ISO-10555-1:2014. Dynamic flow rate was\ncharacterized. | Pass |\n| Agent Compatibility | Compatibility was measured by functionally testing\ncatheters following exposure to contrast media and saline. | Pass |\n| Torque Turns to Failure | Torque turns to failure were evaluated in an anatomical\nmodel and compared with the predicate. | Pass |\n| Visual and Dimensional\nInspections | Test per ISO-10555-1:2014. Dimensional inspection per\nengineering drawings. | Pass |\n| Flexural Fatigue | The catheter was flexed for multiple cycles and inspected\nfor damage. | Pass |\n| Air Ingress and Negative Collapse | Air ingress through catheter hub per ISO-10555-1:2014.\nNegative collapse measures catheter lumen integrity while\nthe catheter is subjected to a worst-\ncase vacuum pressure. | Pass |\n| Model and Compatibility Testing | An anatomical model designed to simulate the tortuous\nneurovasculature was used for performance with ancillary\ndevices. | Pass |\n| Hub Luer Design Verification | Test per ISO-80369-7 | Pass |\n| Usability and Radiopacity\nValidation | Physicians evaluated various performance characteristics of\nthe subject and predicate catheter, including radiopacity in a\nhuman cadaver. | Pass |\n| Lubricity and Durability | Frictional force of the coated catheter portion was\ndetermined after simulated use in a tortuous path model.\nCoating integrity was visually inspected pre- and post-\nsimulated use. | Pass |\n| Corrosion Resistance | Per ISO-10555-1:2014 | Pass |\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Particulate Characterization | Particulates of various size ranges were counted after\nsimulated use in a tortuous path model with comparison to\nthe predicate. | Pass |\n| Model and Product Compatibility\nEvaluation | Catheters were advanced through a representative\nneurovascular anatomical model with the use of\ninterfacing ancillary devices and compared with the\npredicate device. | Pass |\n| Delivery and Retrieval Testing | Measured the forces required to deliver and retrieve the\ncatheter in a tortuous pathway with ancillary devices. | Pass |\n| Coating Integrity | Hydrophilic coating of catheter was inspected before and\nafter simulated use in a tortuous path model with\ninterfacing ancillary devices. | Pass |\n\nK242301 Page 6 of 6\nScientia Vascular Inc.\nTraditional 510(k)\nSocrates™ 38 Catheter\nCLINICAL PERFORMANCE DATA\nThe non-clinical performance data presented were determined to be sufficient to support the substantial\nequivalence of the Socrates™ 38 Catheter. Therefore, no clinical study was conducted.\nCONCLUSION\nThe subject device, Socrates™ 38 Catheter, has the same intended use and similar indications for use as\nthe predicate device. The differences in technological characteristics do not raise new questions of safety\nor effectiveness and have been evaluated through non-clinical performance testing. The resulting data\ndemonstrate that the subject device is substantially equivalent to the predicate.",
    "also_known_as": [
      "K133177",
      "K223913",
      "K242301"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK242301\nDevice Name\nSocrates™ 38 Catheter\nIndications for Use (Describe)\nThe Socrates™ 38 Catheter is indicated for use in facilitating the insertion and guidance of an appropriate microcatheter\nor diagnostic agents into a selected blood vessel in the peripheral or neuro vasculature. The Socrates™ 38 Catheter is not\nintended for use in the coronary vasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nK242301 Page 1 of 6\nScientia Vascular Inc.\nTraditional 510(k)\nSocrates™ 38 Catheter\n510(K) SUMMARY\nK242301\n(Per 21 CFR 807.92)\nSCIENTIA VASCULAR INC\nSocrates 38 Catheter\nSubmitter Name and Address\nScientia Vascular, Inc.\n2460 South 3270 West\nWest Valley City, UT 84119\nContact Person\nThomas Lippert\nRegulatory Affairs Specialist\nPhone: 1 (888) 385-9016\nEmail: regulatory@scientiavascular.com\nDate Prepared\n4 December 2024\nSUBJECT DEVICE\nTrade Name: Socrates™ 38 Catheter\nCommon Name: Catheter, percutaneous, neurovasculature\nClassification Name: Percutaneous catheter\nRegulation: 21 CFR 870.1250\nPrimary Product Code: QJP\nSecondary Product Code: DQY\nReview Panel: Neurology\nDevice Class: Class II device per 21 CFR 870.1250",
    "Substantial Equivalence": "PREDICATE DEVICE\nTrade Name: Modified HD Guide Catheter\nPredicate 510(k) Number: K133177\nREFERENCE DEVICE\nTrade Name: Socrates Aspiration System\nPredicate 510(k) Number: K223913\nDevice Models: Socrates™ 38 Aspiration Catheter\n\nK242301 Page 2 of 6\nScientia Vascular Inc.\nTraditional 510(k)\nSocrates™ 38 Catheter",
    "Device Description": "DEVICE DESCRIPTION\nScientia Vascular’s Socrates™ 38 Catheter is a single lumen, variable stiffness, open-ended catheter\ndesigned to track through a guide catheter using a steerable guidewire and microcatheter. The catheter\nshaft design includes nitinol, polymers of varying durometer, and an internal lubricious liner. To reduce\nfriction during manipulation, a hydrophilic coating is applied to the distal exterior section of the catheter\nshaft. A single radiopaque tip marker provides visualization under fluoroscopy. The proximal end of the\ncatheter includes a clear hub with luer lock and a stainless-steel strain relief. The catheter is supplied\nsterile, for single use only and is packaged with a rotating hemostasis valve (RHV).\nINTENDED USE\nThe Socrates™ 38 Catheter is intended to provide access to the neuro and peripheral vasculatures.\nINDICATIONS FOR USE\nThe SocratesTM 38 Catheter is indicated for use in facilitating the insertion and guidance of an appropriate\nmicrocatheter or diagnostic agents into a selected blood vessel in the peripheral or neuro vasculature. The\nSocratesTM 38 Catheter is not intended for use in the coronary vasculature.\nCOMPARISON OF TECHNOLOGICAL CHARACTERISTICS\nThe technological characteristics of the Socrates™ 38 Catheter are compared to those of the predicate\ndevice, the Modified HD Guide Catheter below. Differences are indicated in bold.\nCharacteristic Subject Device Predicate Device Reference Device Comparison\nSocrates 38 Modified HD Guide (comparisons vs analysis (subject\nCatheter Catheter (K133177) subject) The Socrates device vs predicate\nAspiration System device)\n(K223913)\nIndications for Use The SocratesTM 38 The modified HD As part of the Different\nCatheter is guide catheter is Socrates Aspiration\nindicated for use in indicated for use in System, the Socrates\nfacilitating the facilitating the 38\ninsertion and insertion and Aspiration Catheter\nguidance of an guidance of an with a\nappropriate occlusion catheter, compatible suction\nmicrocatheter or infusion catheter or pump is indicated for\ndiagnostic agents other appropriate use in the\ninto a selected blood microcatheter into a revascularization of\nvessel in the selected blood patients with acute\nperipheral or neuro vessel in the ischemic stroke\nvasculature. The peripheral, secondary to\nSocratesTM 38 coronary, and intracranial large\nCatheter is not neuro vascular vessel occlusive\nintended for use in systems. It may disease (within the\nthe coronary also be used as a internal carotid,\nvasculature. diagnostic middle cerebral -\nangiographic M1 and M2\ncatheter and as a segments, basilar,\nconduit for retrieval and vertebral\ndevices arteries) within 8\n\n| Characteristic | Subject Device | Predicate Device | Reference Device | Comparison |\n| --- | --- | --- | --- | --- |\n|  | Socrates 38 | Modified HD Guide | (comparisons vs | analysis (subject |\n|  | Catheter | Catheter (K133177) | subject) The Socrates | device vs predicate |\n|  |  |  | Aspiration System | device) |\n|  |  |  | (K223913) |  |\n| Indications for Use | The SocratesTM 38\nCatheter is\nindicated for use in\nfacilitating the\ninsertion and\nguidance of an\nappropriate\nmicrocatheter or\ndiagnostic agents\ninto a selected blood\nvessel in the\nperipheral or neuro\nvasculature. The\nSocratesTM 38\nCatheter is not\nintended for use in\nthe coronary\nvasculature. | The modified HD\nguide catheter is\nindicated for use in\nfacilitating the\ninsertion and\nguidance of an\nocclusion catheter,\ninfusion catheter or\nother appropriate\nmicrocatheter into a\nselected blood\nvessel in the\nperipheral,\ncoronary, and\nneuro vascular\nsystems. It may\nalso be used as a\ndiagnostic\nangiographic\ncatheter and as a\nconduit for retrieval\ndevices | As part of the\nSocrates Aspiration\nSystem, the Socrates\n38\nAspiration Catheter\nwith a\ncompatible suction\npump is indicated for\nuse in the\nrevascularization of\npatients with acute\nischemic stroke\nsecondary to\nintracranial large\nvessel occlusive\ndisease (within the\ninternal carotid,\nmiddle cerebral -\nM1 and M2\nsegments, basilar,\nand vertebral\narteries) within 8 | Different |\n\nK242301 Page 3 of 6\nScientia Vascular Inc.\nTraditional 510(k)\nSocrates™ 38 Catheter\nhours of symptom\nonset. Patients who\nare ineligible for\nintravenous tissue\nplasminogen\nactivator (IV t-PA)\nor who fail IV t-PA\ntherapy are\ncandidates for\ntreatment.\nAs part of the\nSocrates Aspiration\nSystem, the Socrates\nAspiration Tubing\nis indicated to\nconnect the Socrates\n38 Aspiration\nCatheter to a\ncompatible suction\npump.\nIntended Use Vascular access Vascular access Revascularization of Same\npatients with acute\nischemic stroke.\nCatheter Materials Hub Hub Same Different\nPolycarbonate PEBAX\nStrain Relief Strain Relief\nStainless Steel Polyolefin\nCatheter Shaft Catheter Shaft\nPEBAX, PEBAX, Stainless\nPolyurethane, Steel, Acrylic and\nNitinol, and PTFE PTFE\nRadiopaque Marker Radiopaque Marker\nTantalum Platinum/ Iridium\nCatheter Outer Diameter Outer Diameter: Same Different\nDimensions Proximal: 0.053” Proximal: 0.051”\nDistal: 0.053” Distal: 0.051”\nInner Diameter Inner Diameter\nProximal: 0.038” Proximal: 0.038”\nDistal: 0.038” Distal: 0.038”\nEffective Lengths Effective Lengths\n115 cm, 127cm, and 105-136 cm\n156 cm\n\n|  |  |  | hours of symptom\nonset. Patients who\nare ineligible for\nintravenous tissue\nplasminogen\nactivator (IV t-PA)\nor who fail IV t-PA\ntherapy are\ncandidates for\ntreatment.\nAs part of the\nSocrates Aspiration\nSystem, the Socrates\nAspiration Tubing\nis indicated to\nconnect the Socrates\n38 Aspiration\nCatheter to a\ncompatible suction\npump. |  |\n| --- | --- | --- | --- | --- |\n| Intended Use | Vascular access | Vascular access | Revascularization of\npatients with acute\nischemic stroke. | Same |\n| Catheter Materials | Hub\nPolycarbonate\nStrain Relief\nStainless Steel\nCatheter Shaft\nPEBAX,\nPolyurethane,\nNitinol, and PTFE\nRadiopaque Marker\nTantalum | Hub\nPEBAX\nStrain Relief\nPolyolefin\nCatheter Shaft\nPEBAX, Stainless\nSteel, Acrylic and\nPTFE\nRadiopaque Marker\nPlatinum/ Iridium | Same | Different |\n| Catheter\nDimensions | Outer Diameter\nProximal: 0.053”\nDistal: 0.053”\nInner Diameter\nProximal: 0.038”\nDistal: 0.038”\nEffective Lengths\n115 cm, 127cm, and\n156 cm | Outer Diameter:\nProximal: 0.051”\nDistal: 0.051”\nInner Diameter\nProximal: 0.038”\nDistal: 0.038”\nEffective Lengths\n105-136 cm | Same | Different |\n\nK242301 Page 4 of 6\nScientia Vascular Inc.\nTraditional 510(k)\nSocrates™ 38 Catheter\nHydrophilic Coating\nHydrophilic Coating length\nlength Unknown\n90 cm\nCoating Hydrophilic Hydrophilic Same Same\nTip Shape Straight Straight Same Same\nRadiopaque 1 distally located 1 distally located Same Same\nMarkers radiopaque marker radiopaque marker\nCondition Supplied Sterile, Single Use Sterile, Single Use Same Same\nSterilization Ethylene Oxide Ethylene Oxide Same Same\nMethod (EO) (EO)\nPackaged Rotating Hemostasis Rotating Hemostasis Same Same\nAccessories Valve (RHV) Valve (RHV)\nWhen compared with the predicate device, the subject Socrates™ 38 Catheter has the technological\ncharacteristic differences shown in the table above. These differences do not raise new questions of safety\nand effectiveness for the subject device. To evaluate the effects of these characteristic differences on\nsafety and effectiveness, performance testing was conducted.\nNON-CLINICAL PERFORMANCE DATA\nThe following non-clinical performance data were provided in support of the substantial equivalence\ndetermination:\n• Biocompatibility\n• Functional Testing\n• Sterilization, Shelf Life, and Residuals\nPerformance Data – Biocompatibility\nPerformance data demonstrating the biocompatibility of the subject Socrates™ 38 Catheter per ISO\n10993-1:2018 are leveraged from evaluations supporting the reference Socrates™ 38 Aspiration Catheter\n(K223913), which has the same design, components, materials, and manufacturing process as the subject\ndevice. No further required biocompatibility assessments were identifed.\nPerformance Data – Functional Testing\nNon-clinical functional testing was leveraged and conducted in support of the substantial equivalence\ndetermination.\nThe following functional tests were leveraged for the Socrates™ 38 Catheter from K223913:\nTest Test Method Summary Results\nTensile and Elongation Reference ISO-10555-1:2014. Peak tensile force and Pass\nelongation measured by displacement at break.\nTip Stiffness The cantilever bending stiffness of the catheter tip was Pass\nmeasured.\nKink Radius Minimum kink radius was measured by wrapping the Pass\ncatheter around mandrels of varying size.\nLiquid Leak and Static Burst Per ISO-10555-1:2014. Pass\n\n|  | Hydrophilic Coating\nlength\n90 cm | Hydrophilic Coating\nlength\nUnknown |  |  |\n| --- | --- | --- | --- | --- |\n| Coating | Hydrophilic | Hydrophilic | Same | Same |\n| Tip Shape | Straight | Straight | Same | Same |\n| Radiopaque\nMarkers | 1 distally located\nradiopaque marker | 1 distally located\nradiopaque marker | Same | Same |\n| Condition Supplied | Sterile, Single Use | Sterile, Single Use | Same | Same |\n| Sterilization\nMethod | Ethylene Oxide\n(EO) | Ethylene Oxide\n(EO) | Same | Same |\n| Packaged\nAccessories | Rotating Hemostasis\nValve (RHV) | Rotating Hemostasis\nValve (RHV) | Same | Same |\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Tensile and Elongation | Reference ISO-10555-1:2014. Peak tensile force and\nelongation measured by displacement at break. | Pass |\n| Tip Stiffness | The cantilever bending stiffness of the catheter tip was\nmeasured. | Pass |\n| Kink Radius | Minimum kink radius was measured by wrapping the\ncatheter around mandrels of varying size. | Pass |\n| Liquid Leak and Static Burst | Per ISO-10555-1:2014. | Pass |\n\nK242301 Page 5 of 6\nScientia Vascular Inc.\nTraditional 510(k)\nSocrates™ 38 Catheter\nTest Test Method Summary Results\nDynamic Flow Reference ISO-10555-1:2014. Dynamic flow rate was Pass\ncharacterized.\nAgent Compatibility Compatibility was measured by functionally testing Pass\ncatheters following exposure to contrast media and saline.\nTorque Turns to Failure Torque turns to failure were evaluated in an anatomical Pass\nmodel and compared with the predicate.\nVisual and Dimensional Test per ISO-10555-1:2014. Dimensional inspection per Pass\nInspections engineering drawings.\nFlexural Fatigue The catheter was flexed for multiple cycles and inspected Pass\nfor damage.\nAir Ingress and Negative Collapse Air ingress through catheter hub per ISO-10555-1:2014. Pass\nNegative collapse measures catheter lumen integrity while\nthe catheter is subjected to a worst-\ncase vacuum pressure.\nModel and Compatibility Testing An anatomical model designed to simulate the tortuous Pass\nneurovasculature was used for performance with ancillary\ndevices.\nHub Luer Design Verification Test per ISO-80369-7 Pass\nUsability and Radiopacity Physicians evaluated various performance characteristics of Pass\nValidation the subject and predicate catheter, including radiopacity in a\nhuman cadaver.\nLubricity and Durability Frictional force of the coated catheter portion was Pass\ndetermined after simulated use in a tortuous path model.\nCoating integrity was visually inspected pre- and post-\nsimulated use.\nCorrosion Resistance Per ISO-10555-1:2014 Pass\nThe following functional tests were conducted for the Socrates™ 38 Catheter:\nTest Test Method Summary Results\nParticulate Characterization Particulates of various size ranges were counted after Pass\nsimulated use in a tortuous path model with comparison to\nthe predicate.\nModel and Product Compatibility Catheters were advanced through a representative Pass\nEvaluation neurovascular anatomical model with the use of\ninterfacing ancillary devices and compared with the\npredicate device.\nDelivery and Retrieval Testing Measured the forces required to deliver and retrieve the Pass\ncatheter in a tortuous pathway with ancillary devices.\nCoating Integrity Hydrophilic coating of catheter was inspected before and Pass\nafter simulated use in a tortuous path model with\ninterfacing ancillary devices.\nPerformance Data – Sterilization, Shelf-Life, and Residuals\nAdditionally, testing evaluating subject device and packaging for shelf-life, packaging integrity and\nsterilization including EO, ECH residuals, and bacterial endotoxin levels was leveraged from K223913.\nThe subject device met all acceptance criteria.\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Dynamic Flow | Reference ISO-10555-1:2014. Dynamic flow rate was\ncharacterized. | Pass |\n| Agent Compatibility | Compatibility was measured by functionally testing\ncatheters following exposure to contrast media and saline. | Pass |\n| Torque Turns to Failure | Torque turns to failure were evaluated in an anatomical\nmodel and compared with the predicate. | Pass |\n| Visual and Dimensional\nInspections | Test per ISO-10555-1:2014. Dimensional inspection per\nengineering drawings. | Pass |\n| Flexural Fatigue | The catheter was flexed for multiple cycles and inspected\nfor damage. | Pass |\n| Air Ingress and Negative Collapse | Air ingress through catheter hub per ISO-10555-1:2014.\nNegative collapse measures catheter lumen integrity while\nthe catheter is subjected to a worst-\ncase vacuum pressure. | Pass |\n| Model and Compatibility Testing | An anatomical model designed to simulate the tortuous\nneurovasculature was used for performance with ancillary\ndevices. | Pass |\n| Hub Luer Design Verification | Test per ISO-80369-7 | Pass |\n| Usability and Radiopacity\nValidation | Physicians evaluated various performance characteristics of\nthe subject and predicate catheter, including radiopacity in a\nhuman cadaver. | Pass |\n| Lubricity and Durability | Frictional force of the coated catheter portion was\ndetermined after simulated use in a tortuous path model.\nCoating integrity was visually inspected pre- and post-\nsimulated use. | Pass |\n| Corrosion Resistance | Per ISO-10555-1:2014 | Pass |\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Particulate Characterization | Particulates of various size ranges were counted after\nsimulated use in a tortuous path model with comparison to\nthe predicate. | Pass |\n| Model and Product Compatibility\nEvaluation | Catheters were advanced through a representative\nneurovascular anatomical model with the use of\ninterfacing ancillary devices and compared with the\npredicate device. | Pass |\n| Delivery and Retrieval Testing | Measured the forces required to deliver and retrieve the\ncatheter in a tortuous pathway with ancillary devices. | Pass |\n| Coating Integrity | Hydrophilic coating of catheter was inspected before and\nafter simulated use in a tortuous path model with\ninterfacing ancillary devices. | Pass |\n\nK242301 Page 6 of 6\nScientia Vascular Inc.\nTraditional 510(k)\nSocrates™ 38 Catheter\nCLINICAL PERFORMANCE DATA\nThe non-clinical performance data presented were determined to be sufficient to support the substantial\nequivalence of the Socrates™ 38 Catheter. Therefore, no clinical study was conducted.\nCONCLUSION\nThe subject device, Socrates™ 38 Catheter, has the same intended use and similar indications for use as\nthe predicate device. The differences in technological characteristics do not raise new questions of safety\nor effectiveness and have been evaluated through non-clinical performance testing. The resulting data\ndemonstrate that the subject device is substantially equivalent to the predicate."
  }
}