{
  "source_pdf": "microcatheter--spartan-micro--spartan-mc-0165--510k.pdf",
  "clearance_number": "K213451",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": null,
    "indications": null,
    "contraindications": null,
    "sizing_specs": null,
    "also_known_as": [
      "K151638",
      "K213451",
      "K213451",
      "K151638",
      "K213451",
      "K151638",
      "K213451",
      "K151638",
      "K213451",
      "K151638",
      "K213451",
      "K151638",
      "K213451",
      "K151638",
      "K213451",
      "K213451",
      "K151638",
      "K213451",
      "K151638",
      "K213451",
      "K151638",
      "K213451",
      "K151638",
      "K213451",
      "K151638",
      "K213451",
      "K151638",
      "K213451",
      "K151638",
      "K213451",
      "K151638",
      "K213451",
      "K213451",
      "K213451",
      "K213451",
      "K213451",
      "K213451",
      "K213451"
    ]
  },
  "confidence": {
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Substantial Equivalence": "Substantial Equivalence in Premarket Notifications [510(k)], Appendix B. The 510(k) Summary\nDocument Requirements, issued July 28, 2014.\nI. SUBMITTER\nSpartan Micro, Inc.\n3167 Skyway Court,\nFremont, CA 94539\nPhone: 512-270-8501\nContact Person: Gary Avedovech\nDate Prepared: November 20, 2021\nII. DEVICE\nName of Device: Spartan MC 0165™\nCommon or Usual Name: Microcatheter\nRegulatory Class: II\nProduct Codes:\nDQY Catheter, Percutaneous (21 CFR 870.1250)\nKRA Catheter, Continuous Flush (21 CFR 870.1210)\nQJP Catheter, Percutaneous, Neurovasculature (21 CFR 870.1250)\nReview Panels: Cardiovascular, Neurology\nIII. PREDICATE DEVICE\nPhenom Catheters\n510(k) Number: K151638\nManufacturer: Cathera, Inc.\nThis predicate has not been subject to a design-related recall.\nNo reference devices were used in this submission.\nPage 1\n\nSpartan MC 0165™\nPremarket Notification 510(k)\nK213451\nIV. DEVICE DESCRIPTION\nThe Spartan MC 0165™ is a sterile single-use microcatheter device. On the proximal end is a\nLuer connector for infusion of diagnostic agents. The microcatheter has a single lumen of\n0.0165” ID, has a flexible and variable stiffness composite body, and 2 radiopaque marker\nbands on the distal tip for visualization under fluoroscopy. It comes with a sterile stainless\nsteel shaping mandrel to shape the distal portion of the catheter.\nV. INDICATIONS FOR USE\nSubject Device Predicate\nK213451 K151638\nThe Spartan MC 0165™ is intended for The Phenom Catheters are intended for the\nthe introduction of interventional introduction of interventional devices and\ndevices or infusion of diagnostic agents infusion of diagnostic or therapeutic agents\ninto the neuro, peripheral and coronary into the neuro, peripheral, and coronary\nvasculatures. vasculatures.\nThe Spartan MC 0165 is intended for introduction of interventional device or infusion of\ndiagnostic agents whereas the predicate is intended for the introduction of interventional\ndevices and infusion of diagnostic or therapeutic agents.\nVI. COMPARISON OF TECHNOLOGICAL CHARACTERISTICS WITH THE PREDICATE DEVICE\nDimensions Spartan MC 0165™ Phenom™ Catheter (17)\n(K213451) (K151638)\nProximal OD 0.031” (2.4F) 0.029” (2.2F)\nDistal OD 0.024” (1.8F) Same\nID 0.0165” (0.42mm) 0.017” (0.43mm)\nMax Guidewire OD ≤ 0.014” Same\nEffective Length 158 cm 150 cm\nInner Lumen Lined with PTFE Same\nNumber of Lumens Single Same\nShaft Progressively softer from Same\nproximal end to distal tip\nMaterials Spartan MC 0165™ Phenom™ Catheter (17)\n(K213451) (K151638)\nShaft Materials PTFE, Polyether block PTFE and Pebax\namide (Pebax) and\nPolyamide (Grilamid)\nHub Polypropylene Polyamide\nPage 2\n\n| Subject Device | Predicate |\n| --- | --- |\n| K213451 | K151638 |\n| The Spartan MC 0165™ is intended for\nthe introduction of interventional\ndevices or infusion of diagnostic agents\ninto the neuro, peripheral and coronary\nvasculatures. | The Phenom Catheters are intended for the\nintroduction of interventional devices and\ninfusion of diagnostic or therapeutic agents\ninto the neuro, peripheral, and coronary\nvasculatures. |\n\n| Dimensions | Spartan MC 0165™\n(K213451) | Phenom™ Catheter (17)\n(K151638) |\n| --- | --- | --- |\n| Proximal OD | 0.031” (2.4F) | 0.029” (2.2F) |\n| Distal OD | 0.024” (1.8F) | Same |\n| ID | 0.0165” (0.42mm) | 0.017” (0.43mm) |\n| Max Guidewire OD | ≤ 0.014” | Same |\n| Effective Length | 158 cm | 150 cm |\n| Inner Lumen | Lined with PTFE | Same |\n| Number of Lumens | Single | Same |\n| Shaft | Progressively softer from\nproximal end to distal tip | Same |\n\n| Materials | Spartan MC 0165™\n(K213451) | Phenom™ Catheter (17)\n(K151638) |\n| --- | --- | --- |\n| Shaft Materials | PTFE, Polyether block\namide (Pebax) and\nPolyamide (Grilamid) | PTFE and Pebax |\n| Hub | Polypropylene | Polyamide |\n\nSpartan MC 0165™\nPremarket Notification 510(k)\nK213451\nMaterials Spartan MC 0165™ Phenom™ Catheter (17)\n(K213451) (K151638)\nStrain Relief Liquid Silicone Rubber Thermoplastic elastomer\nShaft Reinforcement Nitinol braid Metallic (Stainless Steel)\nreinforced\nMarker Band Radiopaque marker band same\nTip Markers Radiopaque Pt/Ir radiopaque\nTip Shaping Steam shapeable straight Steam shapeable straight\ntip tip, and\nPre-shaped 45°, 90°, and J\nCoating Distal 120cm hydrophilic Distal 100cm hydrophilic\nPackaging Spartan MC 0165™ Phenom™ Catheter (17)\n(K213451) (K151638)\nPouch Material PET/Tyvek PET/Tyvek\nPouch Dimensions 10”x10.5” 11” x 12”\nCarton Cardboard Cardboard, solid bleach\nsulfate\nAccessories Spartan MC 0165™ Phenom™ Catheter (17)\n(K213451) (K151638)\nShaping Mandrel Yes same\nIntroducer Sheath No No\nSterilization Spartan MC 0165™ Phenom™ Catheter (17)\n(K213451) (K151638)\nMethod Ethylene Oxide (EO) same\nShelf Life 1 year 36 Months\nThe differences in technological characteristics do not raise new questions of safety and\neffectiveness.\nVII.PERFORMANCE DATA\nPerformance Data – Bench:\nThe following non-clinical bench testing was performed to evaluate the performance of the\nSpartan MC 0165™. The passing result of the testing supports the substantial equivalence to\nthe predicate device.\nTest Test Method Summary Results\nCoating Lubricity (Friction The Spartan MC 0165™ and The Spartan MC 0165™ was\nForce) the predicate device were found to have acceptable\nevaluated for coating lubricity friction force under\nPage 3\n\n| Materials | Spartan MC 0165™\n(K213451) | Phenom™ Catheter (17)\n(K151638) |\n| --- | --- | --- |\n| Strain Relief | Liquid Silicone Rubber | Thermoplastic elastomer |\n| Shaft Reinforcement | Nitinol braid | Metallic (Stainless Steel)\nreinforced |\n| Marker Band | Radiopaque marker band | same |\n| Tip Markers | Radiopaque Pt/Ir | radiopaque |\n| Tip Shaping | Steam shapeable straight\ntip | Steam shapeable straight\ntip, and\nPre-shaped 45°, 90°, and J |\n| Coating | Distal 120cm hydrophilic | Distal 100cm hydrophilic |\n\n| Packaging | Spartan MC 0165™\n(K213451) | Phenom™ Catheter (17)\n(K151638) |\n| --- | --- | --- |\n| Pouch Material | PET/Tyvek | PET/Tyvek |\n| Pouch Dimensions | 10”x10.5” | 11” x 12” |\n| Carton | Cardboard | Cardboard, solid bleach\nsulfate |\n\n| Accessories | Spartan MC 0165™\n(K213451) | Phenom™ Catheter (17)\n(K151638) |\n| --- | --- | --- |\n| Shaping Mandrel | Yes | same |\n| Introducer Sheath | No | No |\n\n| Sterilization | Spartan MC 0165™\n(K213451) | Phenom™ Catheter (17)\n(K151638) |\n| --- | --- | --- |\n| Method | Ethylene Oxide (EO) | same |\n| Shelf Life | 1 year | 36 Months |\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Coating Lubricity (Friction\nForce) | The Spartan MC 0165™ and\nthe predicate device were\nevaluated for coating lubricity | The Spartan MC 0165™ was\nfound to have acceptable\nfriction force under |\n\nSpartan MC 0165™\nPremarket Notification 510(k)\nK213451\nTest Test Method Summary Results\nunder simulated use simulated use conditions\nconditions. similar to the predicate\ndevice.\nHub Functional & The Spartan MC 0165™ was The Spartan MC 0165™ met\nDimensional evaluated per ISO 594-1:1986- the acceptance criteria for\n06-15 First edition and ISO hub functional and\n594-2:1998-09-01 Second dimensional requirements.\nedition.\nTorque Strength The Spartan MC 0165™ was The Spartan MC 0165™\nevaluated for torsional exhibited acceptable\nstrength during use in a torsional strength similar to\nsimulated path model. the predicate device.\nTensile The Spartan MC 0165™ was The Spartan MC 0165™ met\nevaluated per ISO 10555- the acceptance criteria for\n1:2013 Annex B. tensile strength.\nAir Aspiration The Spartan MC 0165™ was The Spartan MC 0165™ met\ntested for air leakage into the the acceptance criteria for\nhub during aspiration per ISO air aspiration.\n10555-1:2013(E) Annex D.\nLiquid Leak The Spartan MC 0165™ was The Spartan MC 0165™ met\ntested per ISO 10555- the acceptance criteria for\n1:2013(E) Annex C. liquid leakage.\nParticulate and The Spartan MC 0165™ was The Spartan MC 0165™ met\nCoating Integrity evaluated under simulated the acceptance criteria for\nuse conditions and compared particulate generation and\nwith the predicate device to coating integrity, and was\nsupport substantial found substantially\nequivalence. The coating equivalent to the predicate.\nintegrity was also visually\nexamined after testing.\nTip Shape The Spartan MC 0165™ was The Spartan MC 0165™ met\nevaluated for its ability to the acceptance criteria for\nretain steam shaped tip tip shapeability and was\nshape and results compared found substantially\nto the predicate device. equivalent to the predicate.\nStiffness A stiffness profile across the The Spartan MC 0165™ met\ncatheter length was measured the acceptance criteria for\nand compared to the catheter stiffness and was\npredicate device’s stiffness found substantially\nprofile. equivalent to the predicate.\nKink Resistance The ability of the Spartan MC The Spartan MC 0165™ met\n0165™ to withstand bends the acceptance criteria for\nPage 4\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n|  | under simulated use\nconditions. | simulated use conditions\nsimilar to the predicate\ndevice. |\n| Hub Functional &\nDimensional | The Spartan MC 0165™ was\nevaluated per ISO 594-1:1986-\n06-15 First edition and ISO\n594-2:1998-09-01 Second\nedition. | The Spartan MC 0165™ met\nthe acceptance criteria for\nhub functional and\ndimensional requirements. |\n| Torque Strength | The Spartan MC 0165™ was\nevaluated for torsional\nstrength during use in a\nsimulated path model. | The Spartan MC 0165™\nexhibited acceptable\ntorsional strength similar to\nthe predicate device. |\n| Tensile | The Spartan MC 0165™ was\nevaluated per ISO 10555-\n1:2013 Annex B. | The Spartan MC 0165™ met\nthe acceptance criteria for\ntensile strength. |\n| Air Aspiration | The Spartan MC 0165™ was\ntested for air leakage into the\nhub during aspiration per ISO\n10555-1:2013(E) Annex D. | The Spartan MC 0165™ met\nthe acceptance criteria for\nair aspiration. |\n| Liquid Leak | The Spartan MC 0165™ was\ntested per ISO 10555-\n1:2013(E) Annex C. | The Spartan MC 0165™ met\nthe acceptance criteria for\nliquid leakage. |\n| Particulate and\nCoating Integrity | The Spartan MC 0165™ was\nevaluated under simulated\nuse conditions and compared\nwith the predicate device to\nsupport substantial\nequivalence. The coating\nintegrity was also visually\nexamined after testing. | The Spartan MC 0165™ met\nthe acceptance criteria for\nparticulate generation and\ncoating integrity, and was\nfound substantially\nequivalent to the predicate. |\n| Tip Shape | The Spartan MC 0165™ was\nevaluated for its ability to\nretain steam shaped tip\nshape and results compared\nto the predicate device. | The Spartan MC 0165™ met\nthe acceptance criteria for\ntip shapeability and was\nfound substantially\nequivalent to the predicate. |\n| Stiffness | A stiffness profile across the\ncatheter length was measured\nand compared to the\npredicate device’s stiffness\nprofile. | The Spartan MC 0165™ met\nthe acceptance criteria for\ncatheter stiffness and was\nfound substantially\nequivalent to the predicate. |\n| Kink Resistance | The ability of the Spartan MC\n0165™ to withstand bends | The Spartan MC 0165™ met\nthe acceptance criteria for |\n\nSpartan MC 0165™\nPremarket Notification 510(k)\nK213451\nTest Test Method Summary Results\nwas measured at various kink resistance and was\npoints across the catheter found substantially\nlength by bending the equivalent to the predicate.\ncatheter shaft around\nsequentially smaller mandrels.\nResults were compared to test\nresults from the predicate.\nRadiopacity The visibility of the Spartan The Spartan MC 0165™ met\nMC 0165™ under fluoroscopy the acceptance criteria for\nwas compared to the radiopacity and was found\npredicate device. substantially equivalent to\nthe predicate.\nCorrosion The Spartan MC 0165™ was The Spartan MC 0165™ met\nevaluated for corrosion per the acceptance criteria for\nISO 10555-1:2013(E) Annex A. corrosion resistance.\nStatic Burst Pressure The Spartan MC 0165™ was The Spartan MC 0165™ met\ntested to evaluate the burst the acceptance criteria for\npressure under static static burst pressure.\nconditions per ISO 10555-\n1:2013(E) Annex F.\nTorque Response The Spartan MC 0165™ was The Spartan MC 0165™ met\ntested for its response to the acceptance criteria for\ntorque forces and results torque response and was\ncompared to the predicate found substantially\ndevice. equivalent to the predicate.\nBuckling The Spartan MC 0165™ was The Spartan MC 0165™ met\nevaluated for its resistance to the acceptance criteria for\nbuckling and tip deflection tip deflection and buckling,\nproperties and compared to and was found substantially\nthe predicate device. equivalent to the predicate.\nDesign Validation The Spartan MC 0165™ was The Spartan MC 0165™ met\ntested in a model representing the requirements for which\na challenging use setting and it was designed and tested.\nevaluated against the\npredicate device for\ninterventional device\nintroduction, trackability,\ninteraction with embolic coil,\nstability, guidewire\ninteraction, and overall device\nintegrity.\nPage 5\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n|  | was measured at various\npoints across the catheter\nlength by bending the\ncatheter shaft around\nsequentially smaller mandrels.\nResults were compared to test\nresults from the predicate. | kink resistance and was\nfound substantially\nequivalent to the predicate. |\n| Radiopacity | The visibility of the Spartan\nMC 0165™ under fluoroscopy\nwas compared to the\npredicate device. | The Spartan MC 0165™ met\nthe acceptance criteria for\nradiopacity and was found\nsubstantially equivalent to\nthe predicate. |\n| Corrosion | The Spartan MC 0165™ was\nevaluated for corrosion per\nISO 10555-1:2013(E) Annex A. | The Spartan MC 0165™ met\nthe acceptance criteria for\ncorrosion resistance. |\n| Static Burst Pressure | The Spartan MC 0165™ was\ntested to evaluate the burst\npressure under static\nconditions per ISO 10555-\n1:2013(E) Annex F. | The Spartan MC 0165™ met\nthe acceptance criteria for\nstatic burst pressure. |\n| Torque Response | The Spartan MC 0165™ was\ntested for its response to\ntorque forces and results\ncompared to the predicate\ndevice. | The Spartan MC 0165™ met\nthe acceptance criteria for\ntorque response and was\nfound substantially\nequivalent to the predicate. |\n| Buckling | The Spartan MC 0165™ was\nevaluated for its resistance to\nbuckling and tip deflection\nproperties and compared to\nthe predicate device. | The Spartan MC 0165™ met\nthe acceptance criteria for\ntip deflection and buckling,\nand was found substantially\nequivalent to the predicate. |\n| Design Validation | The Spartan MC 0165™ was\ntested in a model representing\na challenging use setting and\nevaluated against the\npredicate device for\ninterventional device\nintroduction, trackability,\ninteraction with embolic coil,\nstability, guidewire\ninteraction, and overall device\nintegrity. | The Spartan MC 0165™ met\nthe requirements for which\nit was designed and tested. |\n\nSpartan MC 0165™\nPremarket Notification 510(k)\nK213451\nTest Test Method Summary Results\nDimensional Testing Dimensional properties of the The Spartan MC 0165™ met\nsubject device were measured the dimensional\nand compared to device requirements.\nspecifications.\nVisual Inspection The subject device was The Spartan MC 0165™ met\nvisually inspected and the visual inspection\ncompared to acceptance requirements.\ncriteria.\nDead Space Volume The dead space volume was The Spartan MC 0165™\ncalculated following a dead dead space volume was\nspace evaluation protocol. measured. The dead space\nvolume is reported in the\nlabeling.\nPressure Flow Testing Flow pressure calculations The Spartan MC 0165™\nwith Contrast Media were conducted following a pressure-flow performance\nprotocol for 100% saline, 50% was evaluated. Flow rates\nsaline - 50% contrast media, and pressures of various\nand 100% contrast media saline and contrast media\nsolutions. solutions are reported in the\nlabeling.\nBiocompatibility\nThe biocompatibility evaluation for the Spartan MC 0165™ microcatheter was conducted in\naccordance with the FDA guidance, “Use of International Standard ISO-10993, ‘Biological\nEvaluation of Medical Devices - Part 1: Evaluation and Testing Within a Risk Management\nProcess’,” and ISO 10993-1: “Biological Evaluation of Medical Devices – Part 1: Evaluation\nand Testing Within a Risk Management Process.” The device is categorized as a limited\nexposure (<24 hrs), external communicating device contacting circulating blood. Tests for\nthe following biocompatibility endpoints were performed on the Spartan MC 0165™.\nPage 6\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Dimensional Testing | Dimensional properties of the\nsubject device were measured\nand compared to device\nspecifications. | The Spartan MC 0165™ met\nthe dimensional\nrequirements. |\n| Visual Inspection | The subject device was\nvisually inspected and\ncompared to acceptance\ncriteria. | The Spartan MC 0165™ met\nthe visual inspection\nrequirements. |\n| Dead Space Volume | The dead space volume was\ncalculated following a dead\nspace evaluation protocol. | The Spartan MC 0165™\ndead space volume was\nmeasured. The dead space\nvolume is reported in the\nlabeling. |\n| Pressure Flow Testing\nwith Contrast Media | Flow pressure calculations\nwere conducted following a\nprotocol for 100% saline, 50%\nsaline - 50% contrast media,\nand 100% contrast media\nsolutions. | The Spartan MC 0165™\npressure-flow performance\nwas evaluated. Flow rates\nand pressures of various\nsaline and contrast media\nsolutions are reported in the\nlabeling. |\n\nSpartan MC 0165™\nPremarket Notification 510(k)\nK213451\nTest Test Method Summary Results\nEffect: Sensitization Spartan MC 0165 elicited no Non-sensitizer.\nreaction at the challenge (0%\nTest Name: Kligman\nsensitization), following an\nMaximization Test induction phase. Therefore, as\ndefined by the grading scale of\nStandard: ISO 10993-10\nthe USP, the test article is\nclassified as a non-sensitizer.\nEffect: Genotoxicity The IMF of Test Article for all Non-mutagenic.\nconditions was less than the\nTest Name: Mouse\nGEF of 126 × 10-6. Therefore,\nLymphoma Mutagenesis\nthe test article meets the\nAssay with confirmation\nrequirements of the test and\nStandard: ISO 10993-3 is considered non-mutagenic.\nEffect: Genotoxicity The results of primary assay Non-genotoxic.\n(plate incorporation) showed\nTest Name: Salmonella\nthat neither of the test article\nTyphimurium and\nextracts induced a statistically\nEscherichia Coli Reverse\nsignificant increase in the\nMutation Assay\nnumber of revertant colonies\nwithout Confirmation\nas compared to the negative\nStandard: ISO 10993-3 controls in both non-activated\nand activated conditions.\nEffect: Cytotoxicity The test article meets the Non-cytotoxic.\nrequirements of the test and\nTest Name: L929\nthere were no cultures\nMEM Elution Test\ntreated with the test article\nStandard: ISO 10993-5 that showed greater than a\nMild reactivity (Grade 2).\nTherefore, the test article is\nconsidered non-cytotoxic.\nEffect: The test article sites did not Non-irritant.\nIrritation/Intracutaneous show a significantly greater\nReactivity biological reaction than the\nsites injected with the control\nTest Name:\narticle (mean score difference\nIntracutaneous Injection\n= 0). Based on the criteria of\nTest\nthe protocol, the test article\nStandard: ISO 10993-10 meets the requirements of the\ntest.\nPage 7\n\n| Test | Test Method Summary | Results |\n| --- | --- | --- |\n| Effect: Sensitization\nTest Name: Kligman\nMaximization Test\nStandard: ISO 10993-10 | Spartan MC 0165 elicited no\nreaction at the challenge (0%\nsensitization), following an\ninduction phase. Therefore, as\ndefined by the grading scale of\nthe USP, the test article is\nclassified as a non-sensitizer. | Non-sensitizer. |\n| Effect: Genotoxicity\nTest Name: Mouse\nLymphoma Mutagenesis\nAssay with confirmation\nStandard: ISO 10993-3 | The IMF of Test Article for all\nconditions was less than the\nGEF of 126 × 10-6. Therefore,\nthe test article meets the\nrequirements of the test and\nis considered non-mutagenic. | Non-mutagenic. |\n| Effect: Genotoxicity\nTest Name: Salmonella\nTyphimurium and\nEscherichia Coli Reverse\nMutation Assay\nwithout Confirmation\nStandard: ISO 10993-3 | The results of primary assay\n(plate incorporation) showed\nthat neither of the test article\nextracts induced a statistically\nsignificant increase in the\nnumber of revertant colonies\nas compared to the negative\ncontrols in both non-activated\nand activated conditions. | Non-genotoxic. |\n| Effect: Cytotoxicity\nTest Name: L929\nMEM Elution Test\nStandard: ISO 10993-5 | The test article meets the\nrequirements of the test and\nthere were no cultures\ntreated with the test article\nthat showed greater than a\nMild reactivity (Grade 2).\nTherefore, the test article is\nconsidered non-cytotoxic. | Non-cytotoxic. |\n| Effect:\nIrritation/Intracutaneous\nReactivity\nTest Name:\nIntracutaneous Injection\nTest\nStandard: ISO 10993-10 | The test article sites did not\nshow a significantly greater\nbiological reaction than the\nsites injected with the control\narticle (mean score difference\n= 0). Based on the criteria of\nthe protocol, the test article\nmeets the requirements of the\ntest. | Non-irritant. |\n\nSpartan MC 0165™\nPremarket Notification 510(k)\nK213451\nEffect: Acute Systemic The extracts of test article did No systemic toxicity.\nToxicity not induce a significantly\ngreater biological reaction\nTest Name: Systemic\nthan the control extracts\nInjection Test\nfollowing a single dose to\nStandard: ISO 10993-11 Albino Swiss mice. Therefore,\nthe test article meets the\nrequirements of the test.\nEffect: Pyrogenicity The temperature increase for Non-pyrogenic.\nall the test animals was 0.0 ℃.\nTest Name: Rabbit\nThe increases did not exceed\nPyrogen Test (Material\nthe test limit for the maximum\nMediated)\nindividual temperature rise.\nStandard: ISO 10993-11 The temperature increase of\nthe control animal was 0.0 ℃.\nTherefore, the test article\nContinuing Testing:\nmeets the requirement of the\nLimulus Amebocyte test and is considered non-\nLysate (LAL) pyrogenic.\nStandard: USP <85>\nEffect: For direct contact and indirect Non-hemolytic.\nHemocompatibility contact testing, the Hemolysis\nabove negative were 0.13%\nTest Name: Rabbit Blood\nand 0%, respectively, both are\nHemolysis Test\n< 5%. Therefore, the test\n(Complete)\narticle meets the\nStandard: ISO 10993-4 requirements of the test and\nis considered non-hemolytic.\nPage 8\n\n| Effect: Acute Systemic\nToxicity\nTest Name: Systemic\nInjection Test\nStandard: ISO 10993-11 | The extracts of test article did\nnot induce a significantly\ngreater biological reaction\nthan the control extracts\nfollowing a single dose to\nAlbino Swiss mice. Therefore,\nthe test article meets the\nrequirements of the test. | No systemic toxicity. |\n| --- | --- | --- |\n| Effect: Pyrogenicity\nTest Name: Rabbit\nPyrogen Test (Material\nMediated)\nStandard: ISO 10993-11\nContinuing Testing:\nLimulus Amebocyte\nLysate (LAL)\nStandard: USP <85> | The temperature increase for\nall the test animals was 0.0 ℃.\nThe increases did not exceed\nthe test limit for the maximum\nindividual temperature rise.\nThe temperature increase of\nthe control animal was 0.0 ℃.\nTherefore, the test article\nmeets the requirement of the\ntest and is considered non-\npyrogenic. | Non-pyrogenic. |\n| Effect:\nHemocompatibility\nTest Name: Rabbit Blood\nHemolysis Test\n(Complete)\nStandard: ISO 10993-4 | For direct contact and indirect\ncontact testing, the Hemolysis\nabove negative were 0.13%\nand 0%, respectively, both are\n< 5%. Therefore, the test\narticle meets the\nrequirements of the test and\nis considered non-hemolytic. | Non-hemolytic. |\n\nSpartan MC 0165™\nPremarket Notification 510(k)\nK213451\nEffect: There was no statistically Hemocompatible.\nHemocompatibility significant decrease found\nbetween the Unactivated\nTest Name: Unactivated\nPartial Thromboplastin Time\nPartial Thromboplastin\n(UPTT) of the plasma exposed\nTime Test (Direct\nto the test article and that of\nContact)\nthe plasma exposed to both\nStandard: ISO 10993-4 the negative control article\nand the untreated control.\nBased on the criteria of the\nprotocol, the test article\nmeets the requirements of the\ntest, and is not considered to\nhave an effect on coagulation\nof human plasma via\nmeasurement of the UPTT.\nEffect: There was no statistically Hemocompatible.\nHemocompatibility significant increase found\nbetween the SC5b-9\nTest Name: SC5B-9\nconcentrations in the plasma\nComplement Activation\nexposed to the test article and\nTest (Direct Contact)\nthat of the plasma exposed to\nStandard: ISO 10993-4 both the negative control\narticle and untreated control.\nBased on the criteria of the\nprotocol, the test article\nmeets the requirements of the\ntest, and is not considered to\nhave activated the\ncomplement system in human\nplasma.\nEffect: An in-vitro Blood Flow Loop Not Thrombogenic.\nHemocompatibility Assay study was performed\nusing both the subject device\nTest Name: In Vitro Blood\nand predicate to evaluate\nFlow Loop\ntheir thrombogenic potential.\nStandard: ISO 10993-4 All devices tested received a\nThrombus Formation Score of\nzero which means Minimal to\nnonexistent thrombus\nformation (1% or less).\nPage 9\n\n| Effect:\nHemocompatibility\nTest Name: Unactivated\nPartial Thromboplastin\nTime Test (Direct\nContact)\nStandard: ISO 10993-4 | There was no statistically\nsignificant decrease found\nbetween the Unactivated\nPartial Thromboplastin Time\n(UPTT) of the plasma exposed\nto the test article and that of\nthe plasma exposed to both\nthe negative control article\nand the untreated control.\nBased on the criteria of the\nprotocol, the test article\nmeets the requirements of the\ntest, and is not considered to\nhave an effect on coagulation\nof human plasma via\nmeasurement of the UPTT. | Hemocompatible. |\n| --- | --- | --- |\n| Effect:\nHemocompatibility\nTest Name: SC5B-9\nComplement Activation\nTest (Direct Contact)\nStandard: ISO 10993-4 | There was no statistically\nsignificant increase found\nbetween the SC5b-9\nconcentrations in the plasma\nexposed to the test article and\nthat of the plasma exposed to\nboth the negative control\narticle and untreated control.\nBased on the criteria of the\nprotocol, the test article\nmeets the requirements of the\ntest, and is not considered to\nhave activated the\ncomplement system in human\nplasma. | Hemocompatible. |\n| Effect:\nHemocompatibility\nTest Name: In Vitro Blood\nFlow Loop\nStandard: ISO 10993-4 | An in-vitro Blood Flow Loop\nAssay study was performed\nusing both the subject device\nand predicate to evaluate\ntheir thrombogenic potential.\nAll devices tested received a\nThrombus Formation Score of\nzero which means Minimal to\nnonexistent thrombus\nformation (1% or less). | Not Thrombogenic. |\n\nSpartan MC 0165™\nPremarket Notification 510(k)\nK213451\nSterilization\nThe EO sterilization validation testing was performed with reference to ISO 11135:2014\nunder the guidance provided for the adoption of new products into an existing validated\ncycle. The validation followed the overkill (half cycle) approach and was performed to a\nSterility Assurance Level of 10-6.\nPyrogenicity\nTests for pyrogens and endotoxins have been performed yielding results of acceptable\nlevels. The Rabbit Pyrogen Test was conducted to test for non-endotoxin pyrogens and the\nLAL (Limulus Amebocyte Lysate) or BET (Bacterial Endotoxin Test) was conducted to test for\nbacterial endotoxins.\nShelf Life\nAccelerated aging equivalent to 1-year real time was performed on devices and tested to\nvalidate the shelf life. The Arrhenius Equation formed the basis of rationale for the aging\nparameters selected (55 °C, 38 days) to achieve the 1-year equivalent in accelerated aging.\nThe packaged devices were also subjected to simulated shipping and then tested thoroughly\nto ensure they remain safe and effective after at least 1 year.\nPerformance Data – Animal:\nNo animal testing was conducted. The differences in technological characteristics do not\nraise new questions of safety and effectiveness.\nPerformance Data – Clinical:\nNo clinical testing was conducted. The differences in technological characteristics do not\nraise new questions of safety and effectiveness.\nVIII. CONCLUSION\nThe differences in technological characteristics between the subject and the predicate\ndevices do not raise new questions of safety and effectiveness. The non-clinical bench\ntesting using well-established scientific methods demonstrates that the subject device\nperforms similar to the predicate device. The information provided in this submission\nsupports a determination of substantial equivalence for the Spartan MC 0165™.\nPage 10"
  }
}