{
  "source_pdf": "microcatheter--stryker--axs-lift-intracranial-base-catheter--510k.pdf",
  "clearance_number": "K243593",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description\nThe AXS Lift Intracranial Base Catheter (“AXS Lift”) is a single lumen, variable stiffness\ncatheter designed for use in facilitating the insertion and guidance of appropriately sized\ninterventional devices into the peripheral and neurovasculature. The distal catheter shaft has a\nhydrophilic coating to reduce friction during use. The catheter includes a radiopaque marker on\nthe distal end for angiographic visualization and a luer hub on the proximal end. The distal end\nof the catheter contains bovine derived tallow. It is packaged with one double port rotating\nhemostasis valve (RHV) and one peel-away introducer sheath. The peel-away introducer sheath\nis designed to protect the distal tip of the catheter during insertion into the short introducer\nsheath valve. The AXS Lift Intracranial Base Catheter is compatible with short introducer\nsheaths with an inner diameter of 7Fr or greater. AXS Lift is supplied sterile, non-pyrogenic,\nand is intended for single use only.\nAccessories\nPeel-Away Introducer Sheath\nDouble Port Rotating Hemostasis Valve (RHV)\nIndications for Use\nThe AXS Lift Intracranial Base Catheter is indicated for the introduction of interventional\ndevices into the peripheral and neurovasculature.\nTechnological Characteristics and Product Feature Comparison\nStryker Neurovascular has demonstrated the AXS Lift Intracranial Base Catheter is\nsubstantially equivalent to the predicate device (K212838) based on the same intended use and\nprinciple of operation, and similar materials and design characteristics. A comparison of the\nsubject device and the predicate device is summarized in Table 1 below.\nPage 2 of 6\n\nStryker Neurovascular\nPremarket Notification, Traditional 510(k)\nAXS Lift Intracranial Base Catheter K243593\nTable 1: Comparison of Subject and Predicate Devices\nDevice Attribute Subject Device Predicate Device\nProduct Name AXS Lift Intracranial Base Catheter Benchmark Intracranial Access\nSystem\n510(k) Number K243593 K212838\nIndications for Use The AXS Lift Intracranial Base The Benchmark Intracranial\nCatheter is indicated for the Access System is indicated for the\nintroduction of interventional introduction of interventional\ndevices into the peripheral and devices into the peripheral,\nneurovasculature. coronary, and neuro vasculature.\nProduct Codes QJP, DQY SAME\nRegulation Number 21 CFR 870.1250 SAME\nClassification Class II SAME\nComponents Supplied AXS Lift Intracranial Base Catheter, Benchmark Delivery Catheter sold\nPeel-Away Introducer, Double Port individually or pre-packaged with\nRotating Hemostasis Valve Penumbra 5F Select Catheter.\nCatheter Materials Commonly used medical grade Commonly used medical grade\nplastics and metals. Distal end plastics and metals.\ncontains bovine derived tallow.\nLubricious Coating Hydrophilic Coating SAME\nEffective Length 95, 105, 110, 115 cm 95, 105, 115 cm\nOuter Diameter 0.097” (7F) 0.081-0.083” (6F)\nInternal Diameter 0.074” 0.070” min\nRadiopaque Yes SAME\nLuer Tapered Hub Yes SAME\nTip Shapes Straight Straight, Multi-Purpose\nCondition Supplied Sterile, Single-Use Only SAME\nSterilization Ethylene Oxide SAME\n(SAL 10-6)\nShelf Life 6 months 36 months\n(36 months in process)\nPackaging Materials Tyvek/Nylon Pouch, Polyethylene SAME\nSupport Tube, Packaging Card, SBS\nCarton\nRisk Assessment\nRisk assessment of the AXS Lift Intracranial Base Catheter has been conducted in\naccordance with EN ISO 14971 and Stryker Neurovascular risk management procedures.\nStryker Neurovascular has determined that the AXS Lift Intracranial Base Catheter\nraises no new questions of safety or effectiveness.\nPage 3 of 6\n\n|  | Device Attribute |  |  | Subject Device |  |  | Predicate Device |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Product Name | Product Name |  | AXS Lift Intracranial Base Catheter |  |  | Benchmark Intracranial Access\nSystem |  |  |\n|  | 510(k) Number |  | K243593 |  |  | K212838 |  |  |\n| Indications for Use | Indications for Use |  | The AXS Lift Intracranial Base\nCatheter is indicated for the\nintroduction of interventional\ndevices into the peripheral and\nneurovasculature. |  |  | The Benchmark Intracranial\nAccess System is indicated for the\nintroduction of interventional\ndevices into the peripheral,\ncoronary, and neuro vasculature. |  |  |\n|  | Product Codes |  | QJP, DQY |  |  | SAME |  |  |\n|  | Regulation Number |  | 21 CFR 870.1250 |  |  | SAME |  |  |\n|  | Classification |  | Class II |  |  | SAME |  |  |\n| Components Supplied | Components Supplied |  | AXS Lift Intracranial Base Catheter,\nPeel-Away Introducer, Double Port\nRotating Hemostasis Valve |  |  | Benchmark Delivery Catheter sold\nindividually or pre-packaged with\nPenumbra 5F Select Catheter. |  |  |\n| Catheter Materials |  |  | Commonly used medical grade\nplastics and metals. Distal end\ncontains bovine derived tallow. |  |  | Commonly used medical grade\nplastics and metals. |  |  |\n|  | Lubricious Coating |  | Hydrophilic Coating |  |  | SAME |  |  |\n|  | Effective Length |  | 95, 105, 110, 115 cm |  |  | 95, 105, 115 cm |  |  |\n|  | Outer Diameter |  | 0.097” (7F) |  |  | 0.081-0.083” (6F) |  |  |\n|  | Internal Diameter |  | 0.074” |  |  | 0.070” min |  |  |\n|  | Radiopaque |  | Yes |  |  | SAME |  |  |\n|  | Luer Tapered Hub |  | Yes |  |  | SAME |  |  |\n|  | Tip Shapes |  | Straight |  |  | Straight, Multi-Purpose |  |  |\n|  | Condition Supplied |  | Sterile, Single-Use Only |  |  | SAME |  |  |\n| Sterilization | Sterilization |  | Ethylene Oxide\n(SAL 10-6) |  |  | SAME |  |  |\n| Shelf Life |  |  | 6 months\n(36 months in process) |  |  | 36 months |  |  |\n| Packaging Materials |  |  | Tyvek/Nylon Pouch, Polyethylene\nSupport Tube, Packaging Card, SBS\nCarton |  |  | SAME |  |  |\n\nStryker Neurovascular\nPremarket Notification, Traditional 510(k)\nAXS Lift Intracranial Base Catheter K243593\nNon-Clinical Performance Testing\nThe results of verification and validation testing conducted on the subject device demonstrate\nthat it performs as intended and is suitable for its intended use. Specifically, the following tests\nwere performed on the subject device:\nTable 2: Non-Clinical Performance Testing and Results\nTest Test Method/Applicable Standard Result/Conclusion\nVisual Inspection Visual inspection per EN ISO 10555-1 for surface Pass\ndefects, hydrophilic coating, and atraumatic tip\nforming.\nDimensional Verification Verification of critical dimensions. Pass\nTensile Strength Tensile strength measured across full length per EN Pass\nISO 10555-1.\nTorque Strength The distal end of the catheter was constrained while Pass\nthe proximal end of the catheter was rotated in a\ntortuous model to verify that the catheter can\nwithstand torsional load.\nKink Resistance Kink resistance was measured for all junctions of the Pass\ncatheter using progressively smaller radii.\nBurst Pressure Catheter static burst tested per EN ISO 10555-1. Pass\nLiquid Leak Test Catheter leak tested per EN ISO 10555-1. Pass\nCoating Integrity Hydrophilic coating was visually inspected before Pass\nand after simulated use in a tortuous model.\nChemical Compatibility Catheter was visually inspected before and after Pass\nexposure to various clinically relevant chemicals.\nParticulate Testing Particulate was collected from simulated use in a Pass\ntortuous model, characterized, and compared to the\npredicate.\nRadiopacity Radiopacity was evaluated under fluoroscopy in an Pass\nin vitro model with a human skull superimposed.\nTip Flexibility Tip stiffness tested per EN ISO 10555-1 and Pass\ncompared to the predicate.\nSimulated Use Test Simulated use in a bench anatomical model using Pass\nworst-case interventional devices with femoral artery\naccess.\nAir Leak Air leak tested per ISO 80369-7 and ISO 10555-1 Pass\nLiner Lamination Verification of inner liner adherence following Pass\nsimulated use.\nPage 4 of 6\n\n| Test |  | Test Method/Applicable Standard |  | Result/Conclusion |\n| --- | --- | --- | --- | --- |\n| Visual Inspection | Visual inspection per EN ISO 10555-1 for surface\ndefects, hydrophilic coating, and atraumatic tip\nforming. |  |  | Pass |\n| Dimensional Verification | Verification of critical dimensions. |  |  | Pass |\n| Tensile Strength | Tensile strength measured across full length per EN\nISO 10555-1. |  |  | Pass |\n| Torque Strength | The distal end of the catheter was constrained while\nthe proximal end of the catheter was rotated in a\ntortuous model to verify that the catheter can\nwithstand torsional load. |  |  | Pass |\n| Kink Resistance | Kink resistance was measured for all junctions of the\ncatheter using progressively smaller radii. |  |  | Pass |\n| Burst Pressure | Catheter static burst tested per EN ISO 10555-1. |  |  | Pass |\n| Liquid Leak Test | Catheter leak tested per EN ISO 10555-1. |  |  | Pass |\n| Coating Integrity | Hydrophilic coating was visually inspected before\nand after simulated use in a tortuous model. |  |  | Pass |\n| Chemical Compatibility | Catheter was visually inspected before and after\nexposure to various clinically relevant chemicals. |  |  | Pass |\n| Particulate Testing | Particulate was collected from simulated use in a\ntortuous model, characterized, and compared to the\npredicate. |  |  | Pass |\n| Radiopacity | Radiopacity was evaluated under fluoroscopy in an\nin vitro model with a human skull superimposed. |  |  | Pass |\n| Tip Flexibility | Tip stiffness tested per EN ISO 10555-1 and\ncompared to the predicate. |  |  | Pass |\n| Simulated Use Test | Simulated use in a bench anatomical model using\nworst-case interventional devices with femoral artery\naccess. |  |  | Pass |\n| Air Leak | Air leak tested per ISO 80369-7 and ISO 10555-1 |  |  | Pass |\n| Liner Lamination | Verification of inner liner adherence following\nsimulated use. |  |  | Pass |\n\nStryker Neurovascular\nPremarket Notification, Traditional 510(k)\nAXS Lift Intracranial Base Catheter K243593\nBiocompatibility\nThe AXS Lift Intracranial Base Catheter is categorized as a limited exposure (≤24 hours),\nexternally communicating device with circulating blood contact in accordance with ISO 10993-1\nand FDA Guidance, “Use of International Standard ISO 10993-1, “Biological evaluation of\nmedical devices – Part 1: Evaluation and testing within a risk management process”.” All\npatient contacting components used in the AXS Lift Intracranial Base Catheter have a history of\nsafe clinical use throughout the medical device industry and/or within Stryker Neurovascular and\nhave supporting biocompatibility data. A summary of the biocompatibility evaluation is shown\nin Table 3 below.\nTable 3: Biocompatibility Tests and Results\nTest Results Conclusion\nCytotoxicity Study Using the ISO Elution Method in Pass Non-cytotoxic\nL929 Cells (ISO 10993-5)\nISO Guinea Pig Maximization Sensitization Study – Pass Non-sensitizing\nExtract (ISO 10993-10)\nISO Intracutaneous Reactivity Study – Extract Pass Non-irritant\n(ISO 10993-23)\nISO Acute Systemic Toxicity Study – Extract Pass Non-toxic\n(ISO 10993-11)\nUSP Pyrogen Study - Material Mediated Pass Non-pyrogenic\n(ISO 10993-11, USP <151>)\nASTM Hemolysis Extract/Direct Contact Method Pass Non-hemolytic\n(ISO 10993-4, ASTM F756)\nSC5b-9 Complement Activation Assay Pass Non-activator of complement\n(ISO 10993-4) system\nASTM Partial Thromboplastin Time Pass No effect on PTT\n(ISO 10993-4, ASTM F2382)\nIn Vitro Blood Flow Loop Assay Thromboresistance Pass Non-thrombogenic\nStudy (ISO 10993-4)\nPerformance Data – Animal, Clinical\nNo animal or clinical study was conducted as bench testing was determined sufficient for\nverification and validation purposes.\nPage 5 of 6\n\n|  | Test |  | Results | Conclusion |\n| --- | --- | --- | --- | --- |\n| Cytotoxicity Study Using the ISO Elution Method in\nL929 Cells (ISO 10993-5) |  |  | Pass | Non-cytotoxic |\n| ISO Guinea Pig Maximization Sensitization Study –\nExtract (ISO 10993-10) |  |  | Pass | Non-sensitizing |\n| ISO Intracutaneous Reactivity Study – Extract\n(ISO 10993-23) |  |  | Pass | Non-irritant |\n| ISO Acute Systemic Toxicity Study – Extract\n(ISO 10993-11) |  |  | Pass | Non-toxic |\n| USP Pyrogen Study - Material Mediated\n(ISO 10993-11, USP <151>) |  |  | Pass | Non-pyrogenic |\n| ASTM Hemolysis Extract/Direct Contact Method\n(ISO 10993-4, ASTM F756) |  |  | Pass | Non-hemolytic |\n| SC5b-9 Complement Activation Assay\n(ISO 10993-4) |  |  | Pass | Non-activator of complement\nsystem |\n| ASTM Partial Thromboplastin Time\n(ISO 10993-4, ASTM F2382) |  |  | Pass | No effect on PTT |\n| In Vitro Blood Flow Loop Assay Thromboresistance\nStudy (ISO 10993-4) |  |  | Pass | Non-thrombogenic |\n\nStryker Neurovascular\nPremarket Notification, Traditional 510(k)\nAXS Lift Intracranial Base Catheter K243593\nSterilization and Shelf life\nThe AXS Lift Intracranial Base Catheter and accessories are sterilized with 100% Ethylene\nOxide (EO) to a sterility assurance level (SAL) of 10-6. The AXS Lift Catheter and\naccessories meet the requirements for EO residuals per EN ISO 10993-7 for a limited contact\ndelivery system – externally communicating. The AXS Lift Catheter and accessories are\nprovided for single use only.\nThe labeled shelf life for the AXS Lift is 6 months. Shelf-life testing (product and packaging)\nand distribution shipping challenge conditioning testing were performed on the subject device,\nand the results met established criteria.\nConclusions\nThe subject AXS Lift Intracranial Base Catheter is substantially equivalent to the predicate\ndevice (K212838) based on the same intended use and principle of operation and similar\nmaterials and design characteristics. The conclusions drawn from risk assessment activities\ndemonstrate that the differences do not raise new or different questions of safety or\neffectiveness. The successful completion of verification and validation, shelf-life, and\nbiocompatibility testing demonstrates that the device performs as intended.\nPage 6 of 6",
    "indications": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK243593\nDevice Name\nAXS Lift Intracranial Base Catheter\nIndications for Use (Describe)\nThe AXS Lift Intracranial Base Catheter is indicated for the introduction of interventional devices into the peripheral and\nneurovasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nStryker Neurovascular\nPremarket Notification, Traditional 510(k)\nAXS Lift Intracranial Base Catheter K243593\n510(k) Summary: K243593\nSubmitter: Stryker Neurovascular\n47900 Bayside Parkway\nFremont, CA 94538\nFacility Registration #3008853977\nContact: Natalie Allen\nPhone Number: 956-501-5049\nDate Prepared: January 28, 2025\nDevice Name: AXS Lift™ Intracranial Base Catheter\nCommon Name: Percutaneous Catheter\nClassification Name: Catheter, Percutaneous, Neurovasculature, 21 CFR 870.1250\nProduct Codes: QJP, DQY\nDevice Classification: Class II",
    "contraindications": null,
    "sizing_specs": "Device Description\nThe AXS Lift Intracranial Base Catheter (“AXS Lift”) is a single lumen, variable stiffness\ncatheter designed for use in facilitating the insertion and guidance of appropriately sized\ninterventional devices into the peripheral and neurovasculature. The distal catheter shaft has a\nhydrophilic coating to reduce friction during use. The catheter includes a radiopaque marker on\nthe distal end for angiographic visualization and a luer hub on the proximal end. The distal end\nof the catheter contains bovine derived tallow. It is packaged with one double port rotating\nhemostasis valve (RHV) and one peel-away introducer sheath. The peel-away introducer sheath\nis designed to protect the distal tip of the catheter during insertion into the short introducer\nsheath valve. The AXS Lift Intracranial Base Catheter is compatible with short introducer\nsheaths with an inner diameter of 7Fr or greater. AXS Lift is supplied sterile, non-pyrogenic,\nand is intended for single use only.\nAccessories\nPeel-Away Introducer Sheath\nDouble Port Rotating Hemostasis Valve (RHV)\nIndications for Use\nThe AXS Lift Intracranial Base Catheter is indicated for the introduction of interventional\ndevices into the peripheral and neurovasculature.\nTechnological Characteristics and Product Feature Comparison\nStryker Neurovascular has demonstrated the AXS Lift Intracranial Base Catheter is\nsubstantially equivalent to the predicate device (K212838) based on the same intended use and\nprinciple of operation, and similar materials and design characteristics. A comparison of the\nsubject device and the predicate device is summarized in Table 1 below.\nPage 2 of 6\n\nStryker Neurovascular\nPremarket Notification, Traditional 510(k)\nAXS Lift Intracranial Base Catheter K243593\nTable 1: Comparison of Subject and Predicate Devices\nDevice Attribute Subject Device Predicate Device\nProduct Name AXS Lift Intracranial Base Catheter Benchmark Intracranial Access\nSystem\n510(k) Number K243593 K212838\nIndications for Use The AXS Lift Intracranial Base The Benchmark Intracranial\nCatheter is indicated for the Access System is indicated for the\nintroduction of interventional introduction of interventional\ndevices into the peripheral and devices into the peripheral,\nneurovasculature. coronary, and neuro vasculature.\nProduct Codes QJP, DQY SAME\nRegulation Number 21 CFR 870.1250 SAME\nClassification Class II SAME\nComponents Supplied AXS Lift Intracranial Base Catheter, Benchmark Delivery Catheter sold\nPeel-Away Introducer, Double Port individually or pre-packaged with\nRotating Hemostasis Valve Penumbra 5F Select Catheter.\nCatheter Materials Commonly used medical grade Commonly used medical grade\nplastics and metals. Distal end plastics and metals.\ncontains bovine derived tallow.\nLubricious Coating Hydrophilic Coating SAME\nEffective Length 95, 105, 110, 115 cm 95, 105, 115 cm\nOuter Diameter 0.097” (7F) 0.081-0.083” (6F)\nInternal Diameter 0.074” 0.070” min\nRadiopaque Yes SAME\nLuer Tapered Hub Yes SAME\nTip Shapes Straight Straight, Multi-Purpose\nCondition Supplied Sterile, Single-Use Only SAME\nSterilization Ethylene Oxide SAME\n(SAL 10-6)\nShelf Life 6 months 36 months\n(36 months in process)\nPackaging Materials Tyvek/Nylon Pouch, Polyethylene SAME\nSupport Tube, Packaging Card, SBS\nCarton\nRisk Assessment\nRisk assessment of the AXS Lift Intracranial Base Catheter has been conducted in\naccordance with EN ISO 14971 and Stryker Neurovascular risk management procedures.\nStryker Neurovascular has determined that the AXS Lift Intracranial Base Catheter\nraises no new questions of safety or effectiveness.\nPage 3 of 6\n\n|  | Device Attribute |  |  | Subject Device |  |  | Predicate Device |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Product Name | Product Name |  | AXS Lift Intracranial Base Catheter |  |  | Benchmark Intracranial Access\nSystem |  |  |\n|  | 510(k) Number |  | K243593 |  |  | K212838 |  |  |\n| Indications for Use | Indications for Use |  | The AXS Lift Intracranial Base\nCatheter is indicated for the\nintroduction of interventional\ndevices into the peripheral and\nneurovasculature. |  |  | The Benchmark Intracranial\nAccess System is indicated for the\nintroduction of interventional\ndevices into the peripheral,\ncoronary, and neuro vasculature. |  |  |\n|  | Product Codes |  | QJP, DQY |  |  | SAME |  |  |\n|  | Regulation Number |  | 21 CFR 870.1250 |  |  | SAME |  |  |\n|  | Classification |  | Class II |  |  | SAME |  |  |\n| Components Supplied | Components Supplied |  | AXS Lift Intracranial Base Catheter,\nPeel-Away Introducer, Double Port\nRotating Hemostasis Valve |  |  | Benchmark Delivery Catheter sold\nindividually or pre-packaged with\nPenumbra 5F Select Catheter. |  |  |\n| Catheter Materials |  |  | Commonly used medical grade\nplastics and metals. Distal end\ncontains bovine derived tallow. |  |  | Commonly used medical grade\nplastics and metals. |  |  |\n|  | Lubricious Coating |  | Hydrophilic Coating |  |  | SAME |  |  |\n|  | Effective Length |  | 95, 105, 110, 115 cm |  |  | 95, 105, 115 cm |  |  |\n|  | Outer Diameter |  | 0.097” (7F) |  |  | 0.081-0.083” (6F) |  |  |\n|  | Internal Diameter |  | 0.074” |  |  | 0.070” min |  |  |\n|  | Radiopaque |  | Yes |  |  | SAME |  |  |\n|  | Luer Tapered Hub |  | Yes |  |  | SAME |  |  |\n|  | Tip Shapes |  | Straight |  |  | Straight, Multi-Purpose |  |  |\n|  | Condition Supplied |  | Sterile, Single-Use Only |  |  | SAME |  |  |\n| Sterilization | Sterilization |  | Ethylene Oxide\n(SAL 10-6) |  |  | SAME |  |  |\n| Shelf Life |  |  | 6 months\n(36 months in process) |  |  | 36 months |  |  |\n| Packaging Materials |  |  | Tyvek/Nylon Pouch, Polyethylene\nSupport Tube, Packaging Card, SBS\nCarton |  |  | SAME |  |  |\n\nStryker Neurovascular\nPremarket Notification, Traditional 510(k)\nAXS Lift Intracranial Base Catheter K243593\nNon-Clinical Performance Testing\nThe results of verification and validation testing conducted on the subject device demonstrate\nthat it performs as intended and is suitable for its intended use. Specifically, the following tests\nwere performed on the subject device:\nTable 2: Non-Clinical Performance Testing and Results\nTest Test Method/Applicable Standard Result/Conclusion\nVisual Inspection Visual inspection per EN ISO 10555-1 for surface Pass\ndefects, hydrophilic coating, and atraumatic tip\nforming.\nDimensional Verification Verification of critical dimensions. Pass\nTensile Strength Tensile strength measured across full length per EN Pass\nISO 10555-1.\nTorque Strength The distal end of the catheter was constrained while Pass\nthe proximal end of the catheter was rotated in a\ntortuous model to verify that the catheter can\nwithstand torsional load.\nKink Resistance Kink resistance was measured for all junctions of the Pass\ncatheter using progressively smaller radii.\nBurst Pressure Catheter static burst tested per EN ISO 10555-1. Pass\nLiquid Leak Test Catheter leak tested per EN ISO 10555-1. Pass\nCoating Integrity Hydrophilic coating was visually inspected before Pass\nand after simulated use in a tortuous model.\nChemical Compatibility Catheter was visually inspected before and after Pass\nexposure to various clinically relevant chemicals.\nParticulate Testing Particulate was collected from simulated use in a Pass\ntortuous model, characterized, and compared to the\npredicate.\nRadiopacity Radiopacity was evaluated under fluoroscopy in an Pass\nin vitro model with a human skull superimposed.\nTip Flexibility Tip stiffness tested per EN ISO 10555-1 and Pass\ncompared to the predicate.\nSimulated Use Test Simulated use in a bench anatomical model using Pass\nworst-case interventional devices with femoral artery\naccess.\nAir Leak Air leak tested per ISO 80369-7 and ISO 10555-1 Pass\nLiner Lamination Verification of inner liner adherence following Pass\nsimulated use.\nPage 4 of 6\n\n| Test |  | Test Method/Applicable Standard |  | Result/Conclusion |\n| --- | --- | --- | --- | --- |\n| Visual Inspection | Visual inspection per EN ISO 10555-1 for surface\ndefects, hydrophilic coating, and atraumatic tip\nforming. |  |  | Pass |\n| Dimensional Verification | Verification of critical dimensions. |  |  | Pass |\n| Tensile Strength | Tensile strength measured across full length per EN\nISO 10555-1. |  |  | Pass |\n| Torque Strength | The distal end of the catheter was constrained while\nthe proximal end of the catheter was rotated in a\ntortuous model to verify that the catheter can\nwithstand torsional load. |  |  | Pass |\n| Kink Resistance | Kink resistance was measured for all junctions of the\ncatheter using progressively smaller radii. |  |  | Pass |\n| Burst Pressure | Catheter static burst tested per EN ISO 10555-1. |  |  | Pass |\n| Liquid Leak Test | Catheter leak tested per EN ISO 10555-1. |  |  | Pass |\n| Coating Integrity | Hydrophilic coating was visually inspected before\nand after simulated use in a tortuous model. |  |  | Pass |\n| Chemical Compatibility | Catheter was visually inspected before and after\nexposure to various clinically relevant chemicals. |  |  | Pass |\n| Particulate Testing | Particulate was collected from simulated use in a\ntortuous model, characterized, and compared to the\npredicate. |  |  | Pass |\n| Radiopacity | Radiopacity was evaluated under fluoroscopy in an\nin vitro model with a human skull superimposed. |  |  | Pass |\n| Tip Flexibility | Tip stiffness tested per EN ISO 10555-1 and\ncompared to the predicate. |  |  | Pass |\n| Simulated Use Test | Simulated use in a bench anatomical model using\nworst-case interventional devices with femoral artery\naccess. |  |  | Pass |\n| Air Leak | Air leak tested per ISO 80369-7 and ISO 10555-1 |  |  | Pass |\n| Liner Lamination | Verification of inner liner adherence following\nsimulated use. |  |  | Pass |\n\nStryker Neurovascular\nPremarket Notification, Traditional 510(k)\nAXS Lift Intracranial Base Catheter K243593\nBiocompatibility\nThe AXS Lift Intracranial Base Catheter is categorized as a limited exposure (≤24 hours),\nexternally communicating device with circulating blood contact in accordance with ISO 10993-1\nand FDA Guidance, “Use of International Standard ISO 10993-1, “Biological evaluation of\nmedical devices – Part 1: Evaluation and testing within a risk management process”.” All\npatient contacting components used in the AXS Lift Intracranial Base Catheter have a history of\nsafe clinical use throughout the medical device industry and/or within Stryker Neurovascular and\nhave supporting biocompatibility data. A summary of the biocompatibility evaluation is shown\nin Table 3 below.\nTable 3: Biocompatibility Tests and Results\nTest Results Conclusion\nCytotoxicity Study Using the ISO Elution Method in Pass Non-cytotoxic\nL929 Cells (ISO 10993-5)\nISO Guinea Pig Maximization Sensitization Study – Pass Non-sensitizing\nExtract (ISO 10993-10)\nISO Intracutaneous Reactivity Study – Extract Pass Non-irritant\n(ISO 10993-23)\nISO Acute Systemic Toxicity Study – Extract Pass Non-toxic\n(ISO 10993-11)\nUSP Pyrogen Study - Material Mediated Pass Non-pyrogenic\n(ISO 10993-11, USP <151>)\nASTM Hemolysis Extract/Direct Contact Method Pass Non-hemolytic\n(ISO 10993-4, ASTM F756)\nSC5b-9 Complement Activation Assay Pass Non-activator of complement\n(ISO 10993-4) system\nASTM Partial Thromboplastin Time Pass No effect on PTT\n(ISO 10993-4, ASTM F2382)\nIn Vitro Blood Flow Loop Assay Thromboresistance Pass Non-thrombogenic\nStudy (ISO 10993-4)\nPerformance Data – Animal, Clinical\nNo animal or clinical study was conducted as bench testing was determined sufficient for\nverification and validation purposes.\nPage 5 of 6\n\n|  | Test |  | Results | Conclusion |\n| --- | --- | --- | --- | --- |\n| Cytotoxicity Study Using the ISO Elution Method in\nL929 Cells (ISO 10993-5) |  |  | Pass | Non-cytotoxic |\n| ISO Guinea Pig Maximization Sensitization Study –\nExtract (ISO 10993-10) |  |  | Pass | Non-sensitizing |\n| ISO Intracutaneous Reactivity Study – Extract\n(ISO 10993-23) |  |  | Pass | Non-irritant |\n| ISO Acute Systemic Toxicity Study – Extract\n(ISO 10993-11) |  |  | Pass | Non-toxic |\n| USP Pyrogen Study - Material Mediated\n(ISO 10993-11, USP <151>) |  |  | Pass | Non-pyrogenic |\n| ASTM Hemolysis Extract/Direct Contact Method\n(ISO 10993-4, ASTM F756) |  |  | Pass | Non-hemolytic |\n| SC5b-9 Complement Activation Assay\n(ISO 10993-4) |  |  | Pass | Non-activator of complement\nsystem |\n| ASTM Partial Thromboplastin Time\n(ISO 10993-4, ASTM F2382) |  |  | Pass | No effect on PTT |\n| In Vitro Blood Flow Loop Assay Thromboresistance\nStudy (ISO 10993-4) |  |  | Pass | Non-thrombogenic |\n\nStryker Neurovascular\nPremarket Notification, Traditional 510(k)\nAXS Lift Intracranial Base Catheter K243593\nSterilization and Shelf life\nThe AXS Lift Intracranial Base Catheter and accessories are sterilized with 100% Ethylene\nOxide (EO) to a sterility assurance level (SAL) of 10-6. The AXS Lift Catheter and\naccessories meet the requirements for EO residuals per EN ISO 10993-7 for a limited contact\ndelivery system – externally communicating. The AXS Lift Catheter and accessories are\nprovided for single use only.\nThe labeled shelf life for the AXS Lift is 6 months. Shelf-life testing (product and packaging)\nand distribution shipping challenge conditioning testing were performed on the subject device,\nand the results met established criteria.\nConclusions\nThe subject AXS Lift Intracranial Base Catheter is substantially equivalent to the predicate\ndevice (K212838) based on the same intended use and principle of operation and similar\nmaterials and design characteristics. The conclusions drawn from risk assessment activities\ndemonstrate that the differences do not raise new or different questions of safety or\neffectiveness. The successful completion of verification and validation, shelf-life, and\nbiocompatibility testing demonstrates that the device performs as intended.\nPage 6 of 6",
    "also_known_as": [
      "K212838",
      "K243593"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use See PRA Statement below.\n510(k) Number (if known)\nK243593\nDevice Name\nAXS Lift Intracranial Base Catheter\nIndications for Use (Describe)\nThe AXS Lift Intracranial Base Catheter is indicated for the introduction of interventional devices into the peripheral and\nneurovasculature.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (8/23) Page 1 of 1 PSC Publishing Services (301) 443-6740 EF\n\nStryker Neurovascular\nPremarket Notification, Traditional 510(k)\nAXS Lift Intracranial Base Catheter K243593\n510(k) Summary: K243593\nSubmitter: Stryker Neurovascular\n47900 Bayside Parkway\nFremont, CA 94538\nFacility Registration #3008853977\nContact: Natalie Allen\nPhone Number: 956-501-5049\nDate Prepared: January 28, 2025\nDevice Name: AXS Lift™ Intracranial Base Catheter\nCommon Name: Percutaneous Catheter\nClassification Name: Catheter, Percutaneous, Neurovasculature, 21 CFR 870.1250\nProduct Codes: QJP, DQY\nDevice Classification: Class II",
    "Substantial Equivalence": "Predicate Device: Benchmark™ Intracranial Access System (K212838)\nPage 1 of 6\n\nStryker Neurovascular\nPremarket Notification, Traditional 510(k)\nAXS Lift Intracranial Base Catheter K243593",
    "Device Description": "Device Description\nThe AXS Lift Intracranial Base Catheter (“AXS Lift”) is a single lumen, variable stiffness\ncatheter designed for use in facilitating the insertion and guidance of appropriately sized\ninterventional devices into the peripheral and neurovasculature. The distal catheter shaft has a\nhydrophilic coating to reduce friction during use. The catheter includes a radiopaque marker on\nthe distal end for angiographic visualization and a luer hub on the proximal end. The distal end\nof the catheter contains bovine derived tallow. It is packaged with one double port rotating\nhemostasis valve (RHV) and one peel-away introducer sheath. The peel-away introducer sheath\nis designed to protect the distal tip of the catheter during insertion into the short introducer\nsheath valve. The AXS Lift Intracranial Base Catheter is compatible with short introducer\nsheaths with an inner diameter of 7Fr or greater. AXS Lift is supplied sterile, non-pyrogenic,\nand is intended for single use only.\nAccessories\nPeel-Away Introducer Sheath\nDouble Port Rotating Hemostasis Valve (RHV)\nIndications for Use\nThe AXS Lift Intracranial Base Catheter is indicated for the introduction of interventional\ndevices into the peripheral and neurovasculature.\nTechnological Characteristics and Product Feature Comparison\nStryker Neurovascular has demonstrated the AXS Lift Intracranial Base Catheter is\nsubstantially equivalent to the predicate device (K212838) based on the same intended use and\nprinciple of operation, and similar materials and design characteristics. A comparison of the\nsubject device and the predicate device is summarized in Table 1 below.\nPage 2 of 6\n\nStryker Neurovascular\nPremarket Notification, Traditional 510(k)\nAXS Lift Intracranial Base Catheter K243593\nTable 1: Comparison of Subject and Predicate Devices\nDevice Attribute Subject Device Predicate Device\nProduct Name AXS Lift Intracranial Base Catheter Benchmark Intracranial Access\nSystem\n510(k) Number K243593 K212838\nIndications for Use The AXS Lift Intracranial Base The Benchmark Intracranial\nCatheter is indicated for the Access System is indicated for the\nintroduction of interventional introduction of interventional\ndevices into the peripheral and devices into the peripheral,\nneurovasculature. coronary, and neuro vasculature.\nProduct Codes QJP, DQY SAME\nRegulation Number 21 CFR 870.1250 SAME\nClassification Class II SAME\nComponents Supplied AXS Lift Intracranial Base Catheter, Benchmark Delivery Catheter sold\nPeel-Away Introducer, Double Port individually or pre-packaged with\nRotating Hemostasis Valve Penumbra 5F Select Catheter.\nCatheter Materials Commonly used medical grade Commonly used medical grade\nplastics and metals. Distal end plastics and metals.\ncontains bovine derived tallow.\nLubricious Coating Hydrophilic Coating SAME\nEffective Length 95, 105, 110, 115 cm 95, 105, 115 cm\nOuter Diameter 0.097” (7F) 0.081-0.083” (6F)\nInternal Diameter 0.074” 0.070” min\nRadiopaque Yes SAME\nLuer Tapered Hub Yes SAME\nTip Shapes Straight Straight, Multi-Purpose\nCondition Supplied Sterile, Single-Use Only SAME\nSterilization Ethylene Oxide SAME\n(SAL 10-6)\nShelf Life 6 months 36 months\n(36 months in process)\nPackaging Materials Tyvek/Nylon Pouch, Polyethylene SAME\nSupport Tube, Packaging Card, SBS\nCarton\nRisk Assessment\nRisk assessment of the AXS Lift Intracranial Base Catheter has been conducted in\naccordance with EN ISO 14971 and Stryker Neurovascular risk management procedures.\nStryker Neurovascular has determined that the AXS Lift Intracranial Base Catheter\nraises no new questions of safety or effectiveness.\nPage 3 of 6\n\n|  | Device Attribute |  |  | Subject Device |  |  | Predicate Device |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Product Name | Product Name |  | AXS Lift Intracranial Base Catheter |  |  | Benchmark Intracranial Access\nSystem |  |  |\n|  | 510(k) Number |  | K243593 |  |  | K212838 |  |  |\n| Indications for Use | Indications for Use |  | The AXS Lift Intracranial Base\nCatheter is indicated for the\nintroduction of interventional\ndevices into the peripheral and\nneurovasculature. |  |  | The Benchmark Intracranial\nAccess System is indicated for the\nintroduction of interventional\ndevices into the peripheral,\ncoronary, and neuro vasculature. |  |  |\n|  | Product Codes |  | QJP, DQY |  |  | SAME |  |  |\n|  | Regulation Number |  | 21 CFR 870.1250 |  |  | SAME |  |  |\n|  | Classification |  | Class II |  |  | SAME |  |  |\n| Components Supplied | Components Supplied |  | AXS Lift Intracranial Base Catheter,\nPeel-Away Introducer, Double Port\nRotating Hemostasis Valve |  |  | Benchmark Delivery Catheter sold\nindividually or pre-packaged with\nPenumbra 5F Select Catheter. |  |  |\n| Catheter Materials |  |  | Commonly used medical grade\nplastics and metals. Distal end\ncontains bovine derived tallow. |  |  | Commonly used medical grade\nplastics and metals. |  |  |\n|  | Lubricious Coating |  | Hydrophilic Coating |  |  | SAME |  |  |\n|  | Effective Length |  | 95, 105, 110, 115 cm |  |  | 95, 105, 115 cm |  |  |\n|  | Outer Diameter |  | 0.097” (7F) |  |  | 0.081-0.083” (6F) |  |  |\n|  | Internal Diameter |  | 0.074” |  |  | 0.070” min |  |  |\n|  | Radiopaque |  | Yes |  |  | SAME |  |  |\n|  | Luer Tapered Hub |  | Yes |  |  | SAME |  |  |\n|  | Tip Shapes |  | Straight |  |  | Straight, Multi-Purpose |  |  |\n|  | Condition Supplied |  | Sterile, Single-Use Only |  |  | SAME |  |  |\n| Sterilization | Sterilization |  | Ethylene Oxide\n(SAL 10-6) |  |  | SAME |  |  |\n| Shelf Life |  |  | 6 months\n(36 months in process) |  |  | 36 months |  |  |\n| Packaging Materials |  |  | Tyvek/Nylon Pouch, Polyethylene\nSupport Tube, Packaging Card, SBS\nCarton |  |  | SAME |  |  |\n\nStryker Neurovascular\nPremarket Notification, Traditional 510(k)\nAXS Lift Intracranial Base Catheter K243593\nNon-Clinical Performance Testing\nThe results of verification and validation testing conducted on the subject device demonstrate\nthat it performs as intended and is suitable for its intended use. Specifically, the following tests\nwere performed on the subject device:\nTable 2: Non-Clinical Performance Testing and Results\nTest Test Method/Applicable Standard Result/Conclusion\nVisual Inspection Visual inspection per EN ISO 10555-1 for surface Pass\ndefects, hydrophilic coating, and atraumatic tip\nforming.\nDimensional Verification Verification of critical dimensions. Pass\nTensile Strength Tensile strength measured across full length per EN Pass\nISO 10555-1.\nTorque Strength The distal end of the catheter was constrained while Pass\nthe proximal end of the catheter was rotated in a\ntortuous model to verify that the catheter can\nwithstand torsional load.\nKink Resistance Kink resistance was measured for all junctions of the Pass\ncatheter using progressively smaller radii.\nBurst Pressure Catheter static burst tested per EN ISO 10555-1. Pass\nLiquid Leak Test Catheter leak tested per EN ISO 10555-1. Pass\nCoating Integrity Hydrophilic coating was visually inspected before Pass\nand after simulated use in a tortuous model.\nChemical Compatibility Catheter was visually inspected before and after Pass\nexposure to various clinically relevant chemicals.\nParticulate Testing Particulate was collected from simulated use in a Pass\ntortuous model, characterized, and compared to the\npredicate.\nRadiopacity Radiopacity was evaluated under fluoroscopy in an Pass\nin vitro model with a human skull superimposed.\nTip Flexibility Tip stiffness tested per EN ISO 10555-1 and Pass\ncompared to the predicate.\nSimulated Use Test Simulated use in a bench anatomical model using Pass\nworst-case interventional devices with femoral artery\naccess.\nAir Leak Air leak tested per ISO 80369-7 and ISO 10555-1 Pass\nLiner Lamination Verification of inner liner adherence following Pass\nsimulated use.\nPage 4 of 6\n\n| Test |  | Test Method/Applicable Standard |  | Result/Conclusion |\n| --- | --- | --- | --- | --- |\n| Visual Inspection | Visual inspection per EN ISO 10555-1 for surface\ndefects, hydrophilic coating, and atraumatic tip\nforming. |  |  | Pass |\n| Dimensional Verification | Verification of critical dimensions. |  |  | Pass |\n| Tensile Strength | Tensile strength measured across full length per EN\nISO 10555-1. |  |  | Pass |\n| Torque Strength | The distal end of the catheter was constrained while\nthe proximal end of the catheter was rotated in a\ntortuous model to verify that the catheter can\nwithstand torsional load. |  |  | Pass |\n| Kink Resistance | Kink resistance was measured for all junctions of the\ncatheter using progressively smaller radii. |  |  | Pass |\n| Burst Pressure | Catheter static burst tested per EN ISO 10555-1. |  |  | Pass |\n| Liquid Leak Test | Catheter leak tested per EN ISO 10555-1. |  |  | Pass |\n| Coating Integrity | Hydrophilic coating was visually inspected before\nand after simulated use in a tortuous model. |  |  | Pass |\n| Chemical Compatibility | Catheter was visually inspected before and after\nexposure to various clinically relevant chemicals. |  |  | Pass |\n| Particulate Testing | Particulate was collected from simulated use in a\ntortuous model, characterized, and compared to the\npredicate. |  |  | Pass |\n| Radiopacity | Radiopacity was evaluated under fluoroscopy in an\nin vitro model with a human skull superimposed. |  |  | Pass |\n| Tip Flexibility | Tip stiffness tested per EN ISO 10555-1 and\ncompared to the predicate. |  |  | Pass |\n| Simulated Use Test | Simulated use in a bench anatomical model using\nworst-case interventional devices with femoral artery\naccess. |  |  | Pass |\n| Air Leak | Air leak tested per ISO 80369-7 and ISO 10555-1 |  |  | Pass |\n| Liner Lamination | Verification of inner liner adherence following\nsimulated use. |  |  | Pass |\n\nStryker Neurovascular\nPremarket Notification, Traditional 510(k)\nAXS Lift Intracranial Base Catheter K243593\nBiocompatibility\nThe AXS Lift Intracranial Base Catheter is categorized as a limited exposure (≤24 hours),\nexternally communicating device with circulating blood contact in accordance with ISO 10993-1\nand FDA Guidance, “Use of International Standard ISO 10993-1, “Biological evaluation of\nmedical devices – Part 1: Evaluation and testing within a risk management process”.” All\npatient contacting components used in the AXS Lift Intracranial Base Catheter have a history of\nsafe clinical use throughout the medical device industry and/or within Stryker Neurovascular and\nhave supporting biocompatibility data. A summary of the biocompatibility evaluation is shown\nin Table 3 below.\nTable 3: Biocompatibility Tests and Results\nTest Results Conclusion\nCytotoxicity Study Using the ISO Elution Method in Pass Non-cytotoxic\nL929 Cells (ISO 10993-5)\nISO Guinea Pig Maximization Sensitization Study – Pass Non-sensitizing\nExtract (ISO 10993-10)\nISO Intracutaneous Reactivity Study – Extract Pass Non-irritant\n(ISO 10993-23)\nISO Acute Systemic Toxicity Study – Extract Pass Non-toxic\n(ISO 10993-11)\nUSP Pyrogen Study - Material Mediated Pass Non-pyrogenic\n(ISO 10993-11, USP <151>)\nASTM Hemolysis Extract/Direct Contact Method Pass Non-hemolytic\n(ISO 10993-4, ASTM F756)\nSC5b-9 Complement Activation Assay Pass Non-activator of complement\n(ISO 10993-4) system\nASTM Partial Thromboplastin Time Pass No effect on PTT\n(ISO 10993-4, ASTM F2382)\nIn Vitro Blood Flow Loop Assay Thromboresistance Pass Non-thrombogenic\nStudy (ISO 10993-4)\nPerformance Data – Animal, Clinical\nNo animal or clinical study was conducted as bench testing was determined sufficient for\nverification and validation purposes.\nPage 5 of 6\n\n|  | Test |  | Results | Conclusion |\n| --- | --- | --- | --- | --- |\n| Cytotoxicity Study Using the ISO Elution Method in\nL929 Cells (ISO 10993-5) |  |  | Pass | Non-cytotoxic |\n| ISO Guinea Pig Maximization Sensitization Study –\nExtract (ISO 10993-10) |  |  | Pass | Non-sensitizing |\n| ISO Intracutaneous Reactivity Study – Extract\n(ISO 10993-23) |  |  | Pass | Non-irritant |\n| ISO Acute Systemic Toxicity Study – Extract\n(ISO 10993-11) |  |  | Pass | Non-toxic |\n| USP Pyrogen Study - Material Mediated\n(ISO 10993-11, USP <151>) |  |  | Pass | Non-pyrogenic |\n| ASTM Hemolysis Extract/Direct Contact Method\n(ISO 10993-4, ASTM F756) |  |  | Pass | Non-hemolytic |\n| SC5b-9 Complement Activation Assay\n(ISO 10993-4) |  |  | Pass | Non-activator of complement\nsystem |\n| ASTM Partial Thromboplastin Time\n(ISO 10993-4, ASTM F2382) |  |  | Pass | No effect on PTT |\n| In Vitro Blood Flow Loop Assay Thromboresistance\nStudy (ISO 10993-4) |  |  | Pass | Non-thrombogenic |\n\nStryker Neurovascular\nPremarket Notification, Traditional 510(k)\nAXS Lift Intracranial Base Catheter K243593\nSterilization and Shelf life\nThe AXS Lift Intracranial Base Catheter and accessories are sterilized with 100% Ethylene\nOxide (EO) to a sterility assurance level (SAL) of 10-6. The AXS Lift Catheter and\naccessories meet the requirements for EO residuals per EN ISO 10993-7 for a limited contact\ndelivery system – externally communicating. The AXS Lift Catheter and accessories are\nprovided for single use only.\nThe labeled shelf life for the AXS Lift is 6 months. Shelf-life testing (product and packaging)\nand distribution shipping challenge conditioning testing were performed on the subject device,\nand the results met established criteria.\nConclusions\nThe subject AXS Lift Intracranial Base Catheter is substantially equivalent to the predicate\ndevice (K212838) based on the same intended use and principle of operation and similar\nmaterials and design characteristics. The conclusions drawn from risk assessment activities\ndemonstrate that the differences do not raise new or different questions of safety or\neffectiveness. The successful completion of verification and validation, shelf-life, and\nbiocompatibility testing demonstrates that the device performs as intended.\nPage 6 of 6"
  }
}