{
  "source_pdf": "thrombectomy--medtronic--solitaire-2-revascularization-solitaire-platinum--510k.pdf",
  "clearance_number": "K181807",
  "extraction_method": "pdfplumber_deterministic",
  "fields": {
    "what_it_is": "Device Description:\nThe Solitaire™ Revascularization Device is designed to restore blood flow in patients\nexperiencing ischemic stroke due to large intracranial vessel occlusion in the neurovasculature\nsuch as the Internal Carotid Artery (ICA), M1 and M2 segments of the middle cerebral artery,\nbasilar, and the vertebral arteries. The distal nitinol portion of the Solitaire™ Revascularization\nDevice facilitates clot retrieval and has Platinum/Iridium radiopaque markers on the proximal\nand distal ends. The Solitaire™ Platinum Revascularization Device also features radiopaque\nmarkers along the circumference of the working length of the device. The devices are supplied\nsterile and intended for single-use only.\nThere have been no changes to the design of the Solitaire™ Revascularization Device from the\ncurrently cleared device (K153071, K160641, K161879, K162539) to support the proposed\nadditional indication. The currently cleared Solitaire™ 2 Revascularization Device is used as a\npredicate device and the Solitaire™ Platinum Revascularization Devices are used as a reference\ndevice for previously completed bench, animal, and clinical data.\n\nIndications for Use:\n1. The Solitaire™ Revascularization Device is indicated for use to restore blood flow in the\nneurovasculature by removing thrombus for the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent, proximal anterior circulation, large vessel\nocclusion, and smaller core infarcts who have first received intravenous tissue\nplasminogen activator (IV t-PA). Endovascular therapy with the device should be started\nwithin 6 hours of symptom onset.\n2. The Solitaire™ Revascularization Device is indicated to restore blood flow by removing\nthrombus from a large intracranial vessel in patients experiencing ischemic stroke within\n8 hours of symptom onset. Patients who are ineligible for IV t-PA or who fail IV t-PA\ntherapy are candidates for treatment.\n3. The Solitaire™ Revascularization Device is indicated for use to restore blood flow in the\nneurovasculature by removing thrombus for the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent, proximal anterior circulation, large vessel\nocclusion of the internal carotid artery (ICA) or middle cerebral artery (MCA)-M1\nsegments with smaller core infarcts (< 70 cc by CTA or MRA, < 25 cc by MR-DWI).\nEndovascular therapy with the device should start within 6-16 hours of time last seen\nwell in patients who are ineligible for intravenous tissue plasminogen activator (IV t-PA)\nor who fail IV t-PA therapy.\nDevice Comparison:\nA comparison of the technological characteristics of the subject Solitaire™ Revascularization\nDevice and the predicate Solitaire™ 2 Revascularization Device (K162539) is provided in Table\n1. The subject Solitaire™ Revascularization device is identical to the predicate Solitaire™ 2\nRevascularization Device and reference Solitaire™ Platinum Revascularization Device, apart\nfrom the expanded indications for use.\nTable 1: Device Comparison\nPredicate Solitaire™ Subject Solitaire™ Rationale for\n2 Revascularization Device Revascularization Device Difference\n(K162539) (if applicable)\nIndication 1. The Solitaire™ 1. The Solitaire™ The DEFUSE 3\nfor Use Revascularization Device is Revascularization Device is study data analysis\nindicated for use to restore indicated for use to restore has demonstrated\nblood flow in the blood flow in the that the expanded\nneurovasculature by neurovasculature by indications for use\nremoving thrombus for the removing thrombus for the does not raise any\ntreatment of acute ischemic treatment of acute ischemic new or different\nstroke to reduce disability in stroke to reduce disability in questions of safety\npatients with a persistent, patients with a persistent, or effectiveness.\nproximal anterior proximal anterior circulation,\ncirculation, large vessel large vessel occlusion, and\nocclusion, and smaller core smaller core infarcts who\ninfarcts who have first have first received\nreceived intravenous tissue intravenous tissue\nplasminogen activator (IV t- plasminogen activator (IV t-\nPA). Endovascular therapy PA). Endovascular therapy\nwith the device should be with the device should be\nstarted within 6 hours of started within 6 hours of\nsymptom onset. symptom onset.\n\n|  | Table 1: Device Comparison |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Predicate Solitaire™ |  | Subject Solitaire™\nRevascularization Device |  | Rationale for |  |\n|  |  |  | 2 Revascularization Device |  |  |  | Difference |  |\n|  |  |  | (K162539) |  |  |  | (if applicable) |  |\n| Indication\nfor Use |  | 1. The Solitaire™\nRevascularization Device is\nindicated for use to restore\nblood flow in the\nneurovasculature by\nremoving thrombus for the\ntreatment of acute ischemic\nstroke to reduce disability in\npatients with a persistent,\nproximal anterior\ncirculation, large vessel\nocclusion, and smaller core\ninfarcts who have first\nreceived intravenous tissue\nplasminogen activator (IV t-\nPA). Endovascular therapy\nwith the device should be\nstarted within 6 hours of\nsymptom onset. |  |  | 1. The Solitaire™\nRevascularization Device is\nindicated for use to restore\nblood flow in the\nneurovasculature by\nremoving thrombus for the\ntreatment of acute ischemic\nstroke to reduce disability in\npatients with a persistent,\nproximal anterior circulation,\nlarge vessel occlusion, and\nsmaller core infarcts who\nhave first received\nintravenous tissue\nplasminogen activator (IV t-\nPA). Endovascular therapy\nwith the device should be\nstarted within 6 hours of\nsymptom onset. | The DEFUSE 3\nstudy data analysis\nhas demonstrated\nthat the expanded\nindications for use\ndoes not raise any\nnew or different\nquestions of safety\nor effectiveness. |  |  |\n\n| Subject Solitaire™ |\n| --- |\n| Revascularization Device |\n\nTable 1: Device Comparison\nPredicate Solitaire™ Subject Solitaire™ Rationale for\n2 Revascularization Device Revascularization Device Difference\n(K162539) (if applicable)\n2. The Solitaire™ 2. The Solitaire™\nRevascularization Device is Revascularization Device is\nindicated to restore blood indicated to restore blood\nflow by removing thrombus flow by removing thrombus\nfrom a large intracranial from a large intracranial\nvessel in patients vessel in patients experiencing\nexperiencing ischemic ischemic stroke within 8\nstroke within 8 hours of hours of symptom onset.\nsymptom onset. Patients Patients who are ineligible for\nwho are ineligible for IV t- IV t-PA or who fail IV t-PA\nPA or who fail IV t-PA therapy are candidates for\ntherapy are candidates for treatment.\ntreatment. 3. The Solitaire™\nRevascularization Device is\nindicated for use to restore\nblood flow in the\nneurovasculature by removing\nthrombus for the treatment of\nacute ischemic stroke to\nreduce disability in patients\nwith a persistent, proximal\nanterior circulation, large\nvessel occlusion of the\ninternal carotid artery (ICA)\nor middle cerebral artery\n(MCA)-M1 segments with\nsmaller core infarcts (< 70 cc\nby CTA or MRA, < 25 cc by\nMR-DWI). Endovascular\ntherapy with the device\nshould start within 6-16 hours\nof time last seen well in\npatients who are ineligible for\nintravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA\ntherapy.\nPrinciples The device is used in the Same N/A\nof neurovasculature to restore\nOperation blood flow for treatment of\nacute ischemic stroke\nDimensions and Materials\nDevice 4-15 mm 4-15 mm The subject device\nSize(s) 4-20 mm 4-20 mm includes sizes\n4-40 mm 4-40 mm cleared in both the\n6-20 mm 6-20 mm predicate Solitaire™\n6-30 mm 6-30 mm 2 and reference\n4-20-05 mm Solitaire™ Platinum\n4-20-10 mm Revascularization\n4-40-10 mm Device\n6-20-10 mm\n6-24-06 mm\n\n|  | Table 1: Device Comparison |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Predicate Solitaire™ |  | Subject Solitaire™\nRevascularization Device |  | Rationale for |  |\n|  |  |  | 2 Revascularization Device |  |  |  | Difference |  |\n|  |  |  | (K162539) |  |  |  | (if applicable) |  |\n|  |  | 2. The Solitaire™\nRevascularization Device is\nindicated to restore blood\nflow by removing thrombus\nfrom a large intracranial\nvessel in patients\nexperiencing ischemic\nstroke within 8 hours of\nsymptom onset. Patients\nwho are ineligible for IV t-\nPA or who fail IV t-PA\ntherapy are candidates for\ntreatment. |  |  | 2. The Solitaire™\nRevascularization Device is\nindicated to restore blood\nflow by removing thrombus\nfrom a large intracranial\nvessel in patients experiencing\nischemic stroke within 8\nhours of symptom onset.\nPatients who are ineligible for\nIV t-PA or who fail IV t-PA\ntherapy are candidates for\ntreatment.\n3. The Solitaire™\nRevascularization Device is\nindicated for use to restore\nblood flow in the\nneurovasculature by removing\nthrombus for the treatment of\nacute ischemic stroke to\nreduce disability in patients\nwith a persistent, proximal\nanterior circulation, large\nvessel occlusion of the\ninternal carotid artery (ICA)\nor middle cerebral artery\n(MCA)-M1 segments with\nsmaller core infarcts (< 70 cc\nby CTA or MRA, < 25 cc by\nMR-DWI). Endovascular\ntherapy with the device\nshould start within 6-16 hours\nof time last seen well in\npatients who are ineligible for\nintravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA\ntherapy. |  |  |  |\n| Principles\nof\nOperation |  | The device is used in the\nneurovasculature to restore\nblood flow for treatment of\nacute ischemic stroke |  |  | Same | N/A |  |  |\n|  | Dimensions and Materials |  |  |  |  |  |  |  |\n| Device\nSize(s) |  | 4-15 mm\n4-20 mm\n4-40 mm\n6-20 mm\n6-30 mm |  |  | 4-15 mm\n4-20 mm\n4-40 mm\n6-20 mm\n6-30 mm\n4-20-05 mm\n4-20-10 mm\n4-40-10 mm\n6-20-10 mm\n6-24-06 mm | The subject device\nincludes sizes\ncleared in both the\npredicate Solitaire™\n2 and reference\nSolitaire™ Platinum\nRevascularization\nDevice |  |  |\n\n| Subject Solitaire™ |\n| --- |\n| Revascularization Device |\n\nTable 1: Device Comparison\nPredicate Solitaire™ Subject Solitaire™ Rationale for\n2 Revascularization Device Revascularization Device Difference\n(K162539) (if applicable)\n6-40-10 mm\nDevice Stent: Nitinol Same N/A\nMaterials Pushwire: Nitinol\nMarkers: 90% Platinum/ 10%\nIridium\nPush-wire shrink Tubing: PTFE\nIntroducer Sheath:\nPTFE/Grilamid\nSterilization and Packaging\nPackaging Stored within dispenser coil, Same N/A\nMaterials Tyvek pouch, and shipping\ncarton.\nSterilization Ethylene Oxide Same N/A\nMethod\nHow Sterile, Single Use Same N/A\nSupplied\nLeveraged Non-Clinical Data:\nThere are no changes to the subject Solitaire™ Revascularization Device in design, manufacturing\nprocess, sterilization, material formulation, principles of operation, or fundamental scientific\ntechnology. The only change is the expanded Indications for Use. Therefore, no new or additional\nnon-clinical testing was required or performed.\nPerformance Testing – Clinical:\nClinical data from the Endovascular Therapy Following Imaging Evaluation for Ischemic Stroke\n(DEFUSE 3) study1 was used to support the expanded indication for the subject Solitaire™\nRevascularization Device. The DEFUSE 3 study allowed the use of various cleared endovascular\ntherapy devices. To support substantial equivalence of the subject Solitaire™ Revascularization\nDevice, a sub-analysis of the DEFUSE 3 study data was performed and was limited to subjects treated\nwith the Solitaire™ Revascularization Device in the endovascular plus standard medical therapy\n(endovascular therapy group) vs. those treated with standard medical therapy alone (control/medical-\ntherapy group).\nStudy Design\nThe DEFUSE 3 study was a multicenter, randomized, open-label trial, with blinded outcome\nassessment, of thrombectomy in subjects 6 to 16 hours after they were last known to be well and who\nhad remaining ischemic brain tissue that was not yet infarcted. Subjects with proximal middle-\ncerebral-artery or internal-carotid-artery occlusion, an initial infarct size of less than 70 ml, and a ratio\nof the volume of ischemic tissue on perfusion imaging to infarct volume of 1.8 or more were randomly\nassigned to endovascular therapy (thrombectomy) plus standard medical therapy (endovascular-\ntherapy group) or standard medical therapy alone (control/medical-therapy group). The primary\noutcome was the ordinal score on\n1Albers GW, Marks MP, Kemp S, et al. Thrombectomy for Stroke at 6 to 16 Hours with Selection by\nPerfusion Imaging. The New England journal of medicine. Feb 22 2018;378(8):708-718.\n\n|  | Table 1: Device Comparison |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Predicate Solitaire™ |  | Subject Solitaire™\nRevascularization Device |  | Rationale for |  |\n|  |  |  | 2 Revascularization Device |  |  |  | Difference |  |\n|  |  |  | (K162539) |  |  |  | (if applicable) |  |\n|  |  |  |  |  | 6-40-10 mm |  |  |  |\n| Device\nMaterials |  | Stent: Nitinol\nPushwire: Nitinol\nMarkers: 90% Platinum/ 10%\nIridium\nPush-wire shrink Tubing: PTFE\nIntroducer Sheath:\nPTFE/Grilamid |  |  | Same | N/A |  |  |\n|  | Sterilization and Packaging |  |  |  |  |  |  |  |\n| Packaging\nMaterials |  | Stored within dispenser coil,\nTyvek pouch, and shipping\ncarton. |  |  | Same | N/A |  |  |\n| Sterilization\nMethod |  | Ethylene Oxide |  |  | Same | N/A |  |  |\n| How\nSupplied |  | Sterile, Single Use |  |  | Same | N/A |  |  |\n\n| Subject Solitaire™ |\n| --- |\n| Revascularization Device |\n\nthe modified Rankin scale (range, 0 to 6, with higher scores indicating greater disability) at day\n90.\nSample Size\nThe DEFUSE 3 Study was designed to assess the safety and effectiveness of endovascular\ntherapy using FDA cleared mechanical thrombectomy devices, and was not designed to assess a\nspecific neurothrombectomy device. The DEFUSE 3 study included a total of 182 subjects (92 in\nthe endovascular therapy group and 90 in the control group). Solitaire was the first device used\namongst all mechanical thrombectomy devices for 38 subjects in the endovascular therapy\ngroup.\nStatistical Analysis\nA subgroup analysis was conducted including all subjects randomized to endovascular\nintervention and in whom Solitaire was the first device used amongst all mechanical\nthrombectomy devices, and all subjects randomized to the control group. Results between the\ntwo groups thus defined were summarized and compared, including formal statistical hypothesis\ntesting on the primary efficacy endpoint.\nAll analyses were carried out consistent with the principle of intention-to-treat in that the\nrandomized assignments in DEFUSE 3 as a whole were preserved in making group assignments,\nand in whom Solitaire was the first device used amongst all mechanical thrombectomy devices\n(that is, intention-to-treat with Solitaire) constitute the Analysis Cohort. The intention-to-treat\n(ITT) Analysis Cohort is thus comprised of 90 in the control group and 38 in the Solitaire group.\nThe DEFUSE 3 study allowed IV t-PA use beyond 3 hours, although IV t-PA is not approved in\nthe United States beyond 3 hours. A total of 11 subjects (5 from the control group and 6 from the\nSolitaire group) were excluded from the primary and secondary efficacy endpoint analyses due\nto receiving IV t-PA beyond 3 hours and/or carotid stenting. Therefore, the primary and\nsecondary efficacy endpoint analyses consist of 117 subjects (Analysis Cohort - mITT). In the\nmITT Analysis Cohort, subjects with multiple interventions (n=8) were treated as failures. All\nanalyses presented for the Analysis Cohort (ITT and mITT) are post-hoc analyses. As such,\nthere may be uncertainty in the interpretation of the clinical study results and any statistically\nmeaningful conclusions due to the post-hoc nature of the analyses, limitations in sample size, and\nlack of pre-specified hypothesis testing.\nStudy Endpoints\nThe primary efficacy outcome was the ordinal score on the modified Rankin scale (range, 0 [no\nsymptoms] to 6 [death]) at day 90. The primary safety outcomes were death within 90 days and\nthe occurrence of symptomatic intracranial hemorrhage (sICH) within 36 hours, defined as an\nincrease of at least 4 points in the NIHSS score that was associated with brain hemorrhage on\nimaging within 36 hours after symptom onset.\nImaging outcomes were:\n• infarct volume measured at 24 hours (with a window of ± 6 hours) after randomization;\n• lesion growth (increase in volume of the infarct) between baseline imaging and 24 hours;\n\n• reperfusion, defined as a greater than 90% reduction in the region of perfusion delay\n(Tmax of > 6 seconds) between baseline and 24 hours; and\n• complete recanalization of the primary arterial occlusive lesion at 24 hours on CTA or\nMRA.\nThe technical efficacy of the endovascular procedure in establishing reperfusion was defined in\nthe endovascular-therapy group by a modified Thrombolysis in Cerebral Infarction (mTICI)\nscore of 2b (50 to 99% reperfusion) or 3 (complete reperfusion).\nInclusion Criteria\nClinical inclusion criteria:\n1. Signs and symptoms consistent with the diagnosis of an acute anterior circulation\nischemic stroke\n2. Age 18‐90 years\n3. Baseline NIHSS is ≥ 6 and remains ≥ 6 immediately prior to randomization\n4. Endovascular treatment can be initiated (femoral puncture) between 6 and 16 hours of\nstroke onset. Stroke onset is defined as the time the patient was last known to be at their\nneurologic baseline (wake‐up strokes are eligible if they meet the above time limits).\n5. Modified Rankin Scale (mRS) less than or equal to 2 prior to qualifying stroke\n(functionally independent for all ADLs)\n6. Patient/Legally Authorized Representative has signed the Informed Consent form.\nNeuroimaging inclusion criteria:\n• ICA or MCA‐M1 occlusion (carotid occlusions can be cervical or intracranial; with or\nwithout tandem MCA lesions) by MRA or CTA\nAND\n• Target Mismatch Profile on CT perfusion or MRI (ischemic core volume is < 70 ml,\nmismatch ratio is > 1.8 and mismatch volume* is > 15 ml)\n*Notes: The mismatch volume is determined by the RAPID software in real time based on the\ndifference between the ischemic core lesion volume and the Tmax > 6s lesion volume. If both\na CT perfusion and a multimodal MRI scan are performed prior to enrollment, the later of the\n2 scans is assessed to determine eligibility. Only an intracranial MRA is required for patients\nscreened with MRA; cervical MRA is not required. Cervical and intracranial CTA are\ntypically obtained simultaneously in patients screened with CTA, but only the intracranial\nCTA is required for enrollment.\nAlternative neuroimaging inclusion criteria (if perfusion imaging or CTA/MRA is technically\ninadequate):\nA. If CTA (or MRA) is technically inadequate:\nTmax>6s perfusion deficit consistent with an ICA or MCA‐M1 occlusion\nAND\nTarget Mismatch Profile (ischemic core volume is < 70 ml, mismatch ratio is >1.8 and\nmismatch volume is >15 ml as determined by RAPID software)\nB. If MRP is technically inadequate:\n\nICA or MCA‐M1 occlusion (carotid occlusions can be cervical or intracranial; with or\nwithout tandem MCA lesions) by MRA (or CTA, if MRA is technically inadequate and a\nCTA was performed within 60 minutes prior to the MRI)\nAND\nMR Diffusion Weighted Imaging (DWI) lesion volume < 25 ml\nC. If CTP is technically inadequate:\nPatient can be screened with MRI and randomized if neuroimaging criteria are met.\nExclusion Criteria\nClinical exclusion criteria:\n• Other serious, advanced, or terminal illness (investigator judgment) or life expectance is\nless than 6 months.\n• Pre‐existing medical, neurological or psychiatric disease that would confound the\nneurological or functional evaluations\n• Pregnant\n• Unable to undergo a contrast brain perfusion scan with either MRI or CT\n• Known allergy to iodine that precludes an endovascular procedure\n• Treated with t-PA > 4.5 hours after time last known well\n• Treated with t-PA 3‐4.5 hours after last known well AND any of the following: age > 80,\ncurrent anticoagulant use, history of diabetes AND prior stroke, NIHSS >25\n• Known hereditary or acquired hemorrhagic diathesis, coagulation factor deficiency; recent\noral anticoagulant therapy with INR > 3 (recent use of one of the new oral anticoagulants\nis not an exclusion if estimated GFR > 30 ml/min).\n• Seizures at stroke onset if it precludes obtaining an accurate baseline NIHSS\n• Baseline blood glucose of < 50 mg/dL (2.78 mmol) or > 400mg/dL (22.20 mmol)\n• Baseline platelet count < 50,000/uL\n• Severe, sustained hypertension (Systolic Blood Pressure >185 mmHg or Diastolic Blood\nPressure > 110 mmHg)\n• Current participation in another investigational drug or device study\n• Presumed septic embolus; suspicion of bacterial endocarditis\n• Clot retrieval attempted using a neurothrombectomy device prior to 6 hours from symptom\nonset\n• Any other condition that, in the opinion of the investigator, precludes an endovascular\nprocedure or poses a significant hazard to the subject if an endovascular procedure was\nperformed\nNeuroimaging exclusion criteria:\n• ASPECT score < 6 on non‐contrast CT (if patient is enrolled based on CT perfusion\ncriteria)\n• Evidence of intracranial tumor (except small meningioma) acute intracranial hemorrhage,\nneoplasm, or arteriovenous malformation\n• Significant mass effect with midline shift\n• Evidence of internal carotid artery dissection that is flow limiting or aortic dissection\n• Intracranial stent implanted in the same vascular territory that precludes the safe\ndeployment/removal of the neurothrombectomy device\n\n• Acute symptomatic arterial occlusions in more than one vascular territory confirmed on\nCTA/MRA (e.g., bilateral MCA occlusions, or an MCA and a basilar artery occlusion).\nDemographic and other Baseline Characteristics (Analysis Cohort - ITT)\nSubject demographics and baseline characteristics are presented in Table 2. Subject age, gender,\nrace, ethnicity, baseline NIHSS, systolic blood pressure and diastolic blood pressure did not\ndiffer significantly between the Solitaire and control groups. Median age was 71 years in each\ntreatment group, while gender was similarly balanced with a total of 54% (69/128) females. The\nmajority of the subject population was non-Hispanic and white. Baseline median NIHSS scores\nwere 17 in the Solitaire group and 16 in control, indicating a moderate to severe stroke\npopulation.\nTable 2: Demographics and Baseline Characteristics (Analysis Cohort - ITT)\nSolitaire Control All\nMean ± SD (N) Mean ± SD (N) Mean ± SD (N)\n[Median] (IQR) [Median] (IQR) [Median] (IQR)\nOutcome or % (n/N) or % (n/N) p-value or % (n/N)\nAge (years) 68.2 ± 13.0 (38) 68.9 ± 13.4 (90) 0.797 68.7 ± 13.2 (128)\n[71.0] (58.3,76.8) [71.0] (59.3,80.0) [71.0] (59.0,79.0)\nGender 0.329\nMale 39.5% (15/38) 48.9% (44/90) 46.1% (59/128)\nFemale 60.5% (23/38) 51.1% (46/90) 53.9% (69/128)\nRace 0.765\nAmerican Indian or Alaska 0.0% (0/38) 1.1% (1/90) 0.8% (1/128)\nNative\nAsian 2.6% (1/38) 3.3% (3/90) 3.1% (4/128)\nBlack or African American 10.5% (4/38) 5.6% (5/90) 7.0% (9/128)\nWhite 86.8% (33/38) 88.9% (80/90) 88.3% (113/128)\nUnknown 0.0% (0/38) 1.1% (1/90) 0.8% (1/128)\nEthnicity 0.266\nHispanic or Latino 18.4% (7/38) 11.1% (10/90) 13.3% (17/128)\nNot Hispanic or Latino 81.6% (31/38) 88.9% (80/90) 86.7% (111/128)\nNIHSS at baseline 16.5 ± 5.4 (38) 16.9 ± 6.4 (90) 0.749 16.7 ± 6.1 (128)\n[17.0] (14.3,20.0) [16.0] (12.0,21.0) [17.0] (12.0,21.0)\nSystolic blood pressure (mmHg) 140.8 ± 23.7 (38) 145.5 ± 19.5 (90) 0.255 144.1 ± 20.9 (128)\n[139.5] [147.0] [146.0]\n(123.3,158.0) (130.5,159.0) (130.0,159.3)\nDiastolic blood pressure (mmHg) 74.8 ± 12.9 (38) 79.3 ± 15.9 (90) 0.122 78.0 ± 15.1 (128)\n[74.0] (68.0,82.0) [81.0] (67.0,88.8) [77.0] (67.0,87.0)\nProcedural Characteristics (Analysis Cohort - ITT)\nProcedural characteristics are summarized in Table 3. Among both treatment groups, a majority\nof subjects were transferred to the endovascular enrolling hospital from an external facility. In\nthe Solitaire group, IV t-PA was administered for 18.4% (7/38) of subjects and general\nanesthesia was administered in 36.8% (14/38) of subjects. The median time from arrival at the\nenrolling hospital to arterial puncture was 118.5 minutes, with a median of 65.5 minutes from\nimaging to arterial puncture. The median time from symptom onset to emergency department\n\n|  | Table 2: Demographics and Baseline Characteristics (Analysis Cohort - ITT) |  |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Outcome |  |  | Solitaire |  |  | Control |  | p-value |  | All |  |\n|  |  |  | Mean ± SD (N) |  |  | Mean ± SD (N) |  |  |  | Mean ± SD (N) |  |\n|  |  |  | [Median] (IQR) |  |  | [Median] (IQR) |  |  |  | [Median] (IQR) |  |\n|  |  |  | or % (n/N) |  |  | or % (n/N) |  |  |  | or % (n/N) |  |\n\n(ED) arrival was 530.0 minutes. Workflow intervals between stroke onset and randomization,\nED arrival, arterial puncture and reperfusion times are also provided.\nTable 3: Procedural Characteristics (Analysis Cohort - ITT)\nSolitaire Control*\nMean ± SD (N) Mean ± SD (N)\n[Median] (IQR) [Median] (IQR)\nOutcome or % (n/N) or % (n/N)\nTransfer Subject 68.4% (26/38) 70.0% (63/90)\nIV t-PA Administration 18.4% (7/38) 8.9% (8/90)\nGeneral Anesthesia 36.8% (14/38) -\nOnset to randomization (min) 631.2 ± 162.2 (38) 653.0 ± 153.5 (90)\n[644.5] (474.5,742.0) [644.5] (522.8,780.8)\nOnset to arterial puncture (min) 667.9 ± 160.1 (38) -\n[674.5] (527.8,778.0)\nTime of onset to ED arrival (min) 520.7 ± 162.6 (38) -\n[530.0] (405.5,637.8)\nED arrival to arterial puncture (min) 147.2 ± 120.8 (38) -\n[118.5] (80.8,156.8)\nImaging to arterial puncture (min) 69.9 ± 31.3 (38) -\n[65.5] (46.0,86.8)\nOnset to reperfusion (min) 719.0 ± 167.5 (34) -\n[708.0] (569.8,855.2)\n*Note: Data provided for control group where available\nPrimary Efficacy Outcomes\nIn the DEFUSE 3 endovascular-therapy group, treatment was associated with a favorable shift in\nthe distribution of mRS scores at 90 days compared to the control group. Similarly, in the\nmodified ITT Analysis Cohort, the Solitaire cohort shows a favorable shift in the distribution of\nmRS scores at 90 days compared to the control (p-value=0.014), as presented in Table 4. The\nshift toward better outcomes was consistent in direction across all levels of the mRS (Figure 1).\nTable 4: Primary Effectiveness Endpoint (Analysis Cohort – mITT)\nSolitaire Control\nMean ± SD (N) Mean ± SD (N)\n[Median] (IQR) [Median] (IQR)\nmRS Score at 90 days or % (n/N) or % (n/N) p-value\n- 3.2 ± 1.7 (32) 4.0 ± 1.8 (85) 0.014\n[3.0] (2.0,4.0) [4.0] (3.0,6.0)\n0 6.2% (2/32) 8.2% (7/85)\n1 12.5% (4/32) 3.5% (3/85)\n2 12.5% (4/32) 3.5% (3/85)\n3 25.0% (8/32) 15.3% (13/85)\n4 21.9% (7/32) 27.1% (23/85)\n5 9.4% (3/32) 15.3% (13/85)\n6 12.5% (4/32) 27.1% (23/85) -\n\n|  | Table 3: Procedural Characteristics (Analysis Cohort - ITT) |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Outcome |  |  | Solitaire |  |  | Control* |  |\n|  |  |  | Mean ± SD (N) |  |  | Mean ± SD (N) |  |\n|  |  |  | [Median] (IQR) |  |  | [Median] (IQR) |  |\n|  |  |  | or % (n/N) |  |  | or % (n/N) |  |\n| Transfer Subject |  | 68.4% (26/38) |  |  | 70.0% (63/90) |  |  |\n| IV t-PA Administration |  | 18.4% (7/38) |  |  | 8.9% (8/90) |  |  |\n| General Anesthesia |  | 36.8% (14/38) |  |  | - |  |  |\n| Onset to randomization (min) |  | 631.2 ± 162.2 (38)\n[644.5] (474.5,742.0) |  |  | 653.0 ± 153.5 (90)\n[644.5] (522.8,780.8) |  |  |\n| Onset to arterial puncture (min) |  | 667.9 ± 160.1 (38)\n[674.5] (527.8,778.0) |  |  | - |  |  |\n| Time of onset to ED arrival (min) |  | 520.7 ± 162.6 (38)\n[530.0] (405.5,637.8) |  |  | - |  |  |\n| ED arrival to arterial puncture (min) |  | 147.2 ± 120.8 (38)\n[118.5] (80.8,156.8) |  |  | - |  |  |\n| Imaging to arterial puncture (min) |  | 69.9 ± 31.3 (38)\n[65.5] (46.0,86.8) |  |  | - |  |  |\n| Onset to reperfusion (min) |  | 719.0 ± 167.5 (34)\n[708.0] (569.8,855.2) |  |  | - |  |  |\n| *Note: Data provided for control group where available |  |  |  |  |  |  |  |\n\n|  | Table 4: Primary Effectiveness Endpoint (Analysis Cohort – mITT) |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| mRS Score at 90 days |  |  | Solitaire |  |  | Control |  | p-value |  |\n|  |  |  | Mean ± SD (N) |  |  | Mean ± SD (N) |  |  |  |\n|  |  |  | [Median] (IQR) |  |  | [Median] (IQR) |  |  |  |\n|  |  |  | or % (n/N) |  |  | or % (n/N) |  |  |  |\n| - |  | 3.2 ± 1.7 (32)\n[3.0] (2.0,4.0) |  |  | 4.0 ± 1.8 (85)\n[4.0] (3.0,6.0) |  |  | 0.014 |  |\n| 0 |  | 6.2% (2/32) |  |  | 8.2% (7/85) |  |  |  |  |\n| 1 |  | 12.5% (4/32) |  |  | 3.5% (3/85) |  |  |  |  |\n| 2 |  | 12.5% (4/32) |  |  | 3.5% (3/85) |  |  |  |  |\n| 3 |  | 25.0% (8/32) |  |  | 15.3% (13/85) |  |  |  |  |\n| 4 |  | 21.9% (7/32) |  |  | 27.1% (23/85) |  |  |  |  |\n| 5 |  | 9.4% (3/32) |  |  | 15.3% (13/85) |  |  |  |  |\n| 6 |  | 12.5% (4/32) |  |  | 27.1% (23/85) |  |  | - |  |\n\n0 1 2 3 4 5 6\nSolitaire\n6 13 13 25 22 9 13\n(n=32)\nControl\n8 4 4 15 27 15 27\n(n=85)\nPatients (%)\nFigure 1: mRS at 90 days (Analysis Cohort – mITT)\nSecondary Efficacy Outcome\nThe proportion of subjects functionally independent at 90 days (mRS 0-2) favors the Solitaire\ngroup over control (31.2% vs 15.3%). Results are presented in Table 5.\nTable 5: Secondary Efficacy Endpoint, mRS 0-2 at 90 days (Analysis Cohort – mITT)\nSolitaire Control\nOutcome % (n/N) % (n/N)\nFunctional Independence (mRS 0-2) at 90 days 31.2% (10/32) 15.3% (13/85)\nAdditional Efficacy, Imaging and Technical Efficacy Outcomes\nEarly neurological improvement was defined as a > 8-point improvement in NIHSS from\nbaseline to the 24-hour visit, or an NIHSS score of 0-1 attained at the 24-hour visit\nirrespective of the baseline value of NIHSS. Results are presented in Table 6.\n\n|  |  |  |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| 6 | 13 |  |  |  | 13 | 25 | 22 |  |  | 9 | 13 |\n|  |  |  |  |  |  |  |  |  |  |  |  |\n| 8 |  | 4 | 4 | 15 |  | 27 |  | 15 | 27 |  |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |\n\n|  | Table 5: Secondary Efficacy Endpoint, mRS 0-2 at 90 days (Analysis Cohort – mITT) |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Outcome |  |  | Solitaire\n% (n/N) |  | Control |  |\n|  |  |  |  |  | % (n/N) |  |\n| Functional Independence (mRS 0-2) at 90 days |  | 31.2% (10/32) |  | 15.3% (13/85) |  |  |\n\nTable 6: Early neurological improvement at 24 Hours (Analysis Cohort – ITT)\nSolitaire Control\nOutcome % (n/N) % (n/N)\nEarly neurological improvement 31.6% (12/38) 5.6% (5/89*)\n*Note: NIHSS at 24 hours, which is needed to compute early neurological improvement, was\navailable for 89 of 90 subjects in the control group.\nIn the Solitaire group, arterial reperfusion as measured by the modified TICI score by the central\nreader, was assessed immediately post-procedure. Results are presented in Table 7.\nTable 7: TICI Immediate Post-Procedure* (Analysis Cohort – mITT)\nSolitaire\nOutcome % (n/N)\nTICI post-procedure (central reading)\n0 21.9% (7/32)\n2a 12.5% (4/32)\n2b 43.8% (14/32)\n3 21.9% (7/32)\nTICI≥2b post-procedure 65.6% (21/32)\n*TICI was not assessed for Control Group immediately post-procedure\nReperfusion was analyzed both as a continuous metric and dichotomized to define\nsuccessful reperfusion (> 90% reperfused) at 24 hours post-procedure. Complete recanalization of\nthe primary arterial occlusive lesion was assessed on CTA or MRA at 24 hours post-\nprocedure. Results are presented in Table 8.\nTable 8: Reperfusion and Recanalization 24 hours Post-Procedure* (Analysis Cohort – mITT)\nSolitaire Control\nMean ± SD (N) Mean ± SD (N)\n[Median] (IQR) [Median] (IQR)\nOutcome or % (n/N) or % (n/N)\nReperfusion rate (%) 92.6 ± 20.2 (24) 48.7 ± 46.0 (63)\n[100.0] (99.0,100.0) [53.8] (24.7,84.7)\nSuccessful reperfusion (>90%) 83.3% (20/24) 17.5% (11/63)\nComplete recanalization at 24h 82.8% (24/29) 19.2% (14/73)\n* Results are presented for subjects in the mITT analysis cohort with available data. Reperfusion\npercentage and successful reperfusion were available on 24 of 32 subjects in the Solitaire group, and\n63 of 85 subjects in the control group. Complete recanalization was available on 29 of 32 subjects in\nthe Solitaire group and 73 of 85 subjects in the control group.\nAdditional imaging endpoints at 24 hours post procedure were assessed by the core lab and are\npresented in Table 9.\n\n|  | Table 6: Early neurological improvement at 24 Hours (Analysis Cohort – ITT) |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Outcome |  |  | Solitaire |  |  | Control |  |\n|  |  |  | % (n/N) |  |  | % (n/N) |  |\n| Early neurological improvement |  | 31.6% (12/38) |  |  | 5.6% (5/89*) |  |  |\n| *Note: NIHSS at 24 hours, which is needed to compute early neurological improvement, was\navailable for 89 of 90 subjects in the control group. |  |  |  |  |  |  |  |\n\n|  | Table 7: TICI Immediate Post-Procedure* (Analysis Cohort – mITT) |  |  |  |\n| --- | --- | --- | --- | --- |\n| Outcome |  |  | Solitaire |  |\n|  |  |  | % (n/N) |  |\n| TICI post-procedure (central reading) |  |  |  |  |\n| 0 |  | 21.9% (7/32) |  |  |\n| 2a |  | 12.5% (4/32) |  |  |\n| 2b |  | 43.8% (14/32) |  |  |\n| 3 |  | 21.9% (7/32) |  |  |\n| TICI≥2b post-procedure |  | 65.6% (21/32) |  |  |\n| *TICI was not assessed for Control Group immediately post-procedure |  |  |  |  |\n\n|  | Table 8: Reperfusion and Recanalization 24 hours Post-Procedure* (Analysis Cohort – mITT) |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Outcome |  |  | Solitaire |  |  | Control |  |\n|  |  |  | Mean ± SD (N) |  |  | Mean ± SD (N) |  |\n|  |  |  | [Median] (IQR) |  |  | [Median] (IQR) |  |\n|  |  |  | or % (n/N) |  |  | or % (n/N) |  |\n| Reperfusion rate (%) |  | 92.6 ± 20.2 (24)\n[100.0] (99.0,100.0) |  |  | 48.7 ± 46.0 (63)\n[53.8] (24.7,84.7) |  |  |\n| Successful reperfusion (>90%) |  | 83.3% (20/24) |  |  | 17.5% (11/63) |  |  |\n| Complete recanalization at 24h |  | 82.8% (24/29) |  |  | 19.2% (14/73) |  |  |\n| * Results are presented for subjects in the mITT analysis cohort with available data. Reperfusion\npercentage and successful reperfusion were available on 24 of 32 subjects in the Solitaire group, and\n63 of 85 subjects in the control group. Complete recanalization was available on 29 of 32 subjects in\nthe Solitaire group and 73 of 85 subjects in the control group. |  |  |  |  |  |  |  |\n\nTable 9: Imaging Endpoints (Analysis Cohort – ITT)\nSolitaire Control**\nMean ± SD (N) Mean ± SD (N)\nImaging Outcomes* [Median] (IQR) [Median] (IQR)\nInfarct volume (ml) at 24h per core 64.5 ± 67.2 (38) 74.3 ± 80.7 (89)\nlab [35.0] (18.6,81.2) [41.0] (25.4,106.2)\nInfarct growth (ml) at 24h per core lab 48.6 ± 61.4 (38) 57.6 ± 70.6 (89)\n[19.9] (3.4,79.9) [32.8] (18.3,74.8)\nTmax6 volume (ml) at 24h per core 9.2 ± 32.5 (30) 59.5 ± 59.6 (68)\nlab [0.0] (0.0,0.0) [46.6] (11.1,78.7)\n*Measured by Rapid Software\n**One subject in the control group was missing imaging data 24-hours post-procedure.\nPrimary Safety Outcomes\nAll-cause mortality at the 90-day follow-up visit was less frequent in the Solitaire group\ncompared to control (10.5% vs 25.6%). The rate of sICH was low in both study groups, with a\nrate of 2.6% (1/38) with Solitaire and 4.4% (4/90) in control. Results are presented in Table 10.\nTable 10: Primary Safety Outcomes (Analysis Cohort – ITT)\nSolitaire Control\nOutcome % (n/N) % (n/N)\nAll-cause mortality 10.5% (4/38) 25.6% (23/90)\nSymptomatic ICH 2.6% (1/38) 4.4% (4/90)\nAdditional Important Safety Results\nProcedural complications for the Solitaire group were reported by the clinical site and are\npresented in Table 11.\nTable 11: Procedural Complications (Analysis Cohort – ITT)\nSolitaire\nOutcome % (n/N)\nArterial dissection (per site) 0.0% (0/38)\nAccess site complication requiring surgical repair or 0.0% (0/38)\ntransfusion (per site)\nEmbolization to previously unaffected territory (per 0.0% (0/38)\nsite)\nVessel perforation (per site) 2.6% (1/38)\nAdverse events observed during the study were reported and coded via the MedDRA\nclassification system and are presented in Table 12 through Table 14.\n\n|  | Table 9: Imaging Endpoints (Analysis Cohort – ITT) |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Imaging Outcomes* |  |  | Solitaire |  |  | Control** |  |\n|  |  |  | Mean ± SD (N) |  |  | Mean ± SD (N) |  |\n|  |  |  | [Median] (IQR) |  |  | [Median] (IQR) |  |\n| Infarct volume (ml) at 24h per core\nlab |  | 64.5 ± 67.2 (38)\n[35.0] (18.6,81.2) |  |  | 74.3 ± 80.7 (89)\n[41.0] (25.4,106.2) |  |  |\n| Infarct growth (ml) at 24h per core lab |  | 48.6 ± 61.4 (38)\n[19.9] (3.4,79.9) |  |  | 57.6 ± 70.6 (89)\n[32.8] (18.3,74.8) |  |  |\n| Tmax6 volume (ml) at 24h per core\nlab |  | 9.2 ± 32.5 (30)\n[0.0] (0.0,0.0) |  |  | 59.5 ± 59.6 (68)\n[46.6] (11.1,78.7) |  |  |\n\n|  | Table 10: Primary Safety Outcomes (Analysis Cohort – ITT) |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Outcome |  |  | Solitaire |  |  | Control |  |\n|  |  |  | % (n/N) |  |  | % (n/N) |  |\n| All-cause mortality |  | 10.5% (4/38) |  |  | 25.6% (23/90) |  |  |\n| Symptomatic ICH |  | 2.6% (1/38) |  |  | 4.4% (4/90) |  |  |\n\n|  | Table 11: Procedural Complications (Analysis Cohort – ITT) |  |  |  |\n| --- | --- | --- | --- | --- |\n| Outcome |  |  | Solitaire |  |\n|  |  |  | % (n/N) |  |\n| Arterial dissection (per site) |  | 0.0% (0/38) |  |  |\n| Access site complication requiring surgical repair or\ntransfusion (per site) |  | 0.0% (0/38) |  |  |\n| Embolization to previously unaffected territory (per\nsite) |  | 0.0% (0/38) |  |  |\n| Vessel perforation (per site) |  | 2.6% (1/38) |  |  |\n\nTable 12: Procedure Related Adverse Events by MedDRA Classification\n(Analysis Cohort – ITT)\nSolitaire Control\nSystem Organ Class % (n/N) [events] % (n/N) [events]\nTOTAL 28.9% (11/38) [14] 4.4% (4/90) [4]\nCardiac disorders 2.6% (1/38) [1] 1.1% (1/90) [1]\nInjury, poisoning and 2.6% (1/38) [1] -\nprocedural complications\nNervous system disorders 23.7% (9/38) [10] 1.1% (1/90) [1]\nVascular disorders 5.3% (2/38) [2] -\nGeneral disorders and - 1.1% (1/90) [1]\nadministration site conditions\nInvestigations - 1.1% (1/90) [1]\nTable 13: All Adverse Events by MedDRA Classification\n(Analysis Cohort – ITT)\nSolitaire Control\nSystem Organ Class % (n/N) [events] % (n/N) [events]\nTOTAL 78.9% (30/38) [97] 86.7% (78/90) [229]\nBlood and lymphatic system 5.3% (2/38) [2] 6.7% (6/90) [7]\ndisorders\nCardiac disorders 21.1% (8/38) [10] 16.7% (15/90) [19]\nGastrointestinal disorders 21.1% (8/38) [11] 12.2% (11/90) [11]\nGeneral disorders and 13.2% (5/38) [5] 12.2% (11/90) [12]\nadministration site conditions\nInfections and infestations 10.5% (4/38) [4] 24.4% (22/90) [28]\nInjury, poisoning and 7.9% (3/38) [3] 4.4% (4/90) [4]\nprocedural complications\nInvestigations 5.3% (2/38) [2] 5.6% (5/90) [5]\nMetabolism and nutrition 13.2% (5/38) [7] 14.4% (13/90) [17]\ndisorders\nMusculoskeletal and 7.9% (3/38) [3] 4.4% (4/90) [5]\nconnective tissue disorders\nNervous system disorders 42.1% (16/38) [22] 58.9% (53/90) [64]\nPsychiatric disorders 13.2% (5/38) [5] 4.4% (4/90) [4]\nRenal and urinary disorders 10.5% (4/38) [4] 4.4% (4/90) [5]\nRespiratory, thoracic and 13.2% (5/38) [5] 25.6% (23/90) [29]\nmediastinal disorders\nSkin and subcutaneous tissue 2.6% (1/38) [1] -\ndisorders\nVascular disorders 26.3% (10/38) [13] 16.7% (15/90) [16]\nCongenital, familial and - 1.1% (1/90) [1]\ngenetic disorders\nEye disorders - 1.1% (1/90) [1]\nProduct issues - 1.1% (1/90) [1]\n\n|  | Table 12: Procedure Related Adverse Events by MedDRA Classification |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  | (Analysis Cohort – ITT) |  |  |  |  |  |  |\n| System Organ Class |  |  | Solitaire |  |  | Control |  |\n|  |  |  | % (n/N) [events] |  |  | % (n/N) [events] |  |\n| TOTAL |  | 28.9% (11/38) [14] |  |  | 4.4% (4/90) [4] |  |  |\n| Cardiac disorders |  | 2.6% (1/38) [1] |  |  | 1.1% (1/90) [1] |  |  |\n| Injury, poisoning and\nprocedural complications |  | 2.6% (1/38) [1] |  |  | - |  |  |\n| Nervous system disorders |  | 23.7% (9/38) [10] |  |  | 1.1% (1/90) [1] |  |  |\n| Vascular disorders |  | 5.3% (2/38) [2] |  |  | - |  |  |\n| General disorders and\nadministration site conditions |  | - |  |  | 1.1% (1/90) [1] |  |  |\n| Investigations |  | - |  |  | 1.1% (1/90) [1] |  |  |\n\n|  | Table 13: All Adverse Events by MedDRA Classification |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  | (Analysis Cohort – ITT) |  |  |  |  |  |  |\n| System Organ Class |  |  | Solitaire |  |  | Control |  |\n|  |  |  | % (n/N) [events] |  |  | % (n/N) [events] |  |\n| TOTAL |  | 78.9% (30/38) [97] |  |  | 86.7% (78/90) [229] |  |  |\n| Blood and lymphatic system\ndisorders |  | 5.3% (2/38) [2] |  |  | 6.7% (6/90) [7] |  |  |\n| Cardiac disorders |  | 21.1% (8/38) [10] |  |  | 16.7% (15/90) [19] |  |  |\n| Gastrointestinal disorders |  | 21.1% (8/38) [11] |  |  | 12.2% (11/90) [11] |  |  |\n| General disorders and\nadministration site conditions |  | 13.2% (5/38) [5] |  |  | 12.2% (11/90) [12] |  |  |\n| Infections and infestations |  | 10.5% (4/38) [4] |  |  | 24.4% (22/90) [28] |  |  |\n| Injury, poisoning and\nprocedural complications |  | 7.9% (3/38) [3] |  |  | 4.4% (4/90) [4] |  |  |\n| Investigations |  | 5.3% (2/38) [2] |  |  | 5.6% (5/90) [5] |  |  |\n| Metabolism and nutrition\ndisorders |  | 13.2% (5/38) [7] |  |  | 14.4% (13/90) [17] |  |  |\n| Musculoskeletal and\nconnective tissue disorders |  | 7.9% (3/38) [3] |  |  | 4.4% (4/90) [5] |  |  |\n| Nervous system disorders |  | 42.1% (16/38) [22] |  |  | 58.9% (53/90) [64] |  |  |\n| Psychiatric disorders |  | 13.2% (5/38) [5] |  |  | 4.4% (4/90) [4] |  |  |\n| Renal and urinary disorders |  | 10.5% (4/38) [4] |  |  | 4.4% (4/90) [5] |  |  |\n| Respiratory, thoracic and\nmediastinal disorders |  | 13.2% (5/38) [5] |  |  | 25.6% (23/90) [29] |  |  |\n| Skin and subcutaneous tissue\ndisorders |  | 2.6% (1/38) [1] |  |  | - |  |  |\n| Vascular disorders |  | 26.3% (10/38) [13] |  |  | 16.7% (15/90) [16] |  |  |\n| Congenital, familial and\ngenetic disorders |  | - |  |  | 1.1% (1/90) [1] |  |  |\n| Eye disorders |  | - |  |  | 1.1% (1/90) [1] |  |  |\n| Product issues |  | - |  |  | 1.1% (1/90) [1] |  |  |\n\nTable 14: Serious Adverse Events by MedDRA Classification\n(Analysis Cohort -ITT)\nSolitaire Control\nSystem Organ Class % (n/N) [events] % (n/N) [events]\nTOTAL 47.4% (18/38) [26] 53.3% (48/90) [68]\nCardiac disorders 5.3% (2/38) [2] 4.4% (4/90) [5]\nGastrointestinal disorders 7.9% (3/38) [4] 3.3% (3/90) [3]\nGeneral disorders and 2.6% (1/38) [1] 1.1% (1/90) [1]\nadministration site conditions\nInfections and infestations 2.6% (1/38) [1] 7.8% (7/90) [8]\nNervous system disorders 23.7% (9/38) [10] 31.1% (28/90) [30]\nPsychiatric disorders 2.6% (1/38) [1] -\nRenal and urinary disorders 5.3% (2/38) [2] -\nRespiratory, thoracic and 10.5% (4/38) [4] 14.4% (13/90) [15]\nmediastinal disorders\nVascular disorders 2.6% (1/38) [1] 3.3% (3/90) [3]\nInjury, poisoning and - 2.2% (2/90) [2]\nprocedural complications\nProduct issues - 1.1% (1/90) [1]\nConclusion\nThe DEFUSE 3 study was a multicenter, randomized, open-label trial, with blinded outcome\nassessment, of thrombectomy in patients 6 to 16 hours after they were last known to be well and\nwho had remaining ischemic brain tissue that was not yet infarcted.\nThe primary effectiveness endpoint (90-day mRS shift) in the Solitaire group when compared\nto the control group demonstrates a favorable shift of reduced post-stroke neurological\ndisability over the entire outcome range (p-value=0.014). When combined with the safety\nfindings of a low symptomatic intracranial hemorrhage and all-cause mortality rates of 2.6%\nand 10.5%, respectively, these provide clinical evidence for the safe and effective use of the\nSolitaire™ Revascularization Device in this late-window (6-16 hours from last seen well) AIS\npopulation.\nSummary of Substantial Equivalence:\nThe subject Solitaire™ Revascularization device is identical to the predicate Solitaire™ 2\nRevascularization Device and reference Solitaire™ Platinum Revascularization Device, except\nfor the expanded indications for use. The DEFUSE 3 study data analysis demonstrates that the\nexpanded indications for use does not raise any new or different questions of safety or\neffectiveness of the Solitaire™ Revascularization Device in the late-window (6-16 hours from\nlast seen well) AIS population. Therefore, the subject Solitaire™ Revascularization device is\nsubstantially equivalent to the to the cleared predicate Solitaire™ 2 Revascularization device.\n\n|  | Table 14: Serious Adverse Events by MedDRA Classification |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  | (Analysis Cohort -ITT) |  |  |  |  |  |  |\n| System Organ Class |  |  | Solitaire |  |  | Control |  |\n|  |  |  | % (n/N) [events] |  |  | % (n/N) [events] |  |\n| TOTAL |  | 47.4% (18/38) [26] |  |  | 53.3% (48/90) [68] |  |  |\n| Cardiac disorders |  | 5.3% (2/38) [2] |  |  | 4.4% (4/90) [5] |  |  |\n| Gastrointestinal disorders |  | 7.9% (3/38) [4] |  |  | 3.3% (3/90) [3] |  |  |\n| General disorders and\nadministration site conditions |  | 2.6% (1/38) [1] |  |  | 1.1% (1/90) [1] |  |  |\n| Infections and infestations |  | 2.6% (1/38) [1] |  |  | 7.8% (7/90) [8] |  |  |\n| Nervous system disorders |  | 23.7% (9/38) [10] |  |  | 31.1% (28/90) [30] |  |  |\n| Psychiatric disorders |  | 2.6% (1/38) [1] |  |  | - |  |  |\n| Renal and urinary disorders |  | 5.3% (2/38) [2] |  |  | - |  |  |\n| Respiratory, thoracic and\nmediastinal disorders |  | 10.5% (4/38) [4] |  |  | 14.4% (13/90) [15] |  |  |\n| Vascular disorders |  | 2.6% (1/38) [1] |  |  | 3.3% (3/90) [3] |  |  |\n| Injury, poisoning and\nprocedural complications |  | - |  |  | 2.2% (2/90) [2] |  |  |\n| Product issues |  | - |  |  | 1.1% (1/90) [1] |  |  |",
    "indications": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK181807\nDevice Name\nSolitaire™ 2 Revascularization Device, Solitaire™ Platinum Revascularization Device\n(Solitaire™ Revascularization Device)\nIndications for Use (Describe)\n1. The Solitaire™ Revascularization Device is indicated for use to restore blood flow in the neurovasculature by removing\nthrombus for the treatment of acute ischemic stroke to reduce disability in patients with a persistent, proximal anterior\ncirculation, large vessel occlusion, and smaller core infarcts who have first received intravenous tissue plasminogen\nactivator (IV t-PA). Endovascular therapy with the device should be started within 6 hours of symptom onset.\n2. The Solitaire™ Revascularization Device is indicated to restore blood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are ineligible\nfor IV t-PA or who fail IV t-PA therapy are candidates for treatment.\n3. The Solitaire™ Revascularization Device is indicated for use to restore blood flow in the neurovasculature by removing\nthrombus for the treatment of acute ischemic stroke to reduce disability in patients with a persistent, proximal anterior\ncirculation, large vessel occlusion of the internal carotid artery (ICA) or middle cerebral artery (MCA)-M1 segments with\nsmaller core infarcts (< 70 cc by CTA or MRA, < 25 cc by MR-DWI). Endovascular therapy with the device should start\nwithin 6-16 hours of time last seen well in patients who are ineligible for intravenous tissue plasminogen activator (IV t-\nPA) or who fail IV t-PA therapy.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(K) Summary - K181807\n510(k) Owner: Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration No. 2029214\nContact Person: Jennifer Correa\nProgram Manager, Regulatory Affairs\nTelephone: (949) 297-5494\nE-mail: jennifer.l.correa@medtronic.com\nAlternate Helen Chow\nContact: Sr. Specialist, Regulatory Affairs\nTelephone: (949) 297-5474\nE-mail: helen.h.chow@medtronic.com\nDate Summary March 5, 2019\nPrepared:\nTrade Name of Solitaire™ 2 Revascularization Device,\nDevice: Solitaire™ Platinum Revascularization Device\n(Solitaire™ Revascularization Device)\nCommon Name of Neurovascular Mechanical Thrombectomy Device for Acute\nDevice: Ischemic Stroke Treatment\nClassification of Class II, 21 CFR 882.5600, 21 CFR 870.1250\nDevice:\nProduct Code: POL, NRY",
    "contraindications": null,
    "sizing_specs": "Device Description:\nThe Solitaire™ Revascularization Device is designed to restore blood flow in patients\nexperiencing ischemic stroke due to large intracranial vessel occlusion in the neurovasculature\nsuch as the Internal Carotid Artery (ICA), M1 and M2 segments of the middle cerebral artery,\nbasilar, and the vertebral arteries. The distal nitinol portion of the Solitaire™ Revascularization\nDevice facilitates clot retrieval and has Platinum/Iridium radiopaque markers on the proximal\nand distal ends. The Solitaire™ Platinum Revascularization Device also features radiopaque\nmarkers along the circumference of the working length of the device. The devices are supplied\nsterile and intended for single-use only.\nThere have been no changes to the design of the Solitaire™ Revascularization Device from the\ncurrently cleared device (K153071, K160641, K161879, K162539) to support the proposed\nadditional indication. The currently cleared Solitaire™ 2 Revascularization Device is used as a\npredicate device and the Solitaire™ Platinum Revascularization Devices are used as a reference\ndevice for previously completed bench, animal, and clinical data.\n\nIndications for Use:\n1. The Solitaire™ Revascularization Device is indicated for use to restore blood flow in the\nneurovasculature by removing thrombus for the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent, proximal anterior circulation, large vessel\nocclusion, and smaller core infarcts who have first received intravenous tissue\nplasminogen activator (IV t-PA). Endovascular therapy with the device should be started\nwithin 6 hours of symptom onset.\n2. The Solitaire™ Revascularization Device is indicated to restore blood flow by removing\nthrombus from a large intracranial vessel in patients experiencing ischemic stroke within\n8 hours of symptom onset. Patients who are ineligible for IV t-PA or who fail IV t-PA\ntherapy are candidates for treatment.\n3. The Solitaire™ Revascularization Device is indicated for use to restore blood flow in the\nneurovasculature by removing thrombus for the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent, proximal anterior circulation, large vessel\nocclusion of the internal carotid artery (ICA) or middle cerebral artery (MCA)-M1\nsegments with smaller core infarcts (< 70 cc by CTA or MRA, < 25 cc by MR-DWI).\nEndovascular therapy with the device should start within 6-16 hours of time last seen\nwell in patients who are ineligible for intravenous tissue plasminogen activator (IV t-PA)\nor who fail IV t-PA therapy.\nDevice Comparison:\nA comparison of the technological characteristics of the subject Solitaire™ Revascularization\nDevice and the predicate Solitaire™ 2 Revascularization Device (K162539) is provided in Table\n1. The subject Solitaire™ Revascularization device is identical to the predicate Solitaire™ 2\nRevascularization Device and reference Solitaire™ Platinum Revascularization Device, apart\nfrom the expanded indications for use.\nTable 1: Device Comparison\nPredicate Solitaire™ Subject Solitaire™ Rationale for\n2 Revascularization Device Revascularization Device Difference\n(K162539) (if applicable)\nIndication 1. The Solitaire™ 1. The Solitaire™ The DEFUSE 3\nfor Use Revascularization Device is Revascularization Device is study data analysis\nindicated for use to restore indicated for use to restore has demonstrated\nblood flow in the blood flow in the that the expanded\nneurovasculature by neurovasculature by indications for use\nremoving thrombus for the removing thrombus for the does not raise any\ntreatment of acute ischemic treatment of acute ischemic new or different\nstroke to reduce disability in stroke to reduce disability in questions of safety\npatients with a persistent, patients with a persistent, or effectiveness.\nproximal anterior proximal anterior circulation,\ncirculation, large vessel large vessel occlusion, and\nocclusion, and smaller core smaller core infarcts who\ninfarcts who have first have first received\nreceived intravenous tissue intravenous tissue\nplasminogen activator (IV t- plasminogen activator (IV t-\nPA). Endovascular therapy PA). Endovascular therapy\nwith the device should be with the device should be\nstarted within 6 hours of started within 6 hours of\nsymptom onset. symptom onset.\n\n|  | Table 1: Device Comparison |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Predicate Solitaire™ |  | Subject Solitaire™\nRevascularization Device |  | Rationale for |  |\n|  |  |  | 2 Revascularization Device |  |  |  | Difference |  |\n|  |  |  | (K162539) |  |  |  | (if applicable) |  |\n| Indication\nfor Use |  | 1. The Solitaire™\nRevascularization Device is\nindicated for use to restore\nblood flow in the\nneurovasculature by\nremoving thrombus for the\ntreatment of acute ischemic\nstroke to reduce disability in\npatients with a persistent,\nproximal anterior\ncirculation, large vessel\nocclusion, and smaller core\ninfarcts who have first\nreceived intravenous tissue\nplasminogen activator (IV t-\nPA). Endovascular therapy\nwith the device should be\nstarted within 6 hours of\nsymptom onset. |  |  | 1. The Solitaire™\nRevascularization Device is\nindicated for use to restore\nblood flow in the\nneurovasculature by\nremoving thrombus for the\ntreatment of acute ischemic\nstroke to reduce disability in\npatients with a persistent,\nproximal anterior circulation,\nlarge vessel occlusion, and\nsmaller core infarcts who\nhave first received\nintravenous tissue\nplasminogen activator (IV t-\nPA). Endovascular therapy\nwith the device should be\nstarted within 6 hours of\nsymptom onset. | The DEFUSE 3\nstudy data analysis\nhas demonstrated\nthat the expanded\nindications for use\ndoes not raise any\nnew or different\nquestions of safety\nor effectiveness. |  |  |\n\n| Subject Solitaire™ |\n| --- |\n| Revascularization Device |\n\nTable 1: Device Comparison\nPredicate Solitaire™ Subject Solitaire™ Rationale for\n2 Revascularization Device Revascularization Device Difference\n(K162539) (if applicable)\n2. The Solitaire™ 2. The Solitaire™\nRevascularization Device is Revascularization Device is\nindicated to restore blood indicated to restore blood\nflow by removing thrombus flow by removing thrombus\nfrom a large intracranial from a large intracranial\nvessel in patients vessel in patients experiencing\nexperiencing ischemic ischemic stroke within 8\nstroke within 8 hours of hours of symptom onset.\nsymptom onset. Patients Patients who are ineligible for\nwho are ineligible for IV t- IV t-PA or who fail IV t-PA\nPA or who fail IV t-PA therapy are candidates for\ntherapy are candidates for treatment.\ntreatment. 3. The Solitaire™\nRevascularization Device is\nindicated for use to restore\nblood flow in the\nneurovasculature by removing\nthrombus for the treatment of\nacute ischemic stroke to\nreduce disability in patients\nwith a persistent, proximal\nanterior circulation, large\nvessel occlusion of the\ninternal carotid artery (ICA)\nor middle cerebral artery\n(MCA)-M1 segments with\nsmaller core infarcts (< 70 cc\nby CTA or MRA, < 25 cc by\nMR-DWI). Endovascular\ntherapy with the device\nshould start within 6-16 hours\nof time last seen well in\npatients who are ineligible for\nintravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA\ntherapy.\nPrinciples The device is used in the Same N/A\nof neurovasculature to restore\nOperation blood flow for treatment of\nacute ischemic stroke\nDimensions and Materials\nDevice 4-15 mm 4-15 mm The subject device\nSize(s) 4-20 mm 4-20 mm includes sizes\n4-40 mm 4-40 mm cleared in both the\n6-20 mm 6-20 mm predicate Solitaire™\n6-30 mm 6-30 mm 2 and reference\n4-20-05 mm Solitaire™ Platinum\n4-20-10 mm Revascularization\n4-40-10 mm Device\n6-20-10 mm\n6-24-06 mm\n\n|  | Table 1: Device Comparison |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Predicate Solitaire™ |  | Subject Solitaire™\nRevascularization Device |  | Rationale for |  |\n|  |  |  | 2 Revascularization Device |  |  |  | Difference |  |\n|  |  |  | (K162539) |  |  |  | (if applicable) |  |\n|  |  | 2. The Solitaire™\nRevascularization Device is\nindicated to restore blood\nflow by removing thrombus\nfrom a large intracranial\nvessel in patients\nexperiencing ischemic\nstroke within 8 hours of\nsymptom onset. Patients\nwho are ineligible for IV t-\nPA or who fail IV t-PA\ntherapy are candidates for\ntreatment. |  |  | 2. The Solitaire™\nRevascularization Device is\nindicated to restore blood\nflow by removing thrombus\nfrom a large intracranial\nvessel in patients experiencing\nischemic stroke within 8\nhours of symptom onset.\nPatients who are ineligible for\nIV t-PA or who fail IV t-PA\ntherapy are candidates for\ntreatment.\n3. The Solitaire™\nRevascularization Device is\nindicated for use to restore\nblood flow in the\nneurovasculature by removing\nthrombus for the treatment of\nacute ischemic stroke to\nreduce disability in patients\nwith a persistent, proximal\nanterior circulation, large\nvessel occlusion of the\ninternal carotid artery (ICA)\nor middle cerebral artery\n(MCA)-M1 segments with\nsmaller core infarcts (< 70 cc\nby CTA or MRA, < 25 cc by\nMR-DWI). Endovascular\ntherapy with the device\nshould start within 6-16 hours\nof time last seen well in\npatients who are ineligible for\nintravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA\ntherapy. |  |  |  |\n| Principles\nof\nOperation |  | The device is used in the\nneurovasculature to restore\nblood flow for treatment of\nacute ischemic stroke |  |  | Same | N/A |  |  |\n|  | Dimensions and Materials |  |  |  |  |  |  |  |\n| Device\nSize(s) |  | 4-15 mm\n4-20 mm\n4-40 mm\n6-20 mm\n6-30 mm |  |  | 4-15 mm\n4-20 mm\n4-40 mm\n6-20 mm\n6-30 mm\n4-20-05 mm\n4-20-10 mm\n4-40-10 mm\n6-20-10 mm\n6-24-06 mm | The subject device\nincludes sizes\ncleared in both the\npredicate Solitaire™\n2 and reference\nSolitaire™ Platinum\nRevascularization\nDevice |  |  |\n\n| Subject Solitaire™ |\n| --- |\n| Revascularization Device |\n\nTable 1: Device Comparison\nPredicate Solitaire™ Subject Solitaire™ Rationale for\n2 Revascularization Device Revascularization Device Difference\n(K162539) (if applicable)\n6-40-10 mm\nDevice Stent: Nitinol Same N/A\nMaterials Pushwire: Nitinol\nMarkers: 90% Platinum/ 10%\nIridium\nPush-wire shrink Tubing: PTFE\nIntroducer Sheath:\nPTFE/Grilamid\nSterilization and Packaging\nPackaging Stored within dispenser coil, Same N/A\nMaterials Tyvek pouch, and shipping\ncarton.\nSterilization Ethylene Oxide Same N/A\nMethod\nHow Sterile, Single Use Same N/A\nSupplied\nLeveraged Non-Clinical Data:\nThere are no changes to the subject Solitaire™ Revascularization Device in design, manufacturing\nprocess, sterilization, material formulation, principles of operation, or fundamental scientific\ntechnology. The only change is the expanded Indications for Use. Therefore, no new or additional\nnon-clinical testing was required or performed.\nPerformance Testing – Clinical:\nClinical data from the Endovascular Therapy Following Imaging Evaluation for Ischemic Stroke\n(DEFUSE 3) study1 was used to support the expanded indication for the subject Solitaire™\nRevascularization Device. The DEFUSE 3 study allowed the use of various cleared endovascular\ntherapy devices. To support substantial equivalence of the subject Solitaire™ Revascularization\nDevice, a sub-analysis of the DEFUSE 3 study data was performed and was limited to subjects treated\nwith the Solitaire™ Revascularization Device in the endovascular plus standard medical therapy\n(endovascular therapy group) vs. those treated with standard medical therapy alone (control/medical-\ntherapy group).\nStudy Design\nThe DEFUSE 3 study was a multicenter, randomized, open-label trial, with blinded outcome\nassessment, of thrombectomy in subjects 6 to 16 hours after they were last known to be well and who\nhad remaining ischemic brain tissue that was not yet infarcted. Subjects with proximal middle-\ncerebral-artery or internal-carotid-artery occlusion, an initial infarct size of less than 70 ml, and a ratio\nof the volume of ischemic tissue on perfusion imaging to infarct volume of 1.8 or more were randomly\nassigned to endovascular therapy (thrombectomy) plus standard medical therapy (endovascular-\ntherapy group) or standard medical therapy alone (control/medical-therapy group). The primary\noutcome was the ordinal score on\n1Albers GW, Marks MP, Kemp S, et al. Thrombectomy for Stroke at 6 to 16 Hours with Selection by\nPerfusion Imaging. The New England journal of medicine. Feb 22 2018;378(8):708-718.\n\n|  | Table 1: Device Comparison |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Predicate Solitaire™ |  | Subject Solitaire™\nRevascularization Device |  | Rationale for |  |\n|  |  |  | 2 Revascularization Device |  |  |  | Difference |  |\n|  |  |  | (K162539) |  |  |  | (if applicable) |  |\n|  |  |  |  |  | 6-40-10 mm |  |  |  |\n| Device\nMaterials |  | Stent: Nitinol\nPushwire: Nitinol\nMarkers: 90% Platinum/ 10%\nIridium\nPush-wire shrink Tubing: PTFE\nIntroducer Sheath:\nPTFE/Grilamid |  |  | Same | N/A |  |  |\n|  | Sterilization and Packaging |  |  |  |  |  |  |  |\n| Packaging\nMaterials |  | Stored within dispenser coil,\nTyvek pouch, and shipping\ncarton. |  |  | Same | N/A |  |  |\n| Sterilization\nMethod |  | Ethylene Oxide |  |  | Same | N/A |  |  |\n| How\nSupplied |  | Sterile, Single Use |  |  | Same | N/A |  |  |\n\n| Subject Solitaire™ |\n| --- |\n| Revascularization Device |\n\nthe modified Rankin scale (range, 0 to 6, with higher scores indicating greater disability) at day\n90.\nSample Size\nThe DEFUSE 3 Study was designed to assess the safety and effectiveness of endovascular\ntherapy using FDA cleared mechanical thrombectomy devices, and was not designed to assess a\nspecific neurothrombectomy device. The DEFUSE 3 study included a total of 182 subjects (92 in\nthe endovascular therapy group and 90 in the control group). Solitaire was the first device used\namongst all mechanical thrombectomy devices for 38 subjects in the endovascular therapy\ngroup.\nStatistical Analysis\nA subgroup analysis was conducted including all subjects randomized to endovascular\nintervention and in whom Solitaire was the first device used amongst all mechanical\nthrombectomy devices, and all subjects randomized to the control group. Results between the\ntwo groups thus defined were summarized and compared, including formal statistical hypothesis\ntesting on the primary efficacy endpoint.\nAll analyses were carried out consistent with the principle of intention-to-treat in that the\nrandomized assignments in DEFUSE 3 as a whole were preserved in making group assignments,\nand in whom Solitaire was the first device used amongst all mechanical thrombectomy devices\n(that is, intention-to-treat with Solitaire) constitute the Analysis Cohort. The intention-to-treat\n(ITT) Analysis Cohort is thus comprised of 90 in the control group and 38 in the Solitaire group.\nThe DEFUSE 3 study allowed IV t-PA use beyond 3 hours, although IV t-PA is not approved in\nthe United States beyond 3 hours. A total of 11 subjects (5 from the control group and 6 from the\nSolitaire group) were excluded from the primary and secondary efficacy endpoint analyses due\nto receiving IV t-PA beyond 3 hours and/or carotid stenting. Therefore, the primary and\nsecondary efficacy endpoint analyses consist of 117 subjects (Analysis Cohort - mITT). In the\nmITT Analysis Cohort, subjects with multiple interventions (n=8) were treated as failures. All\nanalyses presented for the Analysis Cohort (ITT and mITT) are post-hoc analyses. As such,\nthere may be uncertainty in the interpretation of the clinical study results and any statistically\nmeaningful conclusions due to the post-hoc nature of the analyses, limitations in sample size, and\nlack of pre-specified hypothesis testing.\nStudy Endpoints\nThe primary efficacy outcome was the ordinal score on the modified Rankin scale (range, 0 [no\nsymptoms] to 6 [death]) at day 90. The primary safety outcomes were death within 90 days and\nthe occurrence of symptomatic intracranial hemorrhage (sICH) within 36 hours, defined as an\nincrease of at least 4 points in the NIHSS score that was associated with brain hemorrhage on\nimaging within 36 hours after symptom onset.\nImaging outcomes were:\n• infarct volume measured at 24 hours (with a window of ± 6 hours) after randomization;\n• lesion growth (increase in volume of the infarct) between baseline imaging and 24 hours;\n\n• reperfusion, defined as a greater than 90% reduction in the region of perfusion delay\n(Tmax of > 6 seconds) between baseline and 24 hours; and\n• complete recanalization of the primary arterial occlusive lesion at 24 hours on CTA or\nMRA.\nThe technical efficacy of the endovascular procedure in establishing reperfusion was defined in\nthe endovascular-therapy group by a modified Thrombolysis in Cerebral Infarction (mTICI)\nscore of 2b (50 to 99% reperfusion) or 3 (complete reperfusion).\nInclusion Criteria\nClinical inclusion criteria:\n1. Signs and symptoms consistent with the diagnosis of an acute anterior circulation\nischemic stroke\n2. Age 18‐90 years\n3. Baseline NIHSS is ≥ 6 and remains ≥ 6 immediately prior to randomization\n4. Endovascular treatment can be initiated (femoral puncture) between 6 and 16 hours of\nstroke onset. Stroke onset is defined as the time the patient was last known to be at their\nneurologic baseline (wake‐up strokes are eligible if they meet the above time limits).\n5. Modified Rankin Scale (mRS) less than or equal to 2 prior to qualifying stroke\n(functionally independent for all ADLs)\n6. Patient/Legally Authorized Representative has signed the Informed Consent form.\nNeuroimaging inclusion criteria:\n• ICA or MCA‐M1 occlusion (carotid occlusions can be cervical or intracranial; with or\nwithout tandem MCA lesions) by MRA or CTA\nAND\n• Target Mismatch Profile on CT perfusion or MRI (ischemic core volume is < 70 ml,\nmismatch ratio is > 1.8 and mismatch volume* is > 15 ml)\n*Notes: The mismatch volume is determined by the RAPID software in real time based on the\ndifference between the ischemic core lesion volume and the Tmax > 6s lesion volume. If both\na CT perfusion and a multimodal MRI scan are performed prior to enrollment, the later of the\n2 scans is assessed to determine eligibility. Only an intracranial MRA is required for patients\nscreened with MRA; cervical MRA is not required. Cervical and intracranial CTA are\ntypically obtained simultaneously in patients screened with CTA, but only the intracranial\nCTA is required for enrollment.\nAlternative neuroimaging inclusion criteria (if perfusion imaging or CTA/MRA is technically\ninadequate):\nA. If CTA (or MRA) is technically inadequate:\nTmax>6s perfusion deficit consistent with an ICA or MCA‐M1 occlusion\nAND\nTarget Mismatch Profile (ischemic core volume is < 70 ml, mismatch ratio is >1.8 and\nmismatch volume is >15 ml as determined by RAPID software)\nB. If MRP is technically inadequate:\n\nICA or MCA‐M1 occlusion (carotid occlusions can be cervical or intracranial; with or\nwithout tandem MCA lesions) by MRA (or CTA, if MRA is technically inadequate and a\nCTA was performed within 60 minutes prior to the MRI)\nAND\nMR Diffusion Weighted Imaging (DWI) lesion volume < 25 ml\nC. If CTP is technically inadequate:\nPatient can be screened with MRI and randomized if neuroimaging criteria are met.\nExclusion Criteria\nClinical exclusion criteria:\n• Other serious, advanced, or terminal illness (investigator judgment) or life expectance is\nless than 6 months.\n• Pre‐existing medical, neurological or psychiatric disease that would confound the\nneurological or functional evaluations\n• Pregnant\n• Unable to undergo a contrast brain perfusion scan with either MRI or CT\n• Known allergy to iodine that precludes an endovascular procedure\n• Treated with t-PA > 4.5 hours after time last known well\n• Treated with t-PA 3‐4.5 hours after last known well AND any of the following: age > 80,\ncurrent anticoagulant use, history of diabetes AND prior stroke, NIHSS >25\n• Known hereditary or acquired hemorrhagic diathesis, coagulation factor deficiency; recent\noral anticoagulant therapy with INR > 3 (recent use of one of the new oral anticoagulants\nis not an exclusion if estimated GFR > 30 ml/min).\n• Seizures at stroke onset if it precludes obtaining an accurate baseline NIHSS\n• Baseline blood glucose of < 50 mg/dL (2.78 mmol) or > 400mg/dL (22.20 mmol)\n• Baseline platelet count < 50,000/uL\n• Severe, sustained hypertension (Systolic Blood Pressure >185 mmHg or Diastolic Blood\nPressure > 110 mmHg)\n• Current participation in another investigational drug or device study\n• Presumed septic embolus; suspicion of bacterial endocarditis\n• Clot retrieval attempted using a neurothrombectomy device prior to 6 hours from symptom\nonset\n• Any other condition that, in the opinion of the investigator, precludes an endovascular\nprocedure or poses a significant hazard to the subject if an endovascular procedure was\nperformed\nNeuroimaging exclusion criteria:\n• ASPECT score < 6 on non‐contrast CT (if patient is enrolled based on CT perfusion\ncriteria)\n• Evidence of intracranial tumor (except small meningioma) acute intracranial hemorrhage,\nneoplasm, or arteriovenous malformation\n• Significant mass effect with midline shift\n• Evidence of internal carotid artery dissection that is flow limiting or aortic dissection\n• Intracranial stent implanted in the same vascular territory that precludes the safe\ndeployment/removal of the neurothrombectomy device\n\n• Acute symptomatic arterial occlusions in more than one vascular territory confirmed on\nCTA/MRA (e.g., bilateral MCA occlusions, or an MCA and a basilar artery occlusion).\nDemographic and other Baseline Characteristics (Analysis Cohort - ITT)\nSubject demographics and baseline characteristics are presented in Table 2. Subject age, gender,\nrace, ethnicity, baseline NIHSS, systolic blood pressure and diastolic blood pressure did not\ndiffer significantly between the Solitaire and control groups. Median age was 71 years in each\ntreatment group, while gender was similarly balanced with a total of 54% (69/128) females. The\nmajority of the subject population was non-Hispanic and white. Baseline median NIHSS scores\nwere 17 in the Solitaire group and 16 in control, indicating a moderate to severe stroke\npopulation.\nTable 2: Demographics and Baseline Characteristics (Analysis Cohort - ITT)\nSolitaire Control All\nMean ± SD (N) Mean ± SD (N) Mean ± SD (N)\n[Median] (IQR) [Median] (IQR) [Median] (IQR)\nOutcome or % (n/N) or % (n/N) p-value or % (n/N)\nAge (years) 68.2 ± 13.0 (38) 68.9 ± 13.4 (90) 0.797 68.7 ± 13.2 (128)\n[71.0] (58.3,76.8) [71.0] (59.3,80.0) [71.0] (59.0,79.0)\nGender 0.329\nMale 39.5% (15/38) 48.9% (44/90) 46.1% (59/128)\nFemale 60.5% (23/38) 51.1% (46/90) 53.9% (69/128)\nRace 0.765\nAmerican Indian or Alaska 0.0% (0/38) 1.1% (1/90) 0.8% (1/128)\nNative\nAsian 2.6% (1/38) 3.3% (3/90) 3.1% (4/128)\nBlack or African American 10.5% (4/38) 5.6% (5/90) 7.0% (9/128)\nWhite 86.8% (33/38) 88.9% (80/90) 88.3% (113/128)\nUnknown 0.0% (0/38) 1.1% (1/90) 0.8% (1/128)\nEthnicity 0.266\nHispanic or Latino 18.4% (7/38) 11.1% (10/90) 13.3% (17/128)\nNot Hispanic or Latino 81.6% (31/38) 88.9% (80/90) 86.7% (111/128)\nNIHSS at baseline 16.5 ± 5.4 (38) 16.9 ± 6.4 (90) 0.749 16.7 ± 6.1 (128)\n[17.0] (14.3,20.0) [16.0] (12.0,21.0) [17.0] (12.0,21.0)\nSystolic blood pressure (mmHg) 140.8 ± 23.7 (38) 145.5 ± 19.5 (90) 0.255 144.1 ± 20.9 (128)\n[139.5] [147.0] [146.0]\n(123.3,158.0) (130.5,159.0) (130.0,159.3)\nDiastolic blood pressure (mmHg) 74.8 ± 12.9 (38) 79.3 ± 15.9 (90) 0.122 78.0 ± 15.1 (128)\n[74.0] (68.0,82.0) [81.0] (67.0,88.8) [77.0] (67.0,87.0)\nProcedural Characteristics (Analysis Cohort - ITT)\nProcedural characteristics are summarized in Table 3. Among both treatment groups, a majority\nof subjects were transferred to the endovascular enrolling hospital from an external facility. In\nthe Solitaire group, IV t-PA was administered for 18.4% (7/38) of subjects and general\nanesthesia was administered in 36.8% (14/38) of subjects. The median time from arrival at the\nenrolling hospital to arterial puncture was 118.5 minutes, with a median of 65.5 minutes from\nimaging to arterial puncture. The median time from symptom onset to emergency department\n\n|  | Table 2: Demographics and Baseline Characteristics (Analysis Cohort - ITT) |  |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Outcome |  |  | Solitaire |  |  | Control |  | p-value |  | All |  |\n|  |  |  | Mean ± SD (N) |  |  | Mean ± SD (N) |  |  |  | Mean ± SD (N) |  |\n|  |  |  | [Median] (IQR) |  |  | [Median] (IQR) |  |  |  | [Median] (IQR) |  |\n|  |  |  | or % (n/N) |  |  | or % (n/N) |  |  |  | or % (n/N) |  |\n\n(ED) arrival was 530.0 minutes. Workflow intervals between stroke onset and randomization,\nED arrival, arterial puncture and reperfusion times are also provided.\nTable 3: Procedural Characteristics (Analysis Cohort - ITT)\nSolitaire Control*\nMean ± SD (N) Mean ± SD (N)\n[Median] (IQR) [Median] (IQR)\nOutcome or % (n/N) or % (n/N)\nTransfer Subject 68.4% (26/38) 70.0% (63/90)\nIV t-PA Administration 18.4% (7/38) 8.9% (8/90)\nGeneral Anesthesia 36.8% (14/38) -\nOnset to randomization (min) 631.2 ± 162.2 (38) 653.0 ± 153.5 (90)\n[644.5] (474.5,742.0) [644.5] (522.8,780.8)\nOnset to arterial puncture (min) 667.9 ± 160.1 (38) -\n[674.5] (527.8,778.0)\nTime of onset to ED arrival (min) 520.7 ± 162.6 (38) -\n[530.0] (405.5,637.8)\nED arrival to arterial puncture (min) 147.2 ± 120.8 (38) -\n[118.5] (80.8,156.8)\nImaging to arterial puncture (min) 69.9 ± 31.3 (38) -\n[65.5] (46.0,86.8)\nOnset to reperfusion (min) 719.0 ± 167.5 (34) -\n[708.0] (569.8,855.2)\n*Note: Data provided for control group where available\nPrimary Efficacy Outcomes\nIn the DEFUSE 3 endovascular-therapy group, treatment was associated with a favorable shift in\nthe distribution of mRS scores at 90 days compared to the control group. Similarly, in the\nmodified ITT Analysis Cohort, the Solitaire cohort shows a favorable shift in the distribution of\nmRS scores at 90 days compared to the control (p-value=0.014), as presented in Table 4. The\nshift toward better outcomes was consistent in direction across all levels of the mRS (Figure 1).\nTable 4: Primary Effectiveness Endpoint (Analysis Cohort – mITT)\nSolitaire Control\nMean ± SD (N) Mean ± SD (N)\n[Median] (IQR) [Median] (IQR)\nmRS Score at 90 days or % (n/N) or % (n/N) p-value\n- 3.2 ± 1.7 (32) 4.0 ± 1.8 (85) 0.014\n[3.0] (2.0,4.0) [4.0] (3.0,6.0)\n0 6.2% (2/32) 8.2% (7/85)\n1 12.5% (4/32) 3.5% (3/85)\n2 12.5% (4/32) 3.5% (3/85)\n3 25.0% (8/32) 15.3% (13/85)\n4 21.9% (7/32) 27.1% (23/85)\n5 9.4% (3/32) 15.3% (13/85)\n6 12.5% (4/32) 27.1% (23/85) -\n\n|  | Table 3: Procedural Characteristics (Analysis Cohort - ITT) |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Outcome |  |  | Solitaire |  |  | Control* |  |\n|  |  |  | Mean ± SD (N) |  |  | Mean ± SD (N) |  |\n|  |  |  | [Median] (IQR) |  |  | [Median] (IQR) |  |\n|  |  |  | or % (n/N) |  |  | or % (n/N) |  |\n| Transfer Subject |  | 68.4% (26/38) |  |  | 70.0% (63/90) |  |  |\n| IV t-PA Administration |  | 18.4% (7/38) |  |  | 8.9% (8/90) |  |  |\n| General Anesthesia |  | 36.8% (14/38) |  |  | - |  |  |\n| Onset to randomization (min) |  | 631.2 ± 162.2 (38)\n[644.5] (474.5,742.0) |  |  | 653.0 ± 153.5 (90)\n[644.5] (522.8,780.8) |  |  |\n| Onset to arterial puncture (min) |  | 667.9 ± 160.1 (38)\n[674.5] (527.8,778.0) |  |  | - |  |  |\n| Time of onset to ED arrival (min) |  | 520.7 ± 162.6 (38)\n[530.0] (405.5,637.8) |  |  | - |  |  |\n| ED arrival to arterial puncture (min) |  | 147.2 ± 120.8 (38)\n[118.5] (80.8,156.8) |  |  | - |  |  |\n| Imaging to arterial puncture (min) |  | 69.9 ± 31.3 (38)\n[65.5] (46.0,86.8) |  |  | - |  |  |\n| Onset to reperfusion (min) |  | 719.0 ± 167.5 (34)\n[708.0] (569.8,855.2) |  |  | - |  |  |\n| *Note: Data provided for control group where available |  |  |  |  |  |  |  |\n\n|  | Table 4: Primary Effectiveness Endpoint (Analysis Cohort – mITT) |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| mRS Score at 90 days |  |  | Solitaire |  |  | Control |  | p-value |  |\n|  |  |  | Mean ± SD (N) |  |  | Mean ± SD (N) |  |  |  |\n|  |  |  | [Median] (IQR) |  |  | [Median] (IQR) |  |  |  |\n|  |  |  | or % (n/N) |  |  | or % (n/N) |  |  |  |\n| - |  | 3.2 ± 1.7 (32)\n[3.0] (2.0,4.0) |  |  | 4.0 ± 1.8 (85)\n[4.0] (3.0,6.0) |  |  | 0.014 |  |\n| 0 |  | 6.2% (2/32) |  |  | 8.2% (7/85) |  |  |  |  |\n| 1 |  | 12.5% (4/32) |  |  | 3.5% (3/85) |  |  |  |  |\n| 2 |  | 12.5% (4/32) |  |  | 3.5% (3/85) |  |  |  |  |\n| 3 |  | 25.0% (8/32) |  |  | 15.3% (13/85) |  |  |  |  |\n| 4 |  | 21.9% (7/32) |  |  | 27.1% (23/85) |  |  |  |  |\n| 5 |  | 9.4% (3/32) |  |  | 15.3% (13/85) |  |  |  |  |\n| 6 |  | 12.5% (4/32) |  |  | 27.1% (23/85) |  |  | - |  |\n\n0 1 2 3 4 5 6\nSolitaire\n6 13 13 25 22 9 13\n(n=32)\nControl\n8 4 4 15 27 15 27\n(n=85)\nPatients (%)\nFigure 1: mRS at 90 days (Analysis Cohort – mITT)\nSecondary Efficacy Outcome\nThe proportion of subjects functionally independent at 90 days (mRS 0-2) favors the Solitaire\ngroup over control (31.2% vs 15.3%). Results are presented in Table 5.\nTable 5: Secondary Efficacy Endpoint, mRS 0-2 at 90 days (Analysis Cohort – mITT)\nSolitaire Control\nOutcome % (n/N) % (n/N)\nFunctional Independence (mRS 0-2) at 90 days 31.2% (10/32) 15.3% (13/85)\nAdditional Efficacy, Imaging and Technical Efficacy Outcomes\nEarly neurological improvement was defined as a > 8-point improvement in NIHSS from\nbaseline to the 24-hour visit, or an NIHSS score of 0-1 attained at the 24-hour visit\nirrespective of the baseline value of NIHSS. Results are presented in Table 6.\n\n|  |  |  |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| 6 | 13 |  |  |  | 13 | 25 | 22 |  |  | 9 | 13 |\n|  |  |  |  |  |  |  |  |  |  |  |  |\n| 8 |  | 4 | 4 | 15 |  | 27 |  | 15 | 27 |  |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |\n\n|  | Table 5: Secondary Efficacy Endpoint, mRS 0-2 at 90 days (Analysis Cohort – mITT) |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Outcome |  |  | Solitaire\n% (n/N) |  | Control |  |\n|  |  |  |  |  | % (n/N) |  |\n| Functional Independence (mRS 0-2) at 90 days |  | 31.2% (10/32) |  | 15.3% (13/85) |  |  |\n\nTable 6: Early neurological improvement at 24 Hours (Analysis Cohort – ITT)\nSolitaire Control\nOutcome % (n/N) % (n/N)\nEarly neurological improvement 31.6% (12/38) 5.6% (5/89*)\n*Note: NIHSS at 24 hours, which is needed to compute early neurological improvement, was\navailable for 89 of 90 subjects in the control group.\nIn the Solitaire group, arterial reperfusion as measured by the modified TICI score by the central\nreader, was assessed immediately post-procedure. Results are presented in Table 7.\nTable 7: TICI Immediate Post-Procedure* (Analysis Cohort – mITT)\nSolitaire\nOutcome % (n/N)\nTICI post-procedure (central reading)\n0 21.9% (7/32)\n2a 12.5% (4/32)\n2b 43.8% (14/32)\n3 21.9% (7/32)\nTICI≥2b post-procedure 65.6% (21/32)\n*TICI was not assessed for Control Group immediately post-procedure\nReperfusion was analyzed both as a continuous metric and dichotomized to define\nsuccessful reperfusion (> 90% reperfused) at 24 hours post-procedure. Complete recanalization of\nthe primary arterial occlusive lesion was assessed on CTA or MRA at 24 hours post-\nprocedure. Results are presented in Table 8.\nTable 8: Reperfusion and Recanalization 24 hours Post-Procedure* (Analysis Cohort – mITT)\nSolitaire Control\nMean ± SD (N) Mean ± SD (N)\n[Median] (IQR) [Median] (IQR)\nOutcome or % (n/N) or % (n/N)\nReperfusion rate (%) 92.6 ± 20.2 (24) 48.7 ± 46.0 (63)\n[100.0] (99.0,100.0) [53.8] (24.7,84.7)\nSuccessful reperfusion (>90%) 83.3% (20/24) 17.5% (11/63)\nComplete recanalization at 24h 82.8% (24/29) 19.2% (14/73)\n* Results are presented for subjects in the mITT analysis cohort with available data. Reperfusion\npercentage and successful reperfusion were available on 24 of 32 subjects in the Solitaire group, and\n63 of 85 subjects in the control group. Complete recanalization was available on 29 of 32 subjects in\nthe Solitaire group and 73 of 85 subjects in the control group.\nAdditional imaging endpoints at 24 hours post procedure were assessed by the core lab and are\npresented in Table 9.\n\n|  | Table 6: Early neurological improvement at 24 Hours (Analysis Cohort – ITT) |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Outcome |  |  | Solitaire |  |  | Control |  |\n|  |  |  | % (n/N) |  |  | % (n/N) |  |\n| Early neurological improvement |  | 31.6% (12/38) |  |  | 5.6% (5/89*) |  |  |\n| *Note: NIHSS at 24 hours, which is needed to compute early neurological improvement, was\navailable for 89 of 90 subjects in the control group. |  |  |  |  |  |  |  |\n\n|  | Table 7: TICI Immediate Post-Procedure* (Analysis Cohort – mITT) |  |  |  |\n| --- | --- | --- | --- | --- |\n| Outcome |  |  | Solitaire |  |\n|  |  |  | % (n/N) |  |\n| TICI post-procedure (central reading) |  |  |  |  |\n| 0 |  | 21.9% (7/32) |  |  |\n| 2a |  | 12.5% (4/32) |  |  |\n| 2b |  | 43.8% (14/32) |  |  |\n| 3 |  | 21.9% (7/32) |  |  |\n| TICI≥2b post-procedure |  | 65.6% (21/32) |  |  |\n| *TICI was not assessed for Control Group immediately post-procedure |  |  |  |  |\n\n|  | Table 8: Reperfusion and Recanalization 24 hours Post-Procedure* (Analysis Cohort – mITT) |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Outcome |  |  | Solitaire |  |  | Control |  |\n|  |  |  | Mean ± SD (N) |  |  | Mean ± SD (N) |  |\n|  |  |  | [Median] (IQR) |  |  | [Median] (IQR) |  |\n|  |  |  | or % (n/N) |  |  | or % (n/N) |  |\n| Reperfusion rate (%) |  | 92.6 ± 20.2 (24)\n[100.0] (99.0,100.0) |  |  | 48.7 ± 46.0 (63)\n[53.8] (24.7,84.7) |  |  |\n| Successful reperfusion (>90%) |  | 83.3% (20/24) |  |  | 17.5% (11/63) |  |  |\n| Complete recanalization at 24h |  | 82.8% (24/29) |  |  | 19.2% (14/73) |  |  |\n| * Results are presented for subjects in the mITT analysis cohort with available data. Reperfusion\npercentage and successful reperfusion were available on 24 of 32 subjects in the Solitaire group, and\n63 of 85 subjects in the control group. Complete recanalization was available on 29 of 32 subjects in\nthe Solitaire group and 73 of 85 subjects in the control group. |  |  |  |  |  |  |  |\n\nTable 9: Imaging Endpoints (Analysis Cohort – ITT)\nSolitaire Control**\nMean ± SD (N) Mean ± SD (N)\nImaging Outcomes* [Median] (IQR) [Median] (IQR)\nInfarct volume (ml) at 24h per core 64.5 ± 67.2 (38) 74.3 ± 80.7 (89)\nlab [35.0] (18.6,81.2) [41.0] (25.4,106.2)\nInfarct growth (ml) at 24h per core lab 48.6 ± 61.4 (38) 57.6 ± 70.6 (89)\n[19.9] (3.4,79.9) [32.8] (18.3,74.8)\nTmax6 volume (ml) at 24h per core 9.2 ± 32.5 (30) 59.5 ± 59.6 (68)\nlab [0.0] (0.0,0.0) [46.6] (11.1,78.7)\n*Measured by Rapid Software\n**One subject in the control group was missing imaging data 24-hours post-procedure.\nPrimary Safety Outcomes\nAll-cause mortality at the 90-day follow-up visit was less frequent in the Solitaire group\ncompared to control (10.5% vs 25.6%). The rate of sICH was low in both study groups, with a\nrate of 2.6% (1/38) with Solitaire and 4.4% (4/90) in control. Results are presented in Table 10.\nTable 10: Primary Safety Outcomes (Analysis Cohort – ITT)\nSolitaire Control\nOutcome % (n/N) % (n/N)\nAll-cause mortality 10.5% (4/38) 25.6% (23/90)\nSymptomatic ICH 2.6% (1/38) 4.4% (4/90)\nAdditional Important Safety Results\nProcedural complications for the Solitaire group were reported by the clinical site and are\npresented in Table 11.\nTable 11: Procedural Complications (Analysis Cohort – ITT)\nSolitaire\nOutcome % (n/N)\nArterial dissection (per site) 0.0% (0/38)\nAccess site complication requiring surgical repair or 0.0% (0/38)\ntransfusion (per site)\nEmbolization to previously unaffected territory (per 0.0% (0/38)\nsite)\nVessel perforation (per site) 2.6% (1/38)\nAdverse events observed during the study were reported and coded via the MedDRA\nclassification system and are presented in Table 12 through Table 14.\n\n|  | Table 9: Imaging Endpoints (Analysis Cohort – ITT) |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Imaging Outcomes* |  |  | Solitaire |  |  | Control** |  |\n|  |  |  | Mean ± SD (N) |  |  | Mean ± SD (N) |  |\n|  |  |  | [Median] (IQR) |  |  | [Median] (IQR) |  |\n| Infarct volume (ml) at 24h per core\nlab |  | 64.5 ± 67.2 (38)\n[35.0] (18.6,81.2) |  |  | 74.3 ± 80.7 (89)\n[41.0] (25.4,106.2) |  |  |\n| Infarct growth (ml) at 24h per core lab |  | 48.6 ± 61.4 (38)\n[19.9] (3.4,79.9) |  |  | 57.6 ± 70.6 (89)\n[32.8] (18.3,74.8) |  |  |\n| Tmax6 volume (ml) at 24h per core\nlab |  | 9.2 ± 32.5 (30)\n[0.0] (0.0,0.0) |  |  | 59.5 ± 59.6 (68)\n[46.6] (11.1,78.7) |  |  |\n\n|  | Table 10: Primary Safety Outcomes (Analysis Cohort – ITT) |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Outcome |  |  | Solitaire |  |  | Control |  |\n|  |  |  | % (n/N) |  |  | % (n/N) |  |\n| All-cause mortality |  | 10.5% (4/38) |  |  | 25.6% (23/90) |  |  |\n| Symptomatic ICH |  | 2.6% (1/38) |  |  | 4.4% (4/90) |  |  |\n\n|  | Table 11: Procedural Complications (Analysis Cohort – ITT) |  |  |  |\n| --- | --- | --- | --- | --- |\n| Outcome |  |  | Solitaire |  |\n|  |  |  | % (n/N) |  |\n| Arterial dissection (per site) |  | 0.0% (0/38) |  |  |\n| Access site complication requiring surgical repair or\ntransfusion (per site) |  | 0.0% (0/38) |  |  |\n| Embolization to previously unaffected territory (per\nsite) |  | 0.0% (0/38) |  |  |\n| Vessel perforation (per site) |  | 2.6% (1/38) |  |  |\n\nTable 12: Procedure Related Adverse Events by MedDRA Classification\n(Analysis Cohort – ITT)\nSolitaire Control\nSystem Organ Class % (n/N) [events] % (n/N) [events]\nTOTAL 28.9% (11/38) [14] 4.4% (4/90) [4]\nCardiac disorders 2.6% (1/38) [1] 1.1% (1/90) [1]\nInjury, poisoning and 2.6% (1/38) [1] -\nprocedural complications\nNervous system disorders 23.7% (9/38) [10] 1.1% (1/90) [1]\nVascular disorders 5.3% (2/38) [2] -\nGeneral disorders and - 1.1% (1/90) [1]\nadministration site conditions\nInvestigations - 1.1% (1/90) [1]\nTable 13: All Adverse Events by MedDRA Classification\n(Analysis Cohort – ITT)\nSolitaire Control\nSystem Organ Class % (n/N) [events] % (n/N) [events]\nTOTAL 78.9% (30/38) [97] 86.7% (78/90) [229]\nBlood and lymphatic system 5.3% (2/38) [2] 6.7% (6/90) [7]\ndisorders\nCardiac disorders 21.1% (8/38) [10] 16.7% (15/90) [19]\nGastrointestinal disorders 21.1% (8/38) [11] 12.2% (11/90) [11]\nGeneral disorders and 13.2% (5/38) [5] 12.2% (11/90) [12]\nadministration site conditions\nInfections and infestations 10.5% (4/38) [4] 24.4% (22/90) [28]\nInjury, poisoning and 7.9% (3/38) [3] 4.4% (4/90) [4]\nprocedural complications\nInvestigations 5.3% (2/38) [2] 5.6% (5/90) [5]\nMetabolism and nutrition 13.2% (5/38) [7] 14.4% (13/90) [17]\ndisorders\nMusculoskeletal and 7.9% (3/38) [3] 4.4% (4/90) [5]\nconnective tissue disorders\nNervous system disorders 42.1% (16/38) [22] 58.9% (53/90) [64]\nPsychiatric disorders 13.2% (5/38) [5] 4.4% (4/90) [4]\nRenal and urinary disorders 10.5% (4/38) [4] 4.4% (4/90) [5]\nRespiratory, thoracic and 13.2% (5/38) [5] 25.6% (23/90) [29]\nmediastinal disorders\nSkin and subcutaneous tissue 2.6% (1/38) [1] -\ndisorders\nVascular disorders 26.3% (10/38) [13] 16.7% (15/90) [16]\nCongenital, familial and - 1.1% (1/90) [1]\ngenetic disorders\nEye disorders - 1.1% (1/90) [1]\nProduct issues - 1.1% (1/90) [1]\n\n|  | Table 12: Procedure Related Adverse Events by MedDRA Classification |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  | (Analysis Cohort – ITT) |  |  |  |  |  |  |\n| System Organ Class |  |  | Solitaire |  |  | Control |  |\n|  |  |  | % (n/N) [events] |  |  | % (n/N) [events] |  |\n| TOTAL |  | 28.9% (11/38) [14] |  |  | 4.4% (4/90) [4] |  |  |\n| Cardiac disorders |  | 2.6% (1/38) [1] |  |  | 1.1% (1/90) [1] |  |  |\n| Injury, poisoning and\nprocedural complications |  | 2.6% (1/38) [1] |  |  | - |  |  |\n| Nervous system disorders |  | 23.7% (9/38) [10] |  |  | 1.1% (1/90) [1] |  |  |\n| Vascular disorders |  | 5.3% (2/38) [2] |  |  | - |  |  |\n| General disorders and\nadministration site conditions |  | - |  |  | 1.1% (1/90) [1] |  |  |\n| Investigations |  | - |  |  | 1.1% (1/90) [1] |  |  |\n\n|  | Table 13: All Adverse Events by MedDRA Classification |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  | (Analysis Cohort – ITT) |  |  |  |  |  |  |\n| System Organ Class |  |  | Solitaire |  |  | Control |  |\n|  |  |  | % (n/N) [events] |  |  | % (n/N) [events] |  |\n| TOTAL |  | 78.9% (30/38) [97] |  |  | 86.7% (78/90) [229] |  |  |\n| Blood and lymphatic system\ndisorders |  | 5.3% (2/38) [2] |  |  | 6.7% (6/90) [7] |  |  |\n| Cardiac disorders |  | 21.1% (8/38) [10] |  |  | 16.7% (15/90) [19] |  |  |\n| Gastrointestinal disorders |  | 21.1% (8/38) [11] |  |  | 12.2% (11/90) [11] |  |  |\n| General disorders and\nadministration site conditions |  | 13.2% (5/38) [5] |  |  | 12.2% (11/90) [12] |  |  |\n| Infections and infestations |  | 10.5% (4/38) [4] |  |  | 24.4% (22/90) [28] |  |  |\n| Injury, poisoning and\nprocedural complications |  | 7.9% (3/38) [3] |  |  | 4.4% (4/90) [4] |  |  |\n| Investigations |  | 5.3% (2/38) [2] |  |  | 5.6% (5/90) [5] |  |  |\n| Metabolism and nutrition\ndisorders |  | 13.2% (5/38) [7] |  |  | 14.4% (13/90) [17] |  |  |\n| Musculoskeletal and\nconnective tissue disorders |  | 7.9% (3/38) [3] |  |  | 4.4% (4/90) [5] |  |  |\n| Nervous system disorders |  | 42.1% (16/38) [22] |  |  | 58.9% (53/90) [64] |  |  |\n| Psychiatric disorders |  | 13.2% (5/38) [5] |  |  | 4.4% (4/90) [4] |  |  |\n| Renal and urinary disorders |  | 10.5% (4/38) [4] |  |  | 4.4% (4/90) [5] |  |  |\n| Respiratory, thoracic and\nmediastinal disorders |  | 13.2% (5/38) [5] |  |  | 25.6% (23/90) [29] |  |  |\n| Skin and subcutaneous tissue\ndisorders |  | 2.6% (1/38) [1] |  |  | - |  |  |\n| Vascular disorders |  | 26.3% (10/38) [13] |  |  | 16.7% (15/90) [16] |  |  |\n| Congenital, familial and\ngenetic disorders |  | - |  |  | 1.1% (1/90) [1] |  |  |\n| Eye disorders |  | - |  |  | 1.1% (1/90) [1] |  |  |\n| Product issues |  | - |  |  | 1.1% (1/90) [1] |  |  |\n\nTable 14: Serious Adverse Events by MedDRA Classification\n(Analysis Cohort -ITT)\nSolitaire Control\nSystem Organ Class % (n/N) [events] % (n/N) [events]\nTOTAL 47.4% (18/38) [26] 53.3% (48/90) [68]\nCardiac disorders 5.3% (2/38) [2] 4.4% (4/90) [5]\nGastrointestinal disorders 7.9% (3/38) [4] 3.3% (3/90) [3]\nGeneral disorders and 2.6% (1/38) [1] 1.1% (1/90) [1]\nadministration site conditions\nInfections and infestations 2.6% (1/38) [1] 7.8% (7/90) [8]\nNervous system disorders 23.7% (9/38) [10] 31.1% (28/90) [30]\nPsychiatric disorders 2.6% (1/38) [1] -\nRenal and urinary disorders 5.3% (2/38) [2] -\nRespiratory, thoracic and 10.5% (4/38) [4] 14.4% (13/90) [15]\nmediastinal disorders\nVascular disorders 2.6% (1/38) [1] 3.3% (3/90) [3]\nInjury, poisoning and - 2.2% (2/90) [2]\nprocedural complications\nProduct issues - 1.1% (1/90) [1]\nConclusion\nThe DEFUSE 3 study was a multicenter, randomized, open-label trial, with blinded outcome\nassessment, of thrombectomy in patients 6 to 16 hours after they were last known to be well and\nwho had remaining ischemic brain tissue that was not yet infarcted.\nThe primary effectiveness endpoint (90-day mRS shift) in the Solitaire group when compared\nto the control group demonstrates a favorable shift of reduced post-stroke neurological\ndisability over the entire outcome range (p-value=0.014). When combined with the safety\nfindings of a low symptomatic intracranial hemorrhage and all-cause mortality rates of 2.6%\nand 10.5%, respectively, these provide clinical evidence for the safe and effective use of the\nSolitaire™ Revascularization Device in this late-window (6-16 hours from last seen well) AIS\npopulation.\nSummary of Substantial Equivalence:\nThe subject Solitaire™ Revascularization device is identical to the predicate Solitaire™ 2\nRevascularization Device and reference Solitaire™ Platinum Revascularization Device, except\nfor the expanded indications for use. The DEFUSE 3 study data analysis demonstrates that the\nexpanded indications for use does not raise any new or different questions of safety or\neffectiveness of the Solitaire™ Revascularization Device in the late-window (6-16 hours from\nlast seen well) AIS population. Therefore, the subject Solitaire™ Revascularization device is\nsubstantially equivalent to the to the cleared predicate Solitaire™ 2 Revascularization device.\n\n|  | Table 14: Serious Adverse Events by MedDRA Classification |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  | (Analysis Cohort -ITT) |  |  |  |  |  |  |\n| System Organ Class |  |  | Solitaire |  |  | Control |  |\n|  |  |  | % (n/N) [events] |  |  | % (n/N) [events] |  |\n| TOTAL |  | 47.4% (18/38) [26] |  |  | 53.3% (48/90) [68] |  |  |\n| Cardiac disorders |  | 5.3% (2/38) [2] |  |  | 4.4% (4/90) [5] |  |  |\n| Gastrointestinal disorders |  | 7.9% (3/38) [4] |  |  | 3.3% (3/90) [3] |  |  |\n| General disorders and\nadministration site conditions |  | 2.6% (1/38) [1] |  |  | 1.1% (1/90) [1] |  |  |\n| Infections and infestations |  | 2.6% (1/38) [1] |  |  | 7.8% (7/90) [8] |  |  |\n| Nervous system disorders |  | 23.7% (9/38) [10] |  |  | 31.1% (28/90) [30] |  |  |\n| Psychiatric disorders |  | 2.6% (1/38) [1] |  |  | - |  |  |\n| Renal and urinary disorders |  | 5.3% (2/38) [2] |  |  | - |  |  |\n| Respiratory, thoracic and\nmediastinal disorders |  | 10.5% (4/38) [4] |  |  | 14.4% (13/90) [15] |  |  |\n| Vascular disorders |  | 2.6% (1/38) [1] |  |  | 3.3% (3/90) [3] |  |  |\n| Injury, poisoning and\nprocedural complications |  | - |  |  | 2.2% (2/90) [2] |  |  |\n| Product issues |  | - |  |  | 1.1% (1/90) [1] |  |  |",
    "also_known_as": [
      "K162539",
      "K153071",
      "K160641",
      "K161879"
    ]
  },
  "confidence": {
    "indications": 0.95,
    "what_it_is": 0.9,
    "also_known_as": 0.7
  },
  "raw_sections": {
    "Indications for Use": "Indications for Use\nSee PRA Statement below.\n510(k) Number (if known)\nK181807\nDevice Name\nSolitaire™ 2 Revascularization Device, Solitaire™ Platinum Revascularization Device\n(Solitaire™ Revascularization Device)\nIndications for Use (Describe)\n1. The Solitaire™ Revascularization Device is indicated for use to restore blood flow in the neurovasculature by removing\nthrombus for the treatment of acute ischemic stroke to reduce disability in patients with a persistent, proximal anterior\ncirculation, large vessel occlusion, and smaller core infarcts who have first received intravenous tissue plasminogen\nactivator (IV t-PA). Endovascular therapy with the device should be started within 6 hours of symptom onset.\n2. The Solitaire™ Revascularization Device is indicated to restore blood flow by removing thrombus from a large\nintracranial vessel in patients experiencing ischemic stroke within 8 hours of symptom onset. Patients who are ineligible\nfor IV t-PA or who fail IV t-PA therapy are candidates for treatment.\n3. The Solitaire™ Revascularization Device is indicated for use to restore blood flow in the neurovasculature by removing\nthrombus for the treatment of acute ischemic stroke to reduce disability in patients with a persistent, proximal anterior\ncirculation, large vessel occlusion of the internal carotid artery (ICA) or middle cerebral artery (MCA)-M1 segments with\nsmaller core infarcts (< 70 cc by CTA or MRA, < 25 cc by MR-DWI). Endovascular therapy with the device should start\nwithin 6-16 hours of time last seen well in patients who are ineligible for intravenous tissue plasminogen activator (IV t-\nPA) or who fail IV t-PA therapy.\nType of Use (Select one or both, as applicable)\nPrescription Use (Part 21 CFR 801 Subpart D) Over-The-Counter Use (21 CFR 801 Subpart C)\nCONTINUE ON A SEPARATE PAGE IF NEEDED.\nThis section applies only to requirements of the Paperwork Reduction Act of 1995.\n*DO NOT SEND YOUR COMPLETED FORM TO THE PRA STAFF EMAIL ADDRESS BELOW.*\nThe burden time for this collection of information is estimated to average 79 hours per response, including the\ntime to review instructions, search existing data sources, gather and maintain the data needed and complete\nand review the collection of information. Send comments regarding this burden estimate or any other aspect\nof this information collection, including suggestions for reducing this burden, to:\nDepartment of Health and Human Services\nFood and Drug Administration\nOffice of Chief Information Officer\nPaperwork Reduction Act (PRA) Staff\nPRAStaff@fda.hhs.gov\n“An agency may not conduct or sponsor, and a person is not required to respond to, a collection of\ninformation unless it displays a currently valid OMB number.”\nFORM FDA 3881 (7/17) Page 1 of 1\nPSC Publishing Services (301) 443-6740 EF\n\n510(K) Summary - K181807\n510(k) Owner: Micro Therapeutics, Inc. d/b/a ev3 Neurovascular\n9775 Toledo Way\nIrvine, CA 92618\nEstablishment Registration No. 2029214\nContact Person: Jennifer Correa\nProgram Manager, Regulatory Affairs\nTelephone: (949) 297-5494\nE-mail: jennifer.l.correa@medtronic.com\nAlternate Helen Chow\nContact: Sr. Specialist, Regulatory Affairs\nTelephone: (949) 297-5474\nE-mail: helen.h.chow@medtronic.com\nDate Summary March 5, 2019\nPrepared:\nTrade Name of Solitaire™ 2 Revascularization Device,\nDevice: Solitaire™ Platinum Revascularization Device\n(Solitaire™ Revascularization Device)\nCommon Name of Neurovascular Mechanical Thrombectomy Device for Acute\nDevice: Ischemic Stroke Treatment\nClassification of Class II, 21 CFR 882.5600, 21 CFR 870.1250\nDevice:\nProduct Code: POL, NRY",
    "Substantial Equivalence": "Predicate Devices: Solitaire™ 2 Revascularization Device (K162539),\nReference Devices: Solitaire™ Platinum Revascularization Device (K153071,\nK160641, K161879)",
    "Device Description": "Device Description:\nThe Solitaire™ Revascularization Device is designed to restore blood flow in patients\nexperiencing ischemic stroke due to large intracranial vessel occlusion in the neurovasculature\nsuch as the Internal Carotid Artery (ICA), M1 and M2 segments of the middle cerebral artery,\nbasilar, and the vertebral arteries. The distal nitinol portion of the Solitaire™ Revascularization\nDevice facilitates clot retrieval and has Platinum/Iridium radiopaque markers on the proximal\nand distal ends. The Solitaire™ Platinum Revascularization Device also features radiopaque\nmarkers along the circumference of the working length of the device. The devices are supplied\nsterile and intended for single-use only.\nThere have been no changes to the design of the Solitaire™ Revascularization Device from the\ncurrently cleared device (K153071, K160641, K161879, K162539) to support the proposed\nadditional indication. The currently cleared Solitaire™ 2 Revascularization Device is used as a\npredicate device and the Solitaire™ Platinum Revascularization Devices are used as a reference\ndevice for previously completed bench, animal, and clinical data.\n\nIndications for Use:\n1. The Solitaire™ Revascularization Device is indicated for use to restore blood flow in the\nneurovasculature by removing thrombus for the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent, proximal anterior circulation, large vessel\nocclusion, and smaller core infarcts who have first received intravenous tissue\nplasminogen activator (IV t-PA). Endovascular therapy with the device should be started\nwithin 6 hours of symptom onset.\n2. The Solitaire™ Revascularization Device is indicated to restore blood flow by removing\nthrombus from a large intracranial vessel in patients experiencing ischemic stroke within\n8 hours of symptom onset. Patients who are ineligible for IV t-PA or who fail IV t-PA\ntherapy are candidates for treatment.\n3. The Solitaire™ Revascularization Device is indicated for use to restore blood flow in the\nneurovasculature by removing thrombus for the treatment of acute ischemic stroke to\nreduce disability in patients with a persistent, proximal anterior circulation, large vessel\nocclusion of the internal carotid artery (ICA) or middle cerebral artery (MCA)-M1\nsegments with smaller core infarcts (< 70 cc by CTA or MRA, < 25 cc by MR-DWI).\nEndovascular therapy with the device should start within 6-16 hours of time last seen\nwell in patients who are ineligible for intravenous tissue plasminogen activator (IV t-PA)\nor who fail IV t-PA therapy.\nDevice Comparison:\nA comparison of the technological characteristics of the subject Solitaire™ Revascularization\nDevice and the predicate Solitaire™ 2 Revascularization Device (K162539) is provided in Table\n1. The subject Solitaire™ Revascularization device is identical to the predicate Solitaire™ 2\nRevascularization Device and reference Solitaire™ Platinum Revascularization Device, apart\nfrom the expanded indications for use.\nTable 1: Device Comparison\nPredicate Solitaire™ Subject Solitaire™ Rationale for\n2 Revascularization Device Revascularization Device Difference\n(K162539) (if applicable)\nIndication 1. The Solitaire™ 1. The Solitaire™ The DEFUSE 3\nfor Use Revascularization Device is Revascularization Device is study data analysis\nindicated for use to restore indicated for use to restore has demonstrated\nblood flow in the blood flow in the that the expanded\nneurovasculature by neurovasculature by indications for use\nremoving thrombus for the removing thrombus for the does not raise any\ntreatment of acute ischemic treatment of acute ischemic new or different\nstroke to reduce disability in stroke to reduce disability in questions of safety\npatients with a persistent, patients with a persistent, or effectiveness.\nproximal anterior proximal anterior circulation,\ncirculation, large vessel large vessel occlusion, and\nocclusion, and smaller core smaller core infarcts who\ninfarcts who have first have first received\nreceived intravenous tissue intravenous tissue\nplasminogen activator (IV t- plasminogen activator (IV t-\nPA). Endovascular therapy PA). Endovascular therapy\nwith the device should be with the device should be\nstarted within 6 hours of started within 6 hours of\nsymptom onset. symptom onset.\n\n|  | Table 1: Device Comparison |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Predicate Solitaire™ |  | Subject Solitaire™\nRevascularization Device |  | Rationale for |  |\n|  |  |  | 2 Revascularization Device |  |  |  | Difference |  |\n|  |  |  | (K162539) |  |  |  | (if applicable) |  |\n| Indication\nfor Use |  | 1. The Solitaire™\nRevascularization Device is\nindicated for use to restore\nblood flow in the\nneurovasculature by\nremoving thrombus for the\ntreatment of acute ischemic\nstroke to reduce disability in\npatients with a persistent,\nproximal anterior\ncirculation, large vessel\nocclusion, and smaller core\ninfarcts who have first\nreceived intravenous tissue\nplasminogen activator (IV t-\nPA). Endovascular therapy\nwith the device should be\nstarted within 6 hours of\nsymptom onset. |  |  | 1. The Solitaire™\nRevascularization Device is\nindicated for use to restore\nblood flow in the\nneurovasculature by\nremoving thrombus for the\ntreatment of acute ischemic\nstroke to reduce disability in\npatients with a persistent,\nproximal anterior circulation,\nlarge vessel occlusion, and\nsmaller core infarcts who\nhave first received\nintravenous tissue\nplasminogen activator (IV t-\nPA). Endovascular therapy\nwith the device should be\nstarted within 6 hours of\nsymptom onset. | The DEFUSE 3\nstudy data analysis\nhas demonstrated\nthat the expanded\nindications for use\ndoes not raise any\nnew or different\nquestions of safety\nor effectiveness. |  |  |\n\n| Subject Solitaire™ |\n| --- |\n| Revascularization Device |\n\nTable 1: Device Comparison\nPredicate Solitaire™ Subject Solitaire™ Rationale for\n2 Revascularization Device Revascularization Device Difference\n(K162539) (if applicable)\n2. The Solitaire™ 2. The Solitaire™\nRevascularization Device is Revascularization Device is\nindicated to restore blood indicated to restore blood\nflow by removing thrombus flow by removing thrombus\nfrom a large intracranial from a large intracranial\nvessel in patients vessel in patients experiencing\nexperiencing ischemic ischemic stroke within 8\nstroke within 8 hours of hours of symptom onset.\nsymptom onset. Patients Patients who are ineligible for\nwho are ineligible for IV t- IV t-PA or who fail IV t-PA\nPA or who fail IV t-PA therapy are candidates for\ntherapy are candidates for treatment.\ntreatment. 3. The Solitaire™\nRevascularization Device is\nindicated for use to restore\nblood flow in the\nneurovasculature by removing\nthrombus for the treatment of\nacute ischemic stroke to\nreduce disability in patients\nwith a persistent, proximal\nanterior circulation, large\nvessel occlusion of the\ninternal carotid artery (ICA)\nor middle cerebral artery\n(MCA)-M1 segments with\nsmaller core infarcts (< 70 cc\nby CTA or MRA, < 25 cc by\nMR-DWI). Endovascular\ntherapy with the device\nshould start within 6-16 hours\nof time last seen well in\npatients who are ineligible for\nintravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA\ntherapy.\nPrinciples The device is used in the Same N/A\nof neurovasculature to restore\nOperation blood flow for treatment of\nacute ischemic stroke\nDimensions and Materials\nDevice 4-15 mm 4-15 mm The subject device\nSize(s) 4-20 mm 4-20 mm includes sizes\n4-40 mm 4-40 mm cleared in both the\n6-20 mm 6-20 mm predicate Solitaire™\n6-30 mm 6-30 mm 2 and reference\n4-20-05 mm Solitaire™ Platinum\n4-20-10 mm Revascularization\n4-40-10 mm Device\n6-20-10 mm\n6-24-06 mm\n\n|  | Table 1: Device Comparison |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Predicate Solitaire™ |  | Subject Solitaire™\nRevascularization Device |  | Rationale for |  |\n|  |  |  | 2 Revascularization Device |  |  |  | Difference |  |\n|  |  |  | (K162539) |  |  |  | (if applicable) |  |\n|  |  | 2. The Solitaire™\nRevascularization Device is\nindicated to restore blood\nflow by removing thrombus\nfrom a large intracranial\nvessel in patients\nexperiencing ischemic\nstroke within 8 hours of\nsymptom onset. Patients\nwho are ineligible for IV t-\nPA or who fail IV t-PA\ntherapy are candidates for\ntreatment. |  |  | 2. The Solitaire™\nRevascularization Device is\nindicated to restore blood\nflow by removing thrombus\nfrom a large intracranial\nvessel in patients experiencing\nischemic stroke within 8\nhours of symptom onset.\nPatients who are ineligible for\nIV t-PA or who fail IV t-PA\ntherapy are candidates for\ntreatment.\n3. The Solitaire™\nRevascularization Device is\nindicated for use to restore\nblood flow in the\nneurovasculature by removing\nthrombus for the treatment of\nacute ischemic stroke to\nreduce disability in patients\nwith a persistent, proximal\nanterior circulation, large\nvessel occlusion of the\ninternal carotid artery (ICA)\nor middle cerebral artery\n(MCA)-M1 segments with\nsmaller core infarcts (< 70 cc\nby CTA or MRA, < 25 cc by\nMR-DWI). Endovascular\ntherapy with the device\nshould start within 6-16 hours\nof time last seen well in\npatients who are ineligible for\nintravenous tissue\nplasminogen activator (IV t-\nPA) or who fail IV t-PA\ntherapy. |  |  |  |\n| Principles\nof\nOperation |  | The device is used in the\nneurovasculature to restore\nblood flow for treatment of\nacute ischemic stroke |  |  | Same | N/A |  |  |\n|  | Dimensions and Materials |  |  |  |  |  |  |  |\n| Device\nSize(s) |  | 4-15 mm\n4-20 mm\n4-40 mm\n6-20 mm\n6-30 mm |  |  | 4-15 mm\n4-20 mm\n4-40 mm\n6-20 mm\n6-30 mm\n4-20-05 mm\n4-20-10 mm\n4-40-10 mm\n6-20-10 mm\n6-24-06 mm | The subject device\nincludes sizes\ncleared in both the\npredicate Solitaire™\n2 and reference\nSolitaire™ Platinum\nRevascularization\nDevice |  |  |\n\n| Subject Solitaire™ |\n| --- |\n| Revascularization Device |\n\nTable 1: Device Comparison\nPredicate Solitaire™ Subject Solitaire™ Rationale for\n2 Revascularization Device Revascularization Device Difference\n(K162539) (if applicable)\n6-40-10 mm\nDevice Stent: Nitinol Same N/A\nMaterials Pushwire: Nitinol\nMarkers: 90% Platinum/ 10%\nIridium\nPush-wire shrink Tubing: PTFE\nIntroducer Sheath:\nPTFE/Grilamid\nSterilization and Packaging\nPackaging Stored within dispenser coil, Same N/A\nMaterials Tyvek pouch, and shipping\ncarton.\nSterilization Ethylene Oxide Same N/A\nMethod\nHow Sterile, Single Use Same N/A\nSupplied\nLeveraged Non-Clinical Data:\nThere are no changes to the subject Solitaire™ Revascularization Device in design, manufacturing\nprocess, sterilization, material formulation, principles of operation, or fundamental scientific\ntechnology. The only change is the expanded Indications for Use. Therefore, no new or additional\nnon-clinical testing was required or performed.\nPerformance Testing – Clinical:\nClinical data from the Endovascular Therapy Following Imaging Evaluation for Ischemic Stroke\n(DEFUSE 3) study1 was used to support the expanded indication for the subject Solitaire™\nRevascularization Device. The DEFUSE 3 study allowed the use of various cleared endovascular\ntherapy devices. To support substantial equivalence of the subject Solitaire™ Revascularization\nDevice, a sub-analysis of the DEFUSE 3 study data was performed and was limited to subjects treated\nwith the Solitaire™ Revascularization Device in the endovascular plus standard medical therapy\n(endovascular therapy group) vs. those treated with standard medical therapy alone (control/medical-\ntherapy group).\nStudy Design\nThe DEFUSE 3 study was a multicenter, randomized, open-label trial, with blinded outcome\nassessment, of thrombectomy in subjects 6 to 16 hours after they were last known to be well and who\nhad remaining ischemic brain tissue that was not yet infarcted. Subjects with proximal middle-\ncerebral-artery or internal-carotid-artery occlusion, an initial infarct size of less than 70 ml, and a ratio\nof the volume of ischemic tissue on perfusion imaging to infarct volume of 1.8 or more were randomly\nassigned to endovascular therapy (thrombectomy) plus standard medical therapy (endovascular-\ntherapy group) or standard medical therapy alone (control/medical-therapy group). The primary\noutcome was the ordinal score on\n1Albers GW, Marks MP, Kemp S, et al. Thrombectomy for Stroke at 6 to 16 Hours with Selection by\nPerfusion Imaging. The New England journal of medicine. Feb 22 2018;378(8):708-718.\n\n|  | Table 1: Device Comparison |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- |\n|  |  |  | Predicate Solitaire™ |  | Subject Solitaire™\nRevascularization Device |  | Rationale for |  |\n|  |  |  | 2 Revascularization Device |  |  |  | Difference |  |\n|  |  |  | (K162539) |  |  |  | (if applicable) |  |\n|  |  |  |  |  | 6-40-10 mm |  |  |  |\n| Device\nMaterials |  | Stent: Nitinol\nPushwire: Nitinol\nMarkers: 90% Platinum/ 10%\nIridium\nPush-wire shrink Tubing: PTFE\nIntroducer Sheath:\nPTFE/Grilamid |  |  | Same | N/A |  |  |\n|  | Sterilization and Packaging |  |  |  |  |  |  |  |\n| Packaging\nMaterials |  | Stored within dispenser coil,\nTyvek pouch, and shipping\ncarton. |  |  | Same | N/A |  |  |\n| Sterilization\nMethod |  | Ethylene Oxide |  |  | Same | N/A |  |  |\n| How\nSupplied |  | Sterile, Single Use |  |  | Same | N/A |  |  |\n\n| Subject Solitaire™ |\n| --- |\n| Revascularization Device |\n\nthe modified Rankin scale (range, 0 to 6, with higher scores indicating greater disability) at day\n90.\nSample Size\nThe DEFUSE 3 Study was designed to assess the safety and effectiveness of endovascular\ntherapy using FDA cleared mechanical thrombectomy devices, and was not designed to assess a\nspecific neurothrombectomy device. The DEFUSE 3 study included a total of 182 subjects (92 in\nthe endovascular therapy group and 90 in the control group). Solitaire was the first device used\namongst all mechanical thrombectomy devices for 38 subjects in the endovascular therapy\ngroup.\nStatistical Analysis\nA subgroup analysis was conducted including all subjects randomized to endovascular\nintervention and in whom Solitaire was the first device used amongst all mechanical\nthrombectomy devices, and all subjects randomized to the control group. Results between the\ntwo groups thus defined were summarized and compared, including formal statistical hypothesis\ntesting on the primary efficacy endpoint.\nAll analyses were carried out consistent with the principle of intention-to-treat in that the\nrandomized assignments in DEFUSE 3 as a whole were preserved in making group assignments,\nand in whom Solitaire was the first device used amongst all mechanical thrombectomy devices\n(that is, intention-to-treat with Solitaire) constitute the Analysis Cohort. The intention-to-treat\n(ITT) Analysis Cohort is thus comprised of 90 in the control group and 38 in the Solitaire group.\nThe DEFUSE 3 study allowed IV t-PA use beyond 3 hours, although IV t-PA is not approved in\nthe United States beyond 3 hours. A total of 11 subjects (5 from the control group and 6 from the\nSolitaire group) were excluded from the primary and secondary efficacy endpoint analyses due\nto receiving IV t-PA beyond 3 hours and/or carotid stenting. Therefore, the primary and\nsecondary efficacy endpoint analyses consist of 117 subjects (Analysis Cohort - mITT). In the\nmITT Analysis Cohort, subjects with multiple interventions (n=8) were treated as failures. All\nanalyses presented for the Analysis Cohort (ITT and mITT) are post-hoc analyses. As such,\nthere may be uncertainty in the interpretation of the clinical study results and any statistically\nmeaningful conclusions due to the post-hoc nature of the analyses, limitations in sample size, and\nlack of pre-specified hypothesis testing.\nStudy Endpoints\nThe primary efficacy outcome was the ordinal score on the modified Rankin scale (range, 0 [no\nsymptoms] to 6 [death]) at day 90. The primary safety outcomes were death within 90 days and\nthe occurrence of symptomatic intracranial hemorrhage (sICH) within 36 hours, defined as an\nincrease of at least 4 points in the NIHSS score that was associated with brain hemorrhage on\nimaging within 36 hours after symptom onset.\nImaging outcomes were:\n• infarct volume measured at 24 hours (with a window of ± 6 hours) after randomization;\n• lesion growth (increase in volume of the infarct) between baseline imaging and 24 hours;\n\n• reperfusion, defined as a greater than 90% reduction in the region of perfusion delay\n(Tmax of > 6 seconds) between baseline and 24 hours; and\n• complete recanalization of the primary arterial occlusive lesion at 24 hours on CTA or\nMRA.\nThe technical efficacy of the endovascular procedure in establishing reperfusion was defined in\nthe endovascular-therapy group by a modified Thrombolysis in Cerebral Infarction (mTICI)\nscore of 2b (50 to 99% reperfusion) or 3 (complete reperfusion).\nInclusion Criteria\nClinical inclusion criteria:\n1. Signs and symptoms consistent with the diagnosis of an acute anterior circulation\nischemic stroke\n2. Age 18‐90 years\n3. Baseline NIHSS is ≥ 6 and remains ≥ 6 immediately prior to randomization\n4. Endovascular treatment can be initiated (femoral puncture) between 6 and 16 hours of\nstroke onset. Stroke onset is defined as the time the patient was last known to be at their\nneurologic baseline (wake‐up strokes are eligible if they meet the above time limits).\n5. Modified Rankin Scale (mRS) less than or equal to 2 prior to qualifying stroke\n(functionally independent for all ADLs)\n6. Patient/Legally Authorized Representative has signed the Informed Consent form.\nNeuroimaging inclusion criteria:\n• ICA or MCA‐M1 occlusion (carotid occlusions can be cervical or intracranial; with or\nwithout tandem MCA lesions) by MRA or CTA\nAND\n• Target Mismatch Profile on CT perfusion or MRI (ischemic core volume is < 70 ml,\nmismatch ratio is > 1.8 and mismatch volume* is > 15 ml)\n*Notes: The mismatch volume is determined by the RAPID software in real time based on the\ndifference between the ischemic core lesion volume and the Tmax > 6s lesion volume. If both\na CT perfusion and a multimodal MRI scan are performed prior to enrollment, the later of the\n2 scans is assessed to determine eligibility. Only an intracranial MRA is required for patients\nscreened with MRA; cervical MRA is not required. Cervical and intracranial CTA are\ntypically obtained simultaneously in patients screened with CTA, but only the intracranial\nCTA is required for enrollment.\nAlternative neuroimaging inclusion criteria (if perfusion imaging or CTA/MRA is technically\ninadequate):\nA. If CTA (or MRA) is technically inadequate:\nTmax>6s perfusion deficit consistent with an ICA or MCA‐M1 occlusion\nAND\nTarget Mismatch Profile (ischemic core volume is < 70 ml, mismatch ratio is >1.8 and\nmismatch volume is >15 ml as determined by RAPID software)\nB. If MRP is technically inadequate:\n\nICA or MCA‐M1 occlusion (carotid occlusions can be cervical or intracranial; with or\nwithout tandem MCA lesions) by MRA (or CTA, if MRA is technically inadequate and a\nCTA was performed within 60 minutes prior to the MRI)\nAND\nMR Diffusion Weighted Imaging (DWI) lesion volume < 25 ml\nC. If CTP is technically inadequate:\nPatient can be screened with MRI and randomized if neuroimaging criteria are met.\nExclusion Criteria\nClinical exclusion criteria:\n• Other serious, advanced, or terminal illness (investigator judgment) or life expectance is\nless than 6 months.\n• Pre‐existing medical, neurological or psychiatric disease that would confound the\nneurological or functional evaluations\n• Pregnant\n• Unable to undergo a contrast brain perfusion scan with either MRI or CT\n• Known allergy to iodine that precludes an endovascular procedure\n• Treated with t-PA > 4.5 hours after time last known well\n• Treated with t-PA 3‐4.5 hours after last known well AND any of the following: age > 80,\ncurrent anticoagulant use, history of diabetes AND prior stroke, NIHSS >25\n• Known hereditary or acquired hemorrhagic diathesis, coagulation factor deficiency; recent\noral anticoagulant therapy with INR > 3 (recent use of one of the new oral anticoagulants\nis not an exclusion if estimated GFR > 30 ml/min).\n• Seizures at stroke onset if it precludes obtaining an accurate baseline NIHSS\n• Baseline blood glucose of < 50 mg/dL (2.78 mmol) or > 400mg/dL (22.20 mmol)\n• Baseline platelet count < 50,000/uL\n• Severe, sustained hypertension (Systolic Blood Pressure >185 mmHg or Diastolic Blood\nPressure > 110 mmHg)\n• Current participation in another investigational drug or device study\n• Presumed septic embolus; suspicion of bacterial endocarditis\n• Clot retrieval attempted using a neurothrombectomy device prior to 6 hours from symptom\nonset\n• Any other condition that, in the opinion of the investigator, precludes an endovascular\nprocedure or poses a significant hazard to the subject if an endovascular procedure was\nperformed\nNeuroimaging exclusion criteria:\n• ASPECT score < 6 on non‐contrast CT (if patient is enrolled based on CT perfusion\ncriteria)\n• Evidence of intracranial tumor (except small meningioma) acute intracranial hemorrhage,\nneoplasm, or arteriovenous malformation\n• Significant mass effect with midline shift\n• Evidence of internal carotid artery dissection that is flow limiting or aortic dissection\n• Intracranial stent implanted in the same vascular territory that precludes the safe\ndeployment/removal of the neurothrombectomy device\n\n• Acute symptomatic arterial occlusions in more than one vascular territory confirmed on\nCTA/MRA (e.g., bilateral MCA occlusions, or an MCA and a basilar artery occlusion).\nDemographic and other Baseline Characteristics (Analysis Cohort - ITT)\nSubject demographics and baseline characteristics are presented in Table 2. Subject age, gender,\nrace, ethnicity, baseline NIHSS, systolic blood pressure and diastolic blood pressure did not\ndiffer significantly between the Solitaire and control groups. Median age was 71 years in each\ntreatment group, while gender was similarly balanced with a total of 54% (69/128) females. The\nmajority of the subject population was non-Hispanic and white. Baseline median NIHSS scores\nwere 17 in the Solitaire group and 16 in control, indicating a moderate to severe stroke\npopulation.\nTable 2: Demographics and Baseline Characteristics (Analysis Cohort - ITT)\nSolitaire Control All\nMean ± SD (N) Mean ± SD (N) Mean ± SD (N)\n[Median] (IQR) [Median] (IQR) [Median] (IQR)\nOutcome or % (n/N) or % (n/N) p-value or % (n/N)\nAge (years) 68.2 ± 13.0 (38) 68.9 ± 13.4 (90) 0.797 68.7 ± 13.2 (128)\n[71.0] (58.3,76.8) [71.0] (59.3,80.0) [71.0] (59.0,79.0)\nGender 0.329\nMale 39.5% (15/38) 48.9% (44/90) 46.1% (59/128)\nFemale 60.5% (23/38) 51.1% (46/90) 53.9% (69/128)\nRace 0.765\nAmerican Indian or Alaska 0.0% (0/38) 1.1% (1/90) 0.8% (1/128)\nNative\nAsian 2.6% (1/38) 3.3% (3/90) 3.1% (4/128)\nBlack or African American 10.5% (4/38) 5.6% (5/90) 7.0% (9/128)\nWhite 86.8% (33/38) 88.9% (80/90) 88.3% (113/128)\nUnknown 0.0% (0/38) 1.1% (1/90) 0.8% (1/128)\nEthnicity 0.266\nHispanic or Latino 18.4% (7/38) 11.1% (10/90) 13.3% (17/128)\nNot Hispanic or Latino 81.6% (31/38) 88.9% (80/90) 86.7% (111/128)\nNIHSS at baseline 16.5 ± 5.4 (38) 16.9 ± 6.4 (90) 0.749 16.7 ± 6.1 (128)\n[17.0] (14.3,20.0) [16.0] (12.0,21.0) [17.0] (12.0,21.0)\nSystolic blood pressure (mmHg) 140.8 ± 23.7 (38) 145.5 ± 19.5 (90) 0.255 144.1 ± 20.9 (128)\n[139.5] [147.0] [146.0]\n(123.3,158.0) (130.5,159.0) (130.0,159.3)\nDiastolic blood pressure (mmHg) 74.8 ± 12.9 (38) 79.3 ± 15.9 (90) 0.122 78.0 ± 15.1 (128)\n[74.0] (68.0,82.0) [81.0] (67.0,88.8) [77.0] (67.0,87.0)\nProcedural Characteristics (Analysis Cohort - ITT)\nProcedural characteristics are summarized in Table 3. Among both treatment groups, a majority\nof subjects were transferred to the endovascular enrolling hospital from an external facility. In\nthe Solitaire group, IV t-PA was administered for 18.4% (7/38) of subjects and general\nanesthesia was administered in 36.8% (14/38) of subjects. The median time from arrival at the\nenrolling hospital to arterial puncture was 118.5 minutes, with a median of 65.5 minutes from\nimaging to arterial puncture. The median time from symptom onset to emergency department\n\n|  | Table 2: Demographics and Baseline Characteristics (Analysis Cohort - ITT) |  |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| Outcome |  |  | Solitaire |  |  | Control |  | p-value |  | All |  |\n|  |  |  | Mean ± SD (N) |  |  | Mean ± SD (N) |  |  |  | Mean ± SD (N) |  |\n|  |  |  | [Median] (IQR) |  |  | [Median] (IQR) |  |  |  | [Median] (IQR) |  |\n|  |  |  | or % (n/N) |  |  | or % (n/N) |  |  |  | or % (n/N) |  |\n\n(ED) arrival was 530.0 minutes. Workflow intervals between stroke onset and randomization,\nED arrival, arterial puncture and reperfusion times are also provided.\nTable 3: Procedural Characteristics (Analysis Cohort - ITT)\nSolitaire Control*\nMean ± SD (N) Mean ± SD (N)\n[Median] (IQR) [Median] (IQR)\nOutcome or % (n/N) or % (n/N)\nTransfer Subject 68.4% (26/38) 70.0% (63/90)\nIV t-PA Administration 18.4% (7/38) 8.9% (8/90)\nGeneral Anesthesia 36.8% (14/38) -\nOnset to randomization (min) 631.2 ± 162.2 (38) 653.0 ± 153.5 (90)\n[644.5] (474.5,742.0) [644.5] (522.8,780.8)\nOnset to arterial puncture (min) 667.9 ± 160.1 (38) -\n[674.5] (527.8,778.0)\nTime of onset to ED arrival (min) 520.7 ± 162.6 (38) -\n[530.0] (405.5,637.8)\nED arrival to arterial puncture (min) 147.2 ± 120.8 (38) -\n[118.5] (80.8,156.8)\nImaging to arterial puncture (min) 69.9 ± 31.3 (38) -\n[65.5] (46.0,86.8)\nOnset to reperfusion (min) 719.0 ± 167.5 (34) -\n[708.0] (569.8,855.2)\n*Note: Data provided for control group where available\nPrimary Efficacy Outcomes\nIn the DEFUSE 3 endovascular-therapy group, treatment was associated with a favorable shift in\nthe distribution of mRS scores at 90 days compared to the control group. Similarly, in the\nmodified ITT Analysis Cohort, the Solitaire cohort shows a favorable shift in the distribution of\nmRS scores at 90 days compared to the control (p-value=0.014), as presented in Table 4. The\nshift toward better outcomes was consistent in direction across all levels of the mRS (Figure 1).\nTable 4: Primary Effectiveness Endpoint (Analysis Cohort – mITT)\nSolitaire Control\nMean ± SD (N) Mean ± SD (N)\n[Median] (IQR) [Median] (IQR)\nmRS Score at 90 days or % (n/N) or % (n/N) p-value\n- 3.2 ± 1.7 (32) 4.0 ± 1.8 (85) 0.014\n[3.0] (2.0,4.0) [4.0] (3.0,6.0)\n0 6.2% (2/32) 8.2% (7/85)\n1 12.5% (4/32) 3.5% (3/85)\n2 12.5% (4/32) 3.5% (3/85)\n3 25.0% (8/32) 15.3% (13/85)\n4 21.9% (7/32) 27.1% (23/85)\n5 9.4% (3/32) 15.3% (13/85)\n6 12.5% (4/32) 27.1% (23/85) -\n\n|  | Table 3: Procedural Characteristics (Analysis Cohort - ITT) |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Outcome |  |  | Solitaire |  |  | Control* |  |\n|  |  |  | Mean ± SD (N) |  |  | Mean ± SD (N) |  |\n|  |  |  | [Median] (IQR) |  |  | [Median] (IQR) |  |\n|  |  |  | or % (n/N) |  |  | or % (n/N) |  |\n| Transfer Subject |  | 68.4% (26/38) |  |  | 70.0% (63/90) |  |  |\n| IV t-PA Administration |  | 18.4% (7/38) |  |  | 8.9% (8/90) |  |  |\n| General Anesthesia |  | 36.8% (14/38) |  |  | - |  |  |\n| Onset to randomization (min) |  | 631.2 ± 162.2 (38)\n[644.5] (474.5,742.0) |  |  | 653.0 ± 153.5 (90)\n[644.5] (522.8,780.8) |  |  |\n| Onset to arterial puncture (min) |  | 667.9 ± 160.1 (38)\n[674.5] (527.8,778.0) |  |  | - |  |  |\n| Time of onset to ED arrival (min) |  | 520.7 ± 162.6 (38)\n[530.0] (405.5,637.8) |  |  | - |  |  |\n| ED arrival to arterial puncture (min) |  | 147.2 ± 120.8 (38)\n[118.5] (80.8,156.8) |  |  | - |  |  |\n| Imaging to arterial puncture (min) |  | 69.9 ± 31.3 (38)\n[65.5] (46.0,86.8) |  |  | - |  |  |\n| Onset to reperfusion (min) |  | 719.0 ± 167.5 (34)\n[708.0] (569.8,855.2) |  |  | - |  |  |\n| *Note: Data provided for control group where available |  |  |  |  |  |  |  |\n\n|  | Table 4: Primary Effectiveness Endpoint (Analysis Cohort – mITT) |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| mRS Score at 90 days |  |  | Solitaire |  |  | Control |  | p-value |  |\n|  |  |  | Mean ± SD (N) |  |  | Mean ± SD (N) |  |  |  |\n|  |  |  | [Median] (IQR) |  |  | [Median] (IQR) |  |  |  |\n|  |  |  | or % (n/N) |  |  | or % (n/N) |  |  |  |\n| - |  | 3.2 ± 1.7 (32)\n[3.0] (2.0,4.0) |  |  | 4.0 ± 1.8 (85)\n[4.0] (3.0,6.0) |  |  | 0.014 |  |\n| 0 |  | 6.2% (2/32) |  |  | 8.2% (7/85) |  |  |  |  |\n| 1 |  | 12.5% (4/32) |  |  | 3.5% (3/85) |  |  |  |  |\n| 2 |  | 12.5% (4/32) |  |  | 3.5% (3/85) |  |  |  |  |\n| 3 |  | 25.0% (8/32) |  |  | 15.3% (13/85) |  |  |  |  |\n| 4 |  | 21.9% (7/32) |  |  | 27.1% (23/85) |  |  |  |  |\n| 5 |  | 9.4% (3/32) |  |  | 15.3% (13/85) |  |  |  |  |\n| 6 |  | 12.5% (4/32) |  |  | 27.1% (23/85) |  |  | - |  |\n\n0 1 2 3 4 5 6\nSolitaire\n6 13 13 25 22 9 13\n(n=32)\nControl\n8 4 4 15 27 15 27\n(n=85)\nPatients (%)\nFigure 1: mRS at 90 days (Analysis Cohort – mITT)\nSecondary Efficacy Outcome\nThe proportion of subjects functionally independent at 90 days (mRS 0-2) favors the Solitaire\ngroup over control (31.2% vs 15.3%). Results are presented in Table 5.\nTable 5: Secondary Efficacy Endpoint, mRS 0-2 at 90 days (Analysis Cohort – mITT)\nSolitaire Control\nOutcome % (n/N) % (n/N)\nFunctional Independence (mRS 0-2) at 90 days 31.2% (10/32) 15.3% (13/85)\nAdditional Efficacy, Imaging and Technical Efficacy Outcomes\nEarly neurological improvement was defined as a > 8-point improvement in NIHSS from\nbaseline to the 24-hour visit, or an NIHSS score of 0-1 attained at the 24-hour visit\nirrespective of the baseline value of NIHSS. Results are presented in Table 6.\n\n|  |  |  |  |  |  |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |\n| 6 | 13 |  |  |  | 13 | 25 | 22 |  |  | 9 | 13 |\n|  |  |  |  |  |  |  |  |  |  |  |  |\n| 8 |  | 4 | 4 | 15 |  | 27 |  | 15 | 27 |  |  |\n|  |  |  |  |  |  |  |  |  |  |  |  |\n\n|  | Table 5: Secondary Efficacy Endpoint, mRS 0-2 at 90 days (Analysis Cohort – mITT) |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- |\n| Outcome |  |  | Solitaire\n% (n/N) |  | Control |  |\n|  |  |  |  |  | % (n/N) |  |\n| Functional Independence (mRS 0-2) at 90 days |  | 31.2% (10/32) |  | 15.3% (13/85) |  |  |\n\nTable 6: Early neurological improvement at 24 Hours (Analysis Cohort – ITT)\nSolitaire Control\nOutcome % (n/N) % (n/N)\nEarly neurological improvement 31.6% (12/38) 5.6% (5/89*)\n*Note: NIHSS at 24 hours, which is needed to compute early neurological improvement, was\navailable for 89 of 90 subjects in the control group.\nIn the Solitaire group, arterial reperfusion as measured by the modified TICI score by the central\nreader, was assessed immediately post-procedure. Results are presented in Table 7.\nTable 7: TICI Immediate Post-Procedure* (Analysis Cohort – mITT)\nSolitaire\nOutcome % (n/N)\nTICI post-procedure (central reading)\n0 21.9% (7/32)\n2a 12.5% (4/32)\n2b 43.8% (14/32)\n3 21.9% (7/32)\nTICI≥2b post-procedure 65.6% (21/32)\n*TICI was not assessed for Control Group immediately post-procedure\nReperfusion was analyzed both as a continuous metric and dichotomized to define\nsuccessful reperfusion (> 90% reperfused) at 24 hours post-procedure. Complete recanalization of\nthe primary arterial occlusive lesion was assessed on CTA or MRA at 24 hours post-\nprocedure. Results are presented in Table 8.\nTable 8: Reperfusion and Recanalization 24 hours Post-Procedure* (Analysis Cohort – mITT)\nSolitaire Control\nMean ± SD (N) Mean ± SD (N)\n[Median] (IQR) [Median] (IQR)\nOutcome or % (n/N) or % (n/N)\nReperfusion rate (%) 92.6 ± 20.2 (24) 48.7 ± 46.0 (63)\n[100.0] (99.0,100.0) [53.8] (24.7,84.7)\nSuccessful reperfusion (>90%) 83.3% (20/24) 17.5% (11/63)\nComplete recanalization at 24h 82.8% (24/29) 19.2% (14/73)\n* Results are presented for subjects in the mITT analysis cohort with available data. Reperfusion\npercentage and successful reperfusion were available on 24 of 32 subjects in the Solitaire group, and\n63 of 85 subjects in the control group. Complete recanalization was available on 29 of 32 subjects in\nthe Solitaire group and 73 of 85 subjects in the control group.\nAdditional imaging endpoints at 24 hours post procedure were assessed by the core lab and are\npresented in Table 9.\n\n|  | Table 6: Early neurological improvement at 24 Hours (Analysis Cohort – ITT) |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Outcome |  |  | Solitaire |  |  | Control |  |\n|  |  |  | % (n/N) |  |  | % (n/N) |  |\n| Early neurological improvement |  | 31.6% (12/38) |  |  | 5.6% (5/89*) |  |  |\n| *Note: NIHSS at 24 hours, which is needed to compute early neurological improvement, was\navailable for 89 of 90 subjects in the control group. |  |  |  |  |  |  |  |\n\n|  | Table 7: TICI Immediate Post-Procedure* (Analysis Cohort – mITT) |  |  |  |\n| --- | --- | --- | --- | --- |\n| Outcome |  |  | Solitaire |  |\n|  |  |  | % (n/N) |  |\n| TICI post-procedure (central reading) |  |  |  |  |\n| 0 |  | 21.9% (7/32) |  |  |\n| 2a |  | 12.5% (4/32) |  |  |\n| 2b |  | 43.8% (14/32) |  |  |\n| 3 |  | 21.9% (7/32) |  |  |\n| TICI≥2b post-procedure |  | 65.6% (21/32) |  |  |\n| *TICI was not assessed for Control Group immediately post-procedure |  |  |  |  |\n\n|  | Table 8: Reperfusion and Recanalization 24 hours Post-Procedure* (Analysis Cohort – mITT) |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Outcome |  |  | Solitaire |  |  | Control |  |\n|  |  |  | Mean ± SD (N) |  |  | Mean ± SD (N) |  |\n|  |  |  | [Median] (IQR) |  |  | [Median] (IQR) |  |\n|  |  |  | or % (n/N) |  |  | or % (n/N) |  |\n| Reperfusion rate (%) |  | 92.6 ± 20.2 (24)\n[100.0] (99.0,100.0) |  |  | 48.7 ± 46.0 (63)\n[53.8] (24.7,84.7) |  |  |\n| Successful reperfusion (>90%) |  | 83.3% (20/24) |  |  | 17.5% (11/63) |  |  |\n| Complete recanalization at 24h |  | 82.8% (24/29) |  |  | 19.2% (14/73) |  |  |\n| * Results are presented for subjects in the mITT analysis cohort with available data. Reperfusion\npercentage and successful reperfusion were available on 24 of 32 subjects in the Solitaire group, and\n63 of 85 subjects in the control group. Complete recanalization was available on 29 of 32 subjects in\nthe Solitaire group and 73 of 85 subjects in the control group. |  |  |  |  |  |  |  |\n\nTable 9: Imaging Endpoints (Analysis Cohort – ITT)\nSolitaire Control**\nMean ± SD (N) Mean ± SD (N)\nImaging Outcomes* [Median] (IQR) [Median] (IQR)\nInfarct volume (ml) at 24h per core 64.5 ± 67.2 (38) 74.3 ± 80.7 (89)\nlab [35.0] (18.6,81.2) [41.0] (25.4,106.2)\nInfarct growth (ml) at 24h per core lab 48.6 ± 61.4 (38) 57.6 ± 70.6 (89)\n[19.9] (3.4,79.9) [32.8] (18.3,74.8)\nTmax6 volume (ml) at 24h per core 9.2 ± 32.5 (30) 59.5 ± 59.6 (68)\nlab [0.0] (0.0,0.0) [46.6] (11.1,78.7)\n*Measured by Rapid Software\n**One subject in the control group was missing imaging data 24-hours post-procedure.\nPrimary Safety Outcomes\nAll-cause mortality at the 90-day follow-up visit was less frequent in the Solitaire group\ncompared to control (10.5% vs 25.6%). The rate of sICH was low in both study groups, with a\nrate of 2.6% (1/38) with Solitaire and 4.4% (4/90) in control. Results are presented in Table 10.\nTable 10: Primary Safety Outcomes (Analysis Cohort – ITT)\nSolitaire Control\nOutcome % (n/N) % (n/N)\nAll-cause mortality 10.5% (4/38) 25.6% (23/90)\nSymptomatic ICH 2.6% (1/38) 4.4% (4/90)\nAdditional Important Safety Results\nProcedural complications for the Solitaire group were reported by the clinical site and are\npresented in Table 11.\nTable 11: Procedural Complications (Analysis Cohort – ITT)\nSolitaire\nOutcome % (n/N)\nArterial dissection (per site) 0.0% (0/38)\nAccess site complication requiring surgical repair or 0.0% (0/38)\ntransfusion (per site)\nEmbolization to previously unaffected territory (per 0.0% (0/38)\nsite)\nVessel perforation (per site) 2.6% (1/38)\nAdverse events observed during the study were reported and coded via the MedDRA\nclassification system and are presented in Table 12 through Table 14.\n\n|  | Table 9: Imaging Endpoints (Analysis Cohort – ITT) |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Imaging Outcomes* |  |  | Solitaire |  |  | Control** |  |\n|  |  |  | Mean ± SD (N) |  |  | Mean ± SD (N) |  |\n|  |  |  | [Median] (IQR) |  |  | [Median] (IQR) |  |\n| Infarct volume (ml) at 24h per core\nlab |  | 64.5 ± 67.2 (38)\n[35.0] (18.6,81.2) |  |  | 74.3 ± 80.7 (89)\n[41.0] (25.4,106.2) |  |  |\n| Infarct growth (ml) at 24h per core lab |  | 48.6 ± 61.4 (38)\n[19.9] (3.4,79.9) |  |  | 57.6 ± 70.6 (89)\n[32.8] (18.3,74.8) |  |  |\n| Tmax6 volume (ml) at 24h per core\nlab |  | 9.2 ± 32.5 (30)\n[0.0] (0.0,0.0) |  |  | 59.5 ± 59.6 (68)\n[46.6] (11.1,78.7) |  |  |\n\n|  | Table 10: Primary Safety Outcomes (Analysis Cohort – ITT) |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n| Outcome |  |  | Solitaire |  |  | Control |  |\n|  |  |  | % (n/N) |  |  | % (n/N) |  |\n| All-cause mortality |  | 10.5% (4/38) |  |  | 25.6% (23/90) |  |  |\n| Symptomatic ICH |  | 2.6% (1/38) |  |  | 4.4% (4/90) |  |  |\n\n|  | Table 11: Procedural Complications (Analysis Cohort – ITT) |  |  |  |\n| --- | --- | --- | --- | --- |\n| Outcome |  |  | Solitaire |  |\n|  |  |  | % (n/N) |  |\n| Arterial dissection (per site) |  | 0.0% (0/38) |  |  |\n| Access site complication requiring surgical repair or\ntransfusion (per site) |  | 0.0% (0/38) |  |  |\n| Embolization to previously unaffected territory (per\nsite) |  | 0.0% (0/38) |  |  |\n| Vessel perforation (per site) |  | 2.6% (1/38) |  |  |\n\nTable 12: Procedure Related Adverse Events by MedDRA Classification\n(Analysis Cohort – ITT)\nSolitaire Control\nSystem Organ Class % (n/N) [events] % (n/N) [events]\nTOTAL 28.9% (11/38) [14] 4.4% (4/90) [4]\nCardiac disorders 2.6% (1/38) [1] 1.1% (1/90) [1]\nInjury, poisoning and 2.6% (1/38) [1] -\nprocedural complications\nNervous system disorders 23.7% (9/38) [10] 1.1% (1/90) [1]\nVascular disorders 5.3% (2/38) [2] -\nGeneral disorders and - 1.1% (1/90) [1]\nadministration site conditions\nInvestigations - 1.1% (1/90) [1]\nTable 13: All Adverse Events by MedDRA Classification\n(Analysis Cohort – ITT)\nSolitaire Control\nSystem Organ Class % (n/N) [events] % (n/N) [events]\nTOTAL 78.9% (30/38) [97] 86.7% (78/90) [229]\nBlood and lymphatic system 5.3% (2/38) [2] 6.7% (6/90) [7]\ndisorders\nCardiac disorders 21.1% (8/38) [10] 16.7% (15/90) [19]\nGastrointestinal disorders 21.1% (8/38) [11] 12.2% (11/90) [11]\nGeneral disorders and 13.2% (5/38) [5] 12.2% (11/90) [12]\nadministration site conditions\nInfections and infestations 10.5% (4/38) [4] 24.4% (22/90) [28]\nInjury, poisoning and 7.9% (3/38) [3] 4.4% (4/90) [4]\nprocedural complications\nInvestigations 5.3% (2/38) [2] 5.6% (5/90) [5]\nMetabolism and nutrition 13.2% (5/38) [7] 14.4% (13/90) [17]\ndisorders\nMusculoskeletal and 7.9% (3/38) [3] 4.4% (4/90) [5]\nconnective tissue disorders\nNervous system disorders 42.1% (16/38) [22] 58.9% (53/90) [64]\nPsychiatric disorders 13.2% (5/38) [5] 4.4% (4/90) [4]\nRenal and urinary disorders 10.5% (4/38) [4] 4.4% (4/90) [5]\nRespiratory, thoracic and 13.2% (5/38) [5] 25.6% (23/90) [29]\nmediastinal disorders\nSkin and subcutaneous tissue 2.6% (1/38) [1] -\ndisorders\nVascular disorders 26.3% (10/38) [13] 16.7% (15/90) [16]\nCongenital, familial and - 1.1% (1/90) [1]\ngenetic disorders\nEye disorders - 1.1% (1/90) [1]\nProduct issues - 1.1% (1/90) [1]\n\n|  | Table 12: Procedure Related Adverse Events by MedDRA Classification |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  | (Analysis Cohort – ITT) |  |  |  |  |  |  |\n| System Organ Class |  |  | Solitaire |  |  | Control |  |\n|  |  |  | % (n/N) [events] |  |  | % (n/N) [events] |  |\n| TOTAL |  | 28.9% (11/38) [14] |  |  | 4.4% (4/90) [4] |  |  |\n| Cardiac disorders |  | 2.6% (1/38) [1] |  |  | 1.1% (1/90) [1] |  |  |\n| Injury, poisoning and\nprocedural complications |  | 2.6% (1/38) [1] |  |  | - |  |  |\n| Nervous system disorders |  | 23.7% (9/38) [10] |  |  | 1.1% (1/90) [1] |  |  |\n| Vascular disorders |  | 5.3% (2/38) [2] |  |  | - |  |  |\n| General disorders and\nadministration site conditions |  | - |  |  | 1.1% (1/90) [1] |  |  |\n| Investigations |  | - |  |  | 1.1% (1/90) [1] |  |  |\n\n|  | Table 13: All Adverse Events by MedDRA Classification |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  | (Analysis Cohort – ITT) |  |  |  |  |  |  |\n| System Organ Class |  |  | Solitaire |  |  | Control |  |\n|  |  |  | % (n/N) [events] |  |  | % (n/N) [events] |  |\n| TOTAL |  | 78.9% (30/38) [97] |  |  | 86.7% (78/90) [229] |  |  |\n| Blood and lymphatic system\ndisorders |  | 5.3% (2/38) [2] |  |  | 6.7% (6/90) [7] |  |  |\n| Cardiac disorders |  | 21.1% (8/38) [10] |  |  | 16.7% (15/90) [19] |  |  |\n| Gastrointestinal disorders |  | 21.1% (8/38) [11] |  |  | 12.2% (11/90) [11] |  |  |\n| General disorders and\nadministration site conditions |  | 13.2% (5/38) [5] |  |  | 12.2% (11/90) [12] |  |  |\n| Infections and infestations |  | 10.5% (4/38) [4] |  |  | 24.4% (22/90) [28] |  |  |\n| Injury, poisoning and\nprocedural complications |  | 7.9% (3/38) [3] |  |  | 4.4% (4/90) [4] |  |  |\n| Investigations |  | 5.3% (2/38) [2] |  |  | 5.6% (5/90) [5] |  |  |\n| Metabolism and nutrition\ndisorders |  | 13.2% (5/38) [7] |  |  | 14.4% (13/90) [17] |  |  |\n| Musculoskeletal and\nconnective tissue disorders |  | 7.9% (3/38) [3] |  |  | 4.4% (4/90) [5] |  |  |\n| Nervous system disorders |  | 42.1% (16/38) [22] |  |  | 58.9% (53/90) [64] |  |  |\n| Psychiatric disorders |  | 13.2% (5/38) [5] |  |  | 4.4% (4/90) [4] |  |  |\n| Renal and urinary disorders |  | 10.5% (4/38) [4] |  |  | 4.4% (4/90) [5] |  |  |\n| Respiratory, thoracic and\nmediastinal disorders |  | 13.2% (5/38) [5] |  |  | 25.6% (23/90) [29] |  |  |\n| Skin and subcutaneous tissue\ndisorders |  | 2.6% (1/38) [1] |  |  | - |  |  |\n| Vascular disorders |  | 26.3% (10/38) [13] |  |  | 16.7% (15/90) [16] |  |  |\n| Congenital, familial and\ngenetic disorders |  | - |  |  | 1.1% (1/90) [1] |  |  |\n| Eye disorders |  | - |  |  | 1.1% (1/90) [1] |  |  |\n| Product issues |  | - |  |  | 1.1% (1/90) [1] |  |  |\n\nTable 14: Serious Adverse Events by MedDRA Classification\n(Analysis Cohort -ITT)\nSolitaire Control\nSystem Organ Class % (n/N) [events] % (n/N) [events]\nTOTAL 47.4% (18/38) [26] 53.3% (48/90) [68]\nCardiac disorders 5.3% (2/38) [2] 4.4% (4/90) [5]\nGastrointestinal disorders 7.9% (3/38) [4] 3.3% (3/90) [3]\nGeneral disorders and 2.6% (1/38) [1] 1.1% (1/90) [1]\nadministration site conditions\nInfections and infestations 2.6% (1/38) [1] 7.8% (7/90) [8]\nNervous system disorders 23.7% (9/38) [10] 31.1% (28/90) [30]\nPsychiatric disorders 2.6% (1/38) [1] -\nRenal and urinary disorders 5.3% (2/38) [2] -\nRespiratory, thoracic and 10.5% (4/38) [4] 14.4% (13/90) [15]\nmediastinal disorders\nVascular disorders 2.6% (1/38) [1] 3.3% (3/90) [3]\nInjury, poisoning and - 2.2% (2/90) [2]\nprocedural complications\nProduct issues - 1.1% (1/90) [1]\nConclusion\nThe DEFUSE 3 study was a multicenter, randomized, open-label trial, with blinded outcome\nassessment, of thrombectomy in patients 6 to 16 hours after they were last known to be well and\nwho had remaining ischemic brain tissue that was not yet infarcted.\nThe primary effectiveness endpoint (90-day mRS shift) in the Solitaire group when compared\nto the control group demonstrates a favorable shift of reduced post-stroke neurological\ndisability over the entire outcome range (p-value=0.014). When combined with the safety\nfindings of a low symptomatic intracranial hemorrhage and all-cause mortality rates of 2.6%\nand 10.5%, respectively, these provide clinical evidence for the safe and effective use of the\nSolitaire™ Revascularization Device in this late-window (6-16 hours from last seen well) AIS\npopulation.\nSummary of Substantial Equivalence:\nThe subject Solitaire™ Revascularization device is identical to the predicate Solitaire™ 2\nRevascularization Device and reference Solitaire™ Platinum Revascularization Device, except\nfor the expanded indications for use. The DEFUSE 3 study data analysis demonstrates that the\nexpanded indications for use does not raise any new or different questions of safety or\neffectiveness of the Solitaire™ Revascularization Device in the late-window (6-16 hours from\nlast seen well) AIS population. Therefore, the subject Solitaire™ Revascularization device is\nsubstantially equivalent to the to the cleared predicate Solitaire™ 2 Revascularization device.\n\n|  | Table 14: Serious Adverse Events by MedDRA Classification |  |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- | --- | --- |\n|  | (Analysis Cohort -ITT) |  |  |  |  |  |  |\n| System Organ Class |  |  | Solitaire |  |  | Control |  |\n|  |  |  | % (n/N) [events] |  |  | % (n/N) [events] |  |\n| TOTAL |  | 47.4% (18/38) [26] |  |  | 53.3% (48/90) [68] |  |  |\n| Cardiac disorders |  | 5.3% (2/38) [2] |  |  | 4.4% (4/90) [5] |  |  |\n| Gastrointestinal disorders |  | 7.9% (3/38) [4] |  |  | 3.3% (3/90) [3] |  |  |\n| General disorders and\nadministration site conditions |  | 2.6% (1/38) [1] |  |  | 1.1% (1/90) [1] |  |  |\n| Infections and infestations |  | 2.6% (1/38) [1] |  |  | 7.8% (7/90) [8] |  |  |\n| Nervous system disorders |  | 23.7% (9/38) [10] |  |  | 31.1% (28/90) [30] |  |  |\n| Psychiatric disorders |  | 2.6% (1/38) [1] |  |  | - |  |  |\n| Renal and urinary disorders |  | 5.3% (2/38) [2] |  |  | - |  |  |\n| Respiratory, thoracic and\nmediastinal disorders |  | 10.5% (4/38) [4] |  |  | 14.4% (13/90) [15] |  |  |\n| Vascular disorders |  | 2.6% (1/38) [1] |  |  | 3.3% (3/90) [3] |  |  |\n| Injury, poisoning and\nprocedural complications |  | - |  |  | 2.2% (2/90) [2] |  |  |\n| Product issues |  | - |  |  | 1.1% (1/90) [1] |  |  |"
  }
}